<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert RXA / TFX power panel BACnet Points List</title>
<meta name="description" content="Vertiv Liebert RXA / TFX power panel BACnet points list: 1414 objects by ID and name (e.g. MV 15 = 7582_1), 77 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert RXA / TFX power panel BACnet Points List">
<meta property="og:description" content="Vertiv Liebert RXA / TFX power panel BACnet points list: 1414 objects by ID and name (e.g. MV 15 = 7582_1), 77 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert RXA / TFX power panel BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert RXA / TFX power panel BACnet points list: 1414 objects by ID and name (e.g. MV 15 = 7582_1), 77 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx",
   "name": "Vertiv Liebert RXA / TFX power panel BACnet Points List",
   "description": "Vertiv Liebert RXA / TFX power panel BACnet points list: 1414 objects by ID and name (e.g. MV 15 = 7582_1), 77 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx#dataset",
   "name": "Vertiv Liebert RXA / TFX power panel BACnet Points List",
   "description": "The Liebert RXA / TFX power panel reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long. Vertiv Liebert RXA / TFX power panel BACnet points list: 1414 objects by ID and name (e.g. MV 15 = 7582_1), 77 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx",
   "keywords": [
    "Vertiv Liebert RXA / TFX power panel BACnet Points List",
    "Vertiv Liebert RXA / TFX power panel BACnet objects",
    "Vertiv BACnet",
    "Liebert RXA BACnet points list",
    "Liebert TFX BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert RXA / TFX power panel",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "Power distribution panel / transformer monitoring"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert RXA / TFX power panel have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1414 BACnet objects: 1129 analog values, 183 binary values, 102 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert RXA / TFX power panel BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "77 of the 1414 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert RXA / TFX power panel BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert RXA / TFX power panel?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 15 7582_1 (Acknowledge / reset events); MV 12 4123_1 (Normal, warning or alarm state); AV 25 7601_1 (Output voltage A-B); AV 28 7604_1 (Output voltage A-N); BV 1 7570_1 (Transformer high temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert RXA / TFX power panel?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert RXA / TFX power panel",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/rxa-tfx"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert RXA / TFX power panel</li></ol>
<p class="eyebrow">Power distribution panel / transformer monitoring &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert RXA / TFX power panel BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert RXA / TFX power panel reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long.</p>
<p>This page lists <strong>1414 BACnet objects</strong> for the Vertiv Liebert RXA / TFX power panel &mdash; 77 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert RXA / TFX power panel</dd></div><div><dt>Equipment</dt><dd>Power distribution panel / transformer monitoring</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>1414 (77 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert RXA, Liebert TFX, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/rxa-tfx.csv" rel="nofollow" download>Download CSV <small>1414 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/rxa-tfx-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/rxa-tfx.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/rxa-tfx">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert RXA / TFX power panel</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">7582_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-12">MV 12</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">7601_1</td><td>Output voltage A-B</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28">AV 28</a></td><td class="n">7604_1</td><td>Output voltage A-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">7570_1</td><td>Transformer high temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert RXA / TFX power panel BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1414 of 1414 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>1129</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>183</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>102</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1414</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>1337</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>77</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (423)</option><option value="%">% (594)</option><option value="A">A (237)</option><option value="V">V (60)</option><option value="kW">kW (48)</option><option value="kWh">kWh (24)</option><option value="kVA">kVA (16)</option><option value="Hz">Hz (11)</option><option value="Secs since Epoch(UTC)">Secs since Epoch(UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>5</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>285</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert RXA / TFX power panel BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">7570_1</td><td class="d">Transformer High Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">7571_1</td><td class="d">Transformer Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">7572_1</td><td class="d">Metering Board Communication Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">7573_1</td><td class="d">Accessory Board Communication Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">7574_1</td><td class="d">System Misconfiguration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">7575_1</td><td class="d">System Firmware Incompatibility</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">7576_1</td><td class="d">Main Input Breaker 1 Tripped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">7577_1</td><td class="d">Main Input Breaker 1 Accessory Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">7578_1</td><td class="d">Main Input Breaker 1 Open Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">7579_1</td><td class="d">Main Input Breaker 2 Tripped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">7580_1</td><td class="d">Main Input Breaker 2 Accessory Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">7581_1</td><td class="d">Main Input Breaker 2 Open Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">7588_1</td><td class="d">Loss of Communication (System Diagnostic 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">7589_1</td><td class="d">No Initial Communication (System Diagnostic 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">7590_1</td><td class="d">Misconfiguration (System Diagnostic 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">7591_1</td><td class="d">Firmware Incompatibility (System Diagnostic 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">8119_1</td><td class="d">Communication Bus Error (System Diagnostic 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">7588_2</td><td class="d">Loss of Communication (System Diagnostic 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">7589_2</td><td class="d">No Initial Communication (System Diagnostic 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">7590_2</td><td class="d">Misconfiguration (System Diagnostic 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">7591_2</td><td class="d">Firmware Incompatibility (System Diagnostic 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">8119_2</td><td class="d">Communication Bus Error (System Diagnostic 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="968" data-acc="R" data-u="" data-st="1" id="obj-bv-968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">968</td><td class="n">7588_64</td><td class="d">Loss of Communication (System Diagnostic 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="969" data-acc="R" data-u="" data-st="1" id="obj-bv-969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">969</td><td class="n">7589_64</td><td class="d">No Initial Communication (System Diagnostic 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="970" data-acc="R" data-u="" data-st="1" id="obj-bv-970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">970</td><td class="n">7590_64</td><td class="d">Misconfiguration (System Diagnostic 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="971" data-acc="R" data-u="" data-st="1" id="obj-bv-971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">971</td><td class="n">7591_64</td><td class="d">Firmware Incompatibility (System Diagnostic 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="972" data-acc="R" data-u="" data-st="1" id="obj-bv-972"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">972</td><td class="n">8119_64</td><td class="d">Communication Bus Error (System Diagnostic 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="983" data-acc="R" data-u="" data-st="1" id="obj-bv-983"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">983</td><td class="n">7697_1</td><td class="d">Output Overvoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="984" data-acc="R" data-u="" data-st="1" id="obj-bv-984"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">984</td><td class="n">7698_1</td><td class="d">Output Undervoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="985" data-acc="R" data-u="" data-st="1" id="obj-bv-985"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">985</td><td class="n">7699_1</td><td class="d">Phase Overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="986" data-acc="R" data-u="" data-st="1" id="obj-bv-986"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">986</td><td class="n">7700_1</td><td class="d">Neutral Overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="987" data-acc="R" data-u="" data-st="1" id="obj-bv-987"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">987</td><td class="n">7701_1</td><td class="d">Ground Overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="988" data-acc="R" data-u="" data-st="1" id="obj-bv-988"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">988</td><td class="n">7702_1</td><td class="d">Output Frequency Deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="989" data-acc="R" data-u="" data-st="1" id="obj-bv-989"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">989</td><td class="n">7704_1</td><td class="d">Input 1 Overvoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="990" data-acc="R" data-u="" data-st="1" id="obj-bv-990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">990</td><td class="n">7705_1</td><td class="d">Input 1 Undervoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="991" data-acc="R" data-u="" data-st="1" id="obj-bv-991"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">991</td><td class="n">7706_1</td><td class="d">Input 1 Phase Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="992" data-acc="R" data-u="" data-st="1" id="obj-bv-992"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">992</td><td class="n">7707_1</td><td class="d">Input 1 Invalid Phase Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="993" data-acc="R" data-u="" data-st="1" id="obj-bv-993"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">993</td><td class="n">7708_1</td><td class="d">Input 1 Frequency Deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="994" data-acc="R" data-u="" data-st="1" id="obj-bv-994"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">994</td><td class="n">7709_1</td><td class="d">Input 1 High Voltage THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="995" data-acc="R" data-u="" data-st="1" id="obj-bv-995"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">995</td><td class="n">7710_1</td><td class="d">Input 2 Overvoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="996" data-acc="R" data-u="" data-st="1" id="obj-bv-996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">996</td><td class="n">7711_1</td><td class="d">Input 2 Undervoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="997" data-acc="R" data-u="" data-st="1" id="obj-bv-997"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">997</td><td class="n">7712_1</td><td class="d">Input 2 Phase Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="998" data-acc="R" data-u="" data-st="1" id="obj-bv-998"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">998</td><td class="n">7713_1</td><td class="d">Input 2 Invalid Phase Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="999" data-acc="R" data-u="" data-st="1" id="obj-bv-999"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">999</td><td class="n">7714_1</td><td class="d">Input 2 Frequency Deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="1000" data-acc="R" data-u="" data-st="1" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">7715_1</td><td class="d">Input 2 High Voltage THD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="1011" data-acc="R" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">7792_1</td><td class="d">Panelboard Phase Overcurrent (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">7793_1</td><td class="d">Panelboard Neutral Overcurrent (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">7794_1</td><td class="d">Panelboard Ground Overcurrent (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="1014" data-acc="R" data-u="" data-st="1" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">7795_1</td><td class="d">Panelboard Main Breaker Tripped (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="1015" data-acc="R" data-u="" data-st="1" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">7796_1</td><td class="d">Panelboard Main Breaker Accessory Error (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="1016" data-acc="R" data-u="" data-st="1" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">8253_1</td><td class="d">Panelboard Overvoltage (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="1017" data-acc="R" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">8254_1</td><td class="d">Panelboard Undervoltage (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="1018" data-acc="R" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">8255_1</td><td class="d">Panelboard Frequency Deviation (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="1019" data-acc="R" data-u="" data-st="1" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">8435_1</td><td class="d">Panelboard Main Breaker Open Fail (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">7822_1_1</td><td class="d">Branch Phase Overcurrent (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">7823_1_1</td><td class="d">Branch Phase Undercurrent (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="1028" data-acc="R" data-u="" data-st="1" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">8259_1_1</td><td class="d">Branch Neutral Overcurrent (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">8436_1_1</td><td class="d">Load Loss Detected (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="1038" data-acc="R" data-u="" data-st="1" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">7822_1_2</td><td class="d">Branch Phase Overcurrent (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="1039" data-acc="R" data-u="" data-st="1" id="obj-bv-1039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1039</td><td class="n">7823_1_2</td><td class="d">Branch Phase Undercurrent (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">8259_1_2</td><td class="d">Branch Neutral Overcurrent (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="1041" data-acc="R" data-u="" data-st="1" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">8436_1_2</td><td class="d">Load Loss Detected (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="1518" data-acc="R" data-u="" data-st="1" id="obj-bv-1518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1518</td><td class="n">7822_1_42</td><td class="d">Branch Phase Overcurrent (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="1519" data-acc="R" data-u="" data-st="1" id="obj-bv-1519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1519</td><td class="n">7823_1_42</td><td class="d">Branch Phase Undercurrent (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="1520" data-acc="R" data-u="" data-st="1" id="obj-bv-1520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1520</td><td class="n">8259_1_42</td><td class="d">Branch Neutral Overcurrent (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="1521" data-acc="R" data-u="" data-st="1" id="obj-bv-1521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1521</td><td class="n">8436_1_42</td><td class="d">Load Loss Detected (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="1530" data-acc="R" data-u="" data-st="1" id="obj-bv-1530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1530</td><td class="n">7792_2</td><td class="d">Panelboard Phase Overcurrent (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="1531" data-acc="R" data-u="" data-st="1" id="obj-bv-1531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1531</td><td class="n">7793_2</td><td class="d">Panelboard Neutral Overcurrent (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="1532" data-acc="R" data-u="" data-st="1" id="obj-bv-1532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1532</td><td class="n">7794_2</td><td class="d">Panelboard Ground Overcurrent (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="1533" data-acc="R" data-u="" data-st="1" id="obj-bv-1533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1533</td><td class="n">7795_2</td><td class="d">Panelboard Main Breaker Tripped (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="1534" data-acc="R" data-u="" data-st="1" id="obj-bv-1534"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1534</td><td class="n">7796_2</td><td class="d">Panelboard Main Breaker Accessory Error (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1535" data-acc="R" data-u="" data-st="1" id="obj-bv-1535"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1535</td><td class="n">8253_2</td><td class="d">Panelboard Overvoltage (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1536" data-acc="R" data-u="" data-st="1" id="obj-bv-1536"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1536</td><td class="n">8254_2</td><td class="d">Panelboard Undervoltage (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="1537" data-acc="R" data-u="" data-st="1" id="obj-bv-1537"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1537</td><td class="n">8255_2</td><td class="d">Panelboard Frequency Deviation (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="1538" data-acc="R" data-u="" data-st="1" id="obj-bv-1538"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1538</td><td class="n">8435_2</td><td class="d">Panelboard Main Breaker Open Fail (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="1545" data-acc="R" data-u="" data-st="1" id="obj-bv-1545"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1545</td><td class="n">7822_2_1</td><td class="d">Branch Phase Overcurrent (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="1546" data-acc="R" data-u="" data-st="1" id="obj-bv-1546"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1546</td><td class="n">7823_2_1</td><td class="d">Branch Phase Undercurrent (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="1547" data-acc="R" data-u="" data-st="1" id="obj-bv-1547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1547</td><td class="n">8259_2_1</td><td class="d">Branch Neutral Overcurrent (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="1548" data-acc="R" data-u="" data-st="1" id="obj-bv-1548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1548</td><td class="n">8436_2_1</td><td class="d">Load Loss Detected (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="1557" data-acc="R" data-u="" data-st="1" id="obj-bv-1557"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1557</td><td class="n">7822_2_2</td><td class="d">Branch Phase Overcurrent (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="1558" data-acc="R" data-u="" data-st="1" id="obj-bv-1558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1558</td><td class="n">7823_2_2</td><td class="d">Branch Phase Undercurrent (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="1559" data-acc="R" data-u="" data-st="1" id="obj-bv-1559"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1559</td><td class="n">8259_2_2</td><td class="d">Panelboard Frequency Deviation (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="1560" data-acc="R" data-u="" data-st="1" id="obj-bv-1560"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1560</td><td class="n">8436_2_2</td><td class="d">Load Loss Detected (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="2037" data-acc="R" data-u="" data-st="1" id="obj-bv-2037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2037</td><td class="n">7822_2_42</td><td class="d">Branch Phase Overcurrent (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="2038" data-acc="R" data-u="" data-st="1" id="obj-bv-2038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2038</td><td class="n">7823_2_42</td><td class="d">Branch Phase Undercurrent (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="2039" data-acc="R" data-u="" data-st="1" id="obj-bv-2039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2039</td><td class="n">8259_2_42</td><td class="d">Branch Neutral Overcurrent (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="2040" data-acc="R" data-u="" data-st="1" id="obj-bv-2040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2040</td><td class="n">8436_2_42</td><td class="d">Load Loss Detected (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="6720" data-acc="R" data-u="" data-st="1" id="obj-bv-6720"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6720</td><td class="n">7792_12</td><td class="d">Panelboard Phase Overcurrent (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="6721" data-acc="R" data-u="" data-st="1" id="obj-bv-6721"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6721</td><td class="n">7793_12</td><td class="d">Panelboard Neutral Overcurrent (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="6722" data-acc="R" data-u="" data-st="1" id="obj-bv-6722"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6722</td><td class="n">7794_12</td><td class="d">Panelboard Ground Overcurrent (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="6723" data-acc="R" data-u="" data-st="1" id="obj-bv-6723"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6723</td><td class="n">7795_12</td><td class="d">Panelboard Main Breaker Tripped (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="6724" data-acc="R" data-u="" data-st="1" id="obj-bv-6724"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6724</td><td class="n">7796_12</td><td class="d">Panelboard Main Breaker Accessory Error (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="6725" data-acc="R" data-u="" data-st="1" id="obj-bv-6725"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6725</td><td class="n">8253_12</td><td class="d">Panelboard Overvoltage (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="6726" data-acc="R" data-u="" data-st="1" id="obj-bv-6726"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6726</td><td class="n">8254_12</td><td class="d">Panelboard Undervoltage (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="6727" data-acc="R" data-u="" data-st="1" id="obj-bv-6727"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6727</td><td class="n">8255_12</td><td class="d">Panelboard Frequency Deviation (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="6728" data-acc="R" data-u="" data-st="1" id="obj-bv-6728"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6728</td><td class="n">8435_12</td><td class="d">Panelboard Main Breaker Open Fail (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="6735" data-acc="R" data-u="" data-st="1" id="obj-bv-6735"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6735</td><td class="n">7822_12_1</td><td class="d">Branch Phase Overcurrent (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="6736" data-acc="R" data-u="" data-st="1" id="obj-bv-6736"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6736</td><td class="n">7823_12_1</td><td class="d">Branch Phase Undercurrent (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="6737" data-acc="R" data-u="" data-st="1" id="obj-bv-6737"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6737</td><td class="n">8259_12_1</td><td class="d">Branch Neutral Overcurrent (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="6738" data-acc="R" data-u="" data-st="1" id="obj-bv-6738"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6738</td><td class="n">8436_12_1</td><td class="d">Load Loss Detected (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="6747" data-acc="R" data-u="" data-st="1" id="obj-bv-6747"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6747</td><td class="n">7822_12_2</td><td class="d">Branch Phase Overcurrent (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="6748" data-acc="R" data-u="" data-st="1" id="obj-bv-6748"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6748</td><td class="n">7823_12_2</td><td class="d">Branch Phase Undercurrent (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="6749" data-acc="R" data-u="" data-st="1" id="obj-bv-6749"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6749</td><td class="n">8259_12_2</td><td class="d">Branch Neutral Overcurrent (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="6750" data-acc="R" data-u="" data-st="1" id="obj-bv-6750"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6750</td><td class="n">8436_12_2</td><td class="d">Load Loss Detected (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="7227" data-acc="R" data-u="" data-st="1" id="obj-bv-7227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7227</td><td class="n">7822_12_42</td><td class="d">Branch Phase Overcurrent (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="7228" data-acc="R" data-u="" data-st="1" id="obj-bv-7228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7228</td><td class="n">7823_12_42</td><td class="d">Branch Phase Undercurrent (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="7229" data-acc="R" data-u="" data-st="1" id="obj-bv-7229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7229</td><td class="n">8259_12_42</td><td class="d">Branch Neutral Overcurrent (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="7230" data-acc="R" data-u="" data-st="1" id="obj-bv-7230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7230</td><td class="n">8436_12_42</td><td class="d">Load Loss Detected (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="7239" data-acc="R" data-u="" data-st="1" id="obj-bv-7239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7239</td><td class="n">7896_1</td><td class="d">Panelboard Phase Overcurrent (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="7240" data-acc="R" data-u="" data-st="1" id="obj-bv-7240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7240</td><td class="n">7897_1</td><td class="d">Panelboard Neutral Overcurrent (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="7241" data-acc="R" data-u="" data-st="1" id="obj-bv-7241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7241</td><td class="n">7898_1</td><td class="d">Panelboard Ground Overcurrent (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="7242" data-acc="R" data-u="" data-st="1" id="obj-bv-7242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7242</td><td class="n">7899_1</td><td class="d">Panelboard Main Breaker Tripped (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="7243" data-acc="R" data-u="" data-st="1" id="obj-bv-7243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7243</td><td class="n">7900_1</td><td class="d">Panelboard Main Breaker Accessory Error (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="7244" data-acc="R" data-u="" data-st="1" id="obj-bv-7244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7244</td><td class="n">8262_1</td><td class="d">Panelboard Overvoltage (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="7245" data-acc="R" data-u="" data-st="1" id="obj-bv-7245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7245</td><td class="n">8263_1</td><td class="d">Panelboard Undervoltage (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="7246" data-acc="R" data-u="" data-st="1" id="obj-bv-7246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7246</td><td class="n">8264_1</td><td class="d">Panelboard Frequency Deviation (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="7254" data-acc="R" data-u="" data-st="1" id="obj-bv-7254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7254</td><td class="n">7953_1_1</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="7255" data-acc="R" data-u="" data-st="1" id="obj-bv-7255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7255</td><td class="n">7954_1_1</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="7256" data-acc="R" data-u="" data-st="1" id="obj-bv-7256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7256</td><td class="n">7955_1_1</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="7257" data-acc="R" data-u="" data-st="1" id="obj-bv-7257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7257</td><td class="n">7956_1_1</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="7258" data-acc="R" data-u="" data-st="1" id="obj-bv-7258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7258</td><td class="n">7957_1_1</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="7269" data-acc="R" data-u="" data-st="1" id="obj-bv-7269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7269</td><td class="n">7953_1_2</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="7270" data-acc="R" data-u="" data-st="1" id="obj-bv-7270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7270</td><td class="n">7954_1_2</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="7271" data-acc="R" data-u="" data-st="1" id="obj-bv-7271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7271</td><td class="n">7955_1_2</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="7272" data-acc="R" data-u="" data-st="1" id="obj-bv-7272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7272</td><td class="n">7956_1_2</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="7273" data-acc="R" data-u="" data-st="1" id="obj-bv-7273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7273</td><td class="n">7957_1_2</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="7419" data-acc="R" data-u="" data-st="1" id="obj-bv-7419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7419</td><td class="n">7953_1_12</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="7420" data-acc="R" data-u="" data-st="1" id="obj-bv-7420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7420</td><td class="n">7954_1_12</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="7421" data-acc="R" data-u="" data-st="1" id="obj-bv-7421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7421</td><td class="n">7955_1_12</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="7422" data-acc="R" data-u="" data-st="1" id="obj-bv-7422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7422</td><td class="n">7956_1_12</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="7423" data-acc="R" data-u="" data-st="1" id="obj-bv-7423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7423</td><td class="n">7957_1_12</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="7434" data-acc="R" data-u="" data-st="1" id="obj-bv-7434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7434</td><td class="n">7896_2</td><td class="d">Panelboard Phase Overcurrent (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="7435" data-acc="R" data-u="" data-st="1" id="obj-bv-7435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7435</td><td class="n">7897_2</td><td class="d">Panelboard Neutral Overcurrent (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="7436" data-acc="R" data-u="" data-st="1" id="obj-bv-7436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7436</td><td class="n">7898_2</td><td class="d">Panelboard Ground Overcurrent (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="7437" data-acc="R" data-u="" data-st="1" id="obj-bv-7437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7437</td><td class="n">7899_2</td><td class="d">Panelboard Main Breaker Tripped (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="7438" data-acc="R" data-u="" data-st="1" id="obj-bv-7438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7438</td><td class="n">7900_2</td><td class="d">Panelboard Main Breaker Accessory Error (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="7439" data-acc="R" data-u="" data-st="1" id="obj-bv-7439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7439</td><td class="n">8262_2</td><td class="d">Panelboard Overvoltage (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="7440" data-acc="R" data-u="" data-st="1" id="obj-bv-7440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7440</td><td class="n">8263_2</td><td class="d">Panelboard Undervoltage (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="7441" data-acc="R" data-u="" data-st="1" id="obj-bv-7441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7441</td><td class="n">8264_2</td><td class="d">Panelboard Frequency Deviation (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="7449" data-acc="R" data-u="" data-st="1" id="obj-bv-7449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7449</td><td class="n">7953_2_1</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="7450" data-acc="R" data-u="" data-st="1" id="obj-bv-7450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7450</td><td class="n">7954_2_1</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="7451" data-acc="R" data-u="" data-st="1" id="obj-bv-7451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7451</td><td class="n">7955_2_1</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="7452" data-acc="R" data-u="" data-st="1" id="obj-bv-7452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7452</td><td class="n">7956_2_1</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="7453" data-acc="R" data-u="" data-st="1" id="obj-bv-7453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7453</td><td class="n">7957_2_1</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="7464" data-acc="R" data-u="" data-st="1" id="obj-bv-7464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7464</td><td class="n">7953_2_2</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="7465" data-acc="R" data-u="" data-st="1" id="obj-bv-7465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7465</td><td class="n">7954_2_2</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="7466" data-acc="R" data-u="" data-st="1" id="obj-bv-7466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7466</td><td class="n">7955_2_2</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="7467" data-acc="R" data-u="" data-st="1" id="obj-bv-7467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7467</td><td class="n">7956_2_2</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="7468" data-acc="R" data-u="" data-st="1" id="obj-bv-7468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7468</td><td class="n">7957_2_2</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="7614" data-acc="R" data-u="" data-st="1" id="obj-bv-7614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7614</td><td class="n">7953_2_12</td><td class="d">Subfeed Phase Overcurrent (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="7615" data-acc="R" data-u="" data-st="1" id="obj-bv-7615"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7615</td><td class="n">7954_2_12</td><td class="d">Subfeed Neutral Overcurrent (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="7616" data-acc="R" data-u="" data-st="1" id="obj-bv-7616"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7616</td><td class="n">7955_2_12</td><td class="d">Subfeed Ground Overcurrent (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="7617" data-acc="R" data-u="" data-st="1" id="obj-bv-7617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7617</td><td class="n">7956_2_12</td><td class="d">Subfeed Breaker Tripped (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="7618" data-acc="R" data-u="" data-st="1" id="obj-bv-7618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7618</td><td class="n">7957_2_12</td><td class="d">Subfeed Breaker Accessory Error (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="7629" data-acc="R" data-u="" data-st="1" id="obj-bv-7629"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7629</td><td class="n">8029_1</td><td class="d">Subfeed Phase Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="7630" data-acc="R" data-u="" data-st="1" id="obj-bv-7630"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7630</td><td class="n">8030_1</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="7631" data-acc="R" data-u="" data-st="1" id="obj-bv-7631"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7631</td><td class="n">8031_1</td><td class="d">Subfeed Ground Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="7632" data-acc="R" data-u="" data-st="1" id="obj-bv-7632"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7632</td><td class="n">8032_1</td><td class="d">Subfeed Breaker Tripped (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="7633" data-acc="R" data-u="" data-st="1" id="obj-bv-7633"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7633</td><td class="n">8033_1</td><td class="d">Subfeed Breaker Accessory Error (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="7634" data-acc="R" data-u="" data-st="1" id="obj-bv-7634"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7634</td><td class="n">8267_1</td><td class="d">Subfeed Overvoltage (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="7635" data-acc="R" data-u="" data-st="1" id="obj-bv-7635"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7635</td><td class="n">8268_1</td><td class="d">Subfeed Undervoltage (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="7636" data-acc="R" data-u="" data-st="1" id="obj-bv-7636"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7636</td><td class="n">8269_1</td><td class="d">Subfeed Frequency Deviation (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="7644" data-acc="R" data-u="" data-st="1" id="obj-bv-7644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7644</td><td class="n">8029_2</td><td class="d">Subfeed Phase Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="7645" data-acc="R" data-u="" data-st="1" id="obj-bv-7645"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7645</td><td class="n">8030_2</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="7646" data-acc="R" data-u="" data-st="1" id="obj-bv-7646"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7646</td><td class="n">8031_2</td><td class="d">Subfeed Ground Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="7647" data-acc="R" data-u="" data-st="1" id="obj-bv-7647"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7647</td><td class="n">8032_2</td><td class="d">Subfeed Breaker Tripped (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="7648" data-acc="R" data-u="" data-st="1" id="obj-bv-7648"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7648</td><td class="n">8033_2</td><td class="d">Subfeed Breaker Accessory Error (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="7649" data-acc="R" data-u="" data-st="1" id="obj-bv-7649"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7649</td><td class="n">8267_2</td><td class="d">Subfeed Overvoltage (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="7650" data-acc="R" data-u="" data-st="1" id="obj-bv-7650"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7650</td><td class="n">8268_2</td><td class="d">Subfeed Undervoltage (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="7651" data-acc="R" data-u="" data-st="1" id="obj-bv-7651"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7651</td><td class="n">8269_2</td><td class="d">Subfeed Frequency Deviation (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="8154" data-acc="R" data-u="" data-st="1" id="obj-bv-8154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8154</td><td class="n">8029_36</td><td class="d">Subfeed Phase Overcurrent (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="8155" data-acc="R" data-u="" data-st="1" id="obj-bv-8155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8155</td><td class="n">8030_36</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="8156" data-acc="R" data-u="" data-st="1" id="obj-bv-8156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8156</td><td class="n">8031_36</td><td class="d">Subfeed Ground Overcurrent (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="8157" data-acc="R" data-u="" data-st="1" id="obj-bv-8157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8157</td><td class="n">8032_36</td><td class="d">Subfeed Breaker Tripped (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="8158" data-acc="R" data-u="" data-st="1" id="obj-bv-8158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8158</td><td class="n">8033_36</td><td class="d">Subfeed Breaker Accessory Error (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="8159" data-acc="R" data-u="" data-st="1" id="obj-bv-8159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8159</td><td class="n">8267_36</td><td class="d">Subfeed Overvoltage (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="8160" data-acc="R" data-u="" data-st="1" id="obj-bv-8160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8160</td><td class="n">8268_36</td><td class="d">Subfeed Undervoltage (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="8161" data-acc="R" data-u="" data-st="1" id="obj-bv-8161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8161</td><td class="n">8269_36</td><td class="d">Subfeed Frequency Deviation (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="8169" data-acc="R" data-u="" data-st="1" id="obj-bv-8169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8169</td><td class="n">8045_1</td><td class="d">External Input Contact State (External Input Contact 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="8180" data-acc="R" data-u="" data-st="1" id="obj-bv-8180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8180</td><td class="n">8045_2</td><td class="d">External Input Contact State (External Input Contact 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="8191" data-acc="R" data-u="" data-st="1" id="obj-bv-8191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8191</td><td class="n">8047_1</td><td class="d">Internal Input Contact State (Internal Input Contact 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="8202" data-acc="R" data-u="" data-st="1" id="obj-bv-8202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8202</td><td class="n">8047_2</td><td class="d">Internal Input Contact State (Internal Input Contact 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="8268" data-acc="R" data-u="" data-st="1" id="obj-bv-8268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8268</td><td class="n">8047_8</td><td class="d">Internal Input Contact State (Internal Input Contact 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1" data-acc="W" data-u="Secs since Epoch(UTC)" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="14" data-acc="R" data-u="kVA" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">8123_1</td><td class="d">System Power Rating</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="15" data-acc="R" data-u="A" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">7592_1</td><td class="d">System Current Rating</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="16" data-acc="R" data-u="Hz" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">7593_1</td><td class="d">Input 1 Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="17" data-acc="R" data-u="Hz" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">7594_1</td><td class="d">Input 2 Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="18" data-acc="R" data-u="Hz" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">8124_1</td><td class="d">System Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="19" data-acc="R" data-u="V" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">7595_1</td><td class="d">Input 1 Voltage (L-L) A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="20" data-acc="R" data-u="V" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">7596_1</td><td class="d">Input 1 Voltage (L-L) B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="21" data-acc="R" data-u="V" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">7597_1</td><td class="d">Input 1 Voltage (L-L) C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="22" data-acc="R" data-u="V" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">7598_1</td><td class="d">Input 2 Voltage (L-L) A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="23" data-acc="R" data-u="V" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">7599_1</td><td class="d">Input 2 Voltage (L-L) B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="24" data-acc="R" data-u="V" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">7600_1</td><td class="d">Input 2 Voltage (L-L) C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="25" data-acc="R" data-u="V" data-min="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">7601_1</td><td class="d">Output Voltage (L-L) A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="26" data-acc="R" data-u="V" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">7602_1</td><td class="d">Output Voltage (L-L) B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="27" data-acc="R" data-u="V" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">7603_1</td><td class="d">Output Voltage (L-L) C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="28" data-acc="R" data-u="V" data-min="1" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">7604_1</td><td class="d">Output Voltage (L-N) A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="29" data-acc="R" data-u="V" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">7605_1</td><td class="d">Output Voltage (L-N) B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="30" data-acc="R" data-u="V" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">7606_1</td><td class="d">Output Voltage (L-N) C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="31" data-acc="R" data-u="A" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">7607_1</td><td class="d">Current Ph A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="32" data-acc="R" data-u="A" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">7608_1</td><td class="d">Current Ph B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="33" data-acc="R" data-u="A" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">7609_1</td><td class="d">Current Ph C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="34" data-acc="R" data-u="A" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">7610_1</td><td class="d">Neutral Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="35" data-acc="R" data-u="A" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">7611_1</td><td class="d">Ground Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="36" data-acc="R" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">7612_1</td><td class="d">Current Load Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="37" data-acc="R" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">7613_1</td><td class="d">Current Load Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="38" data-acc="R" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">7614_1</td><td class="d">Current Load Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="39" data-acc="R" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">7615_1</td><td class="d">Highest Phase Current Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="40" data-acc="R" data-u="kW" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">7616_1</td><td class="d">Real Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="41" data-acc="R" data-u="kVA" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">7617_1</td><td class="d">Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="42" data-acc="R" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">7618_1</td><td class="d">Apparent Power Load</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">7619_1</td><td class="d">Power Factor Ph A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">7620_1</td><td class="d">Power Factor Ph B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">7621_1</td><td class="d">Power Factor Ph C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">7622_1</td><td class="d">Power Factor Total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="47" data-acc="R" data-u="kWh" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">7623_1</td><td class="d">Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="48" data-acc="R" data-u="A" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">7624_1</td><td class="d">Peak Current Ph A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="49" data-acc="R" data-u="A" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">7625_1</td><td class="d">Peak Current Ph B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="50" data-acc="R" data-u="A" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">7626_1</td><td class="d">Peak Current Ph C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="51" data-acc="R" data-u="kW" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">7627_1</td><td class="d">Peak Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">7628_1</td><td class="d">Current Crest Factor Ph A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">7629_1</td><td class="d">Current Crest Factor Ph B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="54" data-acc="R" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">7630_1</td><td class="d">Current Crest Factor Ph C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">7631_1</td><td class="d">K-Factor Ph A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="56" data-acc="R" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">7632_1</td><td class="d">K-Factor Ph B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">7633_1</td><td class="d">K-Factor Ph C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">7634_1</td><td class="d">Highest Phase K-Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">7635_1</td><td class="d">iTHD Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="60" data-acc="R" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">7636_1</td><td class="d">iTHD Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="61" data-acc="R" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">7637_1</td><td class="d">iTHD Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="62" data-acc="R" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">7638_1</td><td class="d">Current 3rd Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="63" data-acc="R" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">7639_1</td><td class="d">Current 3rd Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="64" data-acc="R" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">7640_1</td><td class="d">Current 3rd Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="65" data-acc="R" data-u="%" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">7641_1</td><td class="d">Current 5th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="66" data-acc="R" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">7642_1</td><td class="d">Current 5th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="67" data-acc="R" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">7643_1</td><td class="d">Current 5th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="68" data-acc="R" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">7644_1</td><td class="d">Current 7th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="69" data-acc="R" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">7645_1</td><td class="d">Current 7th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="70" data-acc="R" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">7646_1</td><td class="d">Current 7th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="71" data-acc="R" data-u="%" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">7647_1</td><td class="d">Current 9th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="72" data-acc="R" data-u="%" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">7648_1</td><td class="d">Current 9th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="73" data-acc="R" data-u="%" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">7649_1</td><td class="d">Current 9th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="74" data-acc="R" data-u="%" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">7650_1</td><td class="d">Input 1 vTHD Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="75" data-acc="R" data-u="%" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">7651_1</td><td class="d">Input 1 vTHD Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="76" data-acc="R" data-u="%" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">7652_1</td><td class="d">Input 1 vTHD Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="77" data-acc="R" data-u="%" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">7653_1</td><td class="d">Input 1 Voltage 3rd Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="78" data-acc="R" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">7654_1</td><td class="d">Input 1 Voltage 3rd Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="79" data-acc="R" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">7655_1</td><td class="d">Input 1 Voltage 3rd Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="80" data-acc="R" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">7656_1</td><td class="d">Input 1 Voltage 5th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="81" data-acc="R" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">7657_1</td><td class="d">Input 1 Voltage 5th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">7658_1</td><td class="d">Input 1 Voltage 5th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="83" data-acc="R" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">7659_1</td><td class="d">Input 1 Voltage 7th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="84" data-acc="R" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">7660_1</td><td class="d">Input 1 Voltage 7th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="85" data-acc="R" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">7661_1</td><td class="d">Input 1 Voltage 7th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="86" data-acc="R" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">7662_1</td><td class="d">Input 1 Voltage 9th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="87" data-acc="R" data-u="%" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">7663_1</td><td class="d">Input 1 Voltage 9th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="88" data-acc="R" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">7664_1</td><td class="d">Input 1 Voltage 9th Harmonic C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="89" data-acc="R" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">7665_1</td><td class="d">Input 2 vTHD Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="90" data-acc="R" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">7666_1</td><td class="d">Input 2 vTHD Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="91" data-acc="R" data-u="%" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">7667_1</td><td class="d">Input 2 vTHD Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="92" data-acc="R" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">7668_1</td><td class="d">Input 2 Voltage 3rd Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="93" data-acc="R" data-u="%" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">7669_1</td><td class="d">Input 2 Voltage 3rd Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="94" data-acc="R" data-u="%" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">7670_1</td><td class="d">Input 2 Voltage 3rd Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="95" data-acc="R" data-u="%" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">7671_1</td><td class="d">Input 2 Voltage 5th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="96" data-acc="R" data-u="%" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">7672_1</td><td class="d">Input 2 Voltage 5th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="97" data-acc="R" data-u="%" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">7673_1</td><td class="d">Input 2 Voltage 5th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="98" data-acc="R" data-u="%" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">7674_1</td><td class="d">Input 2 Voltage 7th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="99" data-acc="R" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">7675_1</td><td class="d">Input 2 Voltage 7th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="100" data-acc="R" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">7676_1</td><td class="d">Input 2 Voltage 7th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="101" data-acc="R" data-u="%" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">7677_1</td><td class="d">Input 2 Voltage 9th Harmonic Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="102" data-acc="R" data-u="%" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">7678_1</td><td class="d">Input 2 Voltage 9th Harmonic Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="103" data-acc="R" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">7679_1</td><td class="d">Input 2 Voltage 9th Harmonic Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="104" data-acc="R" data-u="%" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">7680_1</td><td class="d">Output vTHD Ph A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="105" data-acc="R" data-u="%" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">7681_1</td><td class="d">Output vTHD Ph B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="106" data-acc="R" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">7682_1</td><td class="d">Output vTHD Ph C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="107" data-acc="R" data-u="%" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">7683_1</td><td class="d">Output Voltage 3rd Harmonic A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="108" data-acc="R" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">7684_1</td><td class="d">Output Voltage 3rd Harmonic B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="109" data-acc="R" data-u="%" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">7685_1</td><td class="d">Output Voltage 3rd Harmonic C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="110" data-acc="R" data-u="%" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">7686_1</td><td class="d">Output Voltage 5th Harmonic A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="111" data-acc="R" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">7687_1</td><td class="d">Output Voltage 5th Harmonic B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="112" data-acc="R" data-u="%" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">7688_1</td><td class="d">Output Voltage 5th Harmonic C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="113" data-acc="R" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">7689_1</td><td class="d">Output Voltage 7th Harmonic A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="114" data-acc="R" data-u="%" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">7690_1</td><td class="d">Output Voltage 7th Harmonic B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="115" data-acc="R" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">7691_1</td><td class="d">Output Voltage 7th Harmonic C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="116" data-acc="R" data-u="%" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">7692_1</td><td class="d">Output Voltage 9th Harmonic A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="117" data-acc="R" data-u="%" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">7693_1</td><td class="d">Output Voltage 9th Harmonic B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="118" data-acc="R" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">7694_1</td><td class="d">Output Voltage 9th Harmonic C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="119" data-acc="R" data-u="%" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">7716_1</td><td class="d">Phase Overcurrent Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="120" data-acc="R" data-u="%" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">7717_1</td><td class="d">Phase Overcurrent Warning Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="121" data-acc="R" data-u="%" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">7718_1</td><td class="d">Neutral Overcurrent Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="122" data-acc="R" data-u="A" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">7719_1</td><td class="d">Ground Overcurrent Alarm Threshold</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="123" data-acc="R" data-u="%" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">8084_1</td><td class="d">Input 1 Phase Overvoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="124" data-acc="R" data-u="%" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">8085_1</td><td class="d">Input 1 Phase Undervoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="125" data-acc="R" data-u="%" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">8086_1</td><td class="d">Input 2 Phase Overvoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="126" data-acc="R" data-u="%" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">8087_1</td><td class="d">Input 2 Phase Undervoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="127" data-acc="R" data-u="%" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">8088_1</td><td class="d">Output Phase Overvoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="128" data-acc="R" data-u="%" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">8089_1</td><td class="d">Output Phase Undervoltage Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="129" data-acc="R" data-u="%" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">7720_1</td><td class="d">Voltage Over THD Alarm Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="130" data-acc="R" data-u="%" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">8276_1</td><td class="d">Neutral Overcurrent Warning Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="140" data-acc="R" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">7727_1</td><td class="d">Panelboard Total Pole Positions (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="141" data-acc="R" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">7728_1</td><td class="d">Panelboard Available Pole Positions (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="142" data-acc="R" data-u="A" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">7729_1</td><td class="d">Panelboard Main Breaker Current Rating (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="143" data-acc="R" data-u="A" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">7730_1</td><td class="d">Panelboard Current Ph A (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="144" data-acc="R" data-u="A" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">7731_1</td><td class="d">Panelboard Current Ph B (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="145" data-acc="R" data-u="A" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">7732_1</td><td class="d">Panelboard Current Ph C (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="146" data-acc="R" data-u="A" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">7733_1</td><td class="d">Panelboard Neutral Current (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="147" data-acc="R" data-u="A" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">7734_1</td><td class="d">Panelboard Ground Current (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="148" data-acc="R" data-u="%" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">7735_1</td><td class="d">Panelboard Current Load Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="149" data-acc="R" data-u="%" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">7736_1</td><td class="d">Panelboard Current Load Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="150" data-acc="R" data-u="%" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">7737_1</td><td class="d">Panelboard Current Load Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="151" data-acc="R" data-u="%" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">7738_1</td><td class="d">Panelboard Highest Phase Current Load (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="152" data-acc="R" data-u="V" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">7739_1</td><td class="d">Panelboard Voltage (L-L) A-B (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="153" data-acc="R" data-u="V" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">7740_1</td><td class="d">Panelboard Voltage (L-L) B-C (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="154" data-acc="R" data-u="V" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">7741_1</td><td class="d">Panelboard Voltage (L-L) C-A (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="155" data-acc="R" data-u="V" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">7742_1</td><td class="d">Panelboard Voltage (L-N) A-N (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="156" data-acc="R" data-u="V" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">7743_1</td><td class="d">Panelboard Voltage (L-N) B-N (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="157" data-acc="R" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">7744_1</td><td class="d">Panelboard Voltage (L-N) C-N (Branch PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="158" data-acc="R" data-u="Hz" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">7745_1</td><td class="d">Panelboard Frequency (Branch PB 1)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="159" data-acc="R" data-u="kW" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">7746_1</td><td class="d">Panelboard Real Power (Branch PB 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="160" data-acc="R" data-u="kVA" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">7747_1</td><td class="d">Panelboard Apparent Power (Branch PB 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="161" data-acc="R" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">7748_1</td><td class="d">Panelboard Power Factor Ph A (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="162" data-acc="R" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">7749_1</td><td class="d">Panelboard Power Factor Ph B (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="163" data-acc="R" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">7750_1</td><td class="d">Panelboard Power Factor Ph C (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">7751_1</td><td class="d">Panelboard Power Factor Total (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="165" data-acc="R" data-u="kWh" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">7752_1</td><td class="d">Panelboard Energy (Branch PB 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="166" data-acc="R" data-u="A" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">7753_1</td><td class="d">Panelboard Peak Current Ph A (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="167" data-acc="R" data-u="A" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">7754_1</td><td class="d">Panelboard Peak Current Ph B (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="168" data-acc="R" data-u="A" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">7755_1</td><td class="d">Panelboard Peak Current Ph C (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="169" data-acc="R" data-u="A" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">7756_1</td><td class="d">Panelboard Highest Phase Peak Current (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="170" data-acc="R" data-u="kW" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">7757_1</td><td class="d">Panelboard Peak Demand (Branch PB 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="171" data-acc="R" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">7758_1</td><td class="d">Panelboard Current Crest Factor Ph A (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">7759_1</td><td class="d">Panelboard Current Crest Factor Ph B (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">7760_1</td><td class="d">Panelboard Current Crest Factor Ph C (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="174" data-acc="R" data-u="%" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">7761_1</td><td class="d">Panelboard iTHD Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="175" data-acc="R" data-u="%" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">7762_1</td><td class="d">Panelboard iTHD Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="176" data-acc="R" data-u="%" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">7763_1</td><td class="d">Panelboard iTHD Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="177" data-acc="R" data-u="%" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">7764_1</td><td class="d">Panelboard Current 3rd Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="178" data-acc="R" data-u="%" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">7765_1</td><td class="d">Panelboard Current 3rd Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="179" data-acc="R" data-u="%" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">7766_1</td><td class="d">Panelboard Current 3rd Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="180" data-acc="R" data-u="%" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">7767_1</td><td class="d">Panelboard Current 5th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="181" data-acc="R" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">7768_1</td><td class="d">Panelboard Current 5th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="182" data-acc="R" data-u="%" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">7769_1</td><td class="d">Panelboard Current 5th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="183" data-acc="R" data-u="%" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">7770_1</td><td class="d">Panelboard Current 7th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="184" data-acc="R" data-u="%" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">7771_1</td><td class="d">Panelboard Current 7th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="185" data-acc="R" data-u="%" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">7772_1</td><td class="d">Panelboard Current 7th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="186" data-acc="R" data-u="%" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">7773_1</td><td class="d">Panelboard Current 9th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="187" data-acc="R" data-u="%" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">7774_1</td><td class="d">Panelboard Current 9th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="188" data-acc="R" data-u="%" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">7775_1</td><td class="d">Panelboard Current 9th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="189" data-acc="R" data-u="%" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">7776_1</td><td class="d">Panelboard vTHD Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="190" data-acc="R" data-u="%" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">7777_1</td><td class="d">Panelboard vTHD Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="191" data-acc="R" data-u="%" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">7778_1</td><td class="d">Panelboard vTHD Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="192" data-acc="R" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">7779_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="193" data-acc="R" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">7780_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="194" data-acc="R" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">7781_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="195" data-acc="R" data-u="%" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">7782_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="196" data-acc="R" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">7783_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="197" data-acc="R" data-u="%" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">7784_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="198" data-acc="R" data-u="%" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">7785_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="199" data-acc="R" data-u="%" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">7786_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="200" data-acc="R" data-u="%" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">7787_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="201" data-acc="R" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">7788_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph A (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="202" data-acc="R" data-u="%" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">7789_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph B (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="203" data-acc="R" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">7790_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph C (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="204" data-acc="R" data-u="%" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">7798_1</td><td class="d">Panelboard Phase Overcurrent Warning Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="205" data-acc="R" data-u="%" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">7799_1</td><td class="d">Panelboard Phase Overcurrent Alarm Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="206" data-acc="R" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">7800_1</td><td class="d">Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="207" data-acc="R" data-u="A" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">7801_1</td><td class="d">Panelboard Ground Overcurrent Alarm Threshold (Branch PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="208" data-acc="R" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">8277_1</td><td class="d">Panelboard Neutral Overcurrent Warning Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="209" data-acc="R" data-u="%" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">8256_1</td><td class="d">Panelboard Phase Overvoltage Alarm Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="210" data-acc="R" data-u="%" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">8257_1</td><td class="d">Panelboard Phase Undervoltage Alarm Threshold (Branch PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="218" data-acc="R" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">7808_1_1</td><td class="d">Branch Position (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="219" data-acc="R" data-u="A" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">7809_1_1</td><td class="d">Branch Current Rating (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="220" data-acc="R" data-u="A" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">7810_1_1</td><td class="d">Branch Current L1 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="221" data-acc="R" data-u="A" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">7811_1_1</td><td class="d">Branch Current L2 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="222" data-acc="R" data-u="A" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">7812_1_1</td><td class="d">Branch Current L3 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="223" data-acc="R" data-u="kW" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">7813_1_1</td><td class="d">Branch Real Power (Branch PB 1 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">7814_1_1</td><td class="d">Branch Power Factor (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="225" data-acc="R" data-u="kWh" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">7815_1_1</td><td class="d">Branch Energy (Branch PB 1 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="226" data-acc="R" data-u="%" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">7816_1_1</td><td class="d">Branch Highest Phase Current Load (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="227" data-acc="R" data-u="A" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">7817_1_1</td><td class="d">Branch Peak Current L1 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="228" data-acc="R" data-u="A" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">7818_1_1</td><td class="d">Branch Peak Current L2 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="229" data-acc="R" data-u="A" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">7819_1_1</td><td class="d">Branch Peak Current L3 (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="230" data-acc="R" data-u="A" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">7820_1_1</td><td class="d">Branch Highest Phase Peak Current (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="231" data-acc="R" data-u="kW" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">7821_1_1</td><td class="d">Branch Peak Demand (Branch PB 1 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="232" data-acc="R" data-u="%" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">7825_1_1</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="233" data-acc="R" data-u="%" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">7826_1_1</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="234" data-acc="R" data-u="%" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">7827_1_1</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="235" data-acc="R" data-u="A" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">8258_1_1</td><td class="d">Branch Current Neutral (Branch PB 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="236" data-acc="R" data-u="%" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">8260_1_1</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="237" data-acc="R" data-u="%" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">8261_1_1</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="238" data-acc="R" data-u="%" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">8437_1_1</td><td class="d">Load Loss Min Load (Branch PB 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">7808_1_2</td><td class="d">Branch Position (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="246" data-acc="R" data-u="A" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">7809_1_2</td><td class="d">Branch Current Rating (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="247" data-acc="R" data-u="A" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">7810_1_2</td><td class="d">Branch Current L1 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="248" data-acc="R" data-u="A" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">7811_1_2</td><td class="d">Branch Current L2 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="249" data-acc="R" data-u="A" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">7812_1_2</td><td class="d">Branch Current L3 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="250" data-acc="R" data-u="kW" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">7813_1_2</td><td class="d">Branch Real Power (Branch PB 1 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="251" data-acc="R" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">7814_1_2</td><td class="d">Branch Power Factor (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="252" data-acc="R" data-u="kWh" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">7815_1_2</td><td class="d">Branch Energy (Branch PB 1 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="253" data-acc="R" data-u="%" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">7816_1_2</td><td class="d">Branch Highest Phase Current Load (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="254" data-acc="R" data-u="A" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">7817_1_2</td><td class="d">Branch Peak Current L1 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="255" data-acc="R" data-u="A" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">7818_1_2</td><td class="d">Branch Peak Current L2 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="256" data-acc="R" data-u="A" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">7819_1_2</td><td class="d">Branch Peak Current L3 (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="257" data-acc="R" data-u="A" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">7820_1_2</td><td class="d">Branch Highest Phase Peak Current (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="258" data-acc="R" data-u="kW" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">7821_1_2</td><td class="d">Branch Peak Demand (Branch PB 1 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="259" data-acc="R" data-u="%" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">7825_1_2</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="260" data-acc="R" data-u="%" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">7826_1_2</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="261" data-acc="R" data-u="%" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">7827_1_2</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="262" data-acc="R" data-u="A" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">8258_1_2</td><td class="d">Branch Current Neutral (Branch PB 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="263" data-acc="R" data-u="%" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">8260_1_2</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="264" data-acc="R" data-u="%" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">8261_1_2</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="265" data-acc="R" data-u="%" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">8437_1_2</td><td class="d">Load Loss Min Load (Branch PB 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="1325" data-acc="R" data-u="" id="obj-av-1325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1325</td><td class="n">7808_1_42</td><td class="d">Branch Position (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="1326" data-acc="R" data-u="A" id="obj-av-1326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1326</td><td class="n">7809_1_42</td><td class="d">Branch Current Rating (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="1327" data-acc="R" data-u="A" id="obj-av-1327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1327</td><td class="n">7810_1_42</td><td class="d">Branch Current L1 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="1328" data-acc="R" data-u="A" id="obj-av-1328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1328</td><td class="n">7811_1_42</td><td class="d">Branch Current L2 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="1329" data-acc="R" data-u="A" id="obj-av-1329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1329</td><td class="n">7812_1_42</td><td class="d">Branch Current L3 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="1330" data-acc="R" data-u="kW" id="obj-av-1330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1330</td><td class="n">7813_1_42</td><td class="d">Branch Real Power (Branch PB 1 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="1331" data-acc="R" data-u="" id="obj-av-1331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1331</td><td class="n">7814_1_42</td><td class="d">Branch Power Factor (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="1332" data-acc="R" data-u="kWh" id="obj-av-1332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1332</td><td class="n">7815_1_42</td><td class="d">Branch Energy (Branch PB 1 Branch 42)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="1333" data-acc="R" data-u="%" id="obj-av-1333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1333</td><td class="n">7816_1_42</td><td class="d">Branch Highest Phase Current Load (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="1334" data-acc="R" data-u="A" id="obj-av-1334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1334</td><td class="n">7817_1_42</td><td class="d">Branch Peak Current L1 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="1335" data-acc="R" data-u="A" id="obj-av-1335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1335</td><td class="n">7818_1_42</td><td class="d">Branch Peak Current L2 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="1336" data-acc="R" data-u="A" id="obj-av-1336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1336</td><td class="n">7819_1_42</td><td class="d">Branch Peak Current L3 (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="1337" data-acc="R" data-u="A" id="obj-av-1337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1337</td><td class="n">7820_1_42</td><td class="d">Branch Highest Phase Peak Current (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="1338" data-acc="R" data-u="kW" id="obj-av-1338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1338</td><td class="n">7821_1_42</td><td class="d">Branch Peak Demand (Branch PB 1 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="1339" data-acc="R" data-u="%" id="obj-av-1339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1339</td><td class="n">7825_1_42</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="1340" data-acc="R" data-u="%" id="obj-av-1340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1340</td><td class="n">7826_1_42</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="1341" data-acc="R" data-u="%" id="obj-av-1341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1341</td><td class="n">7827_1_42</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="1342" data-acc="R" data-u="A" id="obj-av-1342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1342</td><td class="n">8258_1_42</td><td class="d">Branch Current Neutral (Branch PB 1 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="1343" data-acc="R" data-u="%" id="obj-av-1343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1343</td><td class="n">8260_1_42</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="1344" data-acc="R" data-u="%" id="obj-av-1344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1344</td><td class="n">8261_1_42</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="1345" data-acc="R" data-u="%" id="obj-av-1345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1345</td><td class="n">8437_1_42</td><td class="d">Load Loss Min Load (Branch PB 1 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="1352" data-acc="R" data-u="" id="obj-av-1352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1352</td><td class="n">7727_2</td><td class="d">Panelboard Total Pole Positions (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="1353" data-acc="R" data-u="" id="obj-av-1353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1353</td><td class="n">7728_2</td><td class="d">Panelboard Available Pole Positions (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="1354" data-acc="R" data-u="A" id="obj-av-1354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1354</td><td class="n">7729_2</td><td class="d">Panelboard Main Breaker Current Rating (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="1355" data-acc="R" data-u="A" id="obj-av-1355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1355</td><td class="n">7730_2</td><td class="d">Panelboard Current Ph A (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="1356" data-acc="R" data-u="A" id="obj-av-1356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1356</td><td class="n">7731_2</td><td class="d">Panelboard Current Ph B (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="1357" data-acc="R" data-u="A" id="obj-av-1357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1357</td><td class="n">7732_2</td><td class="d">Panelboard Current Ph C (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="1358" data-acc="R" data-u="A" id="obj-av-1358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1358</td><td class="n">7733_2</td><td class="d">Panelboard Neutral Current (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="1359" data-acc="R" data-u="A" id="obj-av-1359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1359</td><td class="n">7734_2</td><td class="d">Panelboard Ground Current (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="1360" data-acc="R" data-u="%" id="obj-av-1360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1360</td><td class="n">7735_2</td><td class="d">Panelboard Current Load Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="1361" data-acc="R" data-u="%" id="obj-av-1361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1361</td><td class="n">7736_2</td><td class="d">Panelboard Current Load Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="1362" data-acc="R" data-u="%" id="obj-av-1362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1362</td><td class="n">7737_2</td><td class="d">Panelboard Current Load Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="1363" data-acc="R" data-u="%" id="obj-av-1363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1363</td><td class="n">7738_2</td><td class="d">Panelboard Highest Phase Current Load (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="1364" data-acc="R" data-u="V" id="obj-av-1364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1364</td><td class="n">7739_2</td><td class="d">Panelboard Voltage (L-L) A-B (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="1365" data-acc="R" data-u="V" id="obj-av-1365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1365</td><td class="n">7740_2</td><td class="d">Panelboard Voltage (L-L) B-C (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="1366" data-acc="R" data-u="V" id="obj-av-1366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1366</td><td class="n">7741_2</td><td class="d">Panelboard Voltage (L-L) C-A (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="1367" data-acc="R" data-u="V" id="obj-av-1367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1367</td><td class="n">7742_2</td><td class="d">Panelboard Voltage (L-N) A-N (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="1368" data-acc="R" data-u="V" id="obj-av-1368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1368</td><td class="n">7743_2</td><td class="d">Panelboard Voltage (L-N) B-N (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="1369" data-acc="R" data-u="V" id="obj-av-1369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1369</td><td class="n">7744_2</td><td class="d">Panelboard Voltage (L-N) C-N (Branch PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="1370" data-acc="R" data-u="Hz" id="obj-av-1370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1370</td><td class="n">7745_2</td><td class="d">Panelboard Frequency (Branch PB 2)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="1371" data-acc="R" data-u="kW" id="obj-av-1371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1371</td><td class="n">7746_2</td><td class="d">Panelboard Real Power (Branch PB 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="1372" data-acc="R" data-u="kVA" id="obj-av-1372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1372</td><td class="n">7747_2</td><td class="d">Panelboard Apparent Power (Branch PB 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="1373" data-acc="R" data-u="" id="obj-av-1373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1373</td><td class="n">7748_2</td><td class="d">Panelboard Power Factor Ph A (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="1374" data-acc="R" data-u="" id="obj-av-1374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1374</td><td class="n">7749_2</td><td class="d">Panelboard Power Factor Ph B (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="1375" data-acc="R" data-u="" id="obj-av-1375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1375</td><td class="n">7750_2</td><td class="d">Panelboard Power Factor Ph C (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="1376" data-acc="R" data-u="" id="obj-av-1376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1376</td><td class="n">7751_2</td><td class="d">Panelboard Power Factor Total (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="1377" data-acc="R" data-u="kWh" id="obj-av-1377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1377</td><td class="n">7752_2</td><td class="d">Panelboard Energy (Branch PB 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="1378" data-acc="R" data-u="A" id="obj-av-1378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1378</td><td class="n">7753_2</td><td class="d">Panelboard Peak Current Ph A (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="1379" data-acc="R" data-u="A" id="obj-av-1379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1379</td><td class="n">7754_2</td><td class="d">Panelboard Peak Current Ph B (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="1380" data-acc="R" data-u="A" id="obj-av-1380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1380</td><td class="n">7755_2</td><td class="d">Panelboard Peak Current Ph C (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="1381" data-acc="R" data-u="A" id="obj-av-1381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1381</td><td class="n">7756_2</td><td class="d">Panelboard Highest Phase Peak Current (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="1382" data-acc="R" data-u="kW" id="obj-av-1382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1382</td><td class="n">7757_2</td><td class="d">Panelboard Peak Demand (Branch PB 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="1383" data-acc="R" data-u="" id="obj-av-1383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1383</td><td class="n">7758_2</td><td class="d">Panelboard Current Crest Factor Ph A (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="1384" data-acc="R" data-u="" id="obj-av-1384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1384</td><td class="n">7759_2</td><td class="d">Panelboard Current Crest Factor Ph B (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="1385" data-acc="R" data-u="" id="obj-av-1385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1385</td><td class="n">7760_2</td><td class="d">Panelboard Current Crest Factor Ph C (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="1386" data-acc="R" data-u="%" id="obj-av-1386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1386</td><td class="n">7761_2</td><td class="d">Panelboard iTHD Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="1387" data-acc="R" data-u="%" id="obj-av-1387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1387</td><td class="n">7762_2</td><td class="d">Panelboard iTHD Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="1388" data-acc="R" data-u="%" id="obj-av-1388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1388</td><td class="n">7763_2</td><td class="d">Panelboard iTHD Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="1389" data-acc="R" data-u="%" id="obj-av-1389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1389</td><td class="n">7764_2</td><td class="d">Panelboard Current 3rd Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="1390" data-acc="R" data-u="%" id="obj-av-1390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1390</td><td class="n">7765_2</td><td class="d">Panelboard Current 3rd Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="1391" data-acc="R" data-u="%" id="obj-av-1391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1391</td><td class="n">7766_2</td><td class="d">Panelboard Current 3rd Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="1392" data-acc="R" data-u="%" id="obj-av-1392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1392</td><td class="n">7767_2</td><td class="d">Panelboard Current 5th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="1393" data-acc="R" data-u="%" id="obj-av-1393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1393</td><td class="n">7768_2</td><td class="d">Panelboard Current 5th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="1394" data-acc="R" data-u="%" id="obj-av-1394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1394</td><td class="n">7769_2</td><td class="d">Panelboard Current 5th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="1395" data-acc="R" data-u="%" id="obj-av-1395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1395</td><td class="n">7770_2</td><td class="d">Panelboard Current 7th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="1396" data-acc="R" data-u="%" id="obj-av-1396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1396</td><td class="n">7771_2</td><td class="d">Panelboard Current 7th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="1397" data-acc="R" data-u="%" id="obj-av-1397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1397</td><td class="n">7772_2</td><td class="d">Panelboard Current 7th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="1398" data-acc="R" data-u="%" id="obj-av-1398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1398</td><td class="n">7773_2</td><td class="d">Panelboard Current 9th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="1399" data-acc="R" data-u="%" id="obj-av-1399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1399</td><td class="n">7774_2</td><td class="d">Panelboard Current 9th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="1400" data-acc="R" data-u="%" id="obj-av-1400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1400</td><td class="n">7775_2</td><td class="d">Panelboard Current 9th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="1401" data-acc="R" data-u="%" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">7776_2</td><td class="d">Panelboard vTHD Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="1402" data-acc="R" data-u="%" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">7777_2</td><td class="d">Panelboard vTHD Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="1403" data-acc="R" data-u="%" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">7778_2</td><td class="d">Panelboard vTHD Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="1404" data-acc="R" data-u="%" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">7779_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="1405" data-acc="R" data-u="%" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">7780_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="1406" data-acc="R" data-u="%" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">7781_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="1407" data-acc="R" data-u="%" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">7782_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="1408" data-acc="R" data-u="%" id="obj-av-1408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1408</td><td class="n">7783_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="1409" data-acc="R" data-u="%" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">7784_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="1410" data-acc="R" data-u="%" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">7785_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="1411" data-acc="R" data-u="%" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">7786_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="1412" data-acc="R" data-u="%" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">7787_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="1413" data-acc="R" data-u="%" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">7788_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph A (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="1414" data-acc="R" data-u="%" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">7789_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph B (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="1415" data-acc="R" data-u="%" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">7790_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph C (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="1416" data-acc="R" data-u="%" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">7798_2</td><td class="d">Panelboard Phase Overcurrent Warning Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="1417" data-acc="R" data-u="%" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">7799_2</td><td class="d">Panelboard Phase Overcurrent Alarm Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="1418" data-acc="R" data-u="%" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">7800_2</td><td class="d">Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="1419" data-acc="R" data-u="A" id="obj-av-1419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1419</td><td class="n">7801_2</td><td class="d">Panelboard Ground Overcurrent Alarm Threshold (Branch PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="1420" data-acc="R" data-u="%" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">8277_2</td><td class="d">Panelboard Neutral Overcurrent Warning Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="1421" data-acc="R" data-u="%" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">8256_2</td><td class="d">Panelboard Phase Overvoltage Alarm Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="1422" data-acc="R" data-u="%" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">8257_2</td><td class="d">Panelboard Phase Undervoltage Alarm Threshold (Branch PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="1430" data-acc="R" data-u="" id="obj-av-1430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1430</td><td class="n">7808_2_1</td><td class="d">Branch Position (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="1431" data-acc="R" data-u="A" id="obj-av-1431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1431</td><td class="n">7809_2_1</td><td class="d">Branch Current Rating (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="1432" data-acc="R" data-u="A" id="obj-av-1432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1432</td><td class="n">7810_2_1</td><td class="d">Branch Current L1 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="1433" data-acc="R" data-u="A" id="obj-av-1433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1433</td><td class="n">7811_2_1</td><td class="d">Branch Current L2 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="1434" data-acc="R" data-u="A" id="obj-av-1434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1434</td><td class="n">7812_2_1</td><td class="d">Branch Current L3 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="1435" data-acc="R" data-u="kW" id="obj-av-1435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1435</td><td class="n">7813_2_1</td><td class="d">Branch Real Power (Branch PB 2 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="1436" data-acc="R" data-u="" id="obj-av-1436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1436</td><td class="n">7814_2_1</td><td class="d">Branch Power Factor (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="1437" data-acc="R" data-u="kWh" id="obj-av-1437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1437</td><td class="n">7815_2_1</td><td class="d">Branch Energy (Branch PB 2 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="1438" data-acc="R" data-u="%" id="obj-av-1438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1438</td><td class="n">7816_2_1</td><td class="d">Branch Highest Phase Current Load (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="1439" data-acc="R" data-u="A" id="obj-av-1439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1439</td><td class="n">7817_2_1</td><td class="d">Branch Peak Current L1 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="1440" data-acc="R" data-u="A" id="obj-av-1440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1440</td><td class="n">7818_2_1</td><td class="d">Branch Peak Current L2 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="1441" data-acc="R" data-u="A" id="obj-av-1441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1441</td><td class="n">7819_2_1</td><td class="d">Branch Peak Current L3 (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="1442" data-acc="R" data-u="A" id="obj-av-1442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1442</td><td class="n">7820_2_1</td><td class="d">Branch Highest Phase Peak Current (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="1443" data-acc="R" data-u="kW" id="obj-av-1443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1443</td><td class="n">7821_2_1</td><td class="d">Branch Peak Demand (Branch PB 2 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="1444" data-acc="R" data-u="%" id="obj-av-1444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1444</td><td class="n">7825_2_1</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="1445" data-acc="R" data-u="%" id="obj-av-1445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1445</td><td class="n">7826_2_1</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="1446" data-acc="R" data-u="%" id="obj-av-1446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1446</td><td class="n">7827_2_1</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="1447" data-acc="R" data-u="A" id="obj-av-1447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1447</td><td class="n">8258_2_1</td><td class="d">Branch Current Neutral (Branch PB 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="1448" data-acc="R" data-u="%" id="obj-av-1448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1448</td><td class="n">8260_2_1</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="1449" data-acc="R" data-u="%" id="obj-av-1449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1449</td><td class="n">8261_2_1</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="1450" data-acc="R" data-u="%" id="obj-av-1450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1450</td><td class="n">8437_2_1</td><td class="d">Load Loss Min Load (Branch PB 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="1457" data-acc="R" data-u="" id="obj-av-1457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1457</td><td class="n">7808_2_2</td><td class="d">Branch Position (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="1458" data-acc="R" data-u="A" id="obj-av-1458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1458</td><td class="n">7809_2_2</td><td class="d">Branch Current Rating (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="1459" data-acc="R" data-u="A" id="obj-av-1459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1459</td><td class="n">7810_2_2</td><td class="d">Branch Current L1 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="1460" data-acc="R" data-u="A" id="obj-av-1460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1460</td><td class="n">7811_2_2</td><td class="d">Branch Current L2 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="1461" data-acc="R" data-u="A" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">7812_2_2</td><td class="d">Branch Current L3 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="1462" data-acc="R" data-u="kW" id="obj-av-1462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1462</td><td class="n">7813_2_2</td><td class="d">Branch Real Power (Branch PB 2 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="1463" data-acc="R" data-u="" id="obj-av-1463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1463</td><td class="n">7814_2_2</td><td class="d">Branch Power Factor (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="1464" data-acc="R" data-u="kWh" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">7815_2_2</td><td class="d">Branch Energy (Branch PB 2 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="1465" data-acc="R" data-u="%" id="obj-av-1465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1465</td><td class="n">7816_2_2</td><td class="d">Branch Highest Phase Current Load (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="1466" data-acc="R" data-u="A" id="obj-av-1466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1466</td><td class="n">7817_2_2</td><td class="d">Branch Peak Current L1 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="1467" data-acc="R" data-u="A" id="obj-av-1467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1467</td><td class="n">7818_2_2</td><td class="d">Branch Peak Current L2 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="1468" data-acc="R" data-u="A" id="obj-av-1468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1468</td><td class="n">7819_2_2</td><td class="d">Branch Peak Current L3 (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="1469" data-acc="R" data-u="A" id="obj-av-1469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1469</td><td class="n">7820_2_2</td><td class="d">Branch Highest Phase Peak Current (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="1470" data-acc="R" data-u="kW" id="obj-av-1470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1470</td><td class="n">7821_2_2</td><td class="d">Branch Peak Demand (Branch PB 2 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="1471" data-acc="R" data-u="%" id="obj-av-1471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1471</td><td class="n">7825_2_2</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="1472" data-acc="R" data-u="%" id="obj-av-1472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1472</td><td class="n">7826_2_2</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="1473" data-acc="R" data-u="%" id="obj-av-1473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1473</td><td class="n">7827_2_2</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="1474" data-acc="R" data-u="A" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">8258_2_2</td><td class="d">Branch Current Neutral (Branch PB 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="1475" data-acc="R" data-u="%" id="obj-av-1475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1475</td><td class="n">8260_2_2</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="1476" data-acc="R" data-u="%" id="obj-av-1476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1476</td><td class="n">8261_2_2</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="1477" data-acc="R" data-u="%" id="obj-av-1477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1477</td><td class="n">8437_2_2</td><td class="d">Load Loss Min Load (Branch PB 2 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="2537" data-acc="R" data-u="" id="obj-av-2537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2537</td><td class="n">7808_2_42</td><td class="d">Branch Position (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="2538" data-acc="R" data-u="A" id="obj-av-2538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2538</td><td class="n">7809_2_42</td><td class="d">Branch Current Rating (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="2539" data-acc="R" data-u="A" id="obj-av-2539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2539</td><td class="n">7810_2_42</td><td class="d">Branch Current L1 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="2540" data-acc="R" data-u="A" id="obj-av-2540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2540</td><td class="n">7811_2_42</td><td class="d">Branch Current L2 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="2541" data-acc="R" data-u="A" id="obj-av-2541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2541</td><td class="n">7812_2_42</td><td class="d">Branch Current L3 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="2542" data-acc="R" data-u="kW" id="obj-av-2542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2542</td><td class="n">7813_2_42</td><td class="d">Branch Real Power (Branch PB 2 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="2543" data-acc="R" data-u="" id="obj-av-2543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2543</td><td class="n">7814_2_42</td><td class="d">Branch Power Factor (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="2544" data-acc="R" data-u="kWh" id="obj-av-2544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2544</td><td class="n">7815_2_42</td><td class="d">Branch Energy (Branch PB 2 Branch 42)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="2545" data-acc="R" data-u="%" id="obj-av-2545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2545</td><td class="n">7816_2_42</td><td class="d">Branch Highest Phase Current Load (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="2546" data-acc="R" data-u="A" id="obj-av-2546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2546</td><td class="n">7817_2_42</td><td class="d">Branch Peak Current L1 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="2547" data-acc="R" data-u="A" id="obj-av-2547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2547</td><td class="n">7818_2_42</td><td class="d">Branch Peak Current L2 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="2548" data-acc="R" data-u="A" id="obj-av-2548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2548</td><td class="n">7819_2_42</td><td class="d">Branch Peak Current L3 (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="2549" data-acc="R" data-u="A" id="obj-av-2549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2549</td><td class="n">7820_2_42</td><td class="d">Branch Highest Phase Peak Current (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="2550" data-acc="R" data-u="kW" id="obj-av-2550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2550</td><td class="n">7821_2_42</td><td class="d">Branch Peak Demand (Branch PB 2 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="2551" data-acc="R" data-u="%" id="obj-av-2551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2551</td><td class="n">7825_2_42</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="2552" data-acc="R" data-u="%" id="obj-av-2552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2552</td><td class="n">7826_2_42</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="2553" data-acc="R" data-u="%" id="obj-av-2553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2553</td><td class="n">7827_2_42</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="2554" data-acc="R" data-u="A" id="obj-av-2554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2554</td><td class="n">8258_2_42</td><td class="d">Branch Current Neutral (Branch PB 2 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="2555" data-acc="R" data-u="%" id="obj-av-2555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2555</td><td class="n">8260_2_42</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="2556" data-acc="R" data-u="%" id="obj-av-2556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2556</td><td class="n">8261_2_42</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="2557" data-acc="R" data-u="%" id="obj-av-2557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2557</td><td class="n">8437_2_42</td><td class="d">Load Loss Min Load (Branch PB 2 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="13472" data-acc="R" data-u="" id="obj-av-13472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13472</td><td class="n">7727_12</td><td class="d">Panelboard Total Pole Positions (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="13473" data-acc="R" data-u="" id="obj-av-13473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13473</td><td class="n">7728_12</td><td class="d">Panelboard Available Pole Positions (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="13474" data-acc="R" data-u="A" id="obj-av-13474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13474</td><td class="n">7729_12</td><td class="d">Panelboard Main Breaker Current Rating (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="13475" data-acc="R" data-u="A" id="obj-av-13475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13475</td><td class="n">7730_12</td><td class="d">Panelboard Current Ph A (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="13476" data-acc="R" data-u="A" id="obj-av-13476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13476</td><td class="n">7731_12</td><td class="d">Panelboard Current Ph B (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="13477" data-acc="R" data-u="A" id="obj-av-13477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13477</td><td class="n">7732_12</td><td class="d">Panelboard Current Ph C (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="13478" data-acc="R" data-u="A" id="obj-av-13478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13478</td><td class="n">7733_12</td><td class="d">Panelboard Neutral Current (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="13479" data-acc="R" data-u="A" id="obj-av-13479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13479</td><td class="n">7734_12</td><td class="d">Panelboard Ground Current (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="13480" data-acc="R" data-u="%" id="obj-av-13480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13480</td><td class="n">7735_12</td><td class="d">Panelboard Current Load Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="13481" data-acc="R" data-u="%" id="obj-av-13481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13481</td><td class="n">7736_12</td><td class="d">Panelboard Current Load Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="13482" data-acc="R" data-u="%" id="obj-av-13482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13482</td><td class="n">7737_12</td><td class="d">Panelboard Current Load Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="13483" data-acc="R" data-u="%" id="obj-av-13483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13483</td><td class="n">7738_12</td><td class="d">Panelboard Highest Phase Current Load (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="13484" data-acc="R" data-u="V" id="obj-av-13484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13484</td><td class="n">7739_12</td><td class="d">Panelboard Voltage (L-L) A-B (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="13485" data-acc="R" data-u="V" id="obj-av-13485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13485</td><td class="n">7740_12</td><td class="d">Panelboard Voltage (L-L) B-C (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="13486" data-acc="R" data-u="V" id="obj-av-13486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13486</td><td class="n">7741_12</td><td class="d">Panelboard Voltage (L-L) C-A (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="13487" data-acc="R" data-u="V" id="obj-av-13487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13487</td><td class="n">7742_12</td><td class="d">Panelboard Voltage (L-N) A-N (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="13488" data-acc="R" data-u="V" id="obj-av-13488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13488</td><td class="n">7743_12</td><td class="d">Panelboard Voltage (L-N) B-N (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="13489" data-acc="R" data-u="V" id="obj-av-13489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13489</td><td class="n">7744_12</td><td class="d">Panelboard Voltage (L-N) C-N (Branch PB 12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="13490" data-acc="R" data-u="Hz" id="obj-av-13490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13490</td><td class="n">7745_12</td><td class="d">Panelboard Frequency (Branch PB 12)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="13491" data-acc="R" data-u="kW" id="obj-av-13491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13491</td><td class="n">7746_12</td><td class="d">Panelboard Real Power (Branch PB 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="13492" data-acc="R" data-u="kVA" id="obj-av-13492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13492</td><td class="n">7747_12</td><td class="d">Panelboard Apparent Power (Branch PB 12)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="13493" data-acc="R" data-u="" id="obj-av-13493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13493</td><td class="n">7748_12</td><td class="d">Panelboard Power Factor Ph A (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="13494" data-acc="R" data-u="" id="obj-av-13494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13494</td><td class="n">7749_12</td><td class="d">Panelboard Power Factor Ph B (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="13495" data-acc="R" data-u="" id="obj-av-13495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13495</td><td class="n">7750_12</td><td class="d">Panelboard Power Factor Ph C (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="13496" data-acc="R" data-u="" id="obj-av-13496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13496</td><td class="n">7751_12</td><td class="d">Panelboard Power Factor Total (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="13497" data-acc="R" data-u="kWh" id="obj-av-13497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13497</td><td class="n">7752_12</td><td class="d">Panelboard Energy (Branch PB 12)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="13498" data-acc="R" data-u="A" id="obj-av-13498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13498</td><td class="n">7753_12</td><td class="d">Panelboard Peak Current Ph A (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="13499" data-acc="R" data-u="A" id="obj-av-13499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13499</td><td class="n">7754_12</td><td class="d">Panelboard Peak Current Ph B (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="13500" data-acc="R" data-u="A" id="obj-av-13500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13500</td><td class="n">7755_12</td><td class="d">Panelboard Peak Current Ph C (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="13501" data-acc="R" data-u="A" id="obj-av-13501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13501</td><td class="n">7756_12</td><td class="d">Panelboard Highest Phase Peak Current (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="13502" data-acc="R" data-u="kW" id="obj-av-13502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13502</td><td class="n">7757_12</td><td class="d">Panelboard Peak Demand (Branch PB 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="13503" data-acc="R" data-u="" id="obj-av-13503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13503</td><td class="n">7758_12</td><td class="d">Panelboard Current Crest Factor Ph A (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="13504" data-acc="R" data-u="" id="obj-av-13504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13504</td><td class="n">7759_12</td><td class="d">Panelboard Current Crest Factor Ph B (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="13505" data-acc="R" data-u="" id="obj-av-13505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13505</td><td class="n">7760_12</td><td class="d">Panelboard Current Crest Factor Ph C (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="13506" data-acc="R" data-u="%" id="obj-av-13506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13506</td><td class="n">7761_12</td><td class="d">Panelboard iTHD Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="13507" data-acc="R" data-u="%" id="obj-av-13507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13507</td><td class="n">7762_12</td><td class="d">Panelboard iTHD Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="13508" data-acc="R" data-u="%" id="obj-av-13508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13508</td><td class="n">7763_12</td><td class="d">Panelboard iTHD Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="13509" data-acc="R" data-u="%" id="obj-av-13509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13509</td><td class="n">7764_12</td><td class="d">Panelboard Current 3rd Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="13510" data-acc="R" data-u="%" id="obj-av-13510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13510</td><td class="n">7765_12</td><td class="d">Panelboard Current 3rd Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="13511" data-acc="R" data-u="%" id="obj-av-13511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13511</td><td class="n">7766_12</td><td class="d">Panelboard Current 3rd Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="13512" data-acc="R" data-u="%" id="obj-av-13512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13512</td><td class="n">7767_12</td><td class="d">Panelboard Current 5th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="13513" data-acc="R" data-u="%" id="obj-av-13513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13513</td><td class="n">7768_12</td><td class="d">Panelboard Current 5th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="13514" data-acc="R" data-u="%" id="obj-av-13514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13514</td><td class="n">7769_12</td><td class="d">Panelboard Current 5th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="13515" data-acc="R" data-u="%" id="obj-av-13515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13515</td><td class="n">7770_12</td><td class="d">Panelboard Current 7th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="13516" data-acc="R" data-u="%" id="obj-av-13516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13516</td><td class="n">7771_12</td><td class="d">Panelboard Current 7th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="13517" data-acc="R" data-u="%" id="obj-av-13517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13517</td><td class="n">7772_12</td><td class="d">Panelboard Current 7th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="13518" data-acc="R" data-u="%" id="obj-av-13518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13518</td><td class="n">7773_12</td><td class="d">Panelboard Current 9th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="13519" data-acc="R" data-u="%" id="obj-av-13519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13519</td><td class="n">7774_12</td><td class="d">Panelboard Current 9th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="13520" data-acc="R" data-u="%" id="obj-av-13520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13520</td><td class="n">7775_12</td><td class="d">Panelboard Current 9th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="13521" data-acc="R" data-u="%" id="obj-av-13521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13521</td><td class="n">7776_12</td><td class="d">Panelboard vTHD Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="13522" data-acc="R" data-u="%" id="obj-av-13522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13522</td><td class="n">7777_12</td><td class="d">Panelboard vTHD Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="13523" data-acc="R" data-u="%" id="obj-av-13523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13523</td><td class="n">7778_12</td><td class="d">Panelboard vTHD Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="13524" data-acc="R" data-u="%" id="obj-av-13524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13524</td><td class="n">7779_12</td><td class="d">Panelboard Voltage 3rd Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="13525" data-acc="R" data-u="%" id="obj-av-13525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13525</td><td class="n">7780_12</td><td class="d">Panelboard Voltage 3rd Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="13526" data-acc="R" data-u="%" id="obj-av-13526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13526</td><td class="n">7781_12</td><td class="d">Panelboard Voltage 3rd Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="13527" data-acc="R" data-u="%" id="obj-av-13527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13527</td><td class="n">7782_12</td><td class="d">Panelboard Voltage 5th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="13528" data-acc="R" data-u="%" id="obj-av-13528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13528</td><td class="n">7783_12</td><td class="d">Panelboard Voltage 5th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="13529" data-acc="R" data-u="%" id="obj-av-13529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13529</td><td class="n">7784_12</td><td class="d">Panelboard Voltage 5th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="13530" data-acc="R" data-u="%" id="obj-av-13530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13530</td><td class="n">7785_12</td><td class="d">Panelboard Voltage 7th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="13531" data-acc="R" data-u="%" id="obj-av-13531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13531</td><td class="n">7786_12</td><td class="d">Panelboard Voltage 7th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="13532" data-acc="R" data-u="%" id="obj-av-13532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13532</td><td class="n">7787_12</td><td class="d">Panelboard Voltage 7th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="13533" data-acc="R" data-u="%" id="obj-av-13533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13533</td><td class="n">7788_12</td><td class="d">Panelboard Voltage 9th Harmonic Ph A (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="13534" data-acc="R" data-u="%" id="obj-av-13534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13534</td><td class="n">7789_12</td><td class="d">Panelboard Voltage 9th Harmonic Ph B (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="13535" data-acc="R" data-u="%" id="obj-av-13535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13535</td><td class="n">7790_12</td><td class="d">Panelboard Voltage 9th Harmonic Ph C (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="13536" data-acc="R" data-u="%" id="obj-av-13536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13536</td><td class="n">7798_12</td><td class="d">Panelboard Phase Overcurrent Warning Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="13537" data-acc="R" data-u="%" id="obj-av-13537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13537</td><td class="n">7799_12</td><td class="d">Panelboard Phase Overcurrent Alarm Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="13538" data-acc="R" data-u="%" id="obj-av-13538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13538</td><td class="n">7800_12</td><td class="d">Panelboard Neutral Overcurrent Alarm Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="13539" data-acc="R" data-u="A" id="obj-av-13539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13539</td><td class="n">7801_12</td><td class="d">Panelboard Ground Overcurrent Alarm Threshold (Branch PB 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="13540" data-acc="R" data-u="%" id="obj-av-13540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13540</td><td class="n">8277_12</td><td class="d">Panelboard Neutral Overcurrent Warning Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="13541" data-acc="R" data-u="%" id="obj-av-13541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13541</td><td class="n">8256_12</td><td class="d">Panelboard Phase Overvoltage Alarm Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="13542" data-acc="R" data-u="%" id="obj-av-13542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13542</td><td class="n">8257_12</td><td class="d">Panelboard Phase Undervoltage Alarm Threshold (Branch PB 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="13550" data-acc="R" data-u="" id="obj-av-13550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13550</td><td class="n">7808_12_1</td><td class="d">Branch Position (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="13551" data-acc="R" data-u="A" id="obj-av-13551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13551</td><td class="n">7809_12_1</td><td class="d">Branch Current Rating (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="13552" data-acc="R" data-u="A" id="obj-av-13552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13552</td><td class="n">7810_12_1</td><td class="d">Branch Current L1 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="13553" data-acc="R" data-u="A" id="obj-av-13553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13553</td><td class="n">7811_12_1</td><td class="d">Branch Current L2 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="13554" data-acc="R" data-u="A" id="obj-av-13554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13554</td><td class="n">7812_12_1</td><td class="d">Branch Current L3 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="13555" data-acc="R" data-u="kW" id="obj-av-13555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13555</td><td class="n">7813_12_1</td><td class="d">Branch Real Power (Branch PB 12 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="13556" data-acc="R" data-u="" id="obj-av-13556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13556</td><td class="n">7814_12_1</td><td class="d">Branch Power Factor (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="13557" data-acc="R" data-u="kWh" id="obj-av-13557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13557</td><td class="n">7815_12_1</td><td class="d">Branch Energy (Branch PB 12 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="13558" data-acc="R" data-u="%" id="obj-av-13558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13558</td><td class="n">7816_12_1</td><td class="d">Branch Highest Phase Current Load (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="13559" data-acc="R" data-u="A" id="obj-av-13559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13559</td><td class="n">7817_12_1</td><td class="d">Branch Peak Current L1 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="13560" data-acc="R" data-u="A" id="obj-av-13560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13560</td><td class="n">7818_12_1</td><td class="d">Branch Peak Current L2 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="13561" data-acc="R" data-u="A" id="obj-av-13561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13561</td><td class="n">7819_12_1</td><td class="d">Branch Peak Current L3 (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="13562" data-acc="R" data-u="A" id="obj-av-13562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13562</td><td class="n">7820_12_1</td><td class="d">Branch Highest Phase Peak Current (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="13563" data-acc="R" data-u="kW" id="obj-av-13563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13563</td><td class="n">7821_12_1</td><td class="d">Branch Peak Demand (Branch PB 12 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="13564" data-acc="R" data-u="%" id="obj-av-13564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13564</td><td class="n">7825_12_1</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="13565" data-acc="R" data-u="%" id="obj-av-13565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13565</td><td class="n">7826_12_1</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="13566" data-acc="R" data-u="%" id="obj-av-13566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13566</td><td class="n">7827_12_1</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="13567" data-acc="R" data-u="A" id="obj-av-13567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13567</td><td class="n">8258_12_1</td><td class="d">Branch Current Neutral (Branch PB 12 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="13568" data-acc="R" data-u="%" id="obj-av-13568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13568</td><td class="n">8260_12_1</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="13569" data-acc="R" data-u="%" id="obj-av-13569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13569</td><td class="n">8261_12_1</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="13570" data-acc="R" data-u="%" id="obj-av-13570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13570</td><td class="n">8437_12_1</td><td class="d">Load Loss Min Load (Branch PB 12 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="13577" data-acc="R" data-u="" id="obj-av-13577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13577</td><td class="n">7808_12_2</td><td class="d">Branch Position (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="13578" data-acc="R" data-u="A" id="obj-av-13578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13578</td><td class="n">7809_12_2</td><td class="d">Branch Current Rating (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="13579" data-acc="R" data-u="A" id="obj-av-13579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13579</td><td class="n">7810_12_2</td><td class="d">Branch Current L1 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="13580" data-acc="R" data-u="A" id="obj-av-13580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13580</td><td class="n">7811_12_2</td><td class="d">Branch Current L2 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="13581" data-acc="R" data-u="A" id="obj-av-13581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13581</td><td class="n">7812_12_2</td><td class="d">Branch Current L3 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="13582" data-acc="R" data-u="kW" id="obj-av-13582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13582</td><td class="n">7813_12_2</td><td class="d">Branch Real Power (Branch PB 12 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="13583" data-acc="R" data-u="" id="obj-av-13583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13583</td><td class="n">7814_12_2</td><td class="d">Branch Power Factor (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="13584" data-acc="R" data-u="kWh" id="obj-av-13584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13584</td><td class="n">7815_12_2</td><td class="d">Branch Energy (Branch PB 12 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="13585" data-acc="R" data-u="%" id="obj-av-13585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13585</td><td class="n">7816_12_2</td><td class="d">Branch Highest Phase Current Load (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="13586" data-acc="R" data-u="A" id="obj-av-13586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13586</td><td class="n">7817_12_2</td><td class="d">Branch Peak Current L1 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="13587" data-acc="R" data-u="A" id="obj-av-13587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13587</td><td class="n">7818_12_2</td><td class="d">Branch Peak Current L2 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="13588" data-acc="R" data-u="A" id="obj-av-13588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13588</td><td class="n">7819_12_2</td><td class="d">Branch Peak Current L3 (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="13589" data-acc="R" data-u="A" id="obj-av-13589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13589</td><td class="n">7820_12_2</td><td class="d">Branch Highest Phase Peak Current (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="13590" data-acc="R" data-u="kW" id="obj-av-13590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13590</td><td class="n">7821_12_2</td><td class="d">Branch Peak Demand (Branch PB 12 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="13591" data-acc="R" data-u="%" id="obj-av-13591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13591</td><td class="n">7825_12_2</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="13592" data-acc="R" data-u="%" id="obj-av-13592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13592</td><td class="n">7826_12_2</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="13593" data-acc="R" data-u="%" id="obj-av-13593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13593</td><td class="n">7827_12_2</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="13594" data-acc="R" data-u="A" id="obj-av-13594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13594</td><td class="n">8258_12_2</td><td class="d">Branch Current Neutral (Branch PB 12 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="13595" data-acc="R" data-u="%" id="obj-av-13595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13595</td><td class="n">8260_12_2</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="13596" data-acc="R" data-u="%" id="obj-av-13596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13596</td><td class="n">8261_12_2</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="13597" data-acc="R" data-u="%" id="obj-av-13597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13597</td><td class="n">8437_12_2</td><td class="d">Load Loss Min Load (Branch PB 12 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="14657" data-acc="R" data-u="" id="obj-av-14657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14657</td><td class="n">7808_12_42</td><td class="d">Branch Position (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="14658" data-acc="R" data-u="A" id="obj-av-14658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14658</td><td class="n">7809_12_42</td><td class="d">Branch Current Rating (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="14659" data-acc="R" data-u="A" id="obj-av-14659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14659</td><td class="n">7810_12_42</td><td class="d">Branch Current L1 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="14660" data-acc="R" data-u="A" id="obj-av-14660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14660</td><td class="n">7811_12_42</td><td class="d">Branch Current L2 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="14661" data-acc="R" data-u="A" id="obj-av-14661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14661</td><td class="n">7812_12_42</td><td class="d">Branch Current L3 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="14662" data-acc="R" data-u="kW" id="obj-av-14662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14662</td><td class="n">7813_12_42</td><td class="d">Branch Real Power (Branch PB 12 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="14663" data-acc="R" data-u="" id="obj-av-14663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14663</td><td class="n">7814_12_42</td><td class="d">Branch Power Factor (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="14664" data-acc="R" data-u="kWh" id="obj-av-14664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14664</td><td class="n">7815_12_42</td><td class="d">Branch Energy (Branch PB 12 Branch 42)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="14665" data-acc="R" data-u="%" id="obj-av-14665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14665</td><td class="n">7816_12_42</td><td class="d">Branch Highest Phase Current Load (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="14666" data-acc="R" data-u="A" id="obj-av-14666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14666</td><td class="n">7817_12_42</td><td class="d">Branch Peak Current L1 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="14667" data-acc="R" data-u="A" id="obj-av-14667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14667</td><td class="n">7818_12_42</td><td class="d">Branch Peak Current L2 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="14668" data-acc="R" data-u="A" id="obj-av-14668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14668</td><td class="n">7819_12_42</td><td class="d">Branch Peak Current L3 (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="14669" data-acc="R" data-u="A" id="obj-av-14669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14669</td><td class="n">7820_12_42</td><td class="d">Branch Highest Phase Peak Current (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="14670" data-acc="R" data-u="kW" id="obj-av-14670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14670</td><td class="n">7821_12_42</td><td class="d">Branch Peak Demand (Branch PB 12 Branch 42)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="14671" data-acc="R" data-u="%" id="obj-av-14671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14671</td><td class="n">7825_12_42</td><td class="d">Branch Overcurrent Warning Threshold (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="14672" data-acc="R" data-u="%" id="obj-av-14672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14672</td><td class="n">7826_12_42</td><td class="d">Branch Overcurrent Alarm Threshold (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="14673" data-acc="R" data-u="%" id="obj-av-14673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14673</td><td class="n">7827_12_42</td><td class="d">Branch Low Current Alarm Threshold (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="14674" data-acc="R" data-u="A" id="obj-av-14674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14674</td><td class="n">8258_12_42</td><td class="d">Branch Current Neutral (Branch PB 12 Branch 42)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="14675" data-acc="R" data-u="%" id="obj-av-14675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14675</td><td class="n">8260_12_42</td><td class="d">Branch Neutral Overcurrent Warning Threshold (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="14676" data-acc="R" data-u="%" id="obj-av-14676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14676</td><td class="n">8261_12_42</td><td class="d">Branch Neutral Overcurrent Alarm Threshold (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="14677" data-acc="R" data-u="%" id="obj-av-14677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14677</td><td class="n">8437_12_42</td><td class="d">Load Loss Min Load (Branch PB 12 Branch 42)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="14684" data-acc="R" data-u="" id="obj-av-14684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14684</td><td class="n">7833_1</td><td class="d">Panelboard Subfeed Count (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="14685" data-acc="R" data-u="A" id="obj-av-14685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14685</td><td class="n">7834_1</td><td class="d">Panelboard Current Ph A (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="14686" data-acc="R" data-u="A" id="obj-av-14686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14686</td><td class="n">7835_1</td><td class="d">Panelboard Current Ph B (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="14687" data-acc="R" data-u="A" id="obj-av-14687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14687</td><td class="n">7836_1</td><td class="d">Panelboard Current Ph C (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="14688" data-acc="R" data-u="A" id="obj-av-14688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14688</td><td class="n">7837_1</td><td class="d">Panelboard Neutral Current (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="14689" data-acc="R" data-u="A" id="obj-av-14689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14689</td><td class="n">7838_1</td><td class="d">Panelboard Ground Current (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="14690" data-acc="R" data-u="%" id="obj-av-14690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14690</td><td class="n">7839_1</td><td class="d">Panelboard Current Load Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="14691" data-acc="R" data-u="%" id="obj-av-14691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14691</td><td class="n">7840_1</td><td class="d">Panelboard Current Load Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="14692" data-acc="R" data-u="%" id="obj-av-14692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14692</td><td class="n">7841_1</td><td class="d">Panelboard Current Load Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="14693" data-acc="R" data-u="%" id="obj-av-14693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14693</td><td class="n">7842_1</td><td class="d">Panelboard Highest Phase Current Load (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="14694" data-acc="R" data-u="V" id="obj-av-14694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14694</td><td class="n">7843_1</td><td class="d">Panelboard Voltage (L-L) A-B (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="14695" data-acc="R" data-u="V" id="obj-av-14695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14695</td><td class="n">7844_1</td><td class="d">Panelboard Voltage (L-L) B-C (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="14696" data-acc="R" data-u="V" id="obj-av-14696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14696</td><td class="n">7845_1</td><td class="d">Panelboard Voltage (L-L) C-A (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="14697" data-acc="R" data-u="V" id="obj-av-14697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14697</td><td class="n">7846_1</td><td class="d">Panelboard Voltage (L-N) A-N (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="14698" data-acc="R" data-u="V" id="obj-av-14698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14698</td><td class="n">7847_1</td><td class="d">Panelboard Voltage (L-N) B-N (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="14699" data-acc="R" data-u="V" id="obj-av-14699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14699</td><td class="n">7848_1</td><td class="d">Panelboard Voltage (L-N) C-N (Subfeed PB 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="14700" data-acc="R" data-u="Hz" id="obj-av-14700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14700</td><td class="n">7849_1</td><td class="d">Panelboard Frequency (Subfeed PB 1)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="14701" data-acc="R" data-u="kW" id="obj-av-14701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14701</td><td class="n">7850_1</td><td class="d">Panelboard Real Power (Subfeed PB 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="14702" data-acc="R" data-u="kVA" id="obj-av-14702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14702</td><td class="n">7851_1</td><td class="d">Panelboard Apparent Power (Subfeed PB 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="14703" data-acc="R" data-u="" id="obj-av-14703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14703</td><td class="n">7852_1</td><td class="d">Panelboard Power Factor Ph A (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="14704" data-acc="R" data-u="" id="obj-av-14704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14704</td><td class="n">7853_1</td><td class="d">Panelboard Power Factor Ph B (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="14705" data-acc="R" data-u="" id="obj-av-14705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14705</td><td class="n">7854_1</td><td class="d">Panelboard Power Factor Ph C (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="14706" data-acc="R" data-u="" id="obj-av-14706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14706</td><td class="n">7855_1</td><td class="d">Panelboard Power Factor Total (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="14707" data-acc="R" data-u="kWh" id="obj-av-14707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14707</td><td class="n">7856_1</td><td class="d">Panelboard Energy (Subfeed PB 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="14708" data-acc="R" data-u="A" id="obj-av-14708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14708</td><td class="n">7857_1</td><td class="d">Panelboard Peak Current Ph A (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="14709" data-acc="R" data-u="A" id="obj-av-14709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14709</td><td class="n">7858_1</td><td class="d">Panelboard Peak Current Ph B (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="14710" data-acc="R" data-u="A" id="obj-av-14710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14710</td><td class="n">7859_1</td><td class="d">Panelboard Peak Current Ph C (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="14711" data-acc="R" data-u="A" id="obj-av-14711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14711</td><td class="n">7860_1</td><td class="d">Panelboard Highest Phase Peak Current (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="14712" data-acc="R" data-u="kW" id="obj-av-14712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14712</td><td class="n">7861_1</td><td class="d">Panelboard Peak Demand (Subfeed PB 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="14713" data-acc="R" data-u="" id="obj-av-14713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14713</td><td class="n">7862_1</td><td class="d">Panelboard Current Crest Factor Ph A (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="14714" data-acc="R" data-u="" id="obj-av-14714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14714</td><td class="n">7863_1</td><td class="d">Panelboard Current Crest Factor Ph B (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="14715" data-acc="R" data-u="" id="obj-av-14715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14715</td><td class="n">7864_1</td><td class="d">Panelboard Current Crest Factor Ph C (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="14716" data-acc="R" data-u="%" id="obj-av-14716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14716</td><td class="n">7865_1</td><td class="d">Panelboard iTHD Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="14717" data-acc="R" data-u="%" id="obj-av-14717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14717</td><td class="n">7866_1</td><td class="d">Panelboard iTHD Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="14718" data-acc="R" data-u="%" id="obj-av-14718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14718</td><td class="n">7867_1</td><td class="d">Panelboard iTHD Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="14719" data-acc="R" data-u="%" id="obj-av-14719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14719</td><td class="n">7868_1</td><td class="d">Panelboard Current 3rd Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="14720" data-acc="R" data-u="%" id="obj-av-14720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14720</td><td class="n">7869_1</td><td class="d">Panelboard Current 3rd Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="14721" data-acc="R" data-u="%" id="obj-av-14721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14721</td><td class="n">7870_1</td><td class="d">Panelboard Current 3rd Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="14722" data-acc="R" data-u="%" id="obj-av-14722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14722</td><td class="n">7871_1</td><td class="d">Panelboard Current 5th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="14723" data-acc="R" data-u="%" id="obj-av-14723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14723</td><td class="n">7872_1</td><td class="d">Panelboard Current 5th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="14724" data-acc="R" data-u="%" id="obj-av-14724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14724</td><td class="n">7873_1</td><td class="d">Panelboard Current 5th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="14725" data-acc="R" data-u="%" id="obj-av-14725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14725</td><td class="n">7874_1</td><td class="d">Panelboard Current 7th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="14726" data-acc="R" data-u="%" id="obj-av-14726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14726</td><td class="n">7875_1</td><td class="d">Panelboard Current 7th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="14727" data-acc="R" data-u="%" id="obj-av-14727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14727</td><td class="n">7876_1</td><td class="d">Panelboard Current 7th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="14728" data-acc="R" data-u="%" id="obj-av-14728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14728</td><td class="n">7877_1</td><td class="d">Panelboard Current 9th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="14729" data-acc="R" data-u="%" id="obj-av-14729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14729</td><td class="n">7878_1</td><td class="d">Panelboard Current 9th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="14730" data-acc="R" data-u="%" id="obj-av-14730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14730</td><td class="n">7879_1</td><td class="d">Panelboard Current 9th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="14731" data-acc="R" data-u="%" id="obj-av-14731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14731</td><td class="n">7880_1</td><td class="d">Panelboard vTHD Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="14732" data-acc="R" data-u="%" id="obj-av-14732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14732</td><td class="n">7881_1</td><td class="d">Panelboard vTHD Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="14733" data-acc="R" data-u="%" id="obj-av-14733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14733</td><td class="n">7882_1</td><td class="d">Panelboard vTHD Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="14734" data-acc="R" data-u="%" id="obj-av-14734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14734</td><td class="n">7883_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="14735" data-acc="R" data-u="%" id="obj-av-14735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14735</td><td class="n">7884_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="14736" data-acc="R" data-u="%" id="obj-av-14736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14736</td><td class="n">7885_1</td><td class="d">Panelboard Voltage 3rd Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="14737" data-acc="R" data-u="%" id="obj-av-14737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14737</td><td class="n">7886_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="14738" data-acc="R" data-u="%" id="obj-av-14738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14738</td><td class="n">7887_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="14739" data-acc="R" data-u="%" id="obj-av-14739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14739</td><td class="n">7888_1</td><td class="d">Panelboard Voltage 5th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="14740" data-acc="R" data-u="%" id="obj-av-14740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14740</td><td class="n">7889_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="14741" data-acc="R" data-u="%" id="obj-av-14741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14741</td><td class="n">7890_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="14742" data-acc="R" data-u="%" id="obj-av-14742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14742</td><td class="n">7891_1</td><td class="d">Panelboard Voltage 7th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="14743" data-acc="R" data-u="%" id="obj-av-14743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14743</td><td class="n">7892_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph A (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="14744" data-acc="R" data-u="%" id="obj-av-14744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14744</td><td class="n">7893_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph B (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="14745" data-acc="R" data-u="%" id="obj-av-14745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14745</td><td class="n">7894_1</td><td class="d">Panelboard Voltage 9th Harmonic Ph C (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="14746" data-acc="R" data-u="%" id="obj-av-14746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14746</td><td class="n">7902_1</td><td class="d">Panelboard Phase Overcurrent Warning Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="14747" data-acc="R" data-u="%" id="obj-av-14747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14747</td><td class="n">7903_1</td><td class="d">Panelboard Phase Overcurrent Alarm Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="14748" data-acc="R" data-u="%" id="obj-av-14748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14748</td><td class="n">7904_1</td><td class="d">Panelboard Neutral Overcurrent Alarm Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="14749" data-acc="R" data-u="A" id="obj-av-14749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14749</td><td class="n">7905_1</td><td class="d">Panelboard Ground Overcurrent Alarm Threshold (Subfeed PB 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="14750" data-acc="R" data-u="%" id="obj-av-14750"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14750</td><td class="n">8278_1</td><td class="d">Panelboard Neutral Overcurrent Warning Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="14751" data-acc="R" data-u="%" id="obj-av-14751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14751</td><td class="n">8265_1</td><td class="d">Panelboard Phase Overvoltage Alarm Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="14752" data-acc="R" data-u="%" id="obj-av-14752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14752</td><td class="n">8266_1</td><td class="d">Panelboard Phase Undervoltage Alarm Threshold (Subfeed PB 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="14760" data-acc="R" data-u="A" id="obj-av-14760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14760</td><td class="n">7912_1_1</td><td class="d">Subfeed Current Rating (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="14761" data-acc="R" data-u="A" id="obj-av-14761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14761</td><td class="n">7913_1_1</td><td class="d">Subfeed Current Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="14762" data-acc="R" data-u="A" id="obj-av-14762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14762</td><td class="n">7914_1_1</td><td class="d">Subfeed Current Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="14763" data-acc="R" data-u="A" id="obj-av-14763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14763</td><td class="n">7915_1_1</td><td class="d">Subfeed Current Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="14764" data-acc="R" data-u="A" id="obj-av-14764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14764</td><td class="n">7916_1_1</td><td class="d">Subfeed Neutral Current (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="14765" data-acc="R" data-u="A" id="obj-av-14765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14765</td><td class="n">7917_1_1</td><td class="d">Subfeed Ground Current (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="14766" data-acc="R" data-u="%" id="obj-av-14766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14766</td><td class="n">7918_1_1</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="14767" data-acc="R" data-u="%" id="obj-av-14767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14767</td><td class="n">7919_1_1</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="14768" data-acc="R" data-u="%" id="obj-av-14768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14768</td><td class="n">7920_1_1</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="14769" data-acc="R" data-u="%" id="obj-av-14769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14769</td><td class="n">7921_1_1</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="14770" data-acc="R" data-u="kW" id="obj-av-14770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14770</td><td class="n">7922_1_1</td><td class="d">Subfeed Real Power (Subfeed PB 1 Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="14771" data-acc="R" data-u="kVA" id="obj-av-14771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14771</td><td class="n">7923_1_1</td><td class="d">Subfeed Apparent Power (Subfeed PB 1 Subfeed 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="14772" data-acc="R" data-u="" id="obj-av-14772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14772</td><td class="n">7924_1_1</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="14773" data-acc="R" data-u="" id="obj-av-14773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14773</td><td class="n">7925_1_1</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="14774" data-acc="R" data-u="" id="obj-av-14774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14774</td><td class="n">7926_1_1</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="14775" data-acc="R" data-u="" id="obj-av-14775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14775</td><td class="n">7927_1_1</td><td class="d">Subfeed Power Factor Total (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="14776" data-acc="R" data-u="kWh" id="obj-av-14776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14776</td><td class="n">7928_1_1</td><td class="d">Subfeed Energy (Subfeed PB 1 Subfeed 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="14777" data-acc="R" data-u="A" id="obj-av-14777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14777</td><td class="n">7929_1_1</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="14778" data-acc="R" data-u="A" id="obj-av-14778"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14778</td><td class="n">7930_1_1</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="14779" data-acc="R" data-u="A" id="obj-av-14779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14779</td><td class="n">7931_1_1</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="14780" data-acc="R" data-u="A" id="obj-av-14780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14780</td><td class="n">7932_1_1</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="14781" data-acc="R" data-u="kW" id="obj-av-14781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14781</td><td class="n">7933_1_1</td><td class="d">Subfeed Peak Demand (Subfeed PB 1 Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="14782" data-acc="R" data-u="" id="obj-av-14782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14782</td><td class="n">7934_1_1</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="14783" data-acc="R" data-u="" id="obj-av-14783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14783</td><td class="n">7935_1_1</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="14784" data-acc="R" data-u="" id="obj-av-14784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14784</td><td class="n">7936_1_1</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="14785" data-acc="R" data-u="%" id="obj-av-14785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14785</td><td class="n">7937_1_1</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="14786" data-acc="R" data-u="%" id="obj-av-14786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14786</td><td class="n">7938_1_1</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="14787" data-acc="R" data-u="%" id="obj-av-14787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14787</td><td class="n">7939_1_1</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="14788" data-acc="R" data-u="%" id="obj-av-14788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14788</td><td class="n">7940_1_1</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="14789" data-acc="R" data-u="%" id="obj-av-14789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14789</td><td class="n">7941_1_1</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="14790" data-acc="R" data-u="%" id="obj-av-14790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14790</td><td class="n">7942_1_1</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="14791" data-acc="R" data-u="%" id="obj-av-14791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14791</td><td class="n">7943_1_1</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="14792" data-acc="R" data-u="%" id="obj-av-14792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14792</td><td class="n">7944_1_1</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="14793" data-acc="R" data-u="%" id="obj-av-14793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14793</td><td class="n">7945_1_1</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="14794" data-acc="R" data-u="%" id="obj-av-14794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14794</td><td class="n">7946_1_1</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="14795" data-acc="R" data-u="%" id="obj-av-14795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14795</td><td class="n">7947_1_1</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="14796" data-acc="R" data-u="%" id="obj-av-14796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14796</td><td class="n">7948_1_1</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="14797" data-acc="R" data-u="%" id="obj-av-14797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14797</td><td class="n">7949_1_1</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="14798" data-acc="R" data-u="%" id="obj-av-14798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14798</td><td class="n">7950_1_1</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="14799" data-acc="R" data-u="%" id="obj-av-14799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14799</td><td class="n">7951_1_1</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="14800" data-acc="R" data-u="%" id="obj-av-14800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14800</td><td class="n">7959_1_1</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="14801" data-acc="R" data-u="%" id="obj-av-14801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14801</td><td class="n">7960_1_1</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="14802" data-acc="R" data-u="%" id="obj-av-14802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14802</td><td class="n">7961_1_1</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="14803" data-acc="R" data-u="%" id="obj-av-14803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14803</td><td class="n">8279_1_1</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="14813" data-acc="R" data-u="A" id="obj-av-14813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14813</td><td class="n">7912_1_2</td><td class="d">Subfeed Current Rating (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="14814" data-acc="R" data-u="A" id="obj-av-14814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14814</td><td class="n">7913_1_2</td><td class="d">Subfeed Current Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="14815" data-acc="R" data-u="A" id="obj-av-14815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14815</td><td class="n">7914_1_2</td><td class="d">Subfeed Current Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="14816" data-acc="R" data-u="A" id="obj-av-14816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14816</td><td class="n">7915_1_2</td><td class="d">Subfeed Current Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="14817" data-acc="R" data-u="A" id="obj-av-14817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14817</td><td class="n">7916_1_2</td><td class="d">Subfeed Neutral Current (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="14818" data-acc="R" data-u="A" id="obj-av-14818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14818</td><td class="n">7917_1_2</td><td class="d">Subfeed Ground Current (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="14819" data-acc="R" data-u="%" id="obj-av-14819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14819</td><td class="n">7918_1_2</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="14820" data-acc="R" data-u="%" id="obj-av-14820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14820</td><td class="n">7919_1_2</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="14821" data-acc="R" data-u="%" id="obj-av-14821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14821</td><td class="n">7920_1_2</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="14822" data-acc="R" data-u="%" id="obj-av-14822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14822</td><td class="n">7921_1_2</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="14823" data-acc="R" data-u="kW" id="obj-av-14823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14823</td><td class="n">7922_1_2</td><td class="d">Subfeed Real Power (Subfeed PB 1 Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="14824" data-acc="R" data-u="kVA" id="obj-av-14824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14824</td><td class="n">7923_1_2</td><td class="d">Subfeed Apparent Power (Subfeed PB 1 Subfeed 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="14825" data-acc="R" data-u="" id="obj-av-14825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14825</td><td class="n">7924_1_2</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="14826" data-acc="R" data-u="" id="obj-av-14826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14826</td><td class="n">7925_1_2</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="14827" data-acc="R" data-u="" id="obj-av-14827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14827</td><td class="n">7926_1_2</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="14828" data-acc="R" data-u="" id="obj-av-14828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14828</td><td class="n">7927_1_2</td><td class="d">Subfeed Power Factor Total (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="14829" data-acc="R" data-u="kWh" id="obj-av-14829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14829</td><td class="n">7928_1_2</td><td class="d">Subfeed Energy (Subfeed PB 1 Subfeed 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="14830" data-acc="R" data-u="A" id="obj-av-14830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14830</td><td class="n">7929_1_2</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="14831" data-acc="R" data-u="A" id="obj-av-14831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14831</td><td class="n">7930_1_2</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="14832" data-acc="R" data-u="A" id="obj-av-14832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14832</td><td class="n">7931_1_2</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="14833" data-acc="R" data-u="A" id="obj-av-14833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14833</td><td class="n">7932_1_2</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="14834" data-acc="R" data-u="kW" id="obj-av-14834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14834</td><td class="n">7933_1_2</td><td class="d">Subfeed Peak Demand (Subfeed PB 1 Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="14835" data-acc="R" data-u="" id="obj-av-14835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14835</td><td class="n">7934_1_2</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="14836" data-acc="R" data-u="" id="obj-av-14836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14836</td><td class="n">7935_1_2</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="14837" data-acc="R" data-u="" id="obj-av-14837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14837</td><td class="n">7936_1_2</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="14838" data-acc="R" data-u="%" id="obj-av-14838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14838</td><td class="n">7937_1_2</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="14839" data-acc="R" data-u="%" id="obj-av-14839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14839</td><td class="n">7938_1_2</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="14840" data-acc="R" data-u="%" id="obj-av-14840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14840</td><td class="n">7939_1_2</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="14841" data-acc="R" data-u="%" id="obj-av-14841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14841</td><td class="n">7940_1_2</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="14842" data-acc="R" data-u="%" id="obj-av-14842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14842</td><td class="n">7941_1_2</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="14843" data-acc="R" data-u="%" id="obj-av-14843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14843</td><td class="n">7942_1_2</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="14844" data-acc="R" data-u="%" id="obj-av-14844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14844</td><td class="n">7943_1_2</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="14845" data-acc="R" data-u="%" id="obj-av-14845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14845</td><td class="n">7944_1_2</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="14846" data-acc="R" data-u="%" id="obj-av-14846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14846</td><td class="n">7945_1_2</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="14847" data-acc="R" data-u="%" id="obj-av-14847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14847</td><td class="n">7946_1_2</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="14848" data-acc="R" data-u="%" id="obj-av-14848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14848</td><td class="n">7947_1_2</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="14849" data-acc="R" data-u="%" id="obj-av-14849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14849</td><td class="n">7948_1_2</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="14850" data-acc="R" data-u="%" id="obj-av-14850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14850</td><td class="n">7949_1_2</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="14851" data-acc="R" data-u="%" id="obj-av-14851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14851</td><td class="n">7950_1_2</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="14852" data-acc="R" data-u="%" id="obj-av-14852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14852</td><td class="n">7951_1_2</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="14853" data-acc="R" data-u="%" id="obj-av-14853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14853</td><td class="n">7959_1_2</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="14854" data-acc="R" data-u="%" id="obj-av-14854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14854</td><td class="n">7960_1_2</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="14855" data-acc="R" data-u="%" id="obj-av-14855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14855</td><td class="n">7961_1_2</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="14856" data-acc="R" data-u="%" id="obj-av-14856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14856</td><td class="n">8279_1_2</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="15343" data-acc="R" data-u="A" id="obj-av-15343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15343</td><td class="n">7912_1_12</td><td class="d">Subfeed Current Rating (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="15344" data-acc="R" data-u="A" id="obj-av-15344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15344</td><td class="n">7913_1_12</td><td class="d">Subfeed Current Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="15345" data-acc="R" data-u="A" id="obj-av-15345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15345</td><td class="n">7914_1_12</td><td class="d">Subfeed Current Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="15346" data-acc="R" data-u="A" id="obj-av-15346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15346</td><td class="n">7915_1_12</td><td class="d">Subfeed Current Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="15347" data-acc="R" data-u="A" id="obj-av-15347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15347</td><td class="n">7916_1_12</td><td class="d">Subfeed Neutral Current (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="15348" data-acc="R" data-u="A" id="obj-av-15348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15348</td><td class="n">7917_1_12</td><td class="d">Subfeed Ground Current (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="15349" data-acc="R" data-u="%" id="obj-av-15349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15349</td><td class="n">7918_1_12</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="15350" data-acc="R" data-u="%" id="obj-av-15350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15350</td><td class="n">7919_1_12</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="15351" data-acc="R" data-u="%" id="obj-av-15351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15351</td><td class="n">7920_1_12</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="15352" data-acc="R" data-u="%" id="obj-av-15352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15352</td><td class="n">7921_1_12</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="15353" data-acc="R" data-u="kW" id="obj-av-15353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15353</td><td class="n">7922_1_12</td><td class="d">Subfeed Real Power (Subfeed PB 1 Subfeed 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="15354" data-acc="R" data-u="kVA" id="obj-av-15354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15354</td><td class="n">7923_1_12</td><td class="d">Subfeed Apparent Power (Subfeed PB 1 Subfeed 12)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="15355" data-acc="R" data-u="" id="obj-av-15355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15355</td><td class="n">7924_1_12</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="15356" data-acc="R" data-u="" id="obj-av-15356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15356</td><td class="n">7925_1_12</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="15357" data-acc="R" data-u="" id="obj-av-15357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15357</td><td class="n">7926_1_12</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="15358" data-acc="R" data-u="" id="obj-av-15358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15358</td><td class="n">7927_1_12</td><td class="d">Subfeed Power Factor Total (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="15359" data-acc="R" data-u="kWh" id="obj-av-15359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15359</td><td class="n">7928_1_12</td><td class="d">Subfeed Energy (Subfeed PB 1 Subfeed 12)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="15360" data-acc="R" data-u="A" id="obj-av-15360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15360</td><td class="n">7929_1_12</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="15361" data-acc="R" data-u="A" id="obj-av-15361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15361</td><td class="n">7930_1_12</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="15362" data-acc="R" data-u="A" id="obj-av-15362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15362</td><td class="n">7931_1_12</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="15363" data-acc="R" data-u="A" id="obj-av-15363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15363</td><td class="n">7932_1_12</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 1 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="15364" data-acc="R" data-u="kW" id="obj-av-15364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15364</td><td class="n">7933_1_12</td><td class="d">Subfeed Peak Demand (Subfeed PB 1 Subfeed 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="15365" data-acc="R" data-u="" id="obj-av-15365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15365</td><td class="n">7934_1_12</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="15366" data-acc="R" data-u="" id="obj-av-15366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15366</td><td class="n">7935_1_12</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="15367" data-acc="R" data-u="" id="obj-av-15367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15367</td><td class="n">7936_1_12</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="15368" data-acc="R" data-u="%" id="obj-av-15368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15368</td><td class="n">7937_1_12</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="15369" data-acc="R" data-u="%" id="obj-av-15369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15369</td><td class="n">7938_1_12</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="15370" data-acc="R" data-u="%" id="obj-av-15370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15370</td><td class="n">7939_1_12</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="15371" data-acc="R" data-u="%" id="obj-av-15371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15371</td><td class="n">7940_1_12</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="15372" data-acc="R" data-u="%" id="obj-av-15372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15372</td><td class="n">7941_1_12</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="15373" data-acc="R" data-u="%" id="obj-av-15373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15373</td><td class="n">7942_1_12</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="15374" data-acc="R" data-u="%" id="obj-av-15374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15374</td><td class="n">7943_1_12</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="15375" data-acc="R" data-u="%" id="obj-av-15375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15375</td><td class="n">7944_1_12</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="15376" data-acc="R" data-u="%" id="obj-av-15376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15376</td><td class="n">7945_1_12</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="15377" data-acc="R" data-u="%" id="obj-av-15377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15377</td><td class="n">7946_1_12</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="15378" data-acc="R" data-u="%" id="obj-av-15378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15378</td><td class="n">7947_1_12</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="15379" data-acc="R" data-u="%" id="obj-av-15379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15379</td><td class="n">7948_1_12</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="15380" data-acc="R" data-u="%" id="obj-av-15380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15380</td><td class="n">7949_1_12</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="15381" data-acc="R" data-u="%" id="obj-av-15381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15381</td><td class="n">7950_1_12</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="15382" data-acc="R" data-u="%" id="obj-av-15382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15382</td><td class="n">7951_1_12</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="15383" data-acc="R" data-u="%" id="obj-av-15383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15383</td><td class="n">7959_1_12</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="15384" data-acc="R" data-u="%" id="obj-av-15384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15384</td><td class="n">7960_1_12</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="15385" data-acc="R" data-u="%" id="obj-av-15385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15385</td><td class="n">7961_1_12</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="15386" data-acc="R" data-u="%" id="obj-av-15386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15386</td><td class="n">8279_1_12</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 1 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="15396" data-acc="R" data-u="" id="obj-av-15396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15396</td><td class="n">7833_2</td><td class="d">Panelboard Subfeed Count (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="15397" data-acc="R" data-u="A" id="obj-av-15397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15397</td><td class="n">7834_2</td><td class="d">Panelboard Current Ph A (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="15398" data-acc="R" data-u="A" id="obj-av-15398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15398</td><td class="n">7835_2</td><td class="d">Panelboard Current Ph B (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="15399" data-acc="R" data-u="A" id="obj-av-15399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15399</td><td class="n">7836_2</td><td class="d">Panelboard Current Ph C (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="15400" data-acc="R" data-u="A" id="obj-av-15400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15400</td><td class="n">7837_2</td><td class="d">Panelboard Neutral Current (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="15401" data-acc="R" data-u="A" id="obj-av-15401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15401</td><td class="n">7838_2</td><td class="d">Panelboard Ground Current (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="15402" data-acc="R" data-u="%" id="obj-av-15402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15402</td><td class="n">7839_2</td><td class="d">Panelboard Current Load Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="15403" data-acc="R" data-u="%" id="obj-av-15403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15403</td><td class="n">7840_2</td><td class="d">Panelboard Current Load Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="15404" data-acc="R" data-u="%" id="obj-av-15404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15404</td><td class="n">7841_2</td><td class="d">Panelboard Current Load Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="15405" data-acc="R" data-u="%" id="obj-av-15405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15405</td><td class="n">7842_2</td><td class="d">Panelboard Highest Phase Current Load (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="15406" data-acc="R" data-u="V" id="obj-av-15406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15406</td><td class="n">7843_2</td><td class="d">Panelboard Voltage (L-L) A-B (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="15407" data-acc="R" data-u="V" id="obj-av-15407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15407</td><td class="n">7844_2</td><td class="d">Panelboard Voltage (L-L) B-C (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="15408" data-acc="R" data-u="V" id="obj-av-15408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15408</td><td class="n">7845_2</td><td class="d">Panelboard Voltage (L-L) C-A (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="15409" data-acc="R" data-u="V" id="obj-av-15409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15409</td><td class="n">7846_2</td><td class="d">Panelboard Voltage (L-N) A-N (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="15410" data-acc="R" data-u="V" id="obj-av-15410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15410</td><td class="n">7847_2</td><td class="d">Panelboard Voltage (L-N) B-N (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="15411" data-acc="R" data-u="V" id="obj-av-15411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15411</td><td class="n">7848_2</td><td class="d">Panelboard Voltage (L-N) C-N (Subfeed PB 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="15412" data-acc="R" data-u="Hz" id="obj-av-15412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15412</td><td class="n">7849_2</td><td class="d">Panelboard Frequency (Subfeed PB 2)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="15413" data-acc="R" data-u="kW" id="obj-av-15413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15413</td><td class="n">7850_2</td><td class="d">Panelboard Real Power (Subfeed PB 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="15414" data-acc="R" data-u="kVA" id="obj-av-15414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15414</td><td class="n">7851_2</td><td class="d">Panelboard Apparent Power (Subfeed PB 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="15415" data-acc="R" data-u="" id="obj-av-15415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15415</td><td class="n">7852_2</td><td class="d">Panelboard Power Factor Ph A (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="15416" data-acc="R" data-u="" id="obj-av-15416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15416</td><td class="n">7853_2</td><td class="d">Panelboard Power Factor Ph B (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="15417" data-acc="R" data-u="" id="obj-av-15417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15417</td><td class="n">7854_2</td><td class="d">Panelboard Power Factor Ph C (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="15418" data-acc="R" data-u="" id="obj-av-15418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15418</td><td class="n">7855_2</td><td class="d">Panelboard Power Factor Total (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="15419" data-acc="R" data-u="kWh" id="obj-av-15419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15419</td><td class="n">7856_2</td><td class="d">Panelboard Energy (Subfeed PB 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="15420" data-acc="R" data-u="A" id="obj-av-15420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15420</td><td class="n">7857_2</td><td class="d">Panelboard Peak Current Ph A (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="15421" data-acc="R" data-u="A" id="obj-av-15421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15421</td><td class="n">7858_2</td><td class="d">Panelboard Peak Current Ph B (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="15422" data-acc="R" data-u="A" id="obj-av-15422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15422</td><td class="n">7859_2</td><td class="d">Panelboard Peak Current Ph C (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="15423" data-acc="R" data-u="A" id="obj-av-15423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15423</td><td class="n">7860_2</td><td class="d">Panelboard Highest Phase Peak Current (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="15424" data-acc="R" data-u="kW" id="obj-av-15424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15424</td><td class="n">7861_2</td><td class="d">Panelboard Peak Demand (Subfeed PB 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="15425" data-acc="R" data-u="" id="obj-av-15425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15425</td><td class="n">7862_2</td><td class="d">Panelboard Current Crest Factor Ph A (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="15426" data-acc="R" data-u="" id="obj-av-15426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15426</td><td class="n">7863_2</td><td class="d">Panelboard Current Crest Factor Ph B (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="15427" data-acc="R" data-u="" id="obj-av-15427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15427</td><td class="n">7864_2</td><td class="d">Panelboard Current Crest Factor Ph C (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="15428" data-acc="R" data-u="%" id="obj-av-15428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15428</td><td class="n">7865_2</td><td class="d">Panelboard iTHD Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="15429" data-acc="R" data-u="%" id="obj-av-15429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15429</td><td class="n">7866_2</td><td class="d">Panelboard iTHD Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="15430" data-acc="R" data-u="%" id="obj-av-15430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15430</td><td class="n">7867_2</td><td class="d">Panelboard iTHD Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="15431" data-acc="R" data-u="%" id="obj-av-15431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15431</td><td class="n">7868_2</td><td class="d">Panelboard Current 3rd Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="15432" data-acc="R" data-u="%" id="obj-av-15432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15432</td><td class="n">7869_2</td><td class="d">Panelboard Current 3rd Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="15433" data-acc="R" data-u="%" id="obj-av-15433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15433</td><td class="n">7870_2</td><td class="d">Panelboard Current 3rd Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="15434" data-acc="R" data-u="%" id="obj-av-15434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15434</td><td class="n">7871_2</td><td class="d">Panelboard Current 5th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="15435" data-acc="R" data-u="%" id="obj-av-15435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15435</td><td class="n">7872_2</td><td class="d">Panelboard Current 5th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="15436" data-acc="R" data-u="%" id="obj-av-15436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15436</td><td class="n">7873_2</td><td class="d">Panelboard Current 5th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="945" data-i="15437" data-acc="R" data-u="%" id="obj-av-15437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15437</td><td class="n">7874_2</td><td class="d">Panelboard Current 7th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="946" data-i="15438" data-acc="R" data-u="%" id="obj-av-15438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15438</td><td class="n">7875_2</td><td class="d">Panelboard Current 7th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="947" data-i="15439" data-acc="R" data-u="%" id="obj-av-15439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15439</td><td class="n">7876_2</td><td class="d">Panelboard Current 7th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="948" data-i="15440" data-acc="R" data-u="%" id="obj-av-15440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15440</td><td class="n">7877_2</td><td class="d">Panelboard Current 9th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="949" data-i="15441" data-acc="R" data-u="%" id="obj-av-15441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15441</td><td class="n">7878_2</td><td class="d">Panelboard Current 9th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="950" data-i="15442" data-acc="R" data-u="%" id="obj-av-15442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15442</td><td class="n">7879_2</td><td class="d">Panelboard Current 9th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="951" data-i="15443" data-acc="R" data-u="%" id="obj-av-15443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15443</td><td class="n">7880_2</td><td class="d">Panelboard vTHD Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="952" data-i="15444" data-acc="R" data-u="%" id="obj-av-15444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15444</td><td class="n">7881_2</td><td class="d">Panelboard vTHD Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="953" data-i="15445" data-acc="R" data-u="%" id="obj-av-15445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15445</td><td class="n">7882_2</td><td class="d">Panelboard vTHD Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="954" data-i="15446" data-acc="R" data-u="%" id="obj-av-15446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15446</td><td class="n">7883_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="955" data-i="15447" data-acc="R" data-u="%" id="obj-av-15447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15447</td><td class="n">7884_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="956" data-i="15448" data-acc="R" data-u="%" id="obj-av-15448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15448</td><td class="n">7885_2</td><td class="d">Panelboard Voltage 3rd Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="957" data-i="15449" data-acc="R" data-u="%" id="obj-av-15449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15449</td><td class="n">7886_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="958" data-i="15450" data-acc="R" data-u="%" id="obj-av-15450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15450</td><td class="n">7887_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="959" data-i="15451" data-acc="R" data-u="%" id="obj-av-15451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15451</td><td class="n">7888_2</td><td class="d">Panelboard Voltage 5th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="960" data-i="15452" data-acc="R" data-u="%" id="obj-av-15452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15452</td><td class="n">7889_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="961" data-i="15453" data-acc="R" data-u="%" id="obj-av-15453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15453</td><td class="n">7890_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="962" data-i="15454" data-acc="R" data-u="%" id="obj-av-15454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15454</td><td class="n">7891_2</td><td class="d">Panelboard Voltage 7th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="963" data-i="15455" data-acc="R" data-u="%" id="obj-av-15455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15455</td><td class="n">7892_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph A (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="964" data-i="15456" data-acc="R" data-u="%" id="obj-av-15456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15456</td><td class="n">7893_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph B (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="965" data-i="15457" data-acc="R" data-u="%" id="obj-av-15457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15457</td><td class="n">7894_2</td><td class="d">Panelboard Voltage 9th Harmonic Ph C (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="966" data-i="15458" data-acc="R" data-u="%" id="obj-av-15458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15458</td><td class="n">7902_2</td><td class="d">Panelboard Phase Overcurrent Warning Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="967" data-i="15459" data-acc="R" data-u="%" id="obj-av-15459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15459</td><td class="n">7903_2</td><td class="d">Panelboard Phase Overcurrent Alarm Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="968" data-i="15460" data-acc="R" data-u="%" id="obj-av-15460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15460</td><td class="n">7904_2</td><td class="d">Panelboard Neutral Overcurrent Alarm Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="969" data-i="15461" data-acc="R" data-u="A" id="obj-av-15461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15461</td><td class="n">7905_2</td><td class="d">Panelboard Ground Overcurrent Alarm Threshold (Subfeed PB 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="970" data-i="15462" data-acc="R" data-u="%" id="obj-av-15462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15462</td><td class="n">8278_2</td><td class="d">Panelboard Neutral Overcurrent Warning Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="971" data-i="15463" data-acc="R" data-u="%" id="obj-av-15463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15463</td><td class="n">8265_2</td><td class="d">Panelboard Phase Overvoltage Alarm Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="972" data-i="15464" data-acc="R" data-u="%" id="obj-av-15464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15464</td><td class="n">8266_2</td><td class="d">Panelboard Phase Undervoltage Alarm Threshold (Subfeed PB 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="973" data-i="15472" data-acc="R" data-u="A" id="obj-av-15472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15472</td><td class="n">7912_2_1</td><td class="d">Subfeed Current Rating (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="974" data-i="15473" data-acc="R" data-u="A" id="obj-av-15473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15473</td><td class="n">7913_2_1</td><td class="d">Subfeed Current Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="975" data-i="15474" data-acc="R" data-u="A" id="obj-av-15474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15474</td><td class="n">7914_2_1</td><td class="d">Subfeed Current Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="976" data-i="15475" data-acc="R" data-u="A" id="obj-av-15475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15475</td><td class="n">7915_2_1</td><td class="d">Subfeed Current Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="977" data-i="15476" data-acc="R" data-u="A" id="obj-av-15476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15476</td><td class="n">7916_2_1</td><td class="d">Subfeed Neutral Current (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
