<tr data-row data-type="AV" data-to="2" data-o="978" data-i="15477" data-acc="R" data-u="A" id="obj-av-15477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15477</td><td class="n">7917_2_1</td><td class="d">Subfeed Ground Current (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="979" data-i="15478" data-acc="R" data-u="%" id="obj-av-15478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15478</td><td class="n">7918_2_1</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="980" data-i="15479" data-acc="R" data-u="%" id="obj-av-15479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15479</td><td class="n">7919_2_1</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="981" data-i="15480" data-acc="R" data-u="%" id="obj-av-15480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15480</td><td class="n">7920_2_1</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="982" data-i="15481" data-acc="R" data-u="%" id="obj-av-15481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15481</td><td class="n">7921_2_1</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="983" data-i="15482" data-acc="R" data-u="kW" id="obj-av-15482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15482</td><td class="n">7922_2_1</td><td class="d">Subfeed Real Power (Subfeed PB 2 Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="984" data-i="15483" data-acc="R" data-u="kVA" id="obj-av-15483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15483</td><td class="n">7923_2_1</td><td class="d">Subfeed Apparent Power (Subfeed PB 2 Subfeed 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="985" data-i="15484" data-acc="R" data-u="" id="obj-av-15484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15484</td><td class="n">7924_2_1</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="986" data-i="15485" data-acc="R" data-u="" id="obj-av-15485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15485</td><td class="n">7925_2_1</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="987" data-i="15486" data-acc="R" data-u="" id="obj-av-15486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15486</td><td class="n">7926_2_1</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="988" data-i="15487" data-acc="R" data-u="" id="obj-av-15487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15487</td><td class="n">7927_2_1</td><td class="d">Subfeed Power Factor Total (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="989" data-i="15488" data-acc="R" data-u="kWh" id="obj-av-15488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15488</td><td class="n">7928_2_1</td><td class="d">Subfeed Energy (Subfeed PB 2 Subfeed 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="990" data-i="15489" data-acc="R" data-u="A" id="obj-av-15489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15489</td><td class="n">7929_2_1</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="991" data-i="15490" data-acc="R" data-u="A" id="obj-av-15490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15490</td><td class="n">7930_2_1</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="992" data-i="15491" data-acc="R" data-u="A" id="obj-av-15491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15491</td><td class="n">7931_2_1</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="993" data-i="15492" data-acc="R" data-u="A" id="obj-av-15492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15492</td><td class="n">7932_2_1</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="994" data-i="15493" data-acc="R" data-u="kW" id="obj-av-15493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15493</td><td class="n">7933_2_1</td><td class="d">Subfeed Peak Demand (Subfeed PB 2 Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="995" data-i="15494" data-acc="R" data-u="" id="obj-av-15494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15494</td><td class="n">7934_2_1</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="996" data-i="15495" data-acc="R" data-u="" id="obj-av-15495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15495</td><td class="n">7935_2_1</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="997" data-i="15496" data-acc="R" data-u="" id="obj-av-15496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15496</td><td class="n">7936_2_1</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="998" data-i="15497" data-acc="R" data-u="%" id="obj-av-15497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15497</td><td class="n">7937_2_1</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="999" data-i="15498" data-acc="R" data-u="%" id="obj-av-15498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15498</td><td class="n">7938_2_1</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1000" data-i="15499" data-acc="R" data-u="%" id="obj-av-15499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15499</td><td class="n">7939_2_1</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1001" data-i="15500" data-acc="R" data-u="%" id="obj-av-15500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15500</td><td class="n">7940_2_1</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1002" data-i="15501" data-acc="R" data-u="%" id="obj-av-15501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15501</td><td class="n">7941_2_1</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1003" data-i="15502" data-acc="R" data-u="%" id="obj-av-15502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15502</td><td class="n">7942_2_1</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1004" data-i="15503" data-acc="R" data-u="%" id="obj-av-15503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15503</td><td class="n">7943_2_1</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1005" data-i="15504" data-acc="R" data-u="%" id="obj-av-15504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15504</td><td class="n">7944_2_1</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1006" data-i="15505" data-acc="R" data-u="%" id="obj-av-15505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15505</td><td class="n">7945_2_1</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1007" data-i="15506" data-acc="R" data-u="%" id="obj-av-15506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15506</td><td class="n">7946_2_1</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1008" data-i="15507" data-acc="R" data-u="%" id="obj-av-15507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15507</td><td class="n">7947_2_1</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1009" data-i="15508" data-acc="R" data-u="%" id="obj-av-15508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15508</td><td class="n">7948_2_1</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1010" data-i="15509" data-acc="R" data-u="%" id="obj-av-15509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15509</td><td class="n">7949_2_1</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1011" data-i="15510" data-acc="R" data-u="%" id="obj-av-15510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15510</td><td class="n">7950_2_1</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1012" data-i="15511" data-acc="R" data-u="%" id="obj-av-15511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15511</td><td class="n">7951_2_1</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1013" data-i="15512" data-acc="R" data-u="%" id="obj-av-15512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15512</td><td class="n">7959_2_1</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1014" data-i="15513" data-acc="R" data-u="%" id="obj-av-15513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15513</td><td class="n">7960_2_1</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1015" data-i="15514" data-acc="R" data-u="%" id="obj-av-15514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15514</td><td class="n">7961_2_1</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1016" data-i="15515" data-acc="R" data-u="%" id="obj-av-15515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15515</td><td class="n">8279_2_1</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1017" data-i="15525" data-acc="R" data-u="A" id="obj-av-15525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15525</td><td class="n">7912_2_2</td><td class="d">Subfeed Current Rating (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1018" data-i="15526" data-acc="R" data-u="A" id="obj-av-15526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15526</td><td class="n">7913_2_2</td><td class="d">Subfeed Current Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1019" data-i="15527" data-acc="R" data-u="A" id="obj-av-15527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15527</td><td class="n">7914_2_2</td><td class="d">Subfeed Current Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1020" data-i="15528" data-acc="R" data-u="A" id="obj-av-15528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15528</td><td class="n">7915_2_2</td><td class="d">Subfeed Current Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1021" data-i="15529" data-acc="R" data-u="A" id="obj-av-15529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15529</td><td class="n">7916_2_2</td><td class="d">Subfeed Neutral Current (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1022" data-i="15530" data-acc="R" data-u="A" id="obj-av-15530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15530</td><td class="n">7917_2_2</td><td class="d">Subfeed Ground Current (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1023" data-i="15531" data-acc="R" data-u="%" id="obj-av-15531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15531</td><td class="n">7918_2_2</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1024" data-i="15532" data-acc="R" data-u="%" id="obj-av-15532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15532</td><td class="n">7919_2_2</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1025" data-i="15533" data-acc="R" data-u="%" id="obj-av-15533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15533</td><td class="n">7920_2_2</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1026" data-i="15534" data-acc="R" data-u="%" id="obj-av-15534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15534</td><td class="n">7921_2_2</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1027" data-i="15535" data-acc="R" data-u="kW" id="obj-av-15535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15535</td><td class="n">7922_2_2</td><td class="d">Subfeed Real Power (Subfeed PB 2 Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1028" data-i="15536" data-acc="R" data-u="kVA" id="obj-av-15536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15536</td><td class="n">7923_2_2</td><td class="d">Subfeed Apparent Power (Subfeed PB 2 Subfeed 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1029" data-i="15537" data-acc="R" data-u="" id="obj-av-15537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15537</td><td class="n">7924_2_2</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1030" data-i="15538" data-acc="R" data-u="" id="obj-av-15538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15538</td><td class="n">7925_2_2</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1031" data-i="15539" data-acc="R" data-u="" id="obj-av-15539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15539</td><td class="n">7926_2_2</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1032" data-i="15540" data-acc="R" data-u="" id="obj-av-15540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15540</td><td class="n">7927_2_2</td><td class="d">Subfeed Power Factor Total (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1033" data-i="15541" data-acc="R" data-u="kWh" id="obj-av-15541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15541</td><td class="n">7928_2_2</td><td class="d">Subfeed Energy (Subfeed PB 2 Subfeed 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1034" data-i="15542" data-acc="R" data-u="A" id="obj-av-15542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15542</td><td class="n">7929_2_2</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1035" data-i="15543" data-acc="R" data-u="A" id="obj-av-15543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15543</td><td class="n">7930_2_2</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1036" data-i="15544" data-acc="R" data-u="A" id="obj-av-15544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15544</td><td class="n">7931_2_2</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1037" data-i="15545" data-acc="R" data-u="A" id="obj-av-15545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15545</td><td class="n">7932_2_2</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1038" data-i="15546" data-acc="R" data-u="kW" id="obj-av-15546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15546</td><td class="n">7933_2_2</td><td class="d">Subfeed Peak Demand (Subfeed PB 2 Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1039" data-i="15547" data-acc="R" data-u="" id="obj-av-15547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15547</td><td class="n">7934_2_2</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1040" data-i="15548" data-acc="R" data-u="" id="obj-av-15548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15548</td><td class="n">7935_2_2</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1041" data-i="15549" data-acc="R" data-u="" id="obj-av-15549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15549</td><td class="n">7936_2_2</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1042" data-i="15550" data-acc="R" data-u="%" id="obj-av-15550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15550</td><td class="n">7937_2_2</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1043" data-i="15551" data-acc="R" data-u="%" id="obj-av-15551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15551</td><td class="n">7938_2_2</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1044" data-i="15552" data-acc="R" data-u="%" id="obj-av-15552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15552</td><td class="n">7939_2_2</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1045" data-i="15553" data-acc="R" data-u="%" id="obj-av-15553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15553</td><td class="n">7940_2_2</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1046" data-i="15554" data-acc="R" data-u="%" id="obj-av-15554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15554</td><td class="n">7941_2_2</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1047" data-i="15555" data-acc="R" data-u="%" id="obj-av-15555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15555</td><td class="n">7942_2_2</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1048" data-i="15556" data-acc="R" data-u="%" id="obj-av-15556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15556</td><td class="n">7943_2_2</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1049" data-i="15557" data-acc="R" data-u="%" id="obj-av-15557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15557</td><td class="n">7944_2_2</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1050" data-i="15558" data-acc="R" data-u="%" id="obj-av-15558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15558</td><td class="n">7945_2_2</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1051" data-i="15559" data-acc="R" data-u="%" id="obj-av-15559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15559</td><td class="n">7946_2_2</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1052" data-i="15560" data-acc="R" data-u="%" id="obj-av-15560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15560</td><td class="n">7947_2_2</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1053" data-i="15561" data-acc="R" data-u="%" id="obj-av-15561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15561</td><td class="n">7948_2_2</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1054" data-i="15562" data-acc="R" data-u="%" id="obj-av-15562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15562</td><td class="n">7949_2_2</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1055" data-i="15563" data-acc="R" data-u="%" id="obj-av-15563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15563</td><td class="n">7950_2_2</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1056" data-i="15564" data-acc="R" data-u="%" id="obj-av-15564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15564</td><td class="n">7951_2_2</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1057" data-i="15565" data-acc="R" data-u="%" id="obj-av-15565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15565</td><td class="n">7959_2_2</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1058" data-i="15566" data-acc="R" data-u="%" id="obj-av-15566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15566</td><td class="n">7960_2_2</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1059" data-i="15567" data-acc="R" data-u="%" id="obj-av-15567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15567</td><td class="n">7961_2_2</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1060" data-i="15568" data-acc="R" data-u="%" id="obj-av-15568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15568</td><td class="n">8279_2_2</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1061" data-i="16055" data-acc="R" data-u="A" id="obj-av-16055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16055</td><td class="n">7912_2_12</td><td class="d">Subfeed Current Rating (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1062" data-i="16056" data-acc="R" data-u="A" id="obj-av-16056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16056</td><td class="n">7913_2_12</td><td class="d">Subfeed Current Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1063" data-i="16057" data-acc="R" data-u="A" id="obj-av-16057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16057</td><td class="n">7914_2_12</td><td class="d">Subfeed Current Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1064" data-i="16058" data-acc="R" data-u="A" id="obj-av-16058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16058</td><td class="n">7915_2_12</td><td class="d">Subfeed Current Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1065" data-i="16059" data-acc="R" data-u="A" id="obj-av-16059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16059</td><td class="n">7916_2_12</td><td class="d">Subfeed Neutral Current (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1066" data-i="16060" data-acc="R" data-u="A" id="obj-av-16060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16060</td><td class="n">7917_2_12</td><td class="d">Subfeed Ground Current (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1067" data-i="16061" data-acc="R" data-u="%" id="obj-av-16061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16061</td><td class="n">7918_2_12</td><td class="d">Subfeed Current Load Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1068" data-i="16062" data-acc="R" data-u="%" id="obj-av-16062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16062</td><td class="n">7919_2_12</td><td class="d">Subfeed Current Load Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1069" data-i="16063" data-acc="R" data-u="%" id="obj-av-16063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16063</td><td class="n">7920_2_12</td><td class="d">Subfeed Current Load Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1070" data-i="16064" data-acc="R" data-u="%" id="obj-av-16064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16064</td><td class="n">7921_2_12</td><td class="d">Subfeed Highest Phase Current Load (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1071" data-i="16065" data-acc="R" data-u="kW" id="obj-av-16065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16065</td><td class="n">7922_2_12</td><td class="d">Subfeed Real Power (Subfeed PB 2 Subfeed 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1072" data-i="16066" data-acc="R" data-u="kVA" id="obj-av-16066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16066</td><td class="n">7923_2_12</td><td class="d">Subfeed Apparent Power (Subfeed PB 2 Subfeed 12)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1073" data-i="16067" data-acc="R" data-u="" id="obj-av-16067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16067</td><td class="n">7924_2_12</td><td class="d">Subfeed Power Factor Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1074" data-i="16068" data-acc="R" data-u="" id="obj-av-16068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16068</td><td class="n">7925_2_12</td><td class="d">Subfeed Power Factor Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1075" data-i="16069" data-acc="R" data-u="" id="obj-av-16069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16069</td><td class="n">7926_2_12</td><td class="d">Subfeed Power Factor Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1076" data-i="16070" data-acc="R" data-u="" id="obj-av-16070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16070</td><td class="n">7927_2_12</td><td class="d">Subfeed Power Factor Total (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1077" data-i="16071" data-acc="R" data-u="kWh" id="obj-av-16071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16071</td><td class="n">7928_2_12</td><td class="d">Subfeed Energy (Subfeed PB 2 Subfeed 12)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1078" data-i="16072" data-acc="R" data-u="A" id="obj-av-16072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16072</td><td class="n">7929_2_12</td><td class="d">Subfeed Peak Current Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1079" data-i="16073" data-acc="R" data-u="A" id="obj-av-16073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16073</td><td class="n">7930_2_12</td><td class="d">Subfeed Peak Current Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1080" data-i="16074" data-acc="R" data-u="A" id="obj-av-16074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16074</td><td class="n">7931_2_12</td><td class="d">Subfeed Peak Current Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1081" data-i="16075" data-acc="R" data-u="A" id="obj-av-16075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16075</td><td class="n">7932_2_12</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed PB 2 Subfeed 12)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1082" data-i="16076" data-acc="R" data-u="kW" id="obj-av-16076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16076</td><td class="n">7933_2_12</td><td class="d">Subfeed Peak Demand (Subfeed PB 2 Subfeed 12)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1083" data-i="16077" data-acc="R" data-u="" id="obj-av-16077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16077</td><td class="n">7934_2_12</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1084" data-i="16078" data-acc="R" data-u="" id="obj-av-16078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16078</td><td class="n">7935_2_12</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1085" data-i="16079" data-acc="R" data-u="" id="obj-av-16079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16079</td><td class="n">7936_2_12</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1086" data-i="16080" data-acc="R" data-u="%" id="obj-av-16080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16080</td><td class="n">7937_2_12</td><td class="d">Subfeed iTHD Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1087" data-i="16081" data-acc="R" data-u="%" id="obj-av-16081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16081</td><td class="n">7938_2_12</td><td class="d">Subfeed iTHD Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1088" data-i="16082" data-acc="R" data-u="%" id="obj-av-16082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16082</td><td class="n">7939_2_12</td><td class="d">Subfeed iTHD Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1089" data-i="16083" data-acc="R" data-u="%" id="obj-av-16083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16083</td><td class="n">7940_2_12</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1090" data-i="16084" data-acc="R" data-u="%" id="obj-av-16084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16084</td><td class="n">7941_2_12</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1091" data-i="16085" data-acc="R" data-u="%" id="obj-av-16085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16085</td><td class="n">7942_2_12</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1092" data-i="16086" data-acc="R" data-u="%" id="obj-av-16086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16086</td><td class="n">7943_2_12</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1093" data-i="16087" data-acc="R" data-u="%" id="obj-av-16087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16087</td><td class="n">7944_2_12</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1094" data-i="16088" data-acc="R" data-u="%" id="obj-av-16088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16088</td><td class="n">7945_2_12</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1095" data-i="16089" data-acc="R" data-u="%" id="obj-av-16089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16089</td><td class="n">7946_2_12</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1096" data-i="16090" data-acc="R" data-u="%" id="obj-av-16090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16090</td><td class="n">7947_2_12</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1097" data-i="16091" data-acc="R" data-u="%" id="obj-av-16091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16091</td><td class="n">7948_2_12</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1098" data-i="16092" data-acc="R" data-u="%" id="obj-av-16092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16092</td><td class="n">7949_2_12</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1099" data-i="16093" data-acc="R" data-u="%" id="obj-av-16093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16093</td><td class="n">7950_2_12</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1100" data-i="16094" data-acc="R" data-u="%" id="obj-av-16094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16094</td><td class="n">7951_2_12</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1101" data-i="16095" data-acc="R" data-u="%" id="obj-av-16095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16095</td><td class="n">7959_2_12</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1102" data-i="16096" data-acc="R" data-u="%" id="obj-av-16096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16096</td><td class="n">7960_2_12</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1103" data-i="16097" data-acc="R" data-u="%" id="obj-av-16097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16097</td><td class="n">7961_2_12</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1104" data-i="16098" data-acc="R" data-u="%" id="obj-av-16098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16098</td><td class="n">8279_2_12</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed PB 2 Subfeed 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1105" data-i="16108" data-acc="R" data-u="A" id="obj-av-16108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16108</td><td class="n">7966_1</td><td class="d">Subfeed Current Rating (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1106" data-i="16109" data-acc="R" data-u="A" id="obj-av-16109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16109</td><td class="n">7967_1</td><td class="d">Subfeed Current Ph A (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1107" data-i="16110" data-acc="R" data-u="A" id="obj-av-16110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16110</td><td class="n">7968_1</td><td class="d">Subfeed Current Ph B (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1108" data-i="16111" data-acc="R" data-u="A" id="obj-av-16111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16111</td><td class="n">7969_1</td><td class="d">Subfeed Current Ph C (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1109" data-i="16112" data-acc="R" data-u="A" id="obj-av-16112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16112</td><td class="n">7970_1</td><td class="d">Subfeed Neutral Current (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1110" data-i="16113" data-acc="R" data-u="A" id="obj-av-16113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16113</td><td class="n">7971_1</td><td class="d">Subfeed Ground Current (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1111" data-i="16114" data-acc="R" data-u="%" id="obj-av-16114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16114</td><td class="n">7972_1</td><td class="d">Subfeed Current Load Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1112" data-i="16115" data-acc="R" data-u="%" id="obj-av-16115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16115</td><td class="n">7973_1</td><td class="d">Subfeed Current Load Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1113" data-i="16116" data-acc="R" data-u="%" id="obj-av-16116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16116</td><td class="n">7974_1</td><td class="d">Subfeed Current Load Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1114" data-i="16117" data-acc="R" data-u="%" id="obj-av-16117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16117</td><td class="n">7975_1</td><td class="d">Subfeed Highest Phase Current Load (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1115" data-i="16118" data-acc="R" data-u="V" id="obj-av-16118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16118</td><td class="n">7976_1</td><td class="d">Subfeed Voltage (L-L) A-B (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1116" data-i="16119" data-acc="R" data-u="V" id="obj-av-16119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16119</td><td class="n">7977_1</td><td class="d">Subfeed Voltage (L-L) B-C (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1117" data-i="16120" data-acc="R" data-u="V" id="obj-av-16120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16120</td><td class="n">7978_1</td><td class="d">Subfeed Voltage (L-L) C-A (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1118" data-i="16121" data-acc="R" data-u="V" id="obj-av-16121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16121</td><td class="n">7979_1</td><td class="d">Subfeed Voltage (L-N) A-N (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1119" data-i="16122" data-acc="R" data-u="V" id="obj-av-16122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16122</td><td class="n">7980_1</td><td class="d">Subfeed Voltage (L-N) B-N (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1120" data-i="16123" data-acc="R" data-u="V" id="obj-av-16123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16123</td><td class="n">7981_1</td><td class="d">Subfeed Voltage (L-N) C-N (Subfeed 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1121" data-i="16124" data-acc="R" data-u="Hz" id="obj-av-16124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16124</td><td class="n">7982_1</td><td class="d">Subfeed Frequency (Subfeed 1)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1122" data-i="16125" data-acc="R" data-u="kW" id="obj-av-16125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16125</td><td class="n">7983_1</td><td class="d">Subfeed Real Power (Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1123" data-i="16126" data-acc="R" data-u="kVA" id="obj-av-16126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16126</td><td class="n">7984_1</td><td class="d">Subfeed Apparent Power (Subfeed 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1124" data-i="16127" data-acc="R" data-u="" id="obj-av-16127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16127</td><td class="n">7985_1</td><td class="d">Subfeed Power Factor Ph A (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1125" data-i="16128" data-acc="R" data-u="" id="obj-av-16128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16128</td><td class="n">7986_1</td><td class="d">Subfeed Power Factor Ph B (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1126" data-i="16129" data-acc="R" data-u="" id="obj-av-16129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16129</td><td class="n">7987_1</td><td class="d">Subfeed Power Factor Ph C (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1127" data-i="16130" data-acc="R" data-u="" id="obj-av-16130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16130</td><td class="n">7988_1</td><td class="d">Subfeed Power Factor Total (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1128" data-i="16131" data-acc="R" data-u="kWh" id="obj-av-16131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16131</td><td class="n">7989_1</td><td class="d">Subfeed Energy (Subfeed 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1129" data-i="16132" data-acc="R" data-u="A" id="obj-av-16132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16132</td><td class="n">7990_1</td><td class="d">Subfeed Peak Current Ph A (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1130" data-i="16133" data-acc="R" data-u="A" id="obj-av-16133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16133</td><td class="n">7991_1</td><td class="d">Subfeed Peak Current Ph B (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1131" data-i="16134" data-acc="R" data-u="A" id="obj-av-16134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16134</td><td class="n">7992_1</td><td class="d">Subfeed Peak Current Ph C (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1132" data-i="16135" data-acc="R" data-u="A" id="obj-av-16135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16135</td><td class="n">7993_1</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1133" data-i="16136" data-acc="R" data-u="kW" id="obj-av-16136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16136</td><td class="n">7994_1</td><td class="d">Subfeed Peak Demand (Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1134" data-i="16137" data-acc="R" data-u="" id="obj-av-16137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16137</td><td class="n">7995_1</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1135" data-i="16138" data-acc="R" data-u="" id="obj-av-16138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16138</td><td class="n">7996_1</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1136" data-i="16139" data-acc="R" data-u="" id="obj-av-16139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16139</td><td class="n">7997_1</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1137" data-i="16140" data-acc="R" data-u="%" id="obj-av-16140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16140</td><td class="n">7998_1</td><td class="d">Subfeed iTHD Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1138" data-i="16141" data-acc="R" data-u="%" id="obj-av-16141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16141</td><td class="n">7999_1</td><td class="d">Subfeed iTHD Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1139" data-i="16142" data-acc="R" data-u="%" id="obj-av-16142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16142</td><td class="n">8000_1</td><td class="d">Subfeed iTHD Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1140" data-i="16143" data-acc="R" data-u="%" id="obj-av-16143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16143</td><td class="n">8001_1</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1141" data-i="16144" data-acc="R" data-u="%" id="obj-av-16144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16144</td><td class="n">8002_1</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1142" data-i="16145" data-acc="R" data-u="%" id="obj-av-16145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16145</td><td class="n">8003_1</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1143" data-i="16146" data-acc="R" data-u="%" id="obj-av-16146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16146</td><td class="n">8004_1</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1144" data-i="16147" data-acc="R" data-u="%" id="obj-av-16147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16147</td><td class="n">8005_1</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1145" data-i="16148" data-acc="R" data-u="%" id="obj-av-16148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16148</td><td class="n">8006_1</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1146" data-i="16149" data-acc="R" data-u="%" id="obj-av-16149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16149</td><td class="n">8007_1</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1147" data-i="16150" data-acc="R" data-u="%" id="obj-av-16150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16150</td><td class="n">8008_1</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1148" data-i="16151" data-acc="R" data-u="%" id="obj-av-16151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16151</td><td class="n">8009_1</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1149" data-i="16152" data-acc="R" data-u="%" id="obj-av-16152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16152</td><td class="n">8010_1</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1150" data-i="16153" data-acc="R" data-u="%" id="obj-av-16153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16153</td><td class="n">8011_1</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1151" data-i="16154" data-acc="R" data-u="%" id="obj-av-16154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16154</td><td class="n">8012_1</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1152" data-i="16155" data-acc="R" data-u="%" id="obj-av-16155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16155</td><td class="n">8013_1</td><td class="d">Subfeed vTHD Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1153" data-i="16156" data-acc="R" data-u="%" id="obj-av-16156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16156</td><td class="n">8014_1</td><td class="d">Subfeed vTHD Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1154" data-i="16157" data-acc="R" data-u="%" id="obj-av-16157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16157</td><td class="n">8015_1</td><td class="d">Subfeed vTHD Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1155" data-i="16158" data-acc="R" data-u="%" id="obj-av-16158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16158</td><td class="n">8016_1</td><td class="d">Subfeed Voltage 3rd Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1156" data-i="16159" data-acc="R" data-u="%" id="obj-av-16159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16159</td><td class="n">8017_1</td><td class="d">Subfeed Voltage 3rd Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1157" data-i="16160" data-acc="R" data-u="%" id="obj-av-16160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16160</td><td class="n">8018_1</td><td class="d">Subfeed Voltage 3rd Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1158" data-i="16161" data-acc="R" data-u="%" id="obj-av-16161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16161</td><td class="n">8019_1</td><td class="d">Subfeed Voltage 5th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1159" data-i="16162" data-acc="R" data-u="%" id="obj-av-16162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16162</td><td class="n">8020_1</td><td class="d">Subfeed Voltage 5th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1160" data-i="16163" data-acc="R" data-u="%" id="obj-av-16163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16163</td><td class="n">8021_1</td><td class="d">Subfeed Voltage 5th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1161" data-i="16164" data-acc="R" data-u="%" id="obj-av-16164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16164</td><td class="n">8022_1</td><td class="d">Subfeed Voltage 7th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1162" data-i="16165" data-acc="R" data-u="%" id="obj-av-16165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16165</td><td class="n">8023_1</td><td class="d">Subfeed Voltage 7th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1163" data-i="16166" data-acc="R" data-u="%" id="obj-av-16166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16166</td><td class="n">8024_1</td><td class="d">Subfeed Voltage 7th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1164" data-i="16167" data-acc="R" data-u="%" id="obj-av-16167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16167</td><td class="n">8025_1</td><td class="d">Subfeed Voltage 9th Harmonic Ph A (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1165" data-i="16168" data-acc="R" data-u="%" id="obj-av-16168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16168</td><td class="n">8026_1</td><td class="d">Subfeed Voltage 9th Harmonic Ph B (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1166" data-i="16169" data-acc="R" data-u="%" id="obj-av-16169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16169</td><td class="n">8027_1</td><td class="d">Subfeed Voltage 9th Harmonic Ph C (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1167" data-i="16170" data-acc="R" data-u="%" id="obj-av-16170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16170</td><td class="n">8035_1</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1168" data-i="16171" data-acc="R" data-u="%" id="obj-av-16171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16171</td><td class="n">8036_1</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1169" data-i="16172" data-acc="R" data-u="" id="obj-av-16172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16172</td><td class="n">8037_1</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1170" data-i="16173" data-acc="R" data-u="A" id="obj-av-16173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16173</td><td class="n">8038_1</td><td class="d">Subfeed Ground Overcurrent Alarm Threshold (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1171" data-i="16174" data-acc="R" data-u="%" id="obj-av-16174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16174</td><td class="n">8280_1</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1172" data-i="16175" data-acc="R" data-u="%" id="obj-av-16175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16175</td><td class="n">8270_1</td><td class="d">Subfeed Phase Overvoltage Alarm Threshold (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1173" data-i="16176" data-acc="R" data-u="%" id="obj-av-16176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16176</td><td class="n">8271_1</td><td class="d">Subfeed Phase Undervoltage Alarm Threshold (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1174" data-i="16184" data-acc="R" data-u="A" id="obj-av-16184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16184</td><td class="n">7966_2</td><td class="d">Subfeed Current Rating (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1175" data-i="16185" data-acc="R" data-u="A" id="obj-av-16185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16185</td><td class="n">7967_2</td><td class="d">Subfeed Current Ph A (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1176" data-i="16186" data-acc="R" data-u="A" id="obj-av-16186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16186</td><td class="n">7968_2</td><td class="d">Subfeed Current Ph B (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1177" data-i="16187" data-acc="R" data-u="A" id="obj-av-16187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16187</td><td class="n">7969_2</td><td class="d">Subfeed Current Ph C (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1178" data-i="16188" data-acc="R" data-u="A" id="obj-av-16188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16188</td><td class="n">7970_2</td><td class="d">Subfeed Neutral Current (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1179" data-i="16189" data-acc="R" data-u="A" id="obj-av-16189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16189</td><td class="n">7971_2</td><td class="d">Subfeed Ground Current (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1180" data-i="16190" data-acc="R" data-u="%" id="obj-av-16190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16190</td><td class="n">7972_2</td><td class="d">Subfeed Current Load Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1181" data-i="16191" data-acc="R" data-u="%" id="obj-av-16191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16191</td><td class="n">7973_2</td><td class="d">Subfeed Current Load Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1182" data-i="16192" data-acc="R" data-u="%" id="obj-av-16192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16192</td><td class="n">7974_2</td><td class="d">Subfeed Current Load Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1183" data-i="16193" data-acc="R" data-u="%" id="obj-av-16193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16193</td><td class="n">7975_2</td><td class="d">Subfeed Highest Phase Current Load (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1184" data-i="16194" data-acc="R" data-u="V" id="obj-av-16194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16194</td><td class="n">7976_2</td><td class="d">Subfeed Voltage (L-L) A-B (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1185" data-i="16195" data-acc="R" data-u="V" id="obj-av-16195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16195</td><td class="n">7977_2</td><td class="d">Subfeed Voltage (L-L) B-C (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1186" data-i="16196" data-acc="R" data-u="V" id="obj-av-16196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16196</td><td class="n">7978_2</td><td class="d">Subfeed Voltage (L-L) C-A (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1187" data-i="16197" data-acc="R" data-u="V" id="obj-av-16197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16197</td><td class="n">7979_2</td><td class="d">Subfeed Voltage (L-N) A-N (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1188" data-i="16198" data-acc="R" data-u="V" id="obj-av-16198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16198</td><td class="n">7980_2</td><td class="d">Subfeed Voltage (L-N) B-N (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1189" data-i="16199" data-acc="R" data-u="V" id="obj-av-16199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16199</td><td class="n">7981_2</td><td class="d">Subfeed Voltage (L-N) C-N (Subfeed 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1190" data-i="16200" data-acc="R" data-u="Hz" id="obj-av-16200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16200</td><td class="n">7982_2</td><td class="d">Subfeed Frequency (Subfeed 2)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1191" data-i="16201" data-acc="R" data-u="kW" id="obj-av-16201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16201</td><td class="n">7983_2</td><td class="d">Subfeed Real Power (Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1192" data-i="16202" data-acc="R" data-u="kVA" id="obj-av-16202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16202</td><td class="n">7984_2</td><td class="d">Subfeed Apparent Power (Subfeed 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1193" data-i="16203" data-acc="R" data-u="" id="obj-av-16203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16203</td><td class="n">7985_2</td><td class="d">Subfeed Power Factor Ph A (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1194" data-i="16204" data-acc="R" data-u="" id="obj-av-16204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16204</td><td class="n">7986_2</td><td class="d">Subfeed Power Factor Ph B (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1195" data-i="16205" data-acc="R" data-u="" id="obj-av-16205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16205</td><td class="n">7987_2</td><td class="d">Subfeed Power Factor Ph C (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1196" data-i="16206" data-acc="R" data-u="" id="obj-av-16206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16206</td><td class="n">7988_2</td><td class="d">Subfeed Power Factor Total (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1197" data-i="16207" data-acc="R" data-u="kWh" id="obj-av-16207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16207</td><td class="n">7989_2</td><td class="d">Subfeed Energy (Subfeed 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1198" data-i="16208" data-acc="R" data-u="A" id="obj-av-16208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16208</td><td class="n">7990_2</td><td class="d">Subfeed Peak Current Ph A (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1199" data-i="16209" data-acc="R" data-u="A" id="obj-av-16209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16209</td><td class="n">7991_2</td><td class="d">Subfeed Peak Current Ph B (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1200" data-i="16210" data-acc="R" data-u="A" id="obj-av-16210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16210</td><td class="n">7992_2</td><td class="d">Subfeed Peak Current Ph C (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1201" data-i="16211" data-acc="R" data-u="A" id="obj-av-16211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16211</td><td class="n">7993_2</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1202" data-i="16212" data-acc="R" data-u="kW" id="obj-av-16212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16212</td><td class="n">7994_2</td><td class="d">Subfeed Peak Demand (Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1203" data-i="16213" data-acc="R" data-u="" id="obj-av-16213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16213</td><td class="n">7995_2</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1204" data-i="16214" data-acc="R" data-u="" id="obj-av-16214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16214</td><td class="n">7996_2</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1205" data-i="16215" data-acc="R" data-u="" id="obj-av-16215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16215</td><td class="n">7997_2</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1206" data-i="16216" data-acc="R" data-u="%" id="obj-av-16216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16216</td><td class="n">7998_2</td><td class="d">Subfeed iTHD Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1207" data-i="16217" data-acc="R" data-u="%" id="obj-av-16217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16217</td><td class="n">7999_2</td><td class="d">Subfeed iTHD Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1208" data-i="16218" data-acc="R" data-u="%" id="obj-av-16218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16218</td><td class="n">8000_2</td><td class="d">Subfeed iTHD Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1209" data-i="16219" data-acc="R" data-u="%" id="obj-av-16219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16219</td><td class="n">8001_2</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1210" data-i="16220" data-acc="R" data-u="%" id="obj-av-16220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16220</td><td class="n">8002_2</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1211" data-i="16221" data-acc="R" data-u="%" id="obj-av-16221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16221</td><td class="n">8003_2</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1212" data-i="16222" data-acc="R" data-u="%" id="obj-av-16222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16222</td><td class="n">8004_2</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1213" data-i="16223" data-acc="R" data-u="%" id="obj-av-16223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16223</td><td class="n">8005_2</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1214" data-i="16224" data-acc="R" data-u="%" id="obj-av-16224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16224</td><td class="n">8006_2</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1215" data-i="16225" data-acc="R" data-u="%" id="obj-av-16225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16225</td><td class="n">8007_2</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1216" data-i="16226" data-acc="R" data-u="%" id="obj-av-16226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16226</td><td class="n">8008_2</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1217" data-i="16227" data-acc="R" data-u="%" id="obj-av-16227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16227</td><td class="n">8009_2</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1218" data-i="16228" data-acc="R" data-u="%" id="obj-av-16228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16228</td><td class="n">8010_2</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1219" data-i="16229" data-acc="R" data-u="%" id="obj-av-16229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16229</td><td class="n">8011_2</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1220" data-i="16230" data-acc="R" data-u="%" id="obj-av-16230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16230</td><td class="n">8012_2</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1221" data-i="16231" data-acc="R" data-u="%" id="obj-av-16231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16231</td><td class="n">8013_2</td><td class="d">Subfeed vTHD Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1222" data-i="16232" data-acc="R" data-u="%" id="obj-av-16232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16232</td><td class="n">8014_2</td><td class="d">Subfeed vTHD Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1223" data-i="16233" data-acc="R" data-u="%" id="obj-av-16233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16233</td><td class="n">8015_2</td><td class="d">Subfeed vTHD Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1224" data-i="16234" data-acc="R" data-u="%" id="obj-av-16234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16234</td><td class="n">8016_2</td><td class="d">Subfeed Voltage 3rd Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1225" data-i="16235" data-acc="R" data-u="%" id="obj-av-16235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16235</td><td class="n">8017_2</td><td class="d">Subfeed Voltage 3rd Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1226" data-i="16236" data-acc="R" data-u="%" id="obj-av-16236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16236</td><td class="n">8018_2</td><td class="d">Subfeed Voltage 3rd Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1227" data-i="16237" data-acc="R" data-u="%" id="obj-av-16237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16237</td><td class="n">8019_2</td><td class="d">Subfeed Voltage 5th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1228" data-i="16238" data-acc="R" data-u="%" id="obj-av-16238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16238</td><td class="n">8020_2</td><td class="d">Subfeed Voltage 5th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1229" data-i="16239" data-acc="R" data-u="%" id="obj-av-16239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16239</td><td class="n">8021_2</td><td class="d">Subfeed Voltage 5th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1230" data-i="16240" data-acc="R" data-u="%" id="obj-av-16240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16240</td><td class="n">8022_2</td><td class="d">Subfeed Voltage 7th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1231" data-i="16241" data-acc="R" data-u="%" id="obj-av-16241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16241</td><td class="n">8023_2</td><td class="d">Subfeed Voltage 7th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1232" data-i="16242" data-acc="R" data-u="%" id="obj-av-16242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16242</td><td class="n">8024_2</td><td class="d">Subfeed Voltage 7th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1233" data-i="16243" data-acc="R" data-u="%" id="obj-av-16243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16243</td><td class="n">8025_2</td><td class="d">Subfeed Voltage 9th Harmonic Ph A (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1234" data-i="16244" data-acc="R" data-u="%" id="obj-av-16244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16244</td><td class="n">8026_2</td><td class="d">Subfeed Voltage 9th Harmonic Ph B (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1235" data-i="16245" data-acc="R" data-u="%" id="obj-av-16245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16245</td><td class="n">8027_2</td><td class="d">Subfeed Voltage 9th Harmonic Ph C (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1236" data-i="16246" data-acc="R" data-u="%" id="obj-av-16246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16246</td><td class="n">8035_2</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1237" data-i="16247" data-acc="R" data-u="%" id="obj-av-16247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16247</td><td class="n">8036_2</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1238" data-i="16248" data-acc="R" data-u="" id="obj-av-16248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16248</td><td class="n">8037_2</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1239" data-i="16249" data-acc="R" data-u="A" id="obj-av-16249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16249</td><td class="n">8038_2</td><td class="d">Subfeed Ground Overcurrent Alarm Threshold (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1240" data-i="16250" data-acc="R" data-u="%" id="obj-av-16250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16250</td><td class="n">8280_2</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1241" data-i="16251" data-acc="R" data-u="%" id="obj-av-16251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16251</td><td class="n">8270_2</td><td class="d">Subfeed Phase Overvoltage Alarm Threshold (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1242" data-i="16252" data-acc="R" data-u="%" id="obj-av-16252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16252</td><td class="n">8271_2</td><td class="d">Subfeed Phase Undervoltage Alarm Threshold (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1243" data-i="18768" data-acc="R" data-u="A" id="obj-av-18768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18768</td><td class="n">7966_36</td><td class="d">Subfeed Current Rating (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1244" data-i="18769" data-acc="R" data-u="A" id="obj-av-18769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18769</td><td class="n">7967_36</td><td class="d">Subfeed Current Ph A (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1245" data-i="18770" data-acc="R" data-u="A" id="obj-av-18770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18770</td><td class="n">7968_36</td><td class="d">Subfeed Current Ph B (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1246" data-i="18771" data-acc="R" data-u="A" id="obj-av-18771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18771</td><td class="n">7969_36</td><td class="d">Subfeed Current Ph C (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1247" data-i="18772" data-acc="R" data-u="A" id="obj-av-18772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18772</td><td class="n">7970_36</td><td class="d">Subfeed Neutral Current (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1248" data-i="18773" data-acc="R" data-u="A" id="obj-av-18773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18773</td><td class="n">7971_36</td><td class="d">Subfeed Ground Current (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1249" data-i="18774" data-acc="R" data-u="%" id="obj-av-18774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18774</td><td class="n">7972_36</td><td class="d">Subfeed Current Load Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1250" data-i="18775" data-acc="R" data-u="%" id="obj-av-18775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18775</td><td class="n">7973_36</td><td class="d">Subfeed Current Load Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1251" data-i="18776" data-acc="R" data-u="%" id="obj-av-18776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18776</td><td class="n">7974_36</td><td class="d">Subfeed Current Load Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1252" data-i="18777" data-acc="R" data-u="%" id="obj-av-18777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18777</td><td class="n">7975_36</td><td class="d">Subfeed Highest Phase Current Load (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1253" data-i="18778" data-acc="R" data-u="V" id="obj-av-18778"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18778</td><td class="n">7976_36</td><td class="d">Subfeed Voltage (L-L) A-B (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1254" data-i="18779" data-acc="R" data-u="V" id="obj-av-18779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18779</td><td class="n">7977_36</td><td class="d">Subfeed Voltage (L-L) B-C (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1255" data-i="18780" data-acc="R" data-u="V" id="obj-av-18780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18780</td><td class="n">7978_36</td><td class="d">Subfeed Voltage (L-L) C-A (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1256" data-i="18781" data-acc="R" data-u="V" id="obj-av-18781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18781</td><td class="n">7979_36</td><td class="d">Subfeed Voltage (L-N) A-N (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1257" data-i="18782" data-acc="R" data-u="V" id="obj-av-18782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18782</td><td class="n">7980_36</td><td class="d">Subfeed Voltage (L-N) B-N (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1258" data-i="18783" data-acc="R" data-u="V" id="obj-av-18783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18783</td><td class="n">7981_36</td><td class="d">Subfeed Voltage (L-N) C-N (Subfeed 36)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1259" data-i="18784" data-acc="R" data-u="Hz" id="obj-av-18784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18784</td><td class="n">7982_36</td><td class="d">Subfeed Frequency (Subfeed 36)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1260" data-i="18785" data-acc="R" data-u="kW" id="obj-av-18785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18785</td><td class="n">7983_36</td><td class="d">Subfeed Real Power (Subfeed 36)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1261" data-i="18786" data-acc="R" data-u="kVA" id="obj-av-18786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18786</td><td class="n">7984_36</td><td class="d">Subfeed Apparent Power (Subfeed 36)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1262" data-i="18787" data-acc="R" data-u="" id="obj-av-18787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18787</td><td class="n">7985_36</td><td class="d">Subfeed Power Factor Ph A (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1263" data-i="18788" data-acc="R" data-u="" id="obj-av-18788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18788</td><td class="n">7986_36</td><td class="d">Subfeed Power Factor Ph B (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1264" data-i="18789" data-acc="R" data-u="" id="obj-av-18789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18789</td><td class="n">7987_36</td><td class="d">Subfeed Power Factor Ph C (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1265" data-i="18790" data-acc="R" data-u="" id="obj-av-18790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18790</td><td class="n">7988_36</td><td class="d">Subfeed Power Factor Total (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1266" data-i="18791" data-acc="R" data-u="kWh" id="obj-av-18791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18791</td><td class="n">7989_36</td><td class="d">Subfeed Energy (Subfeed 36)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1267" data-i="18792" data-acc="R" data-u="A" id="obj-av-18792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18792</td><td class="n">7990_36</td><td class="d">Subfeed Peak Current Ph A (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1268" data-i="18793" data-acc="R" data-u="A" id="obj-av-18793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18793</td><td class="n">7991_36</td><td class="d">Subfeed Peak Current Ph B (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1269" data-i="18794" data-acc="R" data-u="A" id="obj-av-18794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18794</td><td class="n">7992_36</td><td class="d">Subfeed Peak Current Ph C (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1270" data-i="18795" data-acc="R" data-u="A" id="obj-av-18795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18795</td><td class="n">7993_36</td><td class="d">Subfeed Highest Phase Peak Current (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1271" data-i="18796" data-acc="R" data-u="kW" id="obj-av-18796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18796</td><td class="n">7994_36</td><td class="d">Subfeed Peak Demand (Subfeed 36)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1272" data-i="18797" data-acc="R" data-u="" id="obj-av-18797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18797</td><td class="n">7995_36</td><td class="d">Subfeed Current Crest Factor Ph A (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1273" data-i="18798" data-acc="R" data-u="" id="obj-av-18798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18798</td><td class="n">7996_36</td><td class="d">Subfeed Current Crest Factor Ph B (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1274" data-i="18799" data-acc="R" data-u="" id="obj-av-18799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18799</td><td class="n">7997_36</td><td class="d">Subfeed Current Crest Factor Ph C (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1275" data-i="18800" data-acc="R" data-u="%" id="obj-av-18800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18800</td><td class="n">7998_36</td><td class="d">Subfeed iTHD Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1276" data-i="18801" data-acc="R" data-u="%" id="obj-av-18801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18801</td><td class="n">7999_36</td><td class="d">Subfeed iTHD Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1277" data-i="18802" data-acc="R" data-u="%" id="obj-av-18802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18802</td><td class="n">8000_36</td><td class="d">Subfeed iTHD Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1278" data-i="18803" data-acc="R" data-u="%" id="obj-av-18803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18803</td><td class="n">8001_36</td><td class="d">Subfeed Current 3rd Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1279" data-i="18804" data-acc="R" data-u="%" id="obj-av-18804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18804</td><td class="n">8002_36</td><td class="d">Subfeed Current 3rd Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1280" data-i="18805" data-acc="R" data-u="%" id="obj-av-18805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18805</td><td class="n">8003_36</td><td class="d">Subfeed Current 3rd Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1281" data-i="18806" data-acc="R" data-u="%" id="obj-av-18806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18806</td><td class="n">8004_36</td><td class="d">Subfeed Current 5th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1282" data-i="18807" data-acc="R" data-u="%" id="obj-av-18807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18807</td><td class="n">8005_36</td><td class="d">Subfeed Current 5th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1283" data-i="18808" data-acc="R" data-u="%" id="obj-av-18808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18808</td><td class="n">8006_36</td><td class="d">Subfeed Current 5th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1284" data-i="18809" data-acc="R" data-u="%" id="obj-av-18809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18809</td><td class="n">8007_36</td><td class="d">Subfeed Current 7th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1285" data-i="18810" data-acc="R" data-u="%" id="obj-av-18810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18810</td><td class="n">8008_36</td><td class="d">Subfeed Current 7th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1286" data-i="18811" data-acc="R" data-u="%" id="obj-av-18811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18811</td><td class="n">8009_36</td><td class="d">Subfeed Current 7th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1287" data-i="18812" data-acc="R" data-u="%" id="obj-av-18812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18812</td><td class="n">8010_36</td><td class="d">Subfeed Current 9th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1288" data-i="18813" data-acc="R" data-u="%" id="obj-av-18813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18813</td><td class="n">8011_36</td><td class="d">Subfeed Current 9th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1289" data-i="18814" data-acc="R" data-u="%" id="obj-av-18814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18814</td><td class="n">8012_36</td><td class="d">Subfeed Current 9th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1290" data-i="18815" data-acc="R" data-u="%" id="obj-av-18815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18815</td><td class="n">8013_36</td><td class="d">Subfeed vTHD Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1291" data-i="18816" data-acc="R" data-u="%" id="obj-av-18816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18816</td><td class="n">8014_36</td><td class="d">Subfeed vTHD Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1292" data-i="18817" data-acc="R" data-u="%" id="obj-av-18817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18817</td><td class="n">8015_36</td><td class="d">Subfeed vTHD Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1293" data-i="18818" data-acc="R" data-u="%" id="obj-av-18818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18818</td><td class="n">8016_36</td><td class="d">Subfeed Voltage 3rd Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1294" data-i="18819" data-acc="R" data-u="%" id="obj-av-18819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18819</td><td class="n">8017_36</td><td class="d">Subfeed Voltage 3rd Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1295" data-i="18820" data-acc="R" data-u="%" id="obj-av-18820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18820</td><td class="n">8018_36</td><td class="d">Subfeed Voltage 3rd Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1296" data-i="18821" data-acc="R" data-u="%" id="obj-av-18821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18821</td><td class="n">8019_36</td><td class="d">Subfeed Voltage 5th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1297" data-i="18822" data-acc="R" data-u="%" id="obj-av-18822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18822</td><td class="n">8020_36</td><td class="d">Subfeed Voltage 5th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1298" data-i="18823" data-acc="R" data-u="%" id="obj-av-18823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18823</td><td class="n">8021_36</td><td class="d">Subfeed Voltage 5th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1299" data-i="18824" data-acc="R" data-u="%" id="obj-av-18824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18824</td><td class="n">8022_36</td><td class="d">Subfeed Voltage 7th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1300" data-i="18825" data-acc="R" data-u="%" id="obj-av-18825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18825</td><td class="n">8023_36</td><td class="d">Subfeed Voltage 7th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1301" data-i="18826" data-acc="R" data-u="%" id="obj-av-18826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18826</td><td class="n">8024_36</td><td class="d">Subfeed Voltage 7th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1302" data-i="18827" data-acc="R" data-u="%" id="obj-av-18827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18827</td><td class="n">8025_36</td><td class="d">Subfeed Voltage 9th Harmonic Ph A (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1303" data-i="18828" data-acc="R" data-u="%" id="obj-av-18828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18828</td><td class="n">8026_36</td><td class="d">Subfeed Voltage 9th Harmonic Ph B (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1304" data-i="18829" data-acc="R" data-u="%" id="obj-av-18829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18829</td><td class="n">8027_36</td><td class="d">Subfeed Voltage 9th Harmonic Ph C (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1305" data-i="18830" data-acc="R" data-u="%" id="obj-av-18830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18830</td><td class="n">8035_36</td><td class="d">Subfeed Phase Overcurrent Warning Threshold (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1306" data-i="18831" data-acc="R" data-u="%" id="obj-av-18831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18831</td><td class="n">8036_36</td><td class="d">Subfeed Phase Overcurrent Alarm Threshold (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1307" data-i="18832" data-acc="R" data-u="" id="obj-av-18832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18832</td><td class="n">8037_36</td><td class="d">Subfeed Neutral Overcurrent Threshold (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1308" data-i="18833" data-acc="R" data-u="A" id="obj-av-18833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18833</td><td class="n">8038_36</td><td class="d">Subfeed Ground Overcurrent Alarm Threshold (Subfeed 36)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1309" data-i="18834" data-acc="R" data-u="%" id="obj-av-18834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18834</td><td class="n">8280_36</td><td class="d">Subfeed Neutral Overcurrent Warning Threshold (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1310" data-i="18835" data-acc="R" data-u="%" id="obj-av-18835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18835</td><td class="n">8270_36</td><td class="d">Subfeed Phase Overvoltage Alarm Threshold (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1311" data-i="18836" data-acc="R" data-u="%" id="obj-av-18836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18836</td><td class="n">8271_36</td><td class="d">Subfeed Phase Undervoltage Alarm Threshold (Subfeed 36)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1312" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1313" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1314" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">7059_1</td><td class="d">Restart Procedure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1315" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">7060_1</td><td class="d">Overtemperature Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1316" data-i="15" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">7582_1</td><td class="d">System-wide Event Acknowledge/Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset, 2=Acknowledge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1317" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">7583_1</td><td class="d">System-wide Energy Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1318" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">7584_1</td><td class="d">System-wide Peak Current Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1319" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">7585_1</td><td class="d">System-wide Peak Demand Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1320" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">7566_1</td><td class="d">Main Input Breaker 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1321" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">7567_1</td><td class="d">Main Input Breaker 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1322" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">7696_1</td><td class="d">Metering Configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Master Side, 2=Slave Side</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1323" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">7721_1</td><td class="d">Energy Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1324" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">7722_1</td><td class="d">Peak Current Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1325" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">7723_1</td><td class="d">Peak Demand Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1326" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">7725_1</td><td class="d">Panelboard Status (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Abnormal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1327" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">7791_1</td><td class="d">Panelboard Main Breaker Status (Branch PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1328" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">7804_1</td><td class="d">Panelboard Energy Reset (Branch PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1329" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">7805_1</td><td class="d">Panelboard Peak Current Reset (Branch PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1330" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">7806_1</td><td class="d">Panelboard Peak Demand Reset (Branch PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1331" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">7828_1_1</td><td class="d">Branch Energy Reset (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1332" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">7829_1_1</td><td class="d">Branch Peak Current Reset (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1333" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">7830_1_1</td><td class="d">Branch Peak Demand Reset (Branch PB 1 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1334" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">7828_1_2</td><td class="d">Branch Energy Reset (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1335" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">7829_1_2</td><td class="d">Branch Peak Current Reset (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1336" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">7830_1_2</td><td class="d">Branch Peak Demand Reset (Branch PB 1 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1337" data-i="591" data-acc="W" data-u="" data-st="1" id="obj-mv-591"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">591</td><td class="n">7828_1_42</td><td class="d">Branch Energy Reset (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1338" data-i="592" data-acc="W" data-u="" data-st="1" id="obj-mv-592"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">592</td><td class="n">7829_1_42</td><td class="d">Branch Peak Current Reset (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1339" data-i="593" data-acc="W" data-u="" data-st="1" id="obj-mv-593"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">593</td><td class="n">7830_1_42</td><td class="d">Branch Peak Demand Reset (Branch PB 1 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1340" data-i="604" data-acc="R" data-u="" data-st="1" id="obj-mv-604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">604</td><td class="n">7725_2</td><td class="d">Panelboard Status (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Abnormal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1341" data-i="605" data-acc="R" data-u="" data-st="1" id="obj-mv-605"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">605</td><td class="n">7791_2</td><td class="d">Panelboard Main Breaker Status (Branch PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1342" data-i="606" data-acc="W" data-u="" data-st="1" id="obj-mv-606"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">606</td><td class="n">7804_2</td><td class="d">Panelboard Energy Reset (Branch PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1343" data-i="607" data-acc="W" data-u="" data-st="1" id="obj-mv-607"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">607</td><td class="n">7805_2</td><td class="d">Panelboard Peak Current Reset (Branch PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1344" data-i="608" data-acc="W" data-u="" data-st="1" id="obj-mv-608"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">608</td><td class="n">7806_2</td><td class="d">Panelboard Peak Demand Reset (Branch PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1345" data-i="619" data-acc="W" data-u="" data-st="1" id="obj-mv-619"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">619</td><td class="n">7828_2_1</td><td class="d">Branch Energy Reset (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1346" data-i="620" data-acc="W" data-u="" data-st="1" id="obj-mv-620"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">620</td><td class="n">7829_2_1</td><td class="d">Branch Peak Current Reset (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1347" data-i="621" data-acc="W" data-u="" data-st="1" id="obj-mv-621"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">621</td><td class="n">7830_2_1</td><td class="d">Branch Peak Demand Reset (Branch PB 2 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1348" data-i="632" data-acc="W" data-u="" data-st="1" id="obj-mv-632"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">632</td><td class="n">7828_2_2</td><td class="d">Branch Energy Reset (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1349" data-i="633" data-acc="W" data-u="" data-st="1" id="obj-mv-633"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">633</td><td class="n">7829_2_2</td><td class="d">Branch Peak Current Reset (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1350" data-i="634" data-acc="W" data-u="" data-st="1" id="obj-mv-634"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">634</td><td class="n">7830_2_2</td><td class="d">Branch Peak Demand Reset (Branch PB 2 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1351" data-i="1152" data-acc="W" data-u="" data-st="1" id="obj-mv-1152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1152</td><td class="n">7828_2_42</td><td class="d">Branch Energy Reset (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1352" data-i="1153" data-acc="W" data-u="" data-st="1" id="obj-mv-1153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1153</td><td class="n">7829_2_42</td><td class="d">Branch Peak Current Reset (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1353" data-i="1154" data-acc="W" data-u="" data-st="1" id="obj-mv-1154"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1154</td><td class="n">7830_2_42</td><td class="d">Branch Peak Demand Reset (Branch PB 2 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1354" data-i="6214" data-acc="R" data-u="" data-st="1" id="obj-mv-6214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6214</td><td class="n">7725_12</td><td class="d">Panelboard Status (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Abnormal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1355" data-i="6215" data-acc="R" data-u="" data-st="1" id="obj-mv-6215"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6215</td><td class="n">7791_12</td><td class="d">Panelboard Main Breaker Status (Branch PB 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1356" data-i="6216" data-acc="W" data-u="" data-st="1" id="obj-mv-6216"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6216</td><td class="n">7804_12</td><td class="d">Panelboard Energy Reset (Branch PB 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1357" data-i="6217" data-acc="W" data-u="" data-st="1" id="obj-mv-6217"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6217</td><td class="n">7805_12</td><td class="d">Panelboard Peak Current Reset (Branch PB 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1358" data-i="6218" data-acc="W" data-u="" data-st="1" id="obj-mv-6218"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6218</td><td class="n">7806_12</td><td class="d">Panelboard Peak Demand Reset (Branch PB 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1359" data-i="6229" data-acc="W" data-u="" data-st="1" id="obj-mv-6229"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6229</td><td class="n">7828_12_1</td><td class="d">Branch Energy Reset (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1360" data-i="6230" data-acc="W" data-u="" data-st="1" id="obj-mv-6230"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6230</td><td class="n">7829_12_1</td><td class="d">Branch Peak Current Reset (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1361" data-i="6231" data-acc="W" data-u="" data-st="1" id="obj-mv-6231"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6231</td><td class="n">7830_12_1</td><td class="d">Branch Peak Demand Reset (Branch PB 12 Branch 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1362" data-i="6242" data-acc="W" data-u="" data-st="1" id="obj-mv-6242"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6242</td><td class="n">7828_12_2</td><td class="d">Branch Energy Reset (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1363" data-i="6243" data-acc="W" data-u="" data-st="1" id="obj-mv-6243"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6243</td><td class="n">7829_12_2</td><td class="d">Branch Peak Current Reset (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1364" data-i="6244" data-acc="W" data-u="" data-st="1" id="obj-mv-6244"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6244</td><td class="n">7830_12_2</td><td class="d">Branch Peak Demand Reset (Branch PB 12 Branch 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1365" data-i="6762" data-acc="W" data-u="" data-st="1" id="obj-mv-6762"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6762</td><td class="n">7828_12_42</td><td class="d">Branch Energy Reset (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1366" data-i="6763" data-acc="W" data-u="" data-st="1" id="obj-mv-6763"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6763</td><td class="n">7829_12_42</td><td class="d">Branch Peak Current Reset (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1367" data-i="6764" data-acc="W" data-u="" data-st="1" id="obj-mv-6764"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6764</td><td class="n">7830_12_42</td><td class="d">Branch Peak Demand Reset (Branch PB 12 Branch 42)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1368" data-i="6775" data-acc="R" data-u="" data-st="1" id="obj-mv-6775"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6775</td><td class="n">7832_1</td><td class="d">Panelboard Status (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Abnormal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1369" data-i="6776" data-acc="R" data-u="" data-st="1" id="obj-mv-6776"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6776</td><td class="n">7895_1</td><td class="d">Panelboard Main Breaker Status (Subfeed PB 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1370" data-i="6777" data-acc="W" data-u="" data-st="1" id="obj-mv-6777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6777</td><td class="n">7908_1</td><td class="d">Panelboard Energy Reset (Subfeed PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1371" data-i="6778" data-acc="W" data-u="" data-st="1" id="obj-mv-6778"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6778</td><td class="n">7909_1</td><td class="d">Panelboard Peak Current Reset (Subfeed PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1372" data-i="6779" data-acc="W" data-u="" data-st="1" id="obj-mv-6779"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6779</td><td class="n">7910_1</td><td class="d">Panelboard Peak Demand Reset (Subfeed PB 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1373" data-i="6790" data-acc="R" data-u="" data-st="1" id="obj-mv-6790"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6790</td><td class="n">7952_1_1</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1374" data-i="6791" data-acc="W" data-u="" data-st="1" id="obj-mv-6791"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6791</td><td class="n">7962_1_1</td><td class="d">Subfeed Energy Reset (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1375" data-i="6792" data-acc="W" data-u="" data-st="1" id="obj-mv-6792"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6792</td><td class="n">7963_1_1</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1376" data-i="6793" data-acc="W" data-u="" data-st="1" id="obj-mv-6793"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6793</td><td class="n">7964_1_1</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1377" data-i="6804" data-acc="R" data-u="" data-st="1" id="obj-mv-6804"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6804</td><td class="n">7952_1_2</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1378" data-i="6805" data-acc="W" data-u="" data-st="1" id="obj-mv-6805"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6805</td><td class="n">7962_1_2</td><td class="d">Subfeed Energy Reset (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1379" data-i="6806" data-acc="W" data-u="" data-st="1" id="obj-mv-6806"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6806</td><td class="n">7963_1_2</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1380" data-i="6807" data-acc="W" data-u="" data-st="1" id="obj-mv-6807"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6807</td><td class="n">7964_1_2</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1381" data-i="6944" data-acc="R" data-u="" data-st="1" id="obj-mv-6944"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6944</td><td class="n">7952_1_12</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1382" data-i="6945" data-acc="W" data-u="" data-st="1" id="obj-mv-6945"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6945</td><td class="n">7962_1_12</td><td class="d">Subfeed Energy Reset (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1383" data-i="6946" data-acc="W" data-u="" data-st="1" id="obj-mv-6946"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6946</td><td class="n">7963_1_12</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1384" data-i="6947" data-acc="W" data-u="" data-st="1" id="obj-mv-6947"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6947</td><td class="n">7964_1_12</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 1 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1385" data-i="6958" data-acc="R" data-u="" data-st="1" id="obj-mv-6958"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6958</td><td class="n">7832_2</td><td class="d">Panelboard Status (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Abnormal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1386" data-i="6959" data-acc="R" data-u="" data-st="1" id="obj-mv-6959"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6959</td><td class="n">7895_2</td><td class="d">Panelboard Main Breaker Status (Subfeed PB 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1387" data-i="6960" data-acc="W" data-u="" data-st="1" id="obj-mv-6960"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6960</td><td class="n">7908_2</td><td class="d">Panelboard Energy Reset (Subfeed PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1388" data-i="6961" data-acc="W" data-u="" data-st="1" id="obj-mv-6961"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6961</td><td class="n">7909_2</td><td class="d">Panelboard Peak Current Reset (Subfeed PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1389" data-i="6962" data-acc="W" data-u="" data-st="1" id="obj-mv-6962"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6962</td><td class="n">7910_2</td><td class="d">Panelboard Peak Demand Reset (Subfeed PB 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1390" data-i="6973" data-acc="R" data-u="" data-st="1" id="obj-mv-6973"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6973</td><td class="n">7952_2_1</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1391" data-i="6974" data-acc="W" data-u="" data-st="1" id="obj-mv-6974"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6974</td><td class="n">7962_2_1</td><td class="d">Subfeed Energy Reset (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1392" data-i="6975" data-acc="W" data-u="" data-st="1" id="obj-mv-6975"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6975</td><td class="n">7963_2_1</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1393" data-i="6976" data-acc="W" data-u="" data-st="1" id="obj-mv-6976"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6976</td><td class="n">7964_2_1</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1394" data-i="6987" data-acc="R" data-u="" data-st="1" id="obj-mv-6987"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6987</td><td class="n">7952_2_2</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1395" data-i="6988" data-acc="W" data-u="" data-st="1" id="obj-mv-6988"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6988</td><td class="n">7962_2_2</td><td class="d">Subfeed Energy Reset (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1396" data-i="6989" data-acc="W" data-u="" data-st="1" id="obj-mv-6989"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6989</td><td class="n">7963_2_2</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1397" data-i="6990" data-acc="W" data-u="" data-st="1" id="obj-mv-6990"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6990</td><td class="n">7964_2_2</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1398" data-i="7127" data-acc="R" data-u="" data-st="1" id="obj-mv-7127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7127</td><td class="n">7952_2_12</td><td class="d">Subfeed Main Breaker Status (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1399" data-i="7128" data-acc="W" data-u="" data-st="1" id="obj-mv-7128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7128</td><td class="n">7962_2_12</td><td class="d">Subfeed Energy Reset (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1400" data-i="7129" data-acc="W" data-u="" data-st="1" id="obj-mv-7129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7129</td><td class="n">7963_2_12</td><td class="d">Subfeed Peak Current Reset (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1401" data-i="7130" data-acc="W" data-u="" data-st="1" id="obj-mv-7130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7130</td><td class="n">7964_2_12</td><td class="d">Subfeed Peak Demand Reset (Subfeed PB 2 Subfeed 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1402" data-i="7141" data-acc="R" data-u="" data-st="1" id="obj-mv-7141"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7141</td><td class="n">8028_1</td><td class="d">Subfeed Breaker Status (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1403" data-i="7142" data-acc="W" data-u="" data-st="1" id="obj-mv-7142"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7142</td><td class="n">8041_1</td><td class="d">Subfeed Energy Reset (Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1404" data-i="7143" data-acc="W" data-u="" data-st="1" id="obj-mv-7143"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7143</td><td class="n">8042_1</td><td class="d">Subfeed Peak Current Reset (Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1405" data-i="7144" data-acc="W" data-u="" data-st="1" id="obj-mv-7144"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7144</td><td class="n">8043_1</td><td class="d">Subfeed Peak Demand Reset (Subfeed 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1406" data-i="7155" data-acc="R" data-u="" data-st="1" id="obj-mv-7155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7155</td><td class="n">8028_2</td><td class="d">Subfeed Breaker Status (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1407" data-i="7156" data-acc="W" data-u="" data-st="1" id="obj-mv-7156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7156</td><td class="n">8041_2</td><td class="d">Subfeed Energy Reset (Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1408" data-i="7157" data-acc="W" data-u="" data-st="1" id="obj-mv-7157"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7157</td><td class="n">8042_2</td><td class="d">Subfeed Peak Current Reset (Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1409" data-i="7158" data-acc="W" data-u="" data-st="1" id="obj-mv-7158"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7158</td><td class="n">8043_2</td><td class="d">Subfeed Peak Demand Reset (Subfeed 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1410" data-i="7631" data-acc="R" data-u="" data-st="1" id="obj-mv-7631"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7631</td><td class="n">8028_36</td><td class="d">Subfeed Breaker Status (Subfeed 36)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Open, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1411" data-i="7632" data-acc="W" data-u="" data-st="1" id="obj-mv-7632"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7632</td><td class="n">8041_36</td><td class="d">Subfeed Energy Reset (Subfeed 36)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1412" data-i="7633" data-acc="W" data-u="" data-st="1" id="obj-mv-7633"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7633</td><td class="n">8042_36</td><td class="d">Subfeed Peak Current Reset (Subfeed 36)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1413" data-i="7634" data-acc="W" data-u="" data-st="1" id="obj-mv-7634"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7634</td><td class="n">8043_36</td><td class="d">Subfeed Peak Demand Reset (Subfeed 36)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert RXA / TFX power panel point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>7570_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>7571_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>7572_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>7573_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>7574_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>7575_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>7576_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>7577_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>7578_1</li><li><a href="#obj-bv-10"><code>BV10</code></a>7579_1</li><li><a href="#obj-bv-11"><code>BV11</code></a>7580_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>7581_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>7588_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>7589_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>7590_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>7591_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>8119_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>7588_2</li><li><a href="#obj-bv-39"><code>BV39</code></a>7589_2</li><li><a href="#obj-bv-40"><code>BV40</code></a>7590_2</li><li><a href="#obj-bv-41"><code>BV41</code></a>7591_2</li><li><a href="#obj-bv-42"><code>BV42</code></a>8119_2</li><li><a href="#obj-bv-968"><code>BV968</code></a>7588_64</li><li><a href="#obj-bv-969"><code>BV969</code></a>7589_64</li><li><a href="#obj-bv-970"><code>BV970</code></a>7590_64</li><li><a href="#obj-bv-971"><code>BV971</code></a>7591_64</li><li><a href="#obj-bv-972"><code>BV972</code></a>8119_64</li><li><a href="#obj-bv-983"><code>BV983</code></a>7697_1</li><li><a href="#obj-bv-984"><code>BV984</code></a>7698_1</li><li><a href="#obj-bv-985"><code>BV985</code></a>7699_1</li><li><a href="#obj-bv-986"><code>BV986</code></a>7700_1</li><li><a href="#obj-bv-987"><code>BV987</code></a>7701_1</li><li><a href="#obj-bv-988"><code>BV988</code></a>7702_1</li><li><a href="#obj-bv-989"><code>BV989</code></a>7704_1</li><li><a href="#obj-bv-990"><code>BV990</code></a>7705_1</li><li><a href="#obj-bv-991"><code>BV991</code></a>7706_1</li><li><a href="#obj-bv-992"><code>BV992</code></a>7707_1</li><li><a href="#obj-bv-993"><code>BV993</code></a>7708_1</li><li><a href="#obj-bv-994"><code>BV994</code></a>7709_1</li><li><a href="#obj-bv-995"><code>BV995</code></a>7710_1</li><li><a href="#obj-bv-996"><code>BV996</code></a>7711_1</li><li><a href="#obj-bv-997"><code>BV997</code></a>7712_1</li><li><a href="#obj-bv-998"><code>BV998</code></a>7713_1</li><li><a href="#obj-bv-999"><code>BV999</code></a>7714_1</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>7715_1</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>7792_1</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>7793_1</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>7794_1</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>7795_1</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>7796_1</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>8253_1</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>8254_1</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>8255_1</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>8435_1</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>7822_1_1</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>7823_1_1</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>8259_1_1</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>8436_1_1</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>7822_1_2</li><li><a href="#obj-bv-1039"><code>BV1039</code></a>7823_1_2</li><li><a href="#obj-bv-1040"><code>BV1040</code></a>8259_1_2</li><li><a href="#obj-bv-1041"><code>BV1041</code></a>8436_1_2</li><li><a href="#obj-bv-1518"><code>BV1518</code></a>7822_1_42</li><li><a href="#obj-bv-1519"><code>BV1519</code></a>7823_1_42</li><li><a href="#obj-bv-1520"><code>BV1520</code></a>8259_1_42</li><li><a href="#obj-bv-1521"><code>BV1521</code></a>8436_1_42</li><li><a href="#obj-bv-1530"><code>BV1530</code></a>7792_2</li><li><a href="#obj-bv-1531"><code>BV1531</code></a>7793_2</li><li><a href="#obj-bv-1532"><code>BV1532</code></a>7794_2</li><li><a href="#obj-bv-1533"><code>BV1533</code></a>7795_2</li><li><a href="#obj-bv-1534"><code>BV1534</code></a>7796_2</li><li><a href="#obj-bv-1535"><code>BV1535</code></a>8253_2</li><li><a href="#obj-bv-1536"><code>BV1536</code></a>8254_2</li><li><a href="#obj-bv-1537"><code>BV1537</code></a>8255_2</li><li><a href="#obj-bv-1538"><code>BV1538</code></a>8435_2</li><li><a href="#obj-bv-1545"><code>BV1545</code></a>7822_2_1</li><li><a href="#obj-bv-1546"><code>BV1546</code></a>7823_2_1</li><li><a href="#obj-bv-1547"><code>BV1547</code></a>8259_2_1</li><li><a href="#obj-bv-1548"><code>BV1548</code></a>8436_2_1</li><li><a href="#obj-bv-1557"><code>BV1557</code></a>7822_2_2</li><li><a href="#obj-bv-1558"><code>BV1558</code></a>7823_2_2</li><li><a href="#obj-bv-1559"><code>BV1559</code></a>8259_2_2</li><li><a href="#obj-bv-1560"><code>BV1560</code></a>8436_2_2</li><li><a href="#obj-bv-2037"><code>BV2037</code></a>7822_2_42</li><li><a href="#obj-bv-2038"><code>BV2038</code></a>7823_2_42</li><li><a href="#obj-bv-2039"><code>BV2039</code></a>8259_2_42</li><li><a href="#obj-bv-2040"><code>BV2040</code></a>8436_2_42</li><li><a href="#obj-bv-6720"><code>BV6720</code></a>7792_12</li><li><a href="#obj-bv-6721"><code>BV6721</code></a>7793_12</li><li><a href="#obj-bv-6722"><code>BV6722</code></a>7794_12</li><li><a href="#obj-bv-6723"><code>BV6723</code></a>7795_12</li><li><a href="#obj-bv-6724"><code>BV6724</code></a>7796_12</li><li><a href="#obj-bv-6725"><code>BV6725</code></a>8253_12</li><li><a href="#obj-bv-6726"><code>BV6726</code></a>8254_12</li><li><a href="#obj-bv-6727"><code>BV6727</code></a>8255_12</li><li><a href="#obj-bv-6728"><code>BV6728</code></a>8435_12</li><li><a href="#obj-bv-6735"><code>BV6735</code></a>7822_12_1</li><li><a href="#obj-bv-6736"><code>BV6736</code></a>7823_12_1</li><li><a href="#obj-bv-6737"><code>BV6737</code></a>8259_12_1</li><li><a href="#obj-bv-6738"><code>BV6738</code></a>8436_12_1</li><li><a href="#obj-bv-6747"><code>BV6747</code></a>7822_12_2</li><li><a href="#obj-bv-6748"><code>BV6748</code></a>7823_12_2</li><li><a href="#obj-bv-6749"><code>BV6749</code></a>8259_12_2</li><li><a href="#obj-bv-6750"><code>BV6750</code></a>8436_12_2</li><li><a href="#obj-bv-7227"><code>BV7227</code></a>7822_12_42</li><li><a href="#obj-bv-7228"><code>BV7228</code></a>7823_12_42</li><li><a href="#obj-bv-7229"><code>BV7229</code></a>8259_12_42</li><li><a href="#obj-bv-7230"><code>BV7230</code></a>8436_12_42</li><li><a href="#obj-bv-7239"><code>BV7239</code></a>7896_1</li><li><a href="#obj-bv-7240"><code>BV7240</code></a>7897_1</li><li><a href="#obj-bv-7241"><code>BV7241</code></a>7898_1</li><li><a href="#obj-bv-7242"><code>BV7242</code></a>7899_1</li><li><a href="#obj-bv-7243"><code>BV7243</code></a>7900_1</li><li><a href="#obj-bv-7244"><code>BV7244</code></a>8262_1</li><li><a href="#obj-bv-7245"><code>BV7245</code></a>8263_1</li><li><a href="#obj-bv-7246"><code>BV7246</code></a>8264_1</li><li><a href="#obj-bv-7254"><code>BV7254</code></a>7953_1_1</li><li><a href="#obj-bv-7255"><code>BV7255</code></a>7954_1_1</li><li><a href="#obj-bv-7256"><code>BV7256</code></a>7955_1_1</li><li><a href="#obj-bv-7257"><code>BV7257</code></a>7956_1_1</li><li><a href="#obj-bv-7258"><code>BV7258</code></a>7957_1_1</li><li><a href="#obj-bv-7269"><code>BV7269</code></a>7953_1_2</li><li><a href="#obj-bv-7270"><code>BV7270</code></a>7954_1_2</li><li><a href="#obj-bv-7271"><code>BV7271</code></a>7955_1_2</li><li><a href="#obj-bv-7272"><code>BV7272</code></a>7956_1_2</li><li><a href="#obj-bv-7273"><code>BV7273</code></a>7957_1_2</li><li><a href="#obj-bv-7419"><code>BV7419</code></a>7953_1_12</li><li><a href="#obj-bv-7420"><code>BV7420</code></a>7954_1_12</li><li><a href="#obj-bv-7421"><code>BV7421</code></a>7955_1_12</li><li><a href="#obj-bv-7422"><code>BV7422</code></a>7956_1_12</li><li><a href="#obj-bv-7423"><code>BV7423</code></a>7957_1_12</li><li><a href="#obj-bv-7434"><code>BV7434</code></a>7896_2</li><li><a href="#obj-bv-7435"><code>BV7435</code></a>7897_2</li><li><a href="#obj-bv-7436"><code>BV7436</code></a>7898_2</li><li><a href="#obj-bv-7437"><code>BV7437</code></a>7899_2</li><li><a href="#obj-bv-7438"><code>BV7438</code></a>7900_2</li><li><a href="#obj-bv-7439"><code>BV7439</code></a>8262_2</li><li><a href="#obj-bv-7440"><code>BV7440</code></a>8263_2</li><li><a href="#obj-bv-7441"><code>BV7441</code></a>8264_2</li><li><a href="#obj-bv-7449"><code>BV7449</code></a>7953_2_1</li><li><a href="#obj-bv-7450"><code>BV7450</code></a>7954_2_1</li><li><a href="#obj-bv-7451"><code>BV7451</code></a>7955_2_1</li><li><a href="#obj-bv-7452"><code>BV7452</code></a>7956_2_1</li><li><a href="#obj-bv-7453"><code>BV7453</code></a>7957_2_1</li><li><a href="#obj-bv-7464"><code>BV7464</code></a>7953_2_2</li><li><a href="#obj-bv-7465"><code>BV7465</code></a>7954_2_2</li><li><a href="#obj-bv-7466"><code>BV7466</code></a>7955_2_2</li><li><a href="#obj-bv-7467"><code>BV7467</code></a>7956_2_2</li><li><a href="#obj-bv-7468"><code>BV7468</code></a>7957_2_2</li><li><a href="#obj-bv-7614"><code>BV7614</code></a>7953_2_12</li><li><a href="#obj-bv-7615"><code>BV7615</code></a>7954_2_12</li><li><a href="#obj-bv-7616"><code>BV7616</code></a>7955_2_12</li><li><a href="#obj-bv-7617"><code>BV7617</code></a>7956_2_12</li><li><a href="#obj-bv-7618"><code>BV7618</code></a>7957_2_12</li><li><a href="#obj-bv-7629"><code>BV7629</code></a>8029_1</li><li><a href="#obj-bv-7630"><code>BV7630</code></a>8030_1</li><li><a href="#obj-bv-7631"><code>BV7631</code></a>8031_1</li><li><a href="#obj-bv-7632"><code>BV7632</code></a>8032_1</li><li><a href="#obj-bv-7633"><code>BV7633</code></a>8033_1</li><li><a href="#obj-bv-7634"><code>BV7634</code></a>8267_1</li><li><a href="#obj-bv-7635"><code>BV7635</code></a>8268_1</li><li><a href="#obj-bv-7636"><code>BV7636</code></a>8269_1</li><li><a href="#obj-bv-7644"><code>BV7644</code></a>8029_2</li><li><a href="#obj-bv-7645"><code>BV7645</code></a>8030_2</li><li><a href="#obj-bv-7646"><code>BV7646</code></a>8031_2</li><li><a href="#obj-bv-7647"><code>BV7647</code></a>8032_2</li><li><a href="#obj-bv-7648"><code>BV7648</code></a>8033_2</li><li><a href="#obj-bv-7649"><code>BV7649</code></a>8267_2</li><li><a href="#obj-bv-7650"><code>BV7650</code></a>8268_2</li><li><a href="#obj-bv-7651"><code>BV7651</code></a>8269_2</li><li><a href="#obj-bv-8154"><code>BV8154</code></a>8029_36</li><li><a href="#obj-bv-8155"><code>BV8155</code></a>8030_36</li><li><a href="#obj-bv-8156"><code>BV8156</code></a>8031_36</li><li><a href="#obj-bv-8157"><code>BV8157</code></a>8032_36</li><li><a href="#obj-bv-8158"><code>BV8158</code></a>8033_36</li><li><a href="#obj-bv-8159"><code>BV8159</code></a>8267_36</li><li><a href="#obj-bv-8160"><code>BV8160</code></a>8268_36</li><li><a href="#obj-bv-8161"><code>BV8161</code></a>8269_36</li><li><a href="#obj-bv-8169"><code>BV8169</code></a>8045_1</li><li><a href="#obj-bv-8180"><code>BV8180</code></a>8045_2</li><li><a href="#obj-bv-8191"><code>BV8191</code></a>8047_1</li><li><a href="#obj-bv-8202"><code>BV8202</code></a>8047_2</li><li><a href="#obj-bv-8268"><code>BV8268</code></a>8047_8</li><li><a href="#obj-av-1"><code>AV1</code></a>4293_1</li><li><a href="#obj-av-14"><code>AV14</code></a>8123_1</li><li><a href="#obj-av-15"><code>AV15</code></a>7592_1</li><li><a href="#obj-av-16"><code>AV16</code></a>7593_1</li><li><a href="#obj-av-17"><code>AV17</code></a>7594_1</li><li><a href="#obj-av-18"><code>AV18</code></a>8124_1</li><li><a href="#obj-av-19"><code>AV19</code></a>7595_1</li><li><a href="#obj-av-20"><code>AV20</code></a>7596_1</li><li><a href="#obj-av-21"><code>AV21</code></a>7597_1</li><li><a href="#obj-av-22"><code>AV22</code></a>7598_1</li><li><a href="#obj-av-23"><code>AV23</code></a>7599_1</li><li><a href="#obj-av-24"><code>AV24</code></a>7600_1</li><li><a href="#obj-av-25"><code>AV25</code></a>7601_1</li><li><a href="#obj-av-26"><code>AV26</code></a>7602_1</li><li><a href="#obj-av-27"><code>AV27</code></a>7603_1</li><li><a href="#obj-av-28"><code>AV28</code></a>7604_1</li><li><a href="#obj-av-29"><code>AV29</code></a>7605_1</li><li><a href="#obj-av-30"><code>AV30</code></a>7606_1</li><li><a href="#obj-av-31"><code>AV31</code></a>7607_1</li><li><a href="#obj-av-32"><code>AV32</code></a>7608_1</li><li><a href="#obj-av-33"><code>AV33</code></a>7609_1</li><li><a href="#obj-av-34"><code>AV34</code></a>7610_1</li><li><a href="#obj-av-35"><code>AV35</code></a>7611_1</li><li><a href="#obj-av-36"><code>AV36</code></a>7612_1</li><li><a href="#obj-av-37"><code>AV37</code></a>7613_1</li><li><a href="#obj-av-38"><code>AV38</code></a>7614_1</li><li><a href="#obj-av-39"><code>AV39</code></a>7615_1</li><li><a href="#obj-av-40"><code>AV40</code></a>7616_1</li><li><a href="#obj-av-41"><code>AV41</code></a>7617_1</li><li><a href="#obj-av-42"><code>AV42</code></a>7618_1</li><li><a href="#obj-av-43"><code>AV43</code></a>7619_1</li><li><a href="#obj-av-44"><code>AV44</code></a>7620_1</li><li><a href="#obj-av-45"><code>AV45</code></a>7621_1</li><li><a href="#obj-av-46"><code>AV46</code></a>7622_1</li><li><a href="#obj-av-47"><code>AV47</code></a>7623_1</li><li><a href="#obj-av-48"><code>AV48</code></a>7624_1</li><li><a href="#obj-av-49"><code>AV49</code></a>7625_1</li><li><a href="#obj-av-50"><code>AV50</code></a>7626_1</li><li><a href="#obj-av-51"><code>AV51</code></a>7627_1</li><li><a href="#obj-av-52"><code>AV52</code></a>7628_1</li><li><a href="#obj-av-53"><code>AV53</code></a>7629_1</li><li><a href="#obj-av-54"><code>AV54</code></a>7630_1</li><li><a href="#obj-av-55"><code>AV55</code></a>7631_1</li><li><a href="#obj-av-56"><code>AV56</code></a>7632_1</li><li><a href="#obj-av-57"><code>AV57</code></a>7633_1</li><li><a href="#obj-av-58"><code>AV58</code></a>7634_1</li><li><a href="#obj-av-59"><code>AV59</code></a>7635_1</li><li><a href="#obj-av-60"><code>AV60</code></a>7636_1</li><li><a href="#obj-av-61"><code>AV61</code></a>7637_1</li><li><a href="#obj-av-62"><code>AV62</code></a>7638_1</li><li><a href="#obj-av-63"><code>AV63</code></a>7639_1</li><li><a href="#obj-av-64"><code>AV64</code></a>7640_1</li><li><a href="#obj-av-65"><code>AV65</code></a>7641_1</li><li><a href="#obj-av-66"><code>AV66</code></a>7642_1</li><li><a href="#obj-av-67"><code>AV67</code></a>7643_1</li><li><a href="#obj-av-68"><code>AV68</code></a>7644_1</li><li><a href="#obj-av-69"><code>AV69</code></a>7645_1</li><li><a href="#obj-av-70"><code>AV70</code></a>7646_1</li><li><a href="#obj-av-71"><code>AV71</code></a>7647_1</li><li><a href="#obj-av-72"><code>AV72</code></a>7648_1</li><li><a href="#obj-av-73"><code>AV73</code></a>7649_1</li><li><a href="#obj-av-74"><code>AV74</code></a>7650_1</li><li><a href="#obj-av-75"><code>AV75</code></a>7651_1</li><li><a href="#obj-av-76"><code>AV76</code></a>7652_1</li><li><a href="#obj-av-77"><code>AV77</code></a>7653_1</li><li><a href="#obj-av-78"><code>AV78</code></a>7654_1</li><li><a href="#obj-av-79"><code>AV79</code></a>7655_1</li><li><a href="#obj-av-80"><code>AV80</code></a>7656_1</li><li><a href="#obj-av-81"><code>AV81</code></a>7657_1</li><li><a href="#obj-av-82"><code>AV82</code></a>7658_1</li><li><a href="#obj-av-83"><code>AV83</code></a>7659_1</li><li><a href="#obj-av-84"><code>AV84</code></a>7660_1</li><li><a href="#obj-av-85"><code>AV85</code></a>7661_1</li><li><a href="#obj-av-86"><code>AV86</code></a>7662_1</li><li><a href="#obj-av-87"><code>AV87</code></a>7663_1</li><li><a href="#obj-av-88"><code>AV88</code></a>7664_1</li><li><a href="#obj-av-89"><code>AV89</code></a>7665_1</li><li><a href="#obj-av-90"><code>AV90</code></a>7666_1</li><li><a href="#obj-av-91"><code>AV91</code></a>7667_1</li><li><a href="#obj-av-92"><code>AV92</code></a>7668_1</li><li><a href="#obj-av-93"><code>AV93</code></a>7669_1</li><li><a href="#obj-av-94"><code>AV94</code></a>7670_1</li><li><a href="#obj-av-95"><code>AV95</code></a>7671_1</li><li><a href="#obj-av-96"><code>AV96</code></a>7672_1</li><li><a href="#obj-av-97"><code>AV97</code></a>7673_1</li><li><a href="#obj-av-98"><code>AV98</code></a>7674_1</li><li><a href="#obj-av-99"><code>AV99</code></a>7675_1</li><li><a href="#obj-av-100"><code>AV100</code></a>7676_1</li><li><a href="#obj-av-101"><code>AV101</code></a>7677_1</li><li><a href="#obj-av-102"><code>AV102</code></a>7678_1</li><li><a href="#obj-av-103"><code>AV103</code></a>7679_1</li><li><a href="#obj-av-104"><code>AV104</code></a>7680_1</li><li><a href="#obj-av-105"><code>AV105</code></a>7681_1</li><li><a href="#obj-av-106"><code>AV106</code></a>7682_1</li><li><a href="#obj-av-107"><code>AV107</code></a>7683_1</li><li><a href="#obj-av-108"><code>AV108</code></a>7684_1</li><li><a href="#obj-av-109"><code>AV109</code></a>7685_1</li><li><a href="#obj-av-110"><code>AV110</code></a>7686_1</li><li><a href="#obj-av-111"><code>AV111</code></a>7687_1</li><li><a href="#obj-av-112"><code>AV112</code></a>7688_1</li><li><a href="#obj-av-113"><code>AV113</code></a>7689_1</li><li><a href="#obj-av-114"><code>AV114</code></a>7690_1</li><li><a href="#obj-av-115"><code>AV115</code></a>7691_1</li><li><a href="#obj-av-116"><code>AV116</code></a>7692_1</li><li><a href="#obj-av-117"><code>AV117</code></a>7693_1</li><li><a href="#obj-av-118"><code>AV118</code></a>7694_1</li><li><a href="#obj-av-119"><code>AV119</code></a>7716_1</li><li><a href="#obj-av-120"><code>AV120</code></a>7717_1</li><li><a href="#obj-av-121"><code>AV121</code></a>7718_1</li><li><a href="#obj-av-122"><code>AV122</code></a>7719_1</li><li><a href="#obj-av-123"><code>AV123</code></a>8084_1</li><li><a href="#obj-av-124"><code>AV124</code></a>8085_1</li><li><a href="#obj-av-125"><code>AV125</code></a>8086_1</li><li><a href="#obj-av-126"><code>AV126</code></a>8087_1</li><li><a href="#obj-av-127"><code>AV127</code></a>8088_1</li><li><a href="#obj-av-128"><code>AV128</code></a>8089_1</li><li><a href="#obj-av-129"><code>AV129</code></a>7720_1</li><li><a href="#obj-av-130"><code>AV130</code></a>8276_1</li><li><a href="#obj-av-140"><code>AV140</code></a>7727_1</li><li><a href="#obj-av-141"><code>AV141</code></a>7728_1</li><li><a href="#obj-av-142"><code>AV142</code></a>7729_1</li><li><a href="#obj-av-143"><code>AV143</code></a>7730_1</li><li><a href="#obj-av-144"><code>AV144</code></a>7731_1</li><li><a href="#obj-av-145"><code>AV145</code></a>7732_1</li><li><a href="#obj-av-146"><code>AV146</code></a>7733_1</li><li><a href="#obj-av-147"><code>AV147</code></a>7734_1</li><li><a href="#obj-av-148"><code>AV148</code></a>7735_1</li><li><a href="#obj-av-149"><code>AV149</code></a>7736_1</li><li><a href="#obj-av-150"><code>AV150</code></a>7737_1</li><li><a href="#obj-av-151"><code>AV151</code></a>7738_1</li><li><a href="#obj-av-152"><code>AV152</code></a>7739_1</li><li><a href="#obj-av-153"><code>AV153</code></a>7740_1</li><li><a href="#obj-av-154"><code>AV154</code></a>7741_1</li><li><a href="#obj-av-155"><code>AV155</code></a>7742_1</li><li><a href="#obj-av-156"><code>AV156</code></a>7743_1</li><li><a href="#obj-av-157"><code>AV157</code></a>7744_1</li><li><a href="#obj-av-158"><code>AV158</code></a>7745_1</li><li><a href="#obj-av-159"><code>AV159</code></a>7746_1</li><li><a href="#obj-av-160"><code>AV160</code></a>7747_1</li><li><a href="#obj-av-161"><code>AV161</code></a>7748_1</li><li><a href="#obj-av-162"><code>AV162</code></a>7749_1</li><li><a href="#obj-av-163"><code>AV163</code></a>7750_1</li><li><a href="#obj-av-164"><code>AV164</code></a>7751_1</li><li><a href="#obj-av-165"><code>AV165</code></a>7752_1</li><li><a href="#obj-av-166"><code>AV166</code></a>7753_1</li><li><a href="#obj-av-167"><code>AV167</code></a>7754_1</li><li><a href="#obj-av-168"><code>AV168</code></a>7755_1</li><li><a href="#obj-av-169"><code>AV169</code></a>7756_1</li><li><a href="#obj-av-170"><code>AV170</code></a>7757_1</li><li><a href="#obj-av-171"><code>AV171</code></a>7758_1</li><li><a href="#obj-av-172"><code>AV172</code></a>7759_1</li><li><a href="#obj-av-173"><code>AV173</code></a>7760_1</li><li><a href="#obj-av-174"><code>AV174</code></a>7761_1</li><li><a href="#obj-av-175"><code>AV175</code></a>7762_1</li><li><a href="#obj-av-176"><code>AV176</code></a>7763_1</li><li><a href="#obj-av-177"><code>AV177</code></a>7764_1</li><li><a href="#obj-av-178"><code>AV178</code></a>7765_1</li><li><a href="#obj-av-179"><code>AV179</code></a>7766_1</li><li><a href="#obj-av-180"><code>AV180</code></a>7767_1</li><li><a href="#obj-av-181"><code>AV181</code></a>7768_1</li><li><a href="#obj-av-182"><code>AV182</code></a>7769_1</li><li><a href="#obj-av-183"><code>AV183</code></a>7770_1</li><li><a href="#obj-av-184"><code>AV184</code></a>7771_1</li><li><a href="#obj-av-185"><code>AV185</code></a>7772_1</li><li><a href="#obj-av-186"><code>AV186</code></a>7773_1</li><li><a href="#obj-av-187"><code>AV187</code></a>7774_1</li><li><a href="#obj-av-188"><code>AV188</code></a>7775_1</li><li><a href="#obj-av-189"><code>AV189</code></a>7776_1</li><li><a href="#obj-av-190"><code>AV190</code></a>7777_1</li><li><a href="#obj-av-191"><code>AV191</code></a>7778_1</li><li><a href="#obj-av-192"><code>AV192</code></a>7779_1</li><li><a href="#obj-av-193"><code>AV193</code></a>7780_1</li><li><a href="#obj-av-194"><code>AV194</code></a>7781_1</li><li><a href="#obj-av-195"><code>AV195</code></a>7782_1</li><li><a href="#obj-av-196"><code>AV196</code></a>7783_1</li><li><a href="#obj-av-197"><code>AV197</code></a>7784_1</li><li><a href="#obj-av-198"><code>AV198</code></a>7785_1</li><li><a href="#obj-av-199"><code>AV199</code></a>7786_1</li><li><a href="#obj-av-200"><code>AV200</code></a>7787_1</li><li><a href="#obj-av-201"><code>AV201</code></a>7788_1</li><li><a href="#obj-av-202"><code>AV202</code></a>7789_1</li><li><a href="#obj-av-203"><code>AV203</code></a>7790_1</li><li><a href="#obj-av-204"><code>AV204</code></a>7798_1</li><li><a href="#obj-av-205"><code>AV205</code></a>7799_1</li><li><a href="#obj-av-206"><code>AV206</code></a>7800_1</li><li><a href="#obj-av-207"><code>AV207</code></a>7801_1</li><li><a href="#obj-av-208"><code>AV208</code></a>8277_1</li><li><a href="#obj-av-209"><code>AV209</code></a>8256_1</li><li><a href="#obj-av-210"><code>AV210</code></a>8257_1</li><li><a href="#obj-av-218"><code>AV218</code></a>7808_1_1</li><li><a href="#obj-av-219"><code>AV219</code></a>7809_1_1</li><li><a href="#obj-av-220"><code>AV220</code></a>7810_1_1</li><li><a href="#obj-av-221"><code>AV221</code></a>7811_1_1</li><li><a href="#obj-av-222"><code>AV222</code></a>7812_1_1</li><li><a href="#obj-av-223"><code>AV223</code></a>7813_1_1</li><li><a href="#obj-av-224"><code>AV224</code></a>7814_1_1</li><li><a href="#obj-av-225"><code>AV225</code></a>7815_1_1</li><li><a href="#obj-av-226"><code>AV226</code></a>7816_1_1</li><li><a href="#obj-av-227"><code>AV227</code></a>7817_1_1</li><li><a href="#obj-av-228"><code>AV228</code></a>7818_1_1</li><li><a href="#obj-av-229"><code>AV229</code></a>7819_1_1</li><li><a href="#obj-av-230"><code>AV230</code></a>7820_1_1</li><li><a href="#obj-av-231"><code>AV231</code></a>7821_1_1</li><li><a href="#obj-av-232"><code>AV232</code></a>7825_1_1</li><li><a href="#obj-av-233"><code>AV233</code></a>7826_1_1</li><li><a href="#obj-av-234"><code>AV234</code></a>7827_1_1</li><li><a href="#obj-av-235"><code>AV235</code></a>8258_1_1</li><li><a href="#obj-av-236"><code>AV236</code></a>8260_1_1</li><li><a href="#obj-av-237"><code>AV237</code></a>8261_1_1</li><li><a href="#obj-av-238"><code>AV238</code></a>8437_1_1</li><li><a href="#obj-av-245"><code>AV245</code></a>7808_1_2</li><li><a href="#obj-av-246"><code>AV246</code></a>7809_1_2</li><li><a href="#obj-av-247"><code>AV247</code></a>7810_1_2</li><li><a href="#obj-av-248"><code>AV248</code></a>7811_1_2</li><li><a href="#obj-av-249"><code>AV249</code></a>7812_1_2</li><li><a href="#obj-av-250"><code>AV250</code></a>7813_1_2</li><li><a href="#obj-av-251"><code>AV251</code></a>7814_1_2</li><li><a href="#obj-av-252"><code>AV252</code></a>7815_1_2</li><li><a href="#obj-av-253"><code>AV253</code></a>7816_1_2</li><li><a href="#obj-av-254"><code>AV254</code></a>7817_1_2</li><li><a href="#obj-av-255"><code>AV255</code></a>7818_1_2</li><li><a href="#obj-av-256"><code>AV256</code></a>7819_1_2</li><li><a href="#obj-av-257"><code>AV257</code></a>7820_1_2</li><li><a href="#obj-av-258"><code>AV258</code></a>7821_1_2</li><li><a href="#obj-av-259"><code>AV259</code></a>7825_1_2</li><li><a href="#obj-av-260"><code>AV260</code></a>7826_1_2</li><li><a href="#obj-av-261"><code>AV261</code></a>7827_1_2</li><li><a href="#obj-av-262"><code>AV262</code></a>8258_1_2</li><li><a href="#obj-av-263"><code>AV263</code></a>8260_1_2</li><li><a href="#obj-av-264"><code>AV264</code></a>8261_1_2</li><li><a href="#obj-av-265"><code>AV265</code></a>8437_1_2</li><li><a href="#obj-av-1325"><code>AV1325</code></a>7808_1_42</li><li><a href="#obj-av-1326"><code>AV1326</code></a>7809_1_42</li><li><a href="#obj-av-1327"><code>AV1327</code></a>7810_1_42</li><li><a href="#obj-av-1328"><code>AV1328</code></a>7811_1_42</li><li><a href="#obj-av-1329"><code>AV1329</code></a>7812_1_42</li><li><a href="#obj-av-1330"><code>AV1330</code></a>7813_1_42</li><li><a href="#obj-av-1331"><code>AV1331</code></a>7814_1_42</li><li><a href="#obj-av-1332"><code>AV1332</code></a>7815_1_42</li><li><a href="#obj-av-1333"><code>AV1333</code></a>7816_1_42</li><li><a href="#obj-av-1334"><code>AV1334</code></a>7817_1_42</li><li><a href="#obj-av-1335"><code>AV1335</code></a>7818_1_42</li><li><a href="#obj-av-1336"><code>AV1336</code></a>7819_1_42</li><li><a href="#obj-av-1337"><code>AV1337</code></a>7820_1_42</li><li><a href="#obj-av-1338"><code>AV1338</code></a>7821_1_42</li><li><a href="#obj-av-1339"><code>AV1339</code></a>7825_1_42</li><li><a href="#obj-av-1340"><code>AV1340</code></a>7826_1_42</li><li><a href="#obj-av-1341"><code>AV1341</code></a>7827_1_42</li><li><a href="#obj-av-1342"><code>AV1342</code></a>8258_1_42</li><li><a href="#obj-av-1343"><code>AV1343</code></a>8260_1_42</li><li><a href="#obj-av-1344"><code>AV1344</code></a>8261_1_42</li><li><a href="#obj-av-1345"><code>AV1345</code></a>8437_1_42</li><li><a href="#obj-av-1352"><code>AV1352</code></a>7727_2</li><li><a href="#obj-av-1353"><code>AV1353</code></a>7728_2</li><li><a href="#obj-av-1354"><code>AV1354</code></a>7729_2</li><li><a href="#obj-av-1355"><code>AV1355</code></a>7730_2</li><li><a href="#obj-av-1356"><code>AV1356</code></a>7731_2</li><li><a href="#obj-av-1357"><code>AV1357</code></a>7732_2</li><li><a href="#obj-av-1358"><code>AV1358</code></a>7733_2</li><li><a href="#obj-av-1359"><code>AV1359</code></a>7734_2</li><li><a href="#obj-av-1360"><code>AV1360</code></a>7735_2</li><li><a href="#obj-av-1361"><code>AV1361</code></a>7736_2</li><li><a href="#obj-av-1362"><code>AV1362</code></a>7737_2</li><li><a href="#obj-av-1363"><code>AV1363</code></a>7738_2</li><li><a href="#obj-av-1364"><code>AV1364</code></a>7739_2</li><li><a href="#obj-av-1365"><code>AV1365</code></a>7740_2</li><li><a href="#obj-av-1366"><code>AV1366</code></a>7741_2</li><li><a href="#obj-av-1367"><code>AV1367</code></a>7742_2</li><li><a href="#obj-av-1368"><code>AV1368</code></a>7743_2</li><li><a href="#obj-av-1369"><code>AV1369</code></a>7744_2</li><li><a href="#obj-av-1370"><code>AV1370</code></a>7745_2</li><li><a href="#obj-av-1371"><code>AV1371</code></a>7746_2</li><li><a href="#obj-av-1372"><code>AV1372</code></a>7747_2</li><li><a href="#obj-av-1373"><code>AV1373</code></a>7748_2</li><li><a href="#obj-av-1374"><code>AV1374</code></a>7749_2</li><li><a href="#obj-av-1375"><code>AV1375</code></a>7750_2</li><li><a href="#obj-av-1376"><code>AV1376</code></a>7751_2</li><li><a href="#obj-av-1377"><code>AV1377</code></a>7752_2</li><li><a href="#obj-av-1378"><code>AV1378</code></a>7753_2</li><li><a href="#obj-av-1379"><code>AV1379</code></a>7754_2</li><li><a href="#obj-av-1380"><code>AV1380</code></a>7755_2</li><li><a href="#obj-av-1381"><code>AV1381</code></a>7756_2</li><li><a href="#obj-av-1382"><code>AV1382</code></a>7757_2</li><li><a href="#obj-av-1383"><code>AV1383</code></a>7758_2</li><li><a href="#obj-av-1384"><code>AV1384</code></a>7759_2</li><li><a href="#obj-av-1385"><code>AV1385</code></a>7760_2</li><li><a href="#obj-av-1386"><code>AV1386</code></a>7761_2</li><li><a href="#obj-av-1387"><code>AV1387</code></a>7762_2</li><li><a href="#obj-av-1388"><code>AV1388</code></a>7763_2</li><li><a href="#obj-av-1389"><code>AV1389</code></a>7764_2</li><li><a href="#obj-av-1390"><code>AV1390</code></a>7765_2</li><li><a href="#obj-av-1391"><code>AV1391</code></a>7766_2</li><li><a href="#obj-av-1392"><code>AV1392</code></a>7767_2</li><li><a href="#obj-av-1393"><code>AV1393</code></a>7768_2</li><li><a href="#obj-av-1394"><code>AV1394</code></a>7769_2</li><li><a href="#obj-av-1395"><code>AV1395</code></a>7770_2</li><li><a href="#obj-av-1396"><code>AV1396</code></a>7771_2</li><li><a href="#obj-av-1397"><code>AV1397</code></a>7772_2</li><li><a href="#obj-av-1398"><code>AV1398</code></a>7773_2</li><li><a href="#obj-av-1399"><code>AV1399</code></a>7774_2</li><li><a href="#obj-av-1400"><code>AV1400</code></a>7775_2</li><li><a href="#obj-av-1401"><code>AV1401</code></a>7776_2</li><li><a href="#obj-av-1402"><code>AV1402</code></a>7777_2</li><li><a href="#obj-av-1403"><code>AV1403</code></a>7778_2</li><li><a href="#obj-av-1404"><code>AV1404</code></a>7779_2</li><li><a href="#obj-av-1405"><code>AV1405</code></a>7780_2</li><li><a href="#obj-av-1406"><code>AV1406</code></a>7781_2</li><li><a href="#obj-av-1407"><code>AV1407</code></a>7782_2</li><li><a href="#obj-av-1408"><code>AV1408</code></a>7783_2</li><li><a href="#obj-av-1409"><code>AV1409</code></a>7784_2</li><li><a href="#obj-av-1410"><code>AV1410</code></a>7785_2</li><li><a href="#obj-av-1411"><code>AV1411</code></a>7786_2</li><li><a href="#obj-av-1412"><code>AV1412</code></a>7787_2</li><li><a href="#obj-av-1413"><code>AV1413</code></a>7788_2</li><li><a href="#obj-av-1414"><code>AV1414</code></a>7789_2</li><li><a href="#obj-av-1415"><code>AV1415</code></a>7790_2</li><li><a href="#obj-av-1416"><code>AV1416</code></a>7798_2</li><li><a href="#obj-av-1417"><code>AV1417</code></a>7799_2</li><li><a href="#obj-av-1418"><code>AV1418</code></a>7800_2</li><li><a href="#obj-av-1419"><code>AV1419</code></a>7801_2</li><li><a href="#obj-av-1420"><code>AV1420</code></a>8277_2</li><li><a href="#obj-av-1421"><code>AV1421</code></a>8256_2</li><li><a href="#obj-av-1422"><code>AV1422</code></a>8257_2</li><li><a href="#obj-av-1430"><code>AV1430</code></a>7808_2_1</li><li><a href="#obj-av-1431"><code>AV1431</code></a>7809_2_1</li><li><a href="#obj-av-1432"><code>AV1432</code></a>7810_2_1</li><li><a href="#obj-av-1433"><code>AV1433</code></a>7811_2_1</li><li><a href="#obj-av-1434"><code>AV1434</code></a>7812_2_1</li><li><a href="#obj-av-1435"><code>AV1435</code></a>7813_2_1</li><li><a href="#obj-av-1436"><code>AV1436</code></a>7814_2_1</li><li><a href="#obj-av-1437"><code>AV1437</code></a>7815_2_1</li><li><a href="#obj-av-1438"><code>AV1438</code></a>7816_2_1</li><li><a href="#obj-av-1439"><code>AV1439</code></a>7817_2_1</li><li><a href="#obj-av-1440"><code>AV1440</code></a>7818_2_1</li><li><a href="#obj-av-1441"><code>AV1441</code></a>7819_2_1</li><li><a href="#obj-av-1442"><code>AV1442</code></a>7820_2_1</li><li><a href="#obj-av-1443"><code>AV1443</code></a>7821_2_1</li><li><a href="#obj-av-1444"><code>AV1444</code></a>7825_2_1</li><li><a href="#obj-av-1445"><code>AV1445</code></a>7826_2_1</li><li><a href="#obj-av-1446"><code>AV1446</code></a>7827_2_1</li><li><a href="#obj-av-1447"><code>AV1447</code></a>8258_2_1</li><li><a href="#obj-av-1448"><code>AV1448</code></a>8260_2_1</li><li><a href="#obj-av-1449"><code>AV1449</code></a>8261_2_1</li><li><a href="#obj-av-1450"><code>AV1450</code></a>8437_2_1</li><li><a href="#obj-av-1457"><code>AV1457</code></a>7808_2_2</li><li><a href="#obj-av-1458"><code>AV1458</code></a>7809_2_2</li><li><a href="#obj-av-1459"><code>AV1459</code></a>7810_2_2</li><li><a href="#obj-av-1460"><code>AV1460</code></a>7811_2_2</li><li><a href="#obj-av-1461"><code>AV1461</code></a>7812_2_2</li><li><a href="#obj-av-1462"><code>AV1462</code></a>7813_2_2</li><li><a href="#obj-av-1463"><code>AV1463</code></a>7814_2_2</li><li><a href="#obj-av-1464"><code>AV1464</code></a>7815_2_2</li><li><a href="#obj-av-1465"><code>AV1465</code></a>7816_2_2</li><li><a href="#obj-av-1466"><code>AV1466</code></a>7817_2_2</li><li><a href="#obj-av-1467"><code>AV1467</code></a>7818_2_2</li><li><a href="#obj-av-1468"><code>AV1468</code></a>7819_2_2</li><li><a href="#obj-av-1469"><code>AV1469</code></a>7820_2_2</li><li><a href="#obj-av-1470"><code>AV1470</code></a>7821_2_2</li><li><a href="#obj-av-1471"><code>AV1471</code></a>7825_2_2</li><li><a href="#obj-av-1472"><code>AV1472</code></a>7826_2_2</li><li><a href="#obj-av-1473"><code>AV1473</code></a>7827_2_2</li><li><a href="#obj-av-1474"><code>AV1474</code></a>8258_2_2</li><li><a href="#obj-av-1475"><code>AV1475</code></a>8260_2_2</li><li><a href="#obj-av-1476"><code>AV1476</code></a>8261_2_2</li><li><a href="#obj-av-1477"><code>AV1477</code></a>8437_2_2</li><li><a href="#obj-av-2537"><code>AV2537</code></a>7808_2_42</li><li><a href="#obj-av-2538"><code>AV2538</code></a>7809_2_42</li><li><a href="#obj-av-2539"><code>AV2539</code></a>7810_2_42</li><li><a href="#obj-av-2540"><code>AV2540</code></a>7811_2_42</li><li><a href="#obj-av-2541"><code>AV2541</code></a>7812_2_42</li><li><a href="#obj-av-2542"><code>AV2542</code></a>7813_2_42</li><li><a href="#obj-av-2543"><code>AV2543</code></a>7814_2_42</li><li><a href="#obj-av-2544"><code>AV2544</code></a>7815_2_42</li><li><a href="#obj-av-2545"><code>AV2545</code></a>7816_2_42</li><li><a href="#obj-av-2546"><code>AV2546</code></a>7817_2_42</li><li><a href="#obj-av-2547"><code>AV2547</code></a>7818_2_42</li><li><a href="#obj-av-2548"><code>AV2548</code></a>7819_2_42</li><li><a href="#obj-av-2549"><code>AV2549</code></a>7820_2_42</li><li><a href="#obj-av-2550"><code>AV2550</code></a>7821_2_42</li><li><a href="#obj-av-2551"><code>AV2551</code></a>7825_2_42</li><li><a href="#obj-av-2552"><code>AV2552</code></a>7826_2_42</li><li><a href="#obj-av-2553"><code>AV2553</code></a>7827_2_42</li><li><a href="#obj-av-2554"><code>AV2554</code></a>8258_2_42</li><li><a href="#obj-av-2555"><code>AV2555</code></a>8260_2_42</li><li><a href="#obj-av-2556"><code>AV2556</code></a>8261_2_42</li><li><a href="#obj-av-2557"><code>AV2557</code></a>8437_2_42</li><li><a href="#obj-av-13472"><code>AV13472</code></a>7727_12</li><li><a href="#obj-av-13473"><code>AV13473</code></a>7728_12</li><li><a href="#obj-av-13474"><code>AV13474</code></a>7729_12</li><li><a href="#obj-av-13475"><code>AV13475</code></a>7730_12</li><li><a href="#obj-av-13476"><code>AV13476</code></a>7731_12</li><li><a href="#obj-av-13477"><code>AV13477</code></a>7732_12</li><li><a href="#obj-av-13478"><code>AV13478</code></a>7733_12</li><li><a href="#obj-av-13479"><code>AV13479</code></a>7734_12</li><li><a href="#obj-av-13480"><code>AV13480</code></a>7735_12</li><li><a href="#obj-av-13481"><code>AV13481</code></a>7736_12</li><li><a href="#obj-av-13482"><code>AV13482</code></a>7737_12</li><li><a href="#obj-av-13483"><code>AV13483</code></a>7738_12</li><li><a href="#obj-av-13484"><code>AV13484</code></a>7739_12</li><li><a href="#obj-av-13485"><code>AV13485</code></a>7740_12</li><li><a href="#obj-av-13486"><code>AV13486</code></a>7741_12</li><li><a href="#obj-av-13487"><code>AV13487</code></a>7742_12</li><li><a href="#obj-av-13488"><code>AV13488</code></a>7743_12</li><li><a href="#obj-av-13489"><code>AV13489</code></a>7744_12</li><li><a href="#obj-av-13490"><code>AV13490</code></a>7745_12</li><li><a href="#obj-av-13491"><code>AV13491</code></a>7746_12</li><li><a href="#obj-av-13492"><code>AV13492</code></a>7747_12</li><li><a href="#obj-av-13493"><code>AV13493</code></a>7748_12</li><li><a href="#obj-av-13494"><code>AV13494</code></a>7749_12</li><li><a href="#obj-av-13495"><code>AV13495</code></a>7750_12</li><li><a href="#obj-av-13496"><code>AV13496</code></a>7751_12</li><li><a href="#obj-av-13497"><code>AV13497</code></a>7752_12</li><li><a href="#obj-av-13498"><code>AV13498</code></a>7753_12</li><li><a href="#obj-av-13499"><code>AV13499</code></a>7754_12</li><li><a href="#obj-av-13500"><code>AV13500</code></a>7755_12</li><li><a href="#obj-av-13501"><code>AV13501</code></a>7756_12</li><li><a href="#obj-av-13502"><code>AV13502</code></a>7757_12</li><li><a href="#obj-av-13503"><code>AV13503</code></a>7758_12</li><li><a href="#obj-av-13504"><code>AV13504</code></a>7759_12</li><li><a href="#obj-av-13505"><code>AV13505</code></a>7760_12</li><li><a href="#obj-av-13506"><code>AV13506</code></a>7761_12</li><li><a href="#obj-av-13507"><code>AV13507</code></a>7762_12</li><li><a href="#obj-av-13508"><code>AV13508</code></a>7763_12</li><li><a href="#obj-av-13509"><code>AV13509</code></a>7764_12</li><li><a href="#obj-av-13510"><code>AV13510</code></a>7765_12</li><li><a href="#obj-av-13511"><code>AV13511</code></a>7766_12</li><li><a href="#obj-av-13512"><code>AV13512</code></a>7767_12</li><li><a href="#obj-av-13513"><code>AV13513</code></a>7768_12</li><li><a href="#obj-av-13514"><code>AV13514</code></a>7769_12</li><li><a href="#obj-av-13515"><code>AV13515</code></a>7770_12</li><li><a href="#obj-av-13516"><code>AV13516</code></a>7771_12</li><li><a href="#obj-av-13517"><code>AV13517</code></a>7772_12</li><li><a href="#obj-av-13518"><code>AV13518</code></a>7773_12</li><li><a href="#obj-av-13519"><code>AV13519</code></a>7774_12</li><li><a href="#obj-av-13520"><code>AV13520</code></a>7775_12</li><li><a href="#obj-av-13521"><code>AV13521</code></a>7776_12</li><li><a href="#obj-av-13522"><code>AV13522</code></a>7777_12</li><li><a href="#obj-av-13523"><code>AV13523</code></a>7778_12</li><li><a href="#obj-av-13524"><code>AV13524</code></a>7779_12</li><li><a href="#obj-av-13525"><code>AV13525</code></a>7780_12</li><li><a href="#obj-av-13526"><code>AV13526</code></a>7781_12</li><li><a href="#obj-av-13527"><code>AV13527</code></a>7782_12</li><li><a href="#obj-av-13528"><code>AV13528</code></a>7783_12</li><li><a href="#obj-av-13529"><code>AV13529</code></a>7784_12</li><li><a href="#obj-av-13530"><code>AV13530</code></a>7785_12</li><li><a href="#obj-av-13531"><code>AV13531</code></a>7786_12</li><li><a href="#obj-av-13532"><code>AV13532</code></a>7787_12</li><li><a href="#obj-av-13533"><code>AV13533</code></a>7788_12</li><li><a href="#obj-av-13534"><code>AV13534</code></a>7789_12</li><li><a href="#obj-av-13535"><code>AV13535</code></a>7790_12</li><li><a href="#obj-av-13536"><code>AV13536</code></a>7798_12</li><li><a href="#obj-av-13537"><code>AV13537</code></a>7799_12</li><li><a href="#obj-av-13538"><code>AV13538</code></a>7800_12</li><li><a href="#obj-av-13539"><code>AV13539</code></a>7801_12</li><li><a href="#obj-av-13540"><code>AV13540</code></a>8277_12</li><li><a href="#obj-av-13541"><code>AV13541</code></a>8256_12</li><li><a href="#obj-av-13542"><code>AV13542</code></a>8257_12</li><li><a href="#obj-av-13550"><code>AV13550</code></a>7808_12_1</li><li><a href="#obj-av-13551"><code>AV13551</code></a>7809_12_1</li><li><a href="#obj-av-13552"><code>AV13552</code></a>7810_12_1</li><li><a href="#obj-av-13553"><code>AV13553</code></a>7811_12_1</li><li><a href="#obj-av-13554"><code>AV13554</code></a>7812_12_1</li><li><a href="#obj-av-13555"><code>AV13555</code></a>7813_12_1</li><li><a href="#obj-av-13556"><code>AV13556</code></a>7814_12_1</li><li><a href="#obj-av-13557"><code>AV13557</code></a>7815_12_1</li><li><a href="#obj-av-13558"><code>AV13558</code></a>7816_12_1</li><li><a href="#obj-av-13559"><code>AV13559</code></a>7817_12_1</li><li><a href="#obj-av-13560"><code>AV13560</code></a>7818_12_1</li><li><a href="#obj-av-13561"><code>AV13561</code></a>7819_12_1</li><li><a href="#obj-av-13562"><code>AV13562</code></a>7820_12_1</li><li><a href="#obj-av-13563"><code>AV13563</code></a>7821_12_1</li><li><a href="#obj-av-13564"><code>AV13564</code></a>7825_12_1</li><li><a href="#obj-av-13565"><code>AV13565</code></a>7826_12_1</li><li><a href="#obj-av-13566"><code>AV13566</code></a>7827_12_1</li><li><a href="#obj-av-13567"><code>AV13567</code></a>8258_12_1</li><li><a href="#obj-av-13568"><code>AV13568</code></a>8260_12_1</li><li><a href="#obj-av-13569"><code>AV13569</code></a>8261_12_1</li><li><a href="#obj-av-13570"><code>AV13570</code></a>8437_12_1</li><li><a href="#obj-av-13577"><code>AV13577</code></a>7808_12_2</li><li><a href="#obj-av-13578"><code>AV13578</code></a>7809_12_2</li><li><a href="#obj-av-13579"><code>AV13579</code></a>7810_12_2</li><li><a href="#obj-av-13580"><code>AV13580</code></a>7811_12_2</li><li><a href="#obj-av-13581"><code>AV13581</code></a>7812_12_2</li><li><a href="#obj-av-13582"><code>AV13582</code></a>7813_12_2</li><li><a href="#obj-av-13583"><code>AV13583</code></a>7814_12_2</li><li><a href="#obj-av-13584"><code>AV13584</code></a>7815_12_2</li><li><a href="#obj-av-13585"><code>AV13585</code></a>7816_12_2</li><li><a href="#obj-av-13586"><code>AV13586</code></a>7817_12_2</li><li><a href="#obj-av-13587"><code>AV13587</code></a>7818_12_2</li><li><a href="#obj-av-13588"><code>AV13588</code></a>7819_12_2</li><li><a href="#obj-av-13589"><code>AV13589</code></a>7820_12_2</li><li><a href="#obj-av-13590"><code>AV13590</code></a>7821_12_2</li><li><a href="#obj-av-13591"><code>AV13591</code></a>7825_12_2</li><li><a href="#obj-av-13592"><code>AV13592</code></a>7826_12_2</li><li><a href="#obj-av-13593"><code>AV13593</code></a>7827_12_2</li><li><a href="#obj-av-13594"><code>AV13594</code></a>8258_12_2</li><li><a href="#obj-av-13595"><code>AV13595</code></a>8260_12_2</li><li><a href="#obj-av-13596"><code>AV13596</code></a>8261_12_2</li><li><a href="#obj-av-13597"><code>AV13597</code></a>8437_12_2</li><li><a href="#obj-av-14657"><code>AV14657</code></a>7808_12_42</li><li><a href="#obj-av-14658"><code>AV14658</code></a>7809_12_42</li><li><a href="#obj-av-14659"><code>AV14659</code></a>7810_12_42</li><li><a href="#obj-av-14660"><code>AV14660</code></a>7811_12_42</li><li><a href="#obj-av-14661"><code>AV14661</code></a>7812_12_42</li><li><a href="#obj-av-14662"><code>AV14662</code></a>7813_12_42</li><li><a href="#obj-av-14663"><code>AV14663</code></a>7814_12_42</li><li><a href="#obj-av-14664"><code>AV14664</code></a>7815_12_42</li><li><a href="#obj-av-14665"><code>AV14665</code></a>7816_12_42</li><li><a href="#obj-av-14666"><code>AV14666</code></a>7817_12_42</li><li><a href="#obj-av-14667"><code>AV14667</code></a>7818_12_42</li><li><a href="#obj-av-14668"><code>AV14668</code></a>7819_12_42</li><li><a href="#obj-av-14669"><code>AV14669</code></a>7820_12_42</li><li><a href="#obj-av-14670"><code>AV14670</code></a>7821_12_42</li><li><a href="#obj-av-14671"><code>AV14671</code></a>7825_12_42</li><li><a href="#obj-av-14672"><code>AV14672</code></a>7826_12_42</li><li><a href="#obj-av-14673"><code>AV14673</code></a>7827_12_42</li><li><a href="#obj-av-14674"><code>AV14674</code></a>8258_12_42</li><li><a href="#obj-av-14675"><code>AV14675</code></a>8260_12_42</li><li><a href="#obj-av-14676"><code>AV14676</code></a>8261_12_42</li><li><a href="#obj-av-14677"><code>AV14677</code></a>8437_12_42</li><li><a href="#obj-av-14684"><code>AV14684</code></a>7833_1</li><li><a href="#obj-av-14685"><code>AV14685</code></a>7834_1</li><li><a href="#obj-av-14686"><code>AV14686</code></a>7835_1</li><li><a href="#obj-av-14687"><code>AV14687</code></a>7836_1</li><li><a href="#obj-av-14688"><code>AV14688</code></a>7837_1</li><li><a href="#obj-av-14689"><code>AV14689</code></a>7838_1</li><li><a href="#obj-av-14690"><code>AV14690</code></a>7839_1</li><li><a href="#obj-av-14691"><code>AV14691</code></a>7840_1</li><li><a href="#obj-av-14692"><code>AV14692</code></a>7841_1</li><li><a href="#obj-av-14693"><code>AV14693</code></a>7842_1</li><li><a href="#obj-av-14694"><code>AV14694</code></a>7843_1</li><li><a href="#obj-av-14695"><code>AV14695</code></a>7844_1</li><li><a href="#obj-av-14696"><code>AV14696</code></a>7845_1</li><li><a href="#obj-av-14697"><code>AV14697</code></a>7846_1</li><li><a href="#obj-av-14698"><code>AV14698</code></a>7847_1</li><li><a href="#obj-av-14699"><code>AV14699</code></a>7848_1</li><li><a href="#obj-av-14700"><code>AV14700</code></a>7849_1</li><li><a href="#obj-av-14701"><code>AV14701</code></a>7850_1</li><li><a href="#obj-av-14702"><code>AV14702</code></a>7851_1</li><li><a href="#obj-av-14703"><code>AV14703</code></a>7852_1</li><li><a href="#obj-av-14704"><code>AV14704</code></a>7853_1</li><li><a href="#obj-av-14705"><code>AV14705</code></a>7854_1</li><li><a href="#obj-av-14706"><code>AV14706</code></a>7855_1</li><li><a href="#obj-av-14707"><code>AV14707</code></a>7856_1</li><li><a href="#obj-av-14708"><code>AV14708</code></a>7857_1</li><li><a href="#obj-av-14709"><code>AV14709</code></a>7858_1</li><li><a href="#obj-av-14710"><code>AV14710</code></a>7859_1</li><li><a href="#obj-av-14711"><code>AV14711</code></a>7860_1</li><li><a href="#obj-av-14712"><code>AV14712</code></a>7861_1</li><li><a href="#obj-av-14713"><code>AV14713</code></a>7862_1</li><li><a href="#obj-av-14714"><code>AV14714</code></a>7863_1</li><li><a href="#obj-av-14715"><code>AV14715</code></a>7864_1</li><li><a href="#obj-av-14716"><code>AV14716</code></a>7865_1</li><li><a href="#obj-av-14717"><code>AV14717</code></a>7866_1</li><li><a href="#obj-av-14718"><code>AV14718</code></a>7867_1</li><li><a href="#obj-av-14719"><code>AV14719</code></a>7868_1</li><li><a href="#obj-av-14720"><code>AV14720</code></a>7869_1</li><li><a href="#obj-av-14721"><code>AV14721</code></a>7870_1</li><li><a href="#obj-av-14722"><code>AV14722</code></a>7871_1</li><li><a href="#obj-av-14723"><code>AV14723</code></a>7872_1</li><li><a href="#obj-av-14724"><code>AV14724</code></a>7873_1</li><li><a href="#obj-av-14725"><code>AV14725</code></a>7874_1</li><li><a href="#obj-av-14726"><code>AV14726</code></a>7875_1</li><li><a href="#obj-av-14727"><code>AV14727</code></a>7876_1</li><li><a href="#obj-av-14728"><code>AV14728</code></a>7877_1</li><li><a href="#obj-av-14729"><code>AV14729</code></a>7878_1</li><li><a href="#obj-av-14730"><code>AV14730</code></a>7879_1</li><li><a href="#obj-av-14731"><code>AV14731</code></a>7880_1</li><li><a href="#obj-av-14732"><code>AV14732</code></a>7881_1</li><li><a href="#obj-av-14733"><code>AV14733</code></a>7882_1</li><li><a href="#obj-av-14734"><code>AV14734</code></a>7883_1</li><li><a href="#obj-av-14735"><code>AV14735</code></a>7884_1</li><li><a href="#obj-av-14736"><code>AV14736</code></a>7885_1</li><li><a href="#obj-av-14737"><code>AV14737</code></a>7886_1</li><li><a href="#obj-av-14738"><code>AV14738</code></a>7887_1</li><li><a href="#obj-av-14739"><code>AV14739</code></a>7888_1</li><li><a href="#obj-av-14740"><code>AV14740</code></a>7889_1</li><li><a href="#obj-av-14741"><code>AV14741</code></a>7890_1</li><li><a href="#obj-av-14742"><code>AV14742</code></a>7891_1</li><li><a href="#obj-av-14743"><code>AV14743</code></a>7892_1</li><li><a href="#obj-av-14744"><code>AV14744</code></a>7893_1</li><li><a href="#obj-av-14745"><code>AV14745</code></a>7894_1</li><li><a href="#obj-av-14746"><code>AV14746</code></a>7902_1</li><li><a href="#obj-av-14747"><code>AV14747</code></a>7903_1</li><li><a href="#obj-av-14748"><code>AV14748</code></a>7904_1</li><li><a href="#obj-av-14749"><code>AV14749</code></a>7905_1</li><li><a href="#obj-av-14750"><code>AV14750</code></a>8278_1</li><li><a href="#obj-av-14751"><code>AV14751</code></a>8265_1</li><li><a href="#obj-av-14752"><code>AV14752</code></a>8266_1</li><li><a href="#obj-av-14760"><code>AV14760</code></a>7912_1_1</li><li><a href="#obj-av-14761"><code>AV14761</code></a>7913_1_1</li><li><a href="#obj-av-14762"><code>AV14762</code></a>7914_1_1</li><li><a href="#obj-av-14763"><code>AV14763</code></a>7915_1_1</li><li><a href="#obj-av-14764"><code>AV14764</code></a>7916_1_1</li><li><a href="#obj-av-14765"><code>AV14765</code></a>7917_1_1</li><li><a href="#obj-av-14766"><code>AV14766</code></a>7918_1_1</li><li><a href="#obj-av-14767"><code>AV14767</code></a>7919_1_1</li><li><a href="#obj-av-14768"><code>AV14768</code></a>7920_1_1</li><li><a href="#obj-av-14769"><code>AV14769</code></a>7921_1_1</li><li><a href="#obj-av-14770"><code>AV14770</code></a>7922_1_1</li><li><a href="#obj-av-14771"><code>AV14771</code></a>7923_1_1</li><li><a href="#obj-av-14772"><code>AV14772</code></a>7924_1_1</li><li><a href="#obj-av-14773"><code>AV14773</code></a>7925_1_1</li><li><a href="#obj-av-14774"><code>AV14774</code></a>7926_1_1</li><li><a href="#obj-av-14775"><code>AV14775</code></a>7927_1_1</li><li><a href="#obj-av-14776"><code>AV14776</code></a>7928_1_1</li><li><a href="#obj-av-14777"><code>AV14777</code></a>7929_1_1</li><li><a href="#obj-av-14778"><code>AV14778</code></a>7930_1_1</li><li><a href="#obj-av-14779"><code>AV14779</code></a>7931_1_1</li><li><a href="#obj-av-14780"><code>AV14780</code></a>7932_1_1</li><li><a href="#obj-av-14781"><code>AV14781</code></a>7933_1_1</li><li><a href="#obj-av-14782"><code>AV14782</code></a>7934_1_1</li><li><a href="#obj-av-14783"><code>AV14783</code></a>7935_1_1</li><li><a href="#obj-av-14784"><code>AV14784</code></a>7936_1_1</li><li><a href="#obj-av-14785"><code>AV14785</code></a>7937_1_1</li><li><a href="#obj-av-14786"><code>AV14786</code></a>7938_1_1</li><li><a href="#obj-av-14787"><code>AV14787</code></a>7939_1_1</li><li><a href="#obj-av-14788"><code>AV14788</code></a>7940_1_1</li><li><a href="#obj-av-14789"><code>AV14789</code></a>7941_1_1</li><li><a href="#obj-av-14790"><code>AV14790</code></a>7942_1_1</li><li><a href="#obj-av-14791"><code>AV14791</code></a>7943_1_1</li><li><a href="#obj-av-14792"><code>AV14792</code></a>7944_1_1</li><li><a href="#obj-av-14793"><code>AV14793</code></a>7945_1_1</li><li><a href="#obj-av-14794"><code>AV14794</code></a>7946_1_1</li><li><a href="#obj-av-14795"><code>AV14795</code></a>7947_1_1</li><li><a href="#obj-av-14796"><code>AV14796</code></a>7948_1_1</li><li><a href="#obj-av-14797"><code>AV14797</code></a>7949_1_1</li><li><a href="#obj-av-14798"><code>AV14798</code></a>7950_1_1</li><li><a href="#obj-av-14799"><code>AV14799</code></a>7951_1_1</li><li><a href="#obj-av-14800"><code>AV14800</code></a>7959_1_1</li><li><a href="#obj-av-14801"><code>AV14801</code></a>7960_1_1</li><li><a href="#obj-av-14802"><code>AV14802</code></a>7961_1_1</li><li><a href="#obj-av-14803"><code>AV14803</code></a>8279_1_1</li><li><a href="#obj-av-14813"><code>AV14813</code></a>7912_1_2</li><li><a href="#obj-av-14814"><code>AV14814</code></a>7913_1_2</li><li><a href="#obj-av-14815"><code>AV14815</code></a>7914_1_2</li><li><a href="#obj-av-14816"><code>AV14816</code></a>7915_1_2</li><li><a href="#obj-av-14817"><code>AV14817</code></a>7916_1_2</li><li><a href="#obj-av-14818"><code>AV14818</code></a>7917_1_2</li><li><a href="#obj-av-14819"><code>AV14819</code></a>7918_1_2</li><li><a href="#obj-av-14820"><code>AV14820</code></a>7919_1_2</li><li><a href="#obj-av-14821"><code>AV14821</code></a>7920_1_2</li><li><a href="#obj-av-14822"><code>AV14822</code></a>7921_1_2</li><li><a href="#obj-av-14823"><code>AV14823</code></a>7922_1_2</li><li><a href="#obj-av-14824"><code>AV14824</code></a>7923_1_2</li><li><a href="#obj-av-14825"><code>AV14825</code></a>7924_1_2</li><li><a href="#obj-av-14826"><code>AV14826</code></a>7925_1_2</li><li><a href="#obj-av-14827"><code>AV14827</code></a>7926_1_2</li><li><a href="#obj-av-14828"><code>AV14828</code></a>7927_1_2</li><li><a href="#obj-av-14829"><code>AV14829</code></a>7928_1_2</li><li><a href="#obj-av-14830"><code>AV14830</code></a>7929_1_2</li><li><a href="#obj-av-14831"><code>AV14831</code></a>7930_1_2</li><li><a href="#obj-av-14832"><code>AV14832</code></a>7931_1_2</li><li><a href="#obj-av-14833"><code>AV14833</code></a>7932_1_2</li><li><a href="#obj-av-14834"><code>AV14834</code></a>7933_1_2</li><li><a href="#obj-av-14835"><code>AV14835</code></a>7934_1_2</li><li><a href="#obj-av-14836"><code>AV14836</code></a>7935_1_2</li><li><a href="#obj-av-14837"><code>AV14837</code></a>7936_1_2</li><li><a href="#obj-av-14838"><code>AV14838</code></a>7937_1_2</li><li><a href="#obj-av-14839"><code>AV14839</code></a>7938_1_2</li><li><a href="#obj-av-14840"><code>AV14840</code></a>7939_1_2</li><li><a href="#obj-av-14841"><code>AV14841</code></a>7940_1_2</li><li><a href="#obj-av-14842"><code>AV14842</code></a>7941_1_2</li><li><a href="#obj-av-14843"><code>AV14843</code></a>7942_1_2</li><li><a href="#obj-av-14844"><code>AV14844</code></a>7943_1_2</li><li><a href="#obj-av-14845"><code>AV14845</code></a>7944_1_2</li><li><a href="#obj-av-14846"><code>AV14846</code></a>7945_1_2</li><li><a href="#obj-av-14847"><code>AV14847</code></a>7946_1_2</li><li><a href="#obj-av-14848"><code>AV14848</code></a>7947_1_2</li><li><a href="#obj-av-14849"><code>AV14849</code></a>7948_1_2</li><li><a href="#obj-av-14850"><code>AV14850</code></a>7949_1_2</li><li><a href="#obj-av-14851"><code>AV14851</code></a>7950_1_2</li><li><a href="#obj-av-14852"><code>AV14852</code></a>7951_1_2</li><li><a href="#obj-av-14853"><code>AV14853</code></a>7959_1_2</li><li><a href="#obj-av-14854"><code>AV14854</code></a>7960_1_2</li><li><a href="#obj-av-14855"><code>AV14855</code></a>7961_1_2</li><li><a href="#obj-av-14856"><code>AV14856</code></a>8279_1_2</li><li><a href="#obj-av-15343"><code>AV15343</code></a>7912_1_12</li><li><a href="#obj-av-15344"><code>AV15344</code></a>7913_1_12</li><li><a href="#obj-av-15345"><code>AV15345</code></a>7914_1_12</li><li><a href="#obj-av-15346"><code>AV15346</code></a>7915_1_12</li><li><a href="#obj-av-15347"><code>AV15347</code></a>7916_1_12</li><li><a href="#obj-av-15348"><code>AV15348</code></a>7917_1_12</li><li><a href="#obj-av-15349"><code>AV15349</code></a>7918_1_12</li><li><a href="#obj-av-15350"><code>AV15350</code></a>7919_1_12</li><li><a href="#obj-av-15351"><code>AV15351</code></a>7920_1_12</li><li><a href="#obj-av-15352"><code>AV15352</code></a>7921_1_12</li><li><a href="#obj-av-15353"><code>AV15353</code></a>7922_1_12</li><li><a href="#obj-av-15354"><code>AV15354</code></a>7923_1_12</li><li><a href="#obj-av-15355"><code>AV15355</code></a>7924_1_12</li><li><a href="#obj-av-15356"><code>AV15356</code></a>7925_1_12</li><li><a href="#obj-av-15357"><code>AV15357</code></a>7926_1_12</li><li><a href="#obj-av-15358"><code>AV15358</code></a>7927_1_12</li><li><a href="#obj-av-15359"><code>AV15359</code></a>7928_1_12</li><li><a href="#obj-av-15360"><code>AV15360</code></a>7929_1_12</li><li><a href="#obj-av-15361"><code>AV15361</code></a>7930_1_12</li><li><a href="#obj-av-15362"><code>AV15362</code></a>7931_1_12</li><li><a href="#obj-av-15363"><code>AV15363</code></a>7932_1_12</li><li><a href="#obj-av-15364"><code>AV15364</code></a>7933_1_12</li><li><a href="#obj-av-15365"><code>AV15365</code></a>7934_1_12</li><li><a href="#obj-av-15366"><code>AV15366</code></a>7935_1_12</li><li><a href="#obj-av-15367"><code>AV15367</code></a>7936_1_12</li><li><a href="#obj-av-15368"><code>AV15368</code></a>7937_1_12</li><li><a href="#obj-av-15369"><code>AV15369</code></a>7938_1_12</li><li><a href="#obj-av-15370"><code>AV15370</code></a>7939_1_12</li><li><a href="#obj-av-15371"><code>AV15371</code></a>7940_1_12</li><li><a href="#obj-av-15372"><code>AV15372</code></a>7941_1_12</li><li><a href="#obj-av-15373"><code>AV15373</code></a>7942_1_12</li><li><a href="#obj-av-15374"><code>AV15374</code></a>7943_1_12</li><li><a href="#obj-av-15375"><code>AV15375</code></a>7944_1_12</li><li><a href="#obj-av-15376"><code>AV15376</code></a>7945_1_12</li><li><a href="#obj-av-15377"><code>AV15377</code></a>7946_1_12</li><li><a href="#obj-av-15378"><code>AV15378</code></a>7947_1_12</li><li><a href="#obj-av-15379"><code>AV15379</code></a>7948_1_12</li><li><a href="#obj-av-15380"><code>AV15380</code></a>7949_1_12</li><li><a href="#obj-av-15381"><code>AV15381</code></a>7950_1_12</li><li><a href="#obj-av-15382"><code>AV15382</code></a>7951_1_12</li><li><a href="#obj-av-15383"><code>AV15383</code></a>7959_1_12</li><li><a href="#obj-av-15384"><code>AV15384</code></a>7960_1_12</li><li><a href="#obj-av-15385"><code>AV15385</code></a>7961_1_12</li><li><a href="#obj-av-15386"><code>AV15386</code></a>8279_1_12</li><li><a href="#obj-av-15396"><code>AV15396</code></a>7833_2</li><li><a href="#obj-av-15397"><code>AV15397</code></a>7834_2</li><li><a href="#obj-av-15398"><code>AV15398</code></a>7835_2</li><li><a href="#obj-av-15399"><code>AV15399</code></a>7836_2</li><li><a href="#obj-av-15400"><code>AV15400</code></a>7837_2</li><li><a href="#obj-av-15401"><code>AV15401</code></a>7838_2</li><li><a href="#obj-av-15402"><code>AV15402</code></a>7839_2</li><li><a href="#obj-av-15403"><code>AV15403</code></a>7840_2</li><li><a href="#obj-av-15404"><code>AV15404</code></a>7841_2</li><li><a href="#obj-av-15405"><code>AV15405</code></a>7842_2</li><li><a href="#obj-av-15406"><code>AV15406</code></a>7843_2</li><li><a href="#obj-av-15407"><code>AV15407</code></a>7844_2</li><li><a href="#obj-av-15408"><code>AV15408</code></a>7845_2</li><li><a href="#obj-av-15409"><code>AV15409</code></a>7846_2</li><li><a href="#obj-av-15410"><code>AV15410</code></a>7847_2</li><li><a href="#obj-av-15411"><code>AV15411</code></a>7848_2</li><li><a href="#obj-av-15412"><code>AV15412</code></a>7849_2</li><li><a href="#obj-av-15413"><code>AV15413</code></a>7850_2</li><li><a href="#obj-av-15414"><code>AV15414</code></a>7851_2</li><li><a href="#obj-av-15415"><code>AV15415</code></a>7852_2</li><li><a href="#obj-av-15416"><code>AV15416</code></a>7853_2</li><li><a href="#obj-av-15417"><code>AV15417</code></a>7854_2</li><li><a href="#obj-av-15418"><code>AV15418</code></a>7855_2</li><li><a href="#obj-av-15419"><code>AV15419</code></a>7856_2</li><li><a href="#obj-av-15420"><code>AV15420</code></a>7857_2</li><li><a href="#obj-av-15421"><code>AV15421</code></a>7858_2</li><li><a href="#obj-av-15422"><code>AV15422</code></a>7859_2</li><li><a href="#obj-av-15423"><code>AV15423</code></a>7860_2</li><li><a href="#obj-av-15424"><code>AV15424</code></a>7861_2</li><li><a href="#obj-av-15425"><code>AV15425</code></a>7862_2</li><li><a href="#obj-av-15426"><code>AV15426</code></a>7863_2</li><li><a href="#obj-av-15427"><code>AV15427</code></a>7864_2</li><li><a href="#obj-av-15428"><code>AV15428</code></a>7865_2</li><li><a href="#obj-av-15429"><code>AV15429</code></a>7866_2</li><li><a href="#obj-av-15430"><code>AV15430</code></a>7867_2</li><li><a href="#obj-av-15431"><code>AV15431</code></a>7868_2</li><li><a href="#obj-av-15432"><code>AV15432</code></a>7869_2</li><li><a href="#obj-av-15433"><code>AV15433</code></a>7870_2</li><li><a href="#obj-av-15434"><code>AV15434</code></a>7871_2</li><li><a href="#obj-av-15435"><code>AV15435</code></a>7872_2</li><li><a href="#obj-av-15436"><code>AV15436</code></a>7873_2</li><li><a href="#obj-av-15437"><code>AV15437</code></a>7874_2</li><li><a href="#obj-av-15438"><code>AV15438</code></a>7875_2</li><li><a href="#obj-av-15439"><code>AV15439</code></a>7876_2</li><li><a href="#obj-av-15440"><code>AV15440</code></a>7877_2</li><li><a href="#obj-av-15441"><code>AV15441</code></a>7878_2</li><li><a href="#obj-av-15442"><code>AV15442</code></a>7879_2</li><li><a href="#obj-av-15443"><code>AV15443</code></a>7880_2</li><li><a href="#obj-av-15444"><code>AV15444</code></a>7881_2</li><li><a href="#obj-av-15445"><code>AV15445</code></a>7882_2</li><li><a href="#obj-av-15446"><code>AV15446</code></a>7883_2</li><li><a href="#obj-av-15447"><code>AV15447</code></a>7884_2</li><li><a href="#obj-av-15448"><code>AV15448</code></a>7885_2</li><li><a href="#obj-av-15449"><code>AV15449</code></a>7886_2</li><li><a href="#obj-av-15450"><code>AV15450</code></a>7887_2</li><li><a href="#obj-av-15451"><code>AV15451</code></a>7888_2</li><li><a href="#obj-av-15452"><code>AV15452</code></a>7889_2</li><li><a href="#obj-av-15453"><code>AV15453</code></a>7890_2</li><li><a href="#obj-av-15454"><code>AV15454</code></a>7891_2</li><li><a href="#obj-av-15455"><code>AV15455</code></a>7892_2</li><li><a href="#obj-av-15456"><code>AV15456</code></a>7893_2</li><li><a href="#obj-av-15457"><code>AV15457</code></a>7894_2</li><li><a href="#obj-av-15458"><code>AV15458</code></a>7902_2</li><li><a href="#obj-av-15459"><code>AV15459</code></a>7903_2</li><li><a href="#obj-av-15460"><code>AV15460</code></a>7904_2</li><li><a href="#obj-av-15461"><code>AV15461</code></a>7905_2</li><li><a href="#obj-av-15462"><code>AV15462</code></a>8278_2</li><li><a href="#obj-av-15463"><code>AV15463</code></a>8265_2</li><li><a href="#obj-av-15464"><code>AV15464</code></a>8266_2</li><li><a href="#obj-av-15472"><code>AV15472</code></a>7912_2_1</li><li><a href="#obj-av-15473"><code>AV15473</code></a>7913_2_1</li><li><a href="#obj-av-15474"><code>AV15474</code></a>7914_2_1</li><li><a href="#obj-av-15475"><code>AV15475</code></a>7915_2_1</li><li><a href="#obj-av-15476"><code>AV15476</code></a>7916_2_1</li><li><a href="#obj-av-15477"><code>AV15477</code></a>7917_2_1</li><li><a href="#obj-av-15478"><code>AV15478</code></a>7918_2_1</li><li><a href="#obj-av-15479"><code>AV15479</code></a>7919_2_1</li><li><a href="#obj-av-15480"><code>AV15480</code></a>7920_2_1</li><li><a href="#obj-av-15481"><code>AV15481</code></a>7921_2_1</li><li><a href="#obj-av-15482"><code>AV15482</code></a>7922_2_1</li><li><a href="#obj-av-15483"><code>AV15483</code></a>7923_2_1</li><li><a href="#obj-av-15484"><code>AV15484</code></a>7924_2_1</li><li><a href="#obj-av-15485"><code>AV15485</code></a>7925_2_1</li><li><a href="#obj-av-15486"><code>AV15486</code></a>7926_2_1</li><li><a href="#obj-av-15487"><code>AV15487</code></a>7927_2_1</li><li><a href="#obj-av-15488"><code>AV15488</code></a>7928_2_1</li><li><a href="#obj-av-15489"><code>AV15489</code></a>7929_2_1</li><li><a href="#obj-av-15490"><code>AV15490</code></a>7930_2_1</li><li><a href="#obj-av-15491"><code>AV15491</code></a>7931_2_1</li><li><a href="#obj-av-15492"><code>AV15492</code></a>7932_2_1</li><li><a href="#obj-av-15493"><code>AV15493</code></a>7933_2_1</li><li><a href="#obj-av-15494"><code>AV15494</code></a>7934_2_1</li><li><a href="#obj-av-15495"><code>AV15495</code></a>7935_2_1</li><li><a href="#obj-av-15496"><code>AV15496</code></a>7936_2_1</li><li><a href="#obj-av-15497"><code>AV15497</code></a>7937_2_1</li><li><a href="#obj-av-15498"><code>AV15498</code></a>7938_2_1</li><li><a href="#obj-av-15499"><code>AV15499</code></a>7939_2_1</li><li><a href="#obj-av-15500"><code>AV15500</code></a>7940_2_1</li><li><a href="#obj-av-15501"><code>AV15501</code></a>7941_2_1</li><li><a href="#obj-av-15502"><code>AV15502</code></a>7942_2_1</li><li><a href="#obj-av-15503"><code>AV15503</code></a>7943_2_1</li><li><a href="#obj-av-15504"><code>AV15504</code></a>7944_2_1</li><li><a href="#obj-av-15505"><code>AV15505</code></a>7945_2_1</li><li><a href="#obj-av-15506"><code>AV15506</code></a>7946_2_1</li><li><a href="#obj-av-15507"><code>AV15507</code></a>7947_2_1</li><li><a href="#obj-av-15508"><code>AV15508</code></a>7948_2_1</li><li><a href="#obj-av-15509"><code>AV15509</code></a>7949_2_1</li><li><a href="#obj-av-15510"><code>AV15510</code></a>7950_2_1</li><li><a href="#obj-av-15511"><code>AV15511</code></a>7951_2_1</li><li><a href="#obj-av-15512"><code>AV15512</code></a>7959_2_1</li><li><a href="#obj-av-15513"><code>AV15513</code></a>7960_2_1</li><li><a href="#obj-av-15514"><code>AV15514</code></a>7961_2_1</li><li><a href="#obj-av-15515"><code>AV15515</code></a>8279_2_1</li><li><a href="#obj-av-15525"><code>AV15525</code></a>7912_2_2</li><li><a href="#obj-av-15526"><code>AV15526</code></a>7913_2_2</li><li><a href="#obj-av-15527"><code>AV15527</code></a>7914_2_2</li><li><a href="#obj-av-15528"><code>AV15528</code></a>7915_2_2</li><li><a href="#obj-av-15529"><code>AV15529</code></a>7916_2_2</li><li><a href="#obj-av-15530"><code>AV15530</code></a>7917_2_2</li><li><a href="#obj-av-15531"><code>AV15531</code></a>7918_2_2</li><li><a href="#obj-av-15532"><code>AV15532</code></a>7919_2_2</li><li><a href="#obj-av-15533"><code>AV15533</code></a>7920_2_2</li><li><a href="#obj-av-15534"><code>AV15534</code></a>7921_2_2</li><li><a href="#obj-av-15535"><code>AV15535</code></a>7922_2_2</li><li><a href="#obj-av-15536"><code>AV15536</code></a>7923_2_2</li><li><a href="#obj-av-15537"><code>AV15537</code></a>7924_2_2</li><li><a href="#obj-av-15538"><code>AV15538</code></a>7925_2_2</li><li><a href="#obj-av-15539"><code>AV15539</code></a>7926_2_2</li><li><a href="#obj-av-15540"><code>AV15540</code></a>7927_2_2</li><li><a href="#obj-av-15541"><code>AV15541</code></a>7928_2_2</li><li><a href="#obj-av-15542"><code>AV15542</code></a>7929_2_2</li><li><a href="#obj-av-15543"><code>AV15543</code></a>7930_2_2</li><li><a href="#obj-av-15544"><code>AV15544</code></a>7931_2_2</li><li><a href="#obj-av-15545"><code>AV15545</code></a>7932_2_2</li><li><a href="#obj-av-15546"><code>AV15546</code></a>7933_2_2</li><li><a href="#obj-av-15547"><code>AV15547</code></a>7934_2_2</li><li><a href="#obj-av-15548"><code>AV15548</code></a>7935_2_2</li><li><a href="#obj-av-15549"><code>AV15549</code></a>7936_2_2</li><li><a href="#obj-av-15550"><code>AV15550</code></a>7937_2_2</li><li><a href="#obj-av-15551"><code>AV15551</code></a>7938_2_2</li><li><a href="#obj-av-15552"><code>AV15552</code></a>7939_2_2</li><li><a href="#obj-av-15553"><code>AV15553</code></a>7940_2_2</li><li><a href="#obj-av-15554"><code>AV15554</code></a>7941_2_2</li><li><a href="#obj-av-15555"><code>AV15555</code></a>7942_2_2</li><li><a href="#obj-av-15556"><code>AV15556</code></a>7943_2_2</li><li><a href="#obj-av-15557"><code>AV15557</code></a>7944_2_2</li><li><a href="#obj-av-15558"><code>AV15558</code></a>7945_2_2</li><li><a href="#obj-av-15559"><code>AV15559</code></a>7946_2_2</li><li><a href="#obj-av-15560"><code>AV15560</code></a>7947_2_2</li><li><a href="#obj-av-15561"><code>AV15561</code></a>7948_2_2</li><li><a href="#obj-av-15562"><code>AV15562</code></a>7949_2_2</li><li><a href="#obj-av-15563"><code>AV15563</code></a>7950_2_2</li><li><a href="#obj-av-15564"><code>AV15564</code></a>7951_2_2</li><li><a href="#obj-av-15565"><code>AV15565</code></a>7959_2_2</li><li><a href="#obj-av-15566"><code>AV15566</code></a>7960_2_2</li><li><a href="#obj-av-15567"><code>AV15567</code></a>7961_2_2</li><li><a href="#obj-av-15568"><code>AV15568</code></a>8279_2_2</li><li><a href="#obj-av-16055"><code>AV16055</code></a>7912_2_12</li><li><a href="#obj-av-16056"><code>AV16056</code></a>7913_2_12</li><li><a href="#obj-av-16057"><code>AV16057</code></a>7914_2_12</li><li><a href="#obj-av-16058"><code>AV16058</code></a>7915_2_12</li><li><a href="#obj-av-16059"><code>AV16059</code></a>7916_2_12</li><li><a href="#obj-av-16060"><code>AV16060</code></a>7917_2_12</li><li><a href="#obj-av-16061"><code>AV16061</code></a>7918_2_12</li><li><a href="#obj-av-16062"><code>AV16062</code></a>7919_2_12</li><li><a href="#obj-av-16063"><code>AV16063</code></a>7920_2_12</li><li><a href="#obj-av-16064"><code>AV16064</code></a>7921_2_12</li><li><a href="#obj-av-16065"><code>AV16065</code></a>7922_2_12</li><li><a href="#obj-av-16066"><code>AV16066</code></a>7923_2_12</li><li><a href="#obj-av-16067"><code>AV16067</code></a>7924_2_12</li><li><a href="#obj-av-16068"><code>AV16068</code></a>7925_2_12</li><li><a href="#obj-av-16069"><code>AV16069</code></a>7926_2_12</li><li><a href="#obj-av-16070"><code>AV16070</code></a>7927_2_12</li><li><a href="#obj-av-16071"><code>AV16071</code></a>7928_2_12</li><li><a href="#obj-av-16072"><code>AV16072</code></a>7929_2_12</li><li><a href="#obj-av-16073"><code>AV16073</code></a>7930_2_12</li><li><a href="#obj-av-16074"><code>AV16074</code></a>7931_2_12</li><li><a href="#obj-av-16075"><code>AV16075</code></a>7932_2_12</li><li><a href="#obj-av-16076"><code>AV16076</code></a>7933_2_12</li><li><a href="#obj-av-16077"><code>AV16077</code></a>7934_2_12</li><li><a href="#obj-av-16078"><code>AV16078</code></a>7935_2_12</li><li><a href="#obj-av-16079"><code>AV16079</code></a>7936_2_12</li><li><a href="#obj-av-16080"><code>AV16080</code></a>7937_2_12</li><li><a href="#obj-av-16081"><code>AV16081</code></a>7938_2_12</li><li><a href="#obj-av-16082"><code>AV16082</code></a>7939_2_12</li><li><a href="#obj-av-16083"><code>AV16083</code></a>7940_2_12</li><li><a href="#obj-av-16084"><code>AV16084</code></a>7941_2_12</li><li><a href="#obj-av-16085"><code>AV16085</code></a>7942_2_12</li><li><a href="#obj-av-16086"><code>AV16086</code></a>7943_2_12</li><li><a href="#obj-av-16087"><code>AV16087</code></a>7944_2_12</li><li><a href="#obj-av-16088"><code>AV16088</code></a>7945_2_12</li><li><a href="#obj-av-16089"><code>AV16089</code></a>7946_2_12</li><li><a href="#obj-av-16090"><code>AV16090</code></a>7947_2_12</li><li><a href="#obj-av-16091"><code>AV16091</code></a>7948_2_12</li><li><a href="#obj-av-16092"><code>AV16092</code></a>7949_2_12</li><li><a href="#obj-av-16093"><code>AV16093</code></a>7950_2_12</li><li><a href="#obj-av-16094"><code>AV16094</code></a>7951_2_12</li><li><a href="#obj-av-16095"><code>AV16095</code></a>7959_2_12</li><li><a href="#obj-av-16096"><code>AV16096</code></a>7960_2_12</li><li><a href="#obj-av-16097"><code>AV16097</code></a>7961_2_12</li><li><a href="#obj-av-16098"><code>AV16098</code></a>8279_2_12</li><li><a href="#obj-av-16108"><code>AV16108</code></a>7966_1</li><li><a href="#obj-av-16109"><code>AV16109</code></a>7967_1</li><li><a href="#obj-av-16110"><code>AV16110</code></a>7968_1</li><li><a href="#obj-av-16111"><code>AV16111</code></a>7969_1</li><li><a href="#obj-av-16112"><code>AV16112</code></a>7970_1</li><li><a href="#obj-av-16113"><code>AV16113</code></a>7971_1</li><li><a href="#obj-av-16114"><code>AV16114</code></a>7972_1</li><li><a href="#obj-av-16115"><code>AV16115</code></a>7973_1</li><li><a href="#obj-av-16116"><code>AV16116</code></a>7974_1</li><li><a href="#obj-av-16117"><code>AV16117</code></a>7975_1</li><li><a href="#obj-av-16118"><code>AV16118</code></a>7976_1</li><li><a href="#obj-av-16119"><code>AV16119</code></a>7977_1</li><li><a href="#obj-av-16120"><code>AV16120</code></a>7978_1</li><li><a href="#obj-av-16121"><code>AV16121</code></a>7979_1</li><li><a href="#obj-av-16122"><code>AV16122</code></a>7980_1</li><li><a href="#obj-av-16123"><code>AV16123</code></a>7981_1</li><li><a href="#obj-av-16124"><code>AV16124</code></a>7982_1</li><li><a href="#obj-av-16125"><code>AV16125</code></a>7983_1</li><li><a href="#obj-av-16126"><code>AV16126</code></a>7984_1</li><li><a href="#obj-av-16127"><code>AV16127</code></a>7985_1</li><li><a href="#obj-av-16128"><code>AV16128</code></a>7986_1</li><li><a href="#obj-av-16129"><code>AV16129</code></a>7987_1</li><li><a href="#obj-av-16130"><code>AV16130</code></a>7988_1</li><li><a href="#obj-av-16131"><code>AV16131</code></a>7989_1</li><li><a href="#obj-av-16132"><code>AV16132</code></a>7990_1</li><li><a href="#obj-av-16133"><code>AV16133</code></a>7991_1</li><li><a href="#obj-av-16134"><code>AV16134</code></a>7992_1</li><li><a href="#obj-av-16135"><code>AV16135</code></a>7993_1</li><li><a href="#obj-av-16136"><code>AV16136</code></a>7994_1</li><li><a href="#obj-av-16137"><code>AV16137</code></a>7995_1</li><li><a href="#obj-av-16138"><code>AV16138</code></a>7996_1</li><li><a href="#obj-av-16139"><code>AV16139</code></a>7997_1</li><li><a href="#obj-av-16140"><code>AV16140</code></a>7998_1</li><li><a href="#obj-av-16141"><code>AV16141</code></a>7999_1</li><li><a href="#obj-av-16142"><code>AV16142</code></a>8000_1</li><li><a href="#obj-av-16143"><code>AV16143</code></a>8001_1</li><li><a href="#obj-av-16144"><code>AV16144</code></a>8002_1</li><li><a href="#obj-av-16145"><code>AV16145</code></a>8003_1</li><li><a href="#obj-av-16146"><code>AV16146</code></a>8004_1</li><li><a href="#obj-av-16147"><code>AV16147</code></a>8005_1</li><li><a href="#obj-av-16148"><code>AV16148</code></a>8006_1</li><li><a href="#obj-av-16149"><code>AV16149</code></a>8007_1</li><li><a href="#obj-av-16150"><code>AV16150</code></a>8008_1</li><li><a href="#obj-av-16151"><code>AV16151</code></a>8009_1</li><li><a href="#obj-av-16152"><code>AV16152</code></a>8010_1</li><li><a href="#obj-av-16153"><code>AV16153</code></a>8011_1</li><li><a href="#obj-av-16154"><code>AV16154</code></a>8012_1</li><li><a href="#obj-av-16155"><code>AV16155</code></a>8013_1</li><li><a href="#obj-av-16156"><code>AV16156</code></a>8014_1</li><li><a href="#obj-av-16157"><code>AV16157</code></a>8015_1</li><li><a href="#obj-av-16158"><code>AV16158</code></a>8016_1</li><li><a href="#obj-av-16159"><code>AV16159</code></a>8017_1</li><li><a href="#obj-av-16160"><code>AV16160</code></a>8018_1</li><li><a href="#obj-av-16161"><code>AV16161</code></a>8019_1</li><li><a href="#obj-av-16162"><code>AV16162</code></a>8020_1</li><li><a href="#obj-av-16163"><code>AV16163</code></a>8021_1</li><li><a href="#obj-av-16164"><code>AV16164</code></a>8022_1</li><li><a href="#obj-av-16165"><code>AV16165</code></a>8023_1</li><li><a href="#obj-av-16166"><code>AV16166</code></a>8024_1</li><li><a href="#obj-av-16167"><code>AV16167</code></a>8025_1</li><li><a href="#obj-av-16168"><code>AV16168</code></a>8026_1</li><li><a href="#obj-av-16169"><code>AV16169</code></a>8027_1</li><li><a href="#obj-av-16170"><code>AV16170</code></a>8035_1</li><li><a href="#obj-av-16171"><code>AV16171</code></a>8036_1</li><li><a href="#obj-av-16172"><code>AV16172</code></a>8037_1</li><li><a href="#obj-av-16173"><code>AV16173</code></a>8038_1</li><li><a href="#obj-av-16174"><code>AV16174</code></a>8280_1</li><li><a href="#obj-av-16175"><code>AV16175</code></a>8270_1</li><li><a href="#obj-av-16176"><code>AV16176</code></a>8271_1</li><li><a href="#obj-av-16184"><code>AV16184</code></a>7966_2</li><li><a href="#obj-av-16185"><code>AV16185</code></a>7967_2</li><li><a href="#obj-av-16186"><code>AV16186</code></a>7968_2</li><li><a href="#obj-av-16187"><code>AV16187</code></a>7969_2</li><li><a href="#obj-av-16188"><code>AV16188</code></a>7970_2</li><li><a href="#obj-av-16189"><code>AV16189</code></a>7971_2</li><li><a href="#obj-av-16190"><code>AV16190</code></a>7972_2</li><li><a href="#obj-av-16191"><code>AV16191</code></a>7973_2</li><li><a href="#obj-av-16192"><code>AV16192</code></a>7974_2</li><li><a href="#obj-av-16193"><code>AV16193</code></a>7975_2</li><li><a href="#obj-av-16194"><code>AV16194</code></a>7976_2</li><li><a href="#obj-av-16195"><code>AV16195</code></a>7977_2</li><li><a href="#obj-av-16196"><code>AV16196</code></a>7978_2</li><li><a href="#obj-av-16197"><code>AV16197</code></a>7979_2</li><li><a href="#obj-av-16198"><code>AV16198</code></a>7980_2</li><li><a href="#obj-av-16199"><code>AV16199</code></a>7981_2</li><li><a href="#obj-av-16200"><code>AV16200</code></a>7982_2</li><li><a href="#obj-av-16201"><code>AV16201</code></a>7983_2</li><li><a href="#obj-av-16202"><code>AV16202</code></a>7984_2</li><li><a href="#obj-av-16203"><code>AV16203</code></a>7985_2</li><li><a href="#obj-av-16204"><code>AV16204</code></a>7986_2</li><li><a href="#obj-av-16205"><code>AV16205</code></a>7987_2</li><li><a href="#obj-av-16206"><code>AV16206</code></a>7988_2</li><li><a href="#obj-av-16207"><code>AV16207</code></a>7989_2</li><li><a href="#obj-av-16208"><code>AV16208</code></a>7990_2</li><li><a href="#obj-av-16209"><code>AV16209</code></a>7991_2</li><li><a href="#obj-av-16210"><code>AV16210</code></a>7992_2</li><li><a href="#obj-av-16211"><code>AV16211</code></a>7993_2</li><li><a href="#obj-av-16212"><code>AV16212</code></a>7994_2</li><li><a href="#obj-av-16213"><code>AV16213</code></a>7995_2</li><li><a href="#obj-av-16214"><code>AV16214</code></a>7996_2</li><li><a href="#obj-av-16215"><code>AV16215</code></a>7997_2</li><li><a href="#obj-av-16216"><code>AV16216</code></a>7998_2</li><li><a href="#obj-av-16217"><code>AV16217</code></a>7999_2</li><li><a href="#obj-av-16218"><code>AV16218</code></a>8000_2</li><li><a href="#obj-av-16219"><code>AV16219</code></a>8001_2</li><li><a href="#obj-av-16220"><code>AV16220</code></a>8002_2</li><li><a href="#obj-av-16221"><code>AV16221</code></a>8003_2</li><li><a href="#obj-av-16222"><code>AV16222</code></a>8004_2</li><li><a href="#obj-av-16223"><code>AV16223</code></a>8005_2</li><li><a href="#obj-av-16224"><code>AV16224</code></a>8006_2</li><li><a href="#obj-av-16225"><code>AV16225</code></a>8007_2</li><li><a href="#obj-av-16226"><code>AV16226</code></a>8008_2</li><li><a href="#obj-av-16227"><code>AV16227</code></a>8009_2</li><li><a href="#obj-av-16228"><code>AV16228</code></a>8010_2</li><li><a href="#obj-av-16229"><code>AV16229</code></a>8011_2</li><li><a href="#obj-av-16230"><code>AV16230</code></a>8012_2</li><li><a href="#obj-av-16231"><code>AV16231</code></a>8013_2</li><li><a href="#obj-av-16232"><code>AV16232</code></a>8014_2</li><li><a href="#obj-av-16233"><code>AV16233</code></a>8015_2</li><li><a href="#obj-av-16234"><code>AV16234</code></a>8016_2</li><li><a href="#obj-av-16235"><code>AV16235</code></a>8017_2</li><li><a href="#obj-av-16236"><code>AV16236</code></a>8018_2</li><li><a href="#obj-av-16237"><code>AV16237</code></a>8019_2</li><li><a href="#obj-av-16238"><code>AV16238</code></a>8020_2</li><li><a href="#obj-av-16239"><code>AV16239</code></a>8021_2</li><li><a href="#obj-av-16240"><code>AV16240</code></a>8022_2</li><li><a href="#obj-av-16241"><code>AV16241</code></a>8023_2</li><li><a href="#obj-av-16242"><code>AV16242</code></a>8024_2</li><li><a href="#obj-av-16243"><code>AV16243</code></a>8025_2</li><li><a href="#obj-av-16244"><code>AV16244</code></a>8026_2</li><li><a href="#obj-av-16245"><code>AV16245</code></a>8027_2</li><li><a href="#obj-av-16246"><code>AV16246</code></a>8035_2</li><li><a href="#obj-av-16247"><code>AV16247</code></a>8036_2</li><li><a href="#obj-av-16248"><code>AV16248</code></a>8037_2</li><li><a href="#obj-av-16249"><code>AV16249</code></a>8038_2</li><li><a href="#obj-av-16250"><code>AV16250</code></a>8280_2</li><li><a href="#obj-av-16251"><code>AV16251</code></a>8270_2</li><li><a href="#obj-av-16252"><code>AV16252</code></a>8271_2</li><li><a href="#obj-av-18768"><code>AV18768</code></a>7966_36</li><li><a href="#obj-av-18769"><code>AV18769</code></a>7967_36</li><li><a href="#obj-av-18770"><code>AV18770</code></a>7968_36</li><li><a href="#obj-av-18771"><code>AV18771</code></a>7969_36</li><li><a href="#obj-av-18772"><code>AV18772</code></a>7970_36</li><li><a href="#obj-av-18773"><code>AV18773</code></a>7971_36</li><li><a href="#obj-av-18774"><code>AV18774</code></a>7972_36</li><li><a href="#obj-av-18775"><code>AV18775</code></a>7973_36</li><li><a href="#obj-av-18776"><code>AV18776</code></a>7974_36</li><li><a href="#obj-av-18777"><code>AV18777</code></a>7975_36</li><li><a href="#obj-av-18778"><code>AV18778</code></a>7976_36</li><li><a href="#obj-av-18779"><code>AV18779</code></a>7977_36</li><li><a href="#obj-av-18780"><code>AV18780</code></a>7978_36</li><li><a href="#obj-av-18781"><code>AV18781</code></a>7979_36</li><li><a href="#obj-av-18782"><code>AV18782</code></a>7980_36</li><li><a href="#obj-av-18783"><code>AV18783</code></a>7981_36</li><li><a href="#obj-av-18784"><code>AV18784</code></a>7982_36</li><li><a href="#obj-av-18785"><code>AV18785</code></a>7983_36</li><li><a href="#obj-av-18786"><code>AV18786</code></a>7984_36</li><li><a href="#obj-av-18787"><code>AV18787</code></a>7985_36</li><li><a href="#obj-av-18788"><code>AV18788</code></a>7986_36</li><li><a href="#obj-av-18789"><code>AV18789</code></a>7987_36</li><li><a href="#obj-av-18790"><code>AV18790</code></a>7988_36</li><li><a href="#obj-av-18791"><code>AV18791</code></a>7989_36</li><li><a href="#obj-av-18792"><code>AV18792</code></a>7990_36</li><li><a href="#obj-av-18793"><code>AV18793</code></a>7991_36</li><li><a href="#obj-av-18794"><code>AV18794</code></a>7992_36</li><li><a href="#obj-av-18795"><code>AV18795</code></a>7993_36</li><li><a href="#obj-av-18796"><code>AV18796</code></a>7994_36</li><li><a href="#obj-av-18797"><code>AV18797</code></a>7995_36</li><li><a href="#obj-av-18798"><code>AV18798</code></a>7996_36</li><li><a href="#obj-av-18799"><code>AV18799</code></a>7997_36</li><li><a href="#obj-av-18800"><code>AV18800</code></a>7998_36</li><li><a href="#obj-av-18801"><code>AV18801</code></a>7999_36</li><li><a href="#obj-av-18802"><code>AV18802</code></a>8000_36</li><li><a href="#obj-av-18803"><code>AV18803</code></a>8001_36</li><li><a href="#obj-av-18804"><code>AV18804</code></a>8002_36</li><li><a href="#obj-av-18805"><code>AV18805</code></a>8003_36</li><li><a href="#obj-av-18806"><code>AV18806</code></a>8004_36</li><li><a href="#obj-av-18807"><code>AV18807</code></a>8005_36</li><li><a href="#obj-av-18808"><code>AV18808</code></a>8006_36</li><li><a href="#obj-av-18809"><code>AV18809</code></a>8007_36</li><li><a href="#obj-av-18810"><code>AV18810</code></a>8008_36</li><li><a href="#obj-av-18811"><code>AV18811</code></a>8009_36</li><li><a href="#obj-av-18812"><code>AV18812</code></a>8010_36</li><li><a href="#obj-av-18813"><code>AV18813</code></a>8011_36</li><li><a href="#obj-av-18814"><code>AV18814</code></a>8012_36</li><li><a href="#obj-av-18815"><code>AV18815</code></a>8013_36</li><li><a href="#obj-av-18816"><code>AV18816</code></a>8014_36</li><li><a href="#obj-av-18817"><code>AV18817</code></a>8015_36</li><li><a href="#obj-av-18818"><code>AV18818</code></a>8016_36</li><li><a href="#obj-av-18819"><code>AV18819</code></a>8017_36</li><li><a href="#obj-av-18820"><code>AV18820</code></a>8018_36</li><li><a href="#obj-av-18821"><code>AV18821</code></a>8019_36</li><li><a href="#obj-av-18822"><code>AV18822</code></a>8020_36</li><li><a href="#obj-av-18823"><code>AV18823</code></a>8021_36</li><li><a href="#obj-av-18824"><code>AV18824</code></a>8022_36</li><li><a href="#obj-av-18825"><code>AV18825</code></a>8023_36</li><li><a href="#obj-av-18826"><code>AV18826</code></a>8024_36</li><li><a href="#obj-av-18827"><code>AV18827</code></a>8025_36</li><li><a href="#obj-av-18828"><code>AV18828</code></a>8026_36</li><li><a href="#obj-av-18829"><code>AV18829</code></a>8027_36</li><li><a href="#obj-av-18830"><code>AV18830</code></a>8035_36</li><li><a href="#obj-av-18831"><code>AV18831</code></a>8036_36</li><li><a href="#obj-av-18832"><code>AV18832</code></a>8037_36</li><li><a href="#obj-av-18833"><code>AV18833</code></a>8038_36</li><li><a href="#obj-av-18834"><code>AV18834</code></a>8280_36</li><li><a href="#obj-av-18835"><code>AV18835</code></a>8270_36</li><li><a href="#obj-av-18836"><code>AV18836</code></a>8271_36</li><li><a href="#obj-mv-1"><code>MV1</code></a>4553_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>4123_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>7059_1</li><li><a href="#obj-mv-14"><code>MV14</code></a>7060_1</li><li><a href="#obj-mv-15"><code>MV15</code></a>7582_1</li><li><a href="#obj-mv-16"><code>MV16</code></a>7583_1</li><li><a href="#obj-mv-17"><code>MV17</code></a>7584_1</li><li><a href="#obj-mv-18"><code>MV18</code></a>7585_1</li><li><a href="#obj-mv-19"><code>MV19</code></a>7566_1</li><li><a href="#obj-mv-20"><code>MV20</code></a>7567_1</li><li><a href="#obj-mv-29"><code>MV29</code></a>7696_1</li><li><a href="#obj-mv-30"><code>MV30</code></a>7721_1</li><li><a href="#obj-mv-31"><code>MV31</code></a>7722_1</li><li><a href="#obj-mv-32"><code>MV32</code></a>7723_1</li><li><a href="#obj-mv-43"><code>MV43</code></a>7725_1</li><li><a href="#obj-mv-44"><code>MV44</code></a>7791_1</li><li><a href="#obj-mv-45"><code>MV45</code></a>7804_1</li><li><a href="#obj-mv-46"><code>MV46</code></a>7805_1</li><li><a href="#obj-mv-47"><code>MV47</code></a>7806_1</li><li><a href="#obj-mv-58"><code>MV58</code></a>7828_1_1</li><li><a href="#obj-mv-59"><code>MV59</code></a>7829_1_1</li><li><a href="#obj-mv-60"><code>MV60</code></a>7830_1_1</li><li><a href="#obj-mv-71"><code>MV71</code></a>7828_1_2</li><li><a href="#obj-mv-72"><code>MV72</code></a>7829_1_2</li><li><a href="#obj-mv-73"><code>MV73</code></a>7830_1_2</li><li><a href="#obj-mv-591"><code>MV591</code></a>7828_1_42</li><li><a href="#obj-mv-592"><code>MV592</code></a>7829_1_42</li><li><a href="#obj-mv-593"><code>MV593</code></a>7830_1_42</li><li><a href="#obj-mv-604"><code>MV604</code></a>7725_2</li><li><a href="#obj-mv-605"><code>MV605</code></a>7791_2</li><li><a href="#obj-mv-606"><code>MV606</code></a>7804_2</li><li><a href="#obj-mv-607"><code>MV607</code></a>7805_2</li><li><a href="#obj-mv-608"><code>MV608</code></a>7806_2</li><li><a href="#obj-mv-619"><code>MV619</code></a>7828_2_1</li><li><a href="#obj-mv-620"><code>MV620</code></a>7829_2_1</li><li><a href="#obj-mv-621"><code>MV621</code></a>7830_2_1</li><li><a href="#obj-mv-632"><code>MV632</code></a>7828_2_2</li><li><a href="#obj-mv-633"><code>MV633</code></a>7829_2_2</li><li><a href="#obj-mv-634"><code>MV634</code></a>7830_2_2</li><li><a href="#obj-mv-1152"><code>MV1152</code></a>7828_2_42</li><li><a href="#obj-mv-1153"><code>MV1153</code></a>7829_2_42</li><li><a href="#obj-mv-1154"><code>MV1154</code></a>7830_2_42</li><li><a href="#obj-mv-6214"><code>MV6214</code></a>7725_12</li><li><a href="#obj-mv-6215"><code>MV6215</code></a>7791_12</li><li><a href="#obj-mv-6216"><code>MV6216</code></a>7804_12</li><li><a href="#obj-mv-6217"><code>MV6217</code></a>7805_12</li><li><a href="#obj-mv-6218"><code>MV6218</code></a>7806_12</li><li><a href="#obj-mv-6229"><code>MV6229</code></a>7828_12_1</li><li><a href="#obj-mv-6230"><code>MV6230</code></a>7829_12_1</li><li><a href="#obj-mv-6231"><code>MV6231</code></a>7830_12_1</li><li><a href="#obj-mv-6242"><code>MV6242</code></a>7828_12_2</li><li><a href="#obj-mv-6243"><code>MV6243</code></a>7829_12_2</li><li><a href="#obj-mv-6244"><code>MV6244</code></a>7830_12_2</li><li><a href="#obj-mv-6762"><code>MV6762</code></a>7828_12_42</li><li><a href="#obj-mv-6763"><code>MV6763</code></a>7829_12_42</li><li><a href="#obj-mv-6764"><code>MV6764</code></a>7830_12_42</li><li><a href="#obj-mv-6775"><code>MV6775</code></a>7832_1</li><li><a href="#obj-mv-6776"><code>MV6776</code></a>7895_1</li><li><a href="#obj-mv-6777"><code>MV6777</code></a>7908_1</li><li><a href="#obj-mv-6778"><code>MV6778</code></a>7909_1</li><li><a href="#obj-mv-6779"><code>MV6779</code></a>7910_1</li><li><a href="#obj-mv-6790"><code>MV6790</code></a>7952_1_1</li><li><a href="#obj-mv-6791"><code>MV6791</code></a>7962_1_1</li><li><a href="#obj-mv-6792"><code>MV6792</code></a>7963_1_1</li><li><a href="#obj-mv-6793"><code>MV6793</code></a>7964_1_1</li><li><a href="#obj-mv-6804"><code>MV6804</code></a>7952_1_2</li><li><a href="#obj-mv-6805"><code>MV6805</code></a>7962_1_2</li><li><a href="#obj-mv-6806"><code>MV6806</code></a>7963_1_2</li><li><a href="#obj-mv-6807"><code>MV6807</code></a>7964_1_2</li><li><a href="#obj-mv-6944"><code>MV6944</code></a>7952_1_12</li><li><a href="#obj-mv-6945"><code>MV6945</code></a>7962_1_12</li><li><a href="#obj-mv-6946"><code>MV6946</code></a>7963_1_12</li><li><a href="#obj-mv-6947"><code>MV6947</code></a>7964_1_12</li><li><a href="#obj-mv-6958"><code>MV6958</code></a>7832_2</li><li><a href="#obj-mv-6959"><code>MV6959</code></a>7895_2</li><li><a href="#obj-mv-6960"><code>MV6960</code></a>7908_2</li><li><a href="#obj-mv-6961"><code>MV6961</code></a>7909_2</li><li><a href="#obj-mv-6962"><code>MV6962</code></a>7910_2</li><li><a href="#obj-mv-6973"><code>MV6973</code></a>7952_2_1</li><li><a href="#obj-mv-6974"><code>MV6974</code></a>7962_2_1</li><li><a href="#obj-mv-6975"><code>MV6975</code></a>7963_2_1</li><li><a href="#obj-mv-6976"><code>MV6976</code></a>7964_2_1</li><li><a href="#obj-mv-6987"><code>MV6987</code></a>7952_2_2</li><li><a href="#obj-mv-6988"><code>MV6988</code></a>7962_2_2</li><li><a href="#obj-mv-6989"><code>MV6989</code></a>7963_2_2</li><li><a href="#obj-mv-6990"><code>MV6990</code></a>7964_2_2</li><li><a href="#obj-mv-7127"><code>MV7127</code></a>7952_2_12</li><li><a href="#obj-mv-7128"><code>MV7128</code></a>7962_2_12</li><li><a href="#obj-mv-7129"><code>MV7129</code></a>7963_2_12</li><li><a href="#obj-mv-7130"><code>MV7130</code></a>7964_2_12</li><li><a href="#obj-mv-7141"><code>MV7141</code></a>8028_1</li><li><a href="#obj-mv-7142"><code>MV7142</code></a>8041_1</li><li><a href="#obj-mv-7143"><code>MV7143</code></a>8042_1</li><li><a href="#obj-mv-7144"><code>MV7144</code></a>8043_1</li><li><a href="#obj-mv-7155"><code>MV7155</code></a>8028_2</li><li><a href="#obj-mv-7156"><code>MV7156</code></a>8041_2</li><li><a href="#obj-mv-7157"><code>MV7157</code></a>8042_2</li><li><a href="#obj-mv-7158"><code>MV7158</code></a>8043_2</li><li><a href="#obj-mv-7631"><code>MV7631</code></a>8028_36</li><li><a href="#obj-mv-7632"><code>MV7632</code></a>8041_36</li><li><a href="#obj-mv-7633"><code>MV7633</code></a>8042_36</li><li><a href="#obj-mv-7634"><code>MV7634</code></a>8043_36</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.102, 5.103, 5.104, pdf pages 1811-1860 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert RXA / TFX power panel and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert RXA / TFX power panel</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert RXA / TFX power panel have?</summary><p>This list has 1414 BACnet objects: 1129 analog values, 183 binary values, 102 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert RXA / TFX power panel BACnet points are writable?</summary><p>77 of the 1414 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert RXA / TFX power panel BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert RXA / TFX power panel?</summary><p>Start with MV 15 7582_1 (Acknowledge / reset events); MV 12 4123_1 (Normal, warning or alarm state); AV 25 7601_1 (Output voltage A-B); AV 28 7604_1 (Output voltage A-N); BV 1 7570_1 (Transformer high temperature).</p></details><details><summary>How do I check these points on the real Liebert RXA / TFX power panel?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
