<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert Trinergy Cube UPS BACnet Points List</title>
<meta name="description" content="Vertiv Liebert Trinergy Cube UPS BACnet points list: 141 objects by ID and name (e.g. MV 14 = 4123_1), 1 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert Trinergy Cube UPS BACnet Points List">
<meta property="og:description" content="Vertiv Liebert Trinergy Cube UPS BACnet points list: 141 objects by ID and name (e.g. MV 14 = 4123_1), 1 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert Trinergy Cube UPS BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert Trinergy Cube UPS BACnet points list: 141 objects by ID and name (e.g. MV 14 = 4123_1), 1 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube",
   "name": "Vertiv Liebert Trinergy Cube UPS BACnet Points List",
   "description": "Vertiv Liebert Trinergy Cube UPS BACnet points list: 141 objects by ID and name (e.g. MV 14 = 4123_1), 1 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube#dataset",
   "name": "Vertiv Liebert Trinergy Cube UPS BACnet Points List",
   "description": "The Liebert Trinergy Cube UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS. Vertiv Liebert Trinergy Cube UPS BACnet points list: 141 objects by ID and name (e.g. MV 14 = 4123_1), 1 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube",
   "keywords": [
    "Vertiv Liebert Trinergy Cube UPS BACnet Points List",
    "Vertiv Liebert Trinergy Cube UPS BACnet objects",
    "Vertiv BACnet",
    "Trinergy Cube BACnet points list",
    "Liebert Trinergy BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert Trinergy Cube UPS",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "UPS (uninterruptible power supply)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert Trinergy Cube UPS have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 141 BACnet objects: 73 analog values, 42 binary values, 26 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert Trinergy Cube UPS BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "1 of the 141 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert Trinergy Cube UPS BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert Trinergy Cube UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 14 4123_1 (Normal, warning or alarm state); MV 16 5971_1 (UPS operating state); MV 13 4872_1 (Load on inverter, bypass or battery); AV 145 4150_1 (Estimated battery runtime, min); AV 50 4096_1 (Input voltage, V); AV 247 4385_1 (Output voltage, V); AV 253 4204_1 (Output current, A); BV 40 4168_1 (Load is on battery)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert Trinergy Cube UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert Trinergy Cube UPS",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/trinergy-cube"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert Trinergy Cube UPS</li></ol>
<p class="eyebrow">UPS (uninterruptible power supply) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert Trinergy Cube UPS BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert Trinergy Cube UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.</p>
<p>This page lists <strong>141 BACnet objects</strong> for the Vertiv Liebert Trinergy Cube UPS &mdash; 1 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert Trinergy Cube UPS</dd></div><div><dt>Equipment</dt><dd>UPS (uninterruptible power supply)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>141 (1 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Trinergy Cube, Liebert Trinergy, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/trinergy-cube.csv" rel="nofollow" download>Download CSV <small>141 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/trinergy-cube-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/trinergy-cube.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/trinergy-cube">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert Trinergy Cube UPS</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">5971_1</td><td>UPS operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">4872_1</td><td>Load on inverter, bypass or battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-145">AV 145</a></td><td class="n">4150_1</td><td>Estimated battery runtime, min</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-50">AV 50</a></td><td class="n">4096_1</td><td>Input voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-247">AV 247</a></td><td class="n">4385_1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-253">AV 253</a></td><td class="n">4204_1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-40">BV 40</a></td><td class="n">4168_1</td><td>Load is on battery</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert Trinergy Cube UPS BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">141 of 141 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>73</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>42</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>26</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>141</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>140</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (77)</option><option value="V">V (20)</option><option value="A">A (10)</option><option value="kW">kW (10)</option><option value="Hz">Hz (5)</option><option value="kVA">kVA (5)</option><option value="%">% (4)</option><option value="s">s (2)</option><option value="VDC">VDC (2)</option><option value="°C">°C (2)</option><option value="°F">°F (2)</option><option value="A DC">A DC (1)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>68</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert Trinergy Cube UPS BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">4325_1</td><td class="d">Backfeed Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">5973_1</td><td class="d">Input Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">5975_1</td><td class="d">Output Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">5977_1</td><td class="d">Battery Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">5976_1</td><td class="d">Maintenance Bypass Breaker Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">4141_1</td><td class="d">Bypass Breaker Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">5982_1</td><td class="d">Bypass Breaker (SBB) Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">6350_1</td><td class="d">General Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">6353_1</td><td class="d">General Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">4215_1</td><td class="d">System Output Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">4298_1</td><td class="d">UPS Output on Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">5807_1</td><td class="d">Output Off Pending</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">6357_1</td><td class="d">System Restart Pending</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">6333_1</td><td class="d">Bypass out of sync</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">4389_1</td><td class="d">System Output Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">4213_1</td><td class="d">System Shutdown - EPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">5970_1</td><td class="d">Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">4122_1</td><td class="d">System Input Power Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">5957_1</td><td class="d">Bypass Input Voltage Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">5798_1</td><td class="d">Bypass Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">5960_1</td><td class="d">Inverter Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">4135_1</td><td class="d">Bypass Not Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">4143_1</td><td class="d">Bypass Static Switch Unavailable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">4295_1</td><td class="d">Rectifier Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">4233_1</td><td class="d">Inverter Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">6254_1</td><td class="d">Charger Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">6253_1</td><td class="d">Booster Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">5154_1</td><td class="d">DC Bus Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">4222_1</td><td class="d">Battery Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">4168_1</td><td class="d">Battery Discharging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">6354_1</td><td class="d">Battery Charging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">4162_1</td><td class="d">Battery Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">4322_1</td><td class="d">Battery Test Passed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">4323_1</td><td class="d">Battery Test Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">4172_1</td><td class="d">Battery Auto Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">4171_1</td><td class="d">Battery Manual Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">4311_1</td><td class="d">System Fan Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">4440_1</td><td class="d">Fuse Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">4310_1</td><td class="d">Equipment Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">6180_1</td><td class="d">Battery Under Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">6356_1</td><td class="d">Battery Circuit Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">4315_1</td><td class="d">On Generator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="11" data-acc="R" data-u="kVA" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">4264_1_1</td><td class="d">Output Apparent Power Rating</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="12" data-acc="R" data-u="Hz" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">4103_1_1</td><td class="d">System Input Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="13" data-acc="R" data-u="V" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">4102_1_1</td><td class="d">System Input Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="14" data-acc="R" data-u="Hz" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">4261_1_1</td><td class="d">System Output Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="15" data-acc="R" data-u="V" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">4260_1_1</td><td class="d">System Output Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="16" data-acc="R" data-u="A" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">4104_1_1</td><td class="d">System Input Nominal Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">6317_1_1</td><td class="d">Firmware version (DSP FW Version 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">6317_1_2</td><td class="d">Firmware version (DSP FW Version 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">6317_1_3</td><td class="d">Firmware version (DSP FW Version 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="49" data-acc="R" data-u="Hz" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">4105_1</td><td class="d">System Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="50" data-acc="R" data-u="V" data-min="1" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50</td><td class="n">4096_1</td><td class="d">System Input RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="51" data-acc="R" data-u="V" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">4098_1</td><td class="d">System Input RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="52" data-acc="R" data-u="V" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">4100_1</td><td class="d">System Input RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="53" data-acc="R" data-u="V" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">4097_1</td><td class="d">System Input RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="54" data-acc="R" data-u="V" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">4099_1</td><td class="d">System Input RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="55" data-acc="R" data-u="V" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">4101_1</td><td class="d">System Input RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="56" data-acc="R" data-u="A" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="57" data-acc="R" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="58" data-acc="R" data-u="A" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="59" data-acc="R" data-u="kW" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">6318_1</td><td class="d">System Input Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="60" data-acc="R" data-u="kW" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">6319_1</td><td class="d">System Input Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="61" data-acc="R" data-u="kW" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">6320_1</td><td class="d">System Input Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="62" data-acc="R" data-u="VDC" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">6321_1</td><td class="d">UPS DC input voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="63" data-acc="R" data-u="kW" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">6322_1</td><td class="d">UPS input real power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="64" data-acc="R" data-u="kVA" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">6323_1</td><td class="d">UPS input apparent power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="125" data-acc="R" data-u="Hz" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">4131_1</td><td class="d">Bypass Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="126" data-acc="R" data-u="V" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">4128_1</td><td class="d">Bypass Input Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="127" data-acc="R" data-u="V" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">4129_1</td><td class="d">Bypass Input Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="128" data-acc="R" data-u="V" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">4130_1</td><td class="d">Bypass Input Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="129" data-acc="R" data-u="V" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">4125_1</td><td class="d">Bypass Input Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="130" data-acc="R" data-u="V" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">4126_1</td><td class="d">Bypass Input Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="131" data-acc="R" data-u="V" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">4127_1</td><td class="d">Bypass Input Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="132" data-acc="R" data-u="A" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">5570_1</td><td class="d">Bypass Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="133" data-acc="R" data-u="A" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">5571_1</td><td class="d">Bypass Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="134" data-acc="R" data-u="A" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">5572_1</td><td class="d">Bypass Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">8048_1</td><td class="d">Bypass Input Power Factor Phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="149" data-acc="R" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">8049_1</td><td class="d">Bypass Input Power Factor Phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">8050_1</td><td class="d">Bypass Input Power Factor Phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="151" data-acc="R" data-u="kW" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">6325_1</td><td class="d">Bypass Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="152" data-acc="R" data-u="kW" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">6326_1</td><td class="d">Bypass Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="153" data-acc="R" data-u="kW" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">6327_1</td><td class="d">Bypass Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="142" data-acc="R" data-u="VDC" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">4155_1</td><td class="d">Battery Volts for Cabinet</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="143" data-acc="R" data-u="A DC" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">4149_1</td><td class="d">DC Bus Current</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="144" data-acc="R" data-u="s" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">4151_1</td><td class="d">Battery Discharge Time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="145" data-acc="R" data-u="min" data-min="1" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">145</td><td class="n">4150_1</td><td class="d">Battery Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="146" data-acc="R" data-u="%" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">4153_1</td><td class="d">Battery Percentage Charge</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="147" data-acc="R" data-u="°C" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">4156_1</td><td class="d">Battery Temperature for Cabinet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="10147" data-acc="R" data-u="°F" id="obj-av-10147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10147</td><td class="n">4156_1_deg_F</td><td class="d">Battery Temperature for Cabinet</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="246" data-acc="R" data-u="Hz" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">4207_1</td><td class="d">System Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="247" data-acc="R" data-u="V" data-min="1" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">247</td><td class="n">4385_1</td><td class="d">System Output Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="248" data-acc="R" data-u="V" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">4386_1</td><td class="d">System Output Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="249" data-acc="R" data-u="V" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">4387_1</td><td class="d">System Output Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="250" data-acc="R" data-u="V" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">4201_1</td><td class="d">System Output Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="251" data-acc="R" data-u="V" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">4202_1</td><td class="d">System Output Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="252" data-acc="R" data-u="V" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">4203_1</td><td class="d">System Output Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="253" data-acc="R" data-u="A" data-min="1" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">253</td><td class="n">4204_1</td><td class="d">System Output RMS Current Phs A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="254" data-acc="R" data-u="A" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">4205_1</td><td class="d">System Output RMS Current Phs B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="255" data-acc="R" data-u="A" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">4206_1</td><td class="d">System Output RMS Current Phs C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="256" data-acc="R" data-u="kW" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">5859_1</td><td class="d">System Output Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="257" data-acc="R" data-u="kW" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">5860_1</td><td class="d">System Output Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="258" data-acc="R" data-u="kW" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">5959_1</td><td class="d">System Output Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="259" data-acc="R" data-u="%" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">4223_1</td><td class="d">System Output Pct Power Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="260" data-acc="R" data-u="%" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">4224_1</td><td class="d">System Output Pct Power Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="261" data-acc="R" data-u="%" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">4225_1</td><td class="d">System Output Pct Power Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="262" data-acc="R" data-u="kVA" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">5868_1</td><td class="d">System Output Apparent Power Phs A</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="263" data-acc="R" data-u="kVA" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">5869_1</td><td class="d">System Output Apparent Power Phs B</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="264" data-acc="R" data-u="kVA" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">5870_1</td><td class="d">System Output Apparent Power Phs C</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="265" data-acc="R" data-u="°C" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">5574_1</td><td class="d">Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="10265" data-acc="R" data-u="°F" id="obj-av-10265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10265</td><td class="n">5574_1_deg_F</td><td class="d">Outside Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="267" data-acc="R" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">4210_1</td><td class="d">System Output Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">4211_1</td><td class="d">System Output Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="269" data-acc="R" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">4212_1</td><td class="d">System Output Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">6316_1</td><td class="d">UPS manufacturer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Chloride, 2=Masterguard, 3=Oneac, 4=Vertiv, 5=Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">4303_1</td><td class="d">UPS Module Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Single Module System, 2=Module (1 + 1), 3=Module (1 + N), 4=Module (N + 1), 5=System Control Cabinet, 6=Main Static Switch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">4872_1</td><td class="d">UPS Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="14" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">5971_1</td><td class="d">UPS Operating Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Idle, 2=Double Conversion Mode (VFI), 3=Interactive Mode (VI), 4=Stand-By Mode (VFD), 5=CR Mode (CR), 6=ECO Mode (DIM)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">5454_1</td><td class="d">ECO Mode Operation State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">4736_1</td><td class="d">Static Bypass Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">4737_1</td><td class="d">Bypass Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">6256_1</td><td class="d">Charger On/Off State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">6255_1</td><td class="d">Booster On/Off State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">6337_1</td><td class="d">Bypass Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Bypass not present, 2=Bypass on, 3=Bypass off, 4=Bypass fault, 5=Bypass not ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">6336_1</td><td class="d">Inverter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter off, 2=Inverter turning on, 3=Inverter on, 4=Inverter stopped due to Fault, 5=Inverter in Stand By, 6=Inverter Ready and Sync, 7=Inverter Not Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">6338_1</td><td class="d">Charger Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Charger in standby, 2=Charger on, 3=Charger switched off, 4=Charger forced on, 5=Charger stopped due to a fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">6335_1</td><td class="d">Rectifier Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Rectifier off, 2=Rectifier turning on, 3=Rectifier on, 4=Rectifier fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">4773_1</td><td class="d">Maintenance Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">4853_1</td><td class="d">System Load Bank Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">8128_1</td><td class="d">Static Switch Input Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">8129_1_1</td><td class="d">QS1 Breaker (Core Information 1 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">8130_1_1</td><td class="d">QS4 Breaker (Core Information 1 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">8131_1_1</td><td class="d">Battery Circuit Breaker (Core Information 1 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">8129_2_1</td><td class="d">QS1 Breaker (Core Information 2 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">8130_2_1</td><td class="d">QS4 Breaker (Core Information 2 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">8131_2_1</td><td class="d">Battery Circuit Breaker (Core Information 2 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">8129_5_1</td><td class="d">QS1 Breaker (Core Information 5 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">8130_5_1</td><td class="d">QS4 Breaker (Core Information 5 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">8131_5_1</td><td class="d">Battery Circuit Breaker (Core Information 5 Core Breakers 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert Trinergy Cube UPS point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>4293_1</li><li><a href="#obj-bv-1"><code>BV1</code></a>4325_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>5973_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>5975_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>5977_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>5976_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>4141_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>5982_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>6350_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>6353_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>4215_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>4298_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>5807_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>6357_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>6333_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>4389_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>4213_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>5970_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>4122_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>5957_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>5798_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>5960_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>4135_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>4143_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>4295_1</li><li><a href="#obj-bv-35"><code>BV35</code></a>4233_1</li><li><a href="#obj-bv-36"><code>BV36</code></a>6254_1</li><li><a href="#obj-bv-37"><code>BV37</code></a>6253_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>5154_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>4222_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>4168_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>6354_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>4162_1</li><li><a href="#obj-bv-43"><code>BV43</code></a>4322_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>4323_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>4172_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>4171_1</li><li><a href="#obj-bv-47"><code>BV47</code></a>4311_1</li><li><a href="#obj-bv-48"><code>BV48</code></a>4440_1</li><li><a href="#obj-bv-49"><code>BV49</code></a>4310_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>6180_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>6356_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>4315_1</li><li><a href="#obj-av-11"><code>AV11</code></a>4264_1_1</li><li><a href="#obj-av-12"><code>AV12</code></a>4103_1_1</li><li><a href="#obj-av-13"><code>AV13</code></a>4102_1_1</li><li><a href="#obj-av-14"><code>AV14</code></a>4261_1_1</li><li><a href="#obj-av-15"><code>AV15</code></a>4260_1_1</li><li><a href="#obj-av-16"><code>AV16</code></a>4104_1_1</li><li><a href="#obj-av-26"><code>AV26</code></a>6317_1_1</li><li><a href="#obj-av-37"><code>AV37</code></a>6317_1_2</li><li><a href="#obj-av-41"><code>AV41</code></a>6317_1_3</li><li><a href="#obj-av-49"><code>AV49</code></a>4105_1</li><li><a href="#obj-av-50"><code>AV50</code></a>4096_1</li><li><a href="#obj-av-51"><code>AV51</code></a>4098_1</li><li><a href="#obj-av-52"><code>AV52</code></a>4100_1</li><li><a href="#obj-av-53"><code>AV53</code></a>4097_1</li><li><a href="#obj-av-54"><code>AV54</code></a>4099_1</li><li><a href="#obj-av-55"><code>AV55</code></a>4101_1</li><li><a href="#obj-av-56"><code>AV56</code></a>4113_1</li><li><a href="#obj-av-57"><code>AV57</code></a>4114_1</li><li><a href="#obj-av-58"><code>AV58</code></a>4115_1</li><li><a href="#obj-av-59"><code>AV59</code></a>6318_1</li><li><a href="#obj-av-60"><code>AV60</code></a>6319_1</li><li><a href="#obj-av-61"><code>AV61</code></a>6320_1</li><li><a href="#obj-av-62"><code>AV62</code></a>6321_1</li><li><a href="#obj-av-63"><code>AV63</code></a>6322_1</li><li><a href="#obj-av-64"><code>AV64</code></a>6323_1</li><li><a href="#obj-av-125"><code>AV125</code></a>4131_1</li><li><a href="#obj-av-126"><code>AV126</code></a>4128_1</li><li><a href="#obj-av-127"><code>AV127</code></a>4129_1</li><li><a href="#obj-av-128"><code>AV128</code></a>4130_1</li><li><a href="#obj-av-129"><code>AV129</code></a>4125_1</li><li><a href="#obj-av-130"><code>AV130</code></a>4126_1</li><li><a href="#obj-av-131"><code>AV131</code></a>4127_1</li><li><a href="#obj-av-132"><code>AV132</code></a>5570_1</li><li><a href="#obj-av-133"><code>AV133</code></a>5571_1</li><li><a href="#obj-av-134"><code>AV134</code></a>5572_1</li><li><a href="#obj-av-148"><code>AV148</code></a>8048_1</li><li><a href="#obj-av-149"><code>AV149</code></a>8049_1</li><li><a href="#obj-av-150"><code>AV150</code></a>8050_1</li><li><a href="#obj-av-151"><code>AV151</code></a>6325_1</li><li><a href="#obj-av-152"><code>AV152</code></a>6326_1</li><li><a href="#obj-av-153"><code>AV153</code></a>6327_1</li><li><a href="#obj-av-142"><code>AV142</code></a>4155_1</li><li><a href="#obj-av-143"><code>AV143</code></a>4149_1</li><li><a href="#obj-av-144"><code>AV144</code></a>4151_1</li><li><a href="#obj-av-145"><code>AV145</code></a>4150_1</li><li><a href="#obj-av-146"><code>AV146</code></a>4153_1</li><li><a href="#obj-av-147"><code>AV147</code></a>4156_1</li><li><a href="#obj-av-10147"><code>AV10147</code></a>4156_1_deg_F</li><li><a href="#obj-av-246"><code>AV246</code></a>4207_1</li><li><a href="#obj-av-247"><code>AV247</code></a>4385_1</li><li><a href="#obj-av-248"><code>AV248</code></a>4386_1</li><li><a href="#obj-av-249"><code>AV249</code></a>4387_1</li><li><a href="#obj-av-250"><code>AV250</code></a>4201_1</li><li><a href="#obj-av-251"><code>AV251</code></a>4202_1</li><li><a href="#obj-av-252"><code>AV252</code></a>4203_1</li><li><a href="#obj-av-253"><code>AV253</code></a>4204_1</li><li><a href="#obj-av-254"><code>AV254</code></a>4205_1</li><li><a href="#obj-av-255"><code>AV255</code></a>4206_1</li><li><a href="#obj-av-256"><code>AV256</code></a>5859_1</li><li><a href="#obj-av-257"><code>AV257</code></a>5860_1</li><li><a href="#obj-av-258"><code>AV258</code></a>5959_1</li><li><a href="#obj-av-259"><code>AV259</code></a>4223_1</li><li><a href="#obj-av-260"><code>AV260</code></a>4224_1</li><li><a href="#obj-av-261"><code>AV261</code></a>4225_1</li><li><a href="#obj-av-262"><code>AV262</code></a>5868_1</li><li><a href="#obj-av-263"><code>AV263</code></a>5869_1</li><li><a href="#obj-av-264"><code>AV264</code></a>5870_1</li><li><a href="#obj-av-265"><code>AV265</code></a>5574_1</li><li><a href="#obj-av-10265"><code>AV10265</code></a>5574_1_deg_F</li><li><a href="#obj-av-267"><code>AV267</code></a>4210_1</li><li><a href="#obj-av-268"><code>AV268</code></a>4211_1</li><li><a href="#obj-av-269"><code>AV269</code></a>4212_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>6316_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>4303_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>4872_1</li><li><a href="#obj-mv-14"><code>MV14</code></a>4123_1</li><li><a href="#obj-mv-16"><code>MV16</code></a>5971_1</li><li><a href="#obj-mv-17"><code>MV17</code></a>5454_1</li><li><a href="#obj-mv-19"><code>MV19</code></a>4736_1</li><li><a href="#obj-mv-20"><code>MV20</code></a>4737_1</li><li><a href="#obj-mv-21"><code>MV21</code></a>6256_1</li><li><a href="#obj-mv-22"><code>MV22</code></a>6255_1</li><li><a href="#obj-mv-24"><code>MV24</code></a>6337_1</li><li><a href="#obj-mv-25"><code>MV25</code></a>6336_1</li><li><a href="#obj-mv-26"><code>MV26</code></a>6338_1</li><li><a href="#obj-mv-27"><code>MV27</code></a>6335_1</li><li><a href="#obj-mv-38"><code>MV38</code></a>4773_1</li><li><a href="#obj-mv-39"><code>MV39</code></a>4853_1</li><li><a href="#obj-mv-40"><code>MV40</code></a>8128_1</li><li><a href="#obj-mv-48"><code>MV48</code></a>8129_1_1</li><li><a href="#obj-mv-49"><code>MV49</code></a>8130_1_1</li><li><a href="#obj-mv-50"><code>MV50</code></a>8131_1_1</li><li><a href="#obj-mv-61"><code>MV61</code></a>8129_2_1</li><li><a href="#obj-mv-62"><code>MV62</code></a>8130_2_1</li><li><a href="#obj-mv-63"><code>MV63</code></a>8131_2_1</li><li><a href="#obj-mv-100"><code>MV100</code></a>8129_5_1</li><li><a href="#obj-mv-101"><code>MV101</code></a>8130_5_1</li><li><a href="#obj-mv-102"><code>MV102</code></a>8131_5_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.190, 5.191, 5.192, pdf pages 2279-2286 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert Trinergy Cube UPS and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert Trinergy Cube UPS</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert Trinergy Cube UPS have?</summary><p>This list has 141 BACnet objects: 73 analog values, 42 binary values, 26 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert Trinergy Cube UPS BACnet points are writable?</summary><p>1 of the 141 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert Trinergy Cube UPS BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert Trinergy Cube UPS?</summary><p>Start with MV 14 4123_1 (Normal, warning or alarm state); MV 16 5971_1 (UPS operating state); MV 13 4872_1 (Load on inverter, bypass or battery); AV 145 4150_1 (Estimated battery runtime, min); AV 50 4096_1 (Input voltage, V); AV 247 4385_1 (Output voltage, V); AV 253 4204_1 (Output current, A); BV 40 4168_1 (Load is on battery).</p></details><details><summary>How do I check these points on the real Liebert Trinergy Cube UPS?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
