<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert XDC refrigerant chiller BACnet Points List</title>
<meta name="description" content="Vertiv Liebert XDC refrigerant chiller BACnet points list: 309 objects by ID and name (e.g. MV 841 = 5143_1), 144 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/xdc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert XDC refrigerant chiller BACnet Points List">
<meta property="og:description" content="Vertiv Liebert XDC refrigerant chiller BACnet points list: 309 objects by ID and name (e.g. MV 841 = 5143_1), 144 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/xdc">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert XDC refrigerant chiller BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert XDC refrigerant chiller BACnet points list: 309 objects by ID and name (e.g. MV 841 = 5143_1), 144 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc",
   "name": "Vertiv Liebert XDC refrigerant chiller BACnet Points List",
   "description": "Vertiv Liebert XDC refrigerant chiller BACnet points list: 309 objects by ID and name (e.g. MV 841 = 5143_1), 144 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc#dataset",
   "name": "Vertiv Liebert XDC refrigerant chiller BACnet Points List",
   "description": "The Liebert XDC refrigerant chiller is part of a Liebert XD pumped-refrigerant cooling system and reports through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Binary Values carry events, Analog Values carry temperatures, capacities and settings, and Multi-state Values carry states, event control and event type settings. Objects are created when the card discovers the unit. Vertiv Liebert XDC refrigerant chiller BACnet points list: 309 objects by ID and name (e.g. MV 841 = 5143_1), 144 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc",
   "keywords": [
    "Vertiv Liebert XDC refrigerant chiller BACnet Points List",
    "Vertiv Liebert XDC refrigerant chiller BACnet objects",
    "Vertiv BACnet",
    "Liebert XDC BACnet points list",
    "XDC BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert XDC refrigerant chiller",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "Refrigerant chiller for Liebert XD systems"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert XDC refrigerant chiller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 309 BACnet objects: 114 analog values, 91 binary values, 104 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert XDC refrigerant chiller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "144 of the 309 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert XDC refrigerant chiller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert XDC refrigerant chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 841 5143_1 (On/off command (1=off, 2=on)); MV 876 4717_1 (Acknowledge / reset events); MV 838 4706_1 (Run / standby / off state); MV 837 4123_1 (Normal, warning or alarm state); AV 94 5490_1 (Cooling output, %); BV 458 5113_1_1 (Unit shut down by an event)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert XDC refrigerant chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert XDC refrigerant chiller",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/xdc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert XDC refrigerant chiller</li></ol>
<p class="eyebrow">Refrigerant chiller for Liebert XD systems &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert XDC refrigerant chiller BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert XDC refrigerant chiller is part of a Liebert XD pumped-refrigerant cooling system and reports through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Binary Values carry events, Analog Values carry temperatures, capacities and settings, and Multi-state Values carry states, event control and event type settings. Objects are created when the card discovers the unit.</p>
<p>This page lists <strong>309 BACnet objects</strong> for the Vertiv Liebert XDC refrigerant chiller &mdash; 144 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert XDC refrigerant chiller</dd></div><div><dt>Equipment</dt><dd>Refrigerant chiller for Liebert XD systems</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>309 (144 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert XDC, XDC, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/xdc.csv" rel="nofollow" download>Download CSV <small>309 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/xdc-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/xdc.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/xdc">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert XDC refrigerant chiller</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-841">MV 841</a></td><td class="n">5143_1</td><td>On/off command (1=off, 2=on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-876">MV 876</a></td><td class="n">4717_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-838">MV 838</a></td><td class="n">4706_1</td><td>Run / standby / off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-837">MV 837</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-94">AV 94</a></td><td class="n">5490_1</td><td>Cooling output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-458">BV 458</a></td><td class="n">5113_1_1</td><td>Unit shut down by an event</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert XDC refrigerant chiller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">309 of 309 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>114</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>91</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>104</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>309</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>165</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>144</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (197)</option><option value="Generic">Generic (41)</option><option value="°C">°C (25)</option><option value="°F">°F (25)</option><option value="h">h (10)</option><option value="%">% (5)</option><option value="%RH">%RH (2)</option><option value="kW">kW (2)</option><option value="s">s (1)</option><option value="Secs since Epoch (UTC)">Secs since Epoch (UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>195</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert XDC refrigerant chiller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">4601_1</td><td class="d">Ext Air Sensor A Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">4604_1</td><td class="d">Ext Air Sensor B Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">4608_1</td><td class="d">Ext Air Sensor A Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">4611_1</td><td class="d">Ext Air Sensor B Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">4615_1</td><td class="d">Ext Dew Point Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">4618_1</td><td class="d">Ext Air Sensor A Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">4621_1</td><td class="d">Ext Air Sensor B Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">4634_1</td><td class="d">Supply Refrigerant Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">4637_1</td><td class="d">Supply Refrigerant Under Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">4640_1</td><td class="d">Supply Refrigerant Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">4656_1</td><td class="d">Pump 1 Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">4659_1</td><td class="d">Pump 2 Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">4662_1</td><td class="d">Pump Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">5300_1_1</td><td class="d">Pump Hours Exceeded (PumpHours)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">5300_1_2</td><td class="d">Pump Hours Exceeded (PumpHours)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">4669_1</td><td class="d">Compressor 1A High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">4672_1</td><td class="d">Compressor 1B High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">4675_1</td><td class="d">Compressor 2A High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">4678_1</td><td class="d">Compressor 2B High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">4681_1</td><td class="d">Compressor 1A Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">4684_1</td><td class="d">Compressor 1B Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">4687_1</td><td class="d">Compressor 2A Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">4690_1</td><td class="d">Compressor 2B Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">4693_1</td><td class="d">Circuit 1 Low Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">4696_1</td><td class="d">Circuit 2 Low Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">5067_1</td><td class="d">Ext Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">5492_1</td><td class="d">Ext System Condensation Detected (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">5495_1</td><td class="d">Ext Fan Issue (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">5060_1</td><td class="d">Sensor Issue (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">5500_1</td><td class="d">Ext Remote Shutdown (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">5505_1</td><td class="d">Hot Aisle Temp Out of Range (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">5508_1</td><td class="d">Cold Aisle Temp Out of Range (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">6535_1</td><td class="d">XD Module Communication Lost (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">5492_2</td><td class="d">Ext System Condensation Detected (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">5495_2</td><td class="d">Ext Fan Issue (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">5060_2</td><td class="d">Sensor Issue (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">5500_2</td><td class="d">Ext Remote Shutdown (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">5505_2</td><td class="d">Hot Aisle Temp Out of Range (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">5508_2</td><td class="d">Cold Aisle Temp Out of Range (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">6535_2</td><td class="d">XD Module Communication Lost (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="432" data-acc="R" data-u="" data-st="1" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">4270_1</td><td class="d">Customer Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="433" data-acc="R" data-u="" data-st="1" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">4711_1</td><td class="d">System Condensation Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="434" data-acc="R" data-u="" data-st="1" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">4714_1</td><td class="d">Shutdown - Loss Of Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="435" data-acc="R" data-u="" data-st="1" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">4720_1</td><td class="d">Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="436" data-acc="R" data-u="" data-st="1" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">4723_1</td><td class="d">Water Under Floor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="437" data-acc="R" data-u="" data-st="1" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">4726_1</td><td class="d">Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="438" data-acc="R" data-u="" data-st="1" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">4729_1</td><td class="d">Fan Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="439" data-acc="R" data-u="" data-st="1" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">5419_1</td><td class="d">Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="440" data-acc="R" data-u="" data-st="1" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">5119_1</td><td class="d">RAM Battery Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">5120_1</td><td class="d">Master Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="442" data-acc="R" data-u="" data-st="1" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">5512_1</td><td class="d">Remote Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="443" data-acc="R" data-u="" data-st="1" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">5418_1</td><td class="d">Unit Code Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">5109_1_1</td><td class="d">Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="455" data-acc="R" data-u="" data-st="1" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">5110_1_1</td><td class="d">Unit Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="456" data-acc="R" data-u="" data-st="1" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">5111_1_1</td><td class="d">Unit Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="457" data-acc="R" data-u="" data-st="1" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">5112_1_1</td><td class="d">Unit Partial Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="458" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">458</td><td class="n">5113_1_1</td><td class="d">Unit Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="459" data-acc="R" data-u="" data-st="1" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">5116_1_1</td><td class="d">Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="460" data-acc="R" data-u="" data-st="1" id="obj-bv-460"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">460</td><td class="n">5117_1_1</td><td class="d">Maintenance Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="472" data-acc="R" data-u="" data-st="1" id="obj-bv-472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">472</td><td class="n">5269_1_1</td><td class="d">Compressor Hours Exceeded (Compressors – Compressor Hours 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="484" data-acc="R" data-u="" data-st="1" id="obj-bv-484"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">484</td><td class="n">5269_1_2</td><td class="d">Compressor Hours Exceeded (Compressors – Compressor Hours 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">5269_1_4</td><td class="d">Compressor Hours Exceeded (Compressors – Compressor Hours 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="520" data-acc="R" data-u="" data-st="1" id="obj-bv-520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">520</td><td class="n">5146_1_1</td><td class="d">Compressor Pump Down Issue (Compressors – Tandem Pump Down 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="532" data-acc="R" data-u="" data-st="1" id="obj-bv-532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">532</td><td class="n">5146_1_2</td><td class="d">Compressor Pump Down Issue (Compressors – Tandem Pump Down 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="18000" data-acc="R" data-u="" data-st="1" id="obj-bv-18000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18000</td><td class="n">5642_1</td><td class="d">SFA Reserved Event 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="18001" data-acc="R" data-u="" data-st="1" id="obj-bv-18001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18001</td><td class="n">5643_1</td><td class="d">SFA Reserved Event 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="18002" data-acc="R" data-u="" data-st="1" id="obj-bv-18002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18002</td><td class="n">5644_1</td><td class="d">SFA Reserved Event 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="18003" data-acc="R" data-u="" data-st="1" id="obj-bv-18003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18003</td><td class="n">5645_1</td><td class="d">SFA Reserved Event 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="18004" data-acc="R" data-u="" data-st="1" id="obj-bv-18004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18004</td><td class="n">5646_1</td><td class="d">SFA Reserved Event 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="18005" data-acc="R" data-u="" data-st="1" id="obj-bv-18005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18005</td><td class="n">5647_1</td><td class="d">SFA Reserved Event 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="18006" data-acc="R" data-u="" data-st="1" id="obj-bv-18006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18006</td><td class="n">5648_1</td><td class="d">SFA Reserved Event 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="18007" data-acc="R" data-u="" data-st="1" id="obj-bv-18007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18007</td><td class="n">5649_1</td><td class="d">SFA Reserved Event 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="18008" data-acc="R" data-u="" data-st="1" id="obj-bv-18008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18008</td><td class="n">5650_1</td><td class="d">SFA Reserved Event 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="18009" data-acc="R" data-u="" data-st="1" id="obj-bv-18009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18009</td><td class="n">5651_1</td><td class="d">SFA Reserved Event 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="18010" data-acc="R" data-u="" data-st="1" id="obj-bv-18010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18010</td><td class="n">5652_1</td><td class="d">SFA Reserved Event 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="18011" data-acc="R" data-u="" data-st="1" id="obj-bv-18011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18011</td><td class="n">5653_1</td><td class="d">SFA Reserved Event 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="18012" data-acc="R" data-u="" data-st="1" id="obj-bv-18012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18012</td><td class="n">5654_1</td><td class="d">SFA Reserved Event 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="18013" data-acc="R" data-u="" data-st="1" id="obj-bv-18013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18013</td><td class="n">5655_1</td><td class="d">SFA Reserved Event 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="18014" data-acc="R" data-u="" data-st="1" id="obj-bv-18014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18014</td><td class="n">5656_1</td><td class="d">SFA Reserved Event 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="18015" data-acc="R" data-u="" data-st="1" id="obj-bv-18015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18015</td><td class="n">5657_1</td><td class="d">SFA Reserved Event 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="18016" data-acc="R" data-u="" data-st="1" id="obj-bv-18016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18016</td><td class="n">5658_1</td><td class="d">SFA Reserved Event 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="18017" data-acc="R" data-u="" data-st="1" id="obj-bv-18017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18017</td><td class="n">5659_1</td><td class="d">SFA Reserved Event 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="18018" data-acc="R" data-u="" data-st="1" id="obj-bv-18018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18018</td><td class="n">5660_1</td><td class="d">SFA Reserved Event 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="18019" data-acc="R" data-u="" data-st="1" id="obj-bv-18019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18019</td><td class="n">5661_1</td><td class="d">SFA Reserved Event 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="18020" data-acc="R" data-u="" data-st="1" id="obj-bv-18020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18020</td><td class="n">5662_1</td><td class="d">SFA Reserved Event 21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="18021" data-acc="R" data-u="" data-st="1" id="obj-bv-18021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18021</td><td class="n">5663_1</td><td class="d">SFA Reserved Event 22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="18022" data-acc="R" data-u="" data-st="1" id="obj-bv-18022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18022</td><td class="n">5664_1</td><td class="d">SFA Reserved Event 23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="18023" data-acc="R" data-u="" data-st="1" id="obj-bv-18023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18023</td><td class="n">5665_1</td><td class="d">SFA Reserved Event 24</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="18024" data-acc="R" data-u="" data-st="1" id="obj-bv-18024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18024</td><td class="n">5666_1</td><td class="d">SFA Reserved Event 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">6534_1_1</td><td class="d">Pump Thermal Overload (Pumps – Pump 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">6534_1_2</td><td class="d">Pump Thermal Overload (Pumps – Pump 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="1" data-acc="R" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">4867_1</td><td class="d">Dew Point Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="10001" data-acc="R" data-u="°F" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">4867_1_deg_F</td><td class="d">Dew Point Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">4709_1</td><td class="d">Minimum Room Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="10002" data-acc="W" data-u="°F" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">4709_1_deg_F</td><td class="d">Minimum Room Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="3" data-acc="R" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">4594_1</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="10003" data-acc="R" data-u="°F" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">4594_1_deg_F</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="4" data-acc="R" data-u="%RH" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">4595_1</td><td class="d">Ext Air Sensor A Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="5" data-acc="R" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">4596_1</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="10005" data-acc="R" data-u="°F" id="obj-av-10005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10005</td><td class="n">4596_1_deg_F</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="6" data-acc="R" data-u="°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">4597_1</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="10006" data-acc="R" data-u="°F" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10006</td><td class="n">4597_1_deg_F</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="7" data-acc="R" data-u="%RH" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">4598_1</td><td class="d">Ext Air Sensor B Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="8" data-acc="R" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">4599_1</td><td class="d">Ext Air Sensor B Dew Point Temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="10008" data-acc="R" data-u="°F" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10008</td><td class="n">4599_1_deg_F</td><td class="d">Ext Air Sensor B Dew Point Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="9" data-acc="W" data-u="°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">4600_1</td><td class="d">Ext Air Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="10009" data-acc="W" data-u="°F" id="obj-av-10009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10009</td><td class="n">4600_1_deg_F</td><td class="d">Ext Air Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="10" data-acc="W" data-u="°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">4607_1</td><td class="d">Ext Air Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="10010" data-acc="W" data-u="°F" id="obj-av-10010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10010</td><td class="n">4607_1_deg_F</td><td class="d">Ext Air Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">4614_1</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="10011" data-acc="W" data-u="°F" id="obj-av-10011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10011</td><td class="n">4614_1_deg_F</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="34" data-acc="R" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">4632_1</td><td class="d">Supply Refrigerant Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="10034" data-acc="R" data-u="°F" id="obj-av-10034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10034</td><td class="n">4632_1_deg_F</td><td class="d">Supply Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="35" data-acc="W" data-u="°C" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">4633_1</td><td class="d">Supply Refrig Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="10035" data-acc="W" data-u="°F" id="obj-av-10035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10035</td><td class="n">4633_1_deg_F</td><td class="d">Supply Refrig Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="58" data-acc="W" data-u="h" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">5298_1_1</td><td class="d">Pump Hours (PumpHours)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="59" data-acc="W" data-u="h" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">5299_1_1</td><td class="d">Pump Hours Threshold (PumpHours)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="70" data-acc="W" data-u="h" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">5298_1_2</td><td class="d">Pump Hours (PumpHours)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="71" data-acc="W" data-u="h" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">5299_1_2</td><td class="d">Pump Hours Threshold (PumpHours)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">4699_1</td><td class="d">Hot Gas Valve 1 Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="83" data-acc="R" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">4700_1</td><td class="d">Hot Gas Valve 2 Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="94" data-acc="R" data-u="%" data-min="1" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">94</td><td class="n">5490_1</td><td class="d">Cooling Capacity (XDSystem)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="95" data-acc="R" data-u="kW" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">5491_1</td><td class="d">Cooling Capacity (XDSystem)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="96" data-acc="W" data-u="°C" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">5503_1</td><td class="d">Hot Aisle Over Temp Threshold (XDSystem)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="10096" data-acc="W" data-u="°F" id="obj-av-10096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10096</td><td class="n">5503_1_deg_F</td><td class="d">Hot Aisle Over Temp Threshold (XDSystem)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="97" data-acc="W" data-u="°C" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">5504_1</td><td class="d">Hot Aisle Under Temp Threshold (XDSystem)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="10097" data-acc="W" data-u="°F" id="obj-av-10097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10097</td><td class="n">5504_1_deg_F</td><td class="d">Hot Aisle Under Temp Threshold (XDSystem)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="98" data-acc="W" data-u="°C" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">5506_1</td><td class="d">Cold Aisle Over Temp Threshold (XDSystem)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="10098" data-acc="W" data-u="°F" id="obj-av-10098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10098</td><td class="n">5506_1_deg_F</td><td class="d">Cold Aisle Over Temp Threshold (XDSystem)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="99" data-acc="W" data-u="°C" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">5507_1</td><td class="d">Cold Aisle Under Temp Threshold (XDSystem)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="10099" data-acc="W" data-u="°F" id="obj-av-10099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10099</td><td class="n">5507_1_deg_F</td><td class="d">Cold Aisle Under Temp Threshold (XDSystem)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="110" data-acc="R" data-u="°C" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">5059_1_1</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="10110" data-acc="R" data-u="°F" id="obj-av-10110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10110</td><td class="n">5059_1_1_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="121" data-acc="R" data-u="°C" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">5059_1_2</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="10121" data-acc="R" data-u="°F" id="obj-av-10121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10121</td><td class="n">5059_1_2_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="143" data-acc="R" data-u="°C" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">5059_1_4</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="10143" data-acc="R" data-u="°F" id="obj-av-10143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10143</td><td class="n">5059_1_4_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="154" data-acc="R" data-u="%" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">5490_2</td><td class="d">Cooling Capacity (XDSystem 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="155" data-acc="R" data-u="kW" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">5491_2</td><td class="d">Cooling Capacity (XDSystem 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="156" data-acc="W" data-u="°C" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">5503_2</td><td class="d">Hot Aisle Over Temp Threshold (XDSystem 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="10156" data-acc="W" data-u="°F" id="obj-av-10156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10156</td><td class="n">5503_2_deg_F</td><td class="d">Hot Aisle Over Temp Threshold (XDSystem 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="157" data-acc="W" data-u="°C" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">5504_2</td><td class="d">Hot Aisle Under Temp Threshold (XDSystem 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="10157" data-acc="W" data-u="°F" id="obj-av-10157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10157</td><td class="n">5504_2_deg_F</td><td class="d">Hot Aisle Under Temp Threshold (XDSystem 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="158" data-acc="W" data-u="°C" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">5506_2</td><td class="d">Cold Aisle Over Temp Threshold (XDSystem 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="10158" data-acc="W" data-u="°F" id="obj-av-10158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10158</td><td class="n">5506_2_deg_F</td><td class="d">Cold Aisle Over Temp Threshold (XDSystem 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="159" data-acc="W" data-u="°C" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">5507_2</td><td class="d">Cold Aisle Under Temp Threshold (XDSystem 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="10159" data-acc="W" data-u="°F" id="obj-av-10159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10159</td><td class="n">5507_2_deg_F</td><td class="d">Cold Aisle Under Temp Threshold (XDSystem 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="170" data-acc="R" data-u="°C" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">5059_2_1</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="10170" data-acc="R" data-u="°F" id="obj-av-10170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10170</td><td class="n">5059_2_1_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="181" data-acc="R" data-u="°C" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">5059_2_2</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="10181" data-acc="R" data-u="°F" id="obj-av-10181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10181</td><td class="n">5059_2_2_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="203" data-acc="R" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">5059_2_4</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="10203" data-acc="R" data-u="°F" id="obj-av-10203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10203</td><td class="n">5059_2_4_deg_F</td><td class="d">Sensor Temperature (XDSystem – Temperature Sensor 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1294" data-acc="W" data-u="s" id="obj-av-1294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1294</td><td class="n">4710_1</td><td class="d">Auto Restart Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1295" data-acc="R" data-u="%" id="obj-av-1295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1295</td><td class="n">4870_1</td><td class="d">Maintenance Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1296" data-acc="R" data-u="" id="obj-av-1296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1296</td><td class="n">4868_1</td><td class="d">Calculated Next Maintenance Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1297" data-acc="R" data-u="" id="obj-av-1297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1297</td><td class="n">4869_1</td><td class="d">Calculated Next Maintenance Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1308" data-acc="W" data-u="Secs since Epoch (UTC)" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch (UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="1320" data-acc="W" data-u="h" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">5267_1_1</td><td class="d">Compressor Hours (Compressors – Compressor Hours 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1321" data-acc="W" data-u="h" id="obj-av-1321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1321</td><td class="n">5268_1_1</td><td class="d">Compressor Hours Threshold (Compressors – Compressor Hours 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1333" data-acc="W" data-u="h" id="obj-av-1333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1333</td><td class="n">5267_1_2</td><td class="d">Compressor Hours (Compressors – Compressor Hours 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1334" data-acc="W" data-u="h" id="obj-av-1334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1334</td><td class="n">5268_1_2</td><td class="d">Compressor Hours Threshold (Compressors – Compressor Hours 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1359" data-acc="W" data-u="h" id="obj-av-1359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1359</td><td class="n">5267_1_4</td><td class="d">Compressor Hours (Compressors – Compressor Hours 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="1360" data-acc="W" data-u="h" id="obj-av-1360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1360</td><td class="n">5268_1_4</td><td class="d">Compressor Hours Threshold (Compressors – Compressor Hours 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="18000" data-acc="R" data-u="Generic" id="obj-av-18000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18000</td><td class="n">5641_1</td><td class="d">SFA ID Number</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="18001" data-acc="R" data-u="Generic" id="obj-av-18001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18001</td><td class="n">5667_1</td><td class="d">SFA 16bit Read Only Value 1</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="18002" data-acc="R" data-u="Generic" id="obj-av-18002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18002</td><td class="n">5668_1</td><td class="d">SFA 16bit Read Only Value 2</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="18003" data-acc="R" data-u="Generic" id="obj-av-18003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18003</td><td class="n">5669_1</td><td class="d">SFA 16bit Read Only Value 3</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="18004" data-acc="R" data-u="Generic" id="obj-av-18004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18004</td><td class="n">5670_1</td><td class="d">SFA 16bit Read Only Value 4</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="18005" data-acc="R" data-u="Generic" id="obj-av-18005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18005</td><td class="n">5671_1</td><td class="d">SFA 16bit Read Only Value 5</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="18006" data-acc="R" data-u="Generic" id="obj-av-18006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18006</td><td class="n">5672_1</td><td class="d">SFA 16bit Read Only Value 6</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="18007" data-acc="R" data-u="Generic" id="obj-av-18007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18007</td><td class="n">5673_1</td><td class="d">SFA 16bit Read Only Value 7</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="18008" data-acc="R" data-u="Generic" id="obj-av-18008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18008</td><td class="n">5674_1</td><td class="d">SFA 16bit Read Only Value 8</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="18009" data-acc="R" data-u="Generic" id="obj-av-18009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18009</td><td class="n">5675_1</td><td class="d">SFA 16bit Read Only Value 9</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="18010" data-acc="R" data-u="Generic" id="obj-av-18010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18010</td><td class="n">5676_1</td><td class="d">SFA 16bit Read Only Value 10</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="18011" data-acc="R" data-u="Generic" id="obj-av-18011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18011</td><td class="n">5692_1</td><td class="d">SFA 32bit Read Only Value 1</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="18012" data-acc="R" data-u="Generic" id="obj-av-18012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18012</td><td class="n">5693_1</td><td class="d">SFA 32bit Read Only Value 2</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="18013" data-acc="R" data-u="Generic" id="obj-av-18013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18013</td><td class="n">5694_1</td><td class="d">SFA 32bit Read Only Value 3</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="18014" data-acc="R" data-u="Generic" id="obj-av-18014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18014</td><td class="n">5695_1</td><td class="d">SFA 32bit Read Only Value 4</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="18015" data-acc="R" data-u="Generic" id="obj-av-18015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18015</td><td class="n">5696_1</td><td class="d">SFA 32bit Read Only Value 5</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="18016" data-acc="R" data-u="Generic" id="obj-av-18016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18016</td><td class="n">5697_1</td><td class="d">SFA 32bit Read Only Value 6</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="18017" data-acc="R" data-u="Generic" id="obj-av-18017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18017</td><td class="n">5698_1</td><td class="d">SFA 32bit Read Only Value 7</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="18018" data-acc="R" data-u="Generic" id="obj-av-18018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18018</td><td class="n">5699_1</td><td class="d">SFA 32bit Read Only Value 8</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="18019" data-acc="R" data-u="Generic" id="obj-av-18019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18019</td><td class="n">5700_1</td><td class="d">SFA 32bit Read Only Value 9</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="18020" data-acc="R" data-u="Generic" id="obj-av-18020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18020</td><td class="n">5701_1</td><td class="d">SFA 32bit Read Only Value 10</td><td class="u">Generic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="18021" data-acc="W" data-u="Generic" id="obj-av-18021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18021</td><td class="n">5717_1</td><td class="d">SFA 16bit Writable Value 1</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="18022" data-acc="W" data-u="Generic" id="obj-av-18022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18022</td><td class="n">5718_1</td><td class="d">SFA 16bit Writable Value 2</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="18023" data-acc="W" data-u="Generic" id="obj-av-18023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18023</td><td class="n">5719_1</td><td class="d">SFA 16bit Writable Value 3</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="18024" data-acc="W" data-u="Generic" id="obj-av-18024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18024</td><td class="n">5720_1</td><td class="d">SFA 16bit Writable Value 4</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="18025" data-acc="W" data-u="Generic" id="obj-av-18025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18025</td><td class="n">5721_1</td><td class="d">SFA 16bit Writable Value 5</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="18026" data-acc="W" data-u="Generic" id="obj-av-18026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18026</td><td class="n">5722_1</td><td class="d">SFA 16bit Writable Value 6</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="18027" data-acc="W" data-u="Generic" id="obj-av-18027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18027</td><td class="n">5723_1</td><td class="d">SFA 16bit Writable Value 7</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="18028" data-acc="W" data-u="Generic" id="obj-av-18028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18028</td><td class="n">5724_1</td><td class="d">SFA 16bit Writable Value 8</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="18029" data-acc="W" data-u="Generic" id="obj-av-18029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18029</td><td class="n">5725_1</td><td class="d">SFA 16bit Writable Value 9</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="18030" data-acc="W" data-u="Generic" id="obj-av-18030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18030</td><td class="n">5726_1</td><td class="d">SFA 16bit Writable Value 10</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="18031" data-acc="W" data-u="Generic" id="obj-av-18031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18031</td><td class="n">5742_1</td><td class="d">SFA 32bit Writable Value 1</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="18032" data-acc="W" data-u="Generic" id="obj-av-18032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18032</td><td class="n">5743_1</td><td class="d">SFA 32bit Writable Value 2</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="18033" data-acc="W" data-u="Generic" id="obj-av-18033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18033</td><td class="n">5744_1</td><td class="d">SFA 32bit Writable Value 3</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="18034" data-acc="W" data-u="Generic" id="obj-av-18034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18034</td><td class="n">5745_1</td><td class="d">SFA 32bit Writable Value 4</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="18035" data-acc="W" data-u="Generic" id="obj-av-18035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18035</td><td class="n">5746_1</td><td class="d">SFA 32bit Writable Value 5</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="18036" data-acc="W" data-u="Generic" id="obj-av-18036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18036</td><td class="n">5747_1</td><td class="d">SFA 32bit Writable Value 6</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="18037" data-acc="W" data-u="Generic" id="obj-av-18037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18037</td><td class="n">5748_1</td><td class="d">SFA 32bit Writable Value 7</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="18038" data-acc="W" data-u="Generic" id="obj-av-18038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18038</td><td class="n">5749_1</td><td class="d">SFA 32bit Writable Value 8</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="18039" data-acc="W" data-u="Generic" id="obj-av-18039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18039</td><td class="n">5750_1</td><td class="d">SFA 32bit Writable Value 9</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="18040" data-acc="W" data-u="Generic" id="obj-av-18040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18040</td><td class="n">5751_1</td><td class="d">SFA 32bit Writable Value 10</td><td class="u">Generic</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="205" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4602_1</td><td class="d">Ext Air Sensor A Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="206" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">4603_1</td><td class="d">Ext Air Sensor A Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">4605_1</td><td class="d">Ext Air Sensor B Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">4606_1</td><td class="d">Ext Air Sensor B Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">4609_1</td><td class="d">Ext Air Sensor A Under Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="210" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">4610_1</td><td class="d">Ext Air Sensor A Under Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">4612_1</td><td class="d">Ext Air Sensor B Under Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">4613_1</td><td class="d">Ext Air Sensor B Under Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">4616_1</td><td class="d">Ext Dew Point Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">4617_1</td><td class="d">Ext Dew Point Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">4619_1</td><td class="d">Ext Air Sensor A Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">4620_1</td><td class="d">Ext Air Sensor A Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">4622_1</td><td class="d">Ext Air Sensor B Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">4623_1</td><td class="d">Ext Air Sensor B Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">4635_1</td><td class="d">Supply Refrig Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">4636_1</td><td class="d">Supply Refrig Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">4638_1</td><td class="d">Supply Refrig Under Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">4639_1</td><td class="d">Supply Refrig Under Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">4641_1</td><td class="d">Supply Refrig Temp Sensor Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">4642_1</td><td class="d">Supply Refrig Temp Sensor Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">4654_1</td><td class="d">Pump 1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">4655_1</td><td class="d">Pump 2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-mv-75"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">75</td><td class="n">4657_1</td><td class="d">Pump 1 Loss of Flow - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">76</td><td class="n">4658_1</td><td class="d">Pump 1 Loss of Flow - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">4660_1</td><td class="d">Pump 2 Loss of Flow - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">4661_1</td><td class="d">Pump 2 Loss of Flow - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">4663_1</td><td class="d">Pump Short Cycle - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">4664_1</td><td class="d">Pump Short Cycle - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">4665_1</td><td class="d">Compressor 1A State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">4666_1</td><td class="d">Compressor 1B State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">4667_1</td><td class="d">Compressor 2A State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">4668_1</td><td class="d">Compressor 2B State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">4670_1</td><td class="d">Compressor 1A High Head Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="238" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">4671_1</td><td class="d">Compressor 1A High Head Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="239" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">4673_1</td><td class="d">Compressor 1B High Head Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">4674_1</td><td class="d">Compressor 1B High Head Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="241" data-i="99" data-acc="W" data-u="" data-st="1" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">4676_1</td><td class="d">Compressor 2A High Head Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">4677_1</td><td class="d">Compressor 2A High Head Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="243" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">4679_1</td><td class="d">Compressor 2B High Head Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="244" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">4680_1</td><td class="d">Compressor 2B High Head Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">4682_1</td><td class="d">Compressor 1A Short Cycle - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">4683_1</td><td class="d">Compressor 1A Short Cycle - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">4685_1</td><td class="d">Compressor 1B Short Cycle - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">4686_1</td><td class="d">Compressor 1B Short Cycle - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="249" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">4688_1</td><td class="d">Compressor 2A Short Cycle - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="250" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">4689_1</td><td class="d">Compressor 2A Short Cycle - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">4691_1</td><td class="d">Compressor 2B Short Cycle - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">4692_1</td><td class="d">Compressor 2B Short Cycle - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">4694_1</td><td class="d">Circuit 1 Low Suction Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">4695_1</td><td class="d">Circuit 1 Low Suction Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">4697_1</td><td class="d">Circuit 2 Low Suction Pressure - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">4698_1</td><td class="d">Circuit 2 Low Suction Pressure - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">4701_1</td><td class="d">Hot Gas Solenoid Valve 1 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=closed, 2=open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">4702_1</td><td class="d">Hot Gas Solenoid Valve 2 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=closed, 2=open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-mv-137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">137</td><td class="n">5486_1</td><td class="d">Communication Status (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Connected, 2=Not Connected</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="138" data-acc="W" data-u="" data-st="1" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">5487_1</td><td class="d">Fan On/Off Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">5509_1</td><td class="d">Master Fan Group State (XDSystem)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="140" data-acc="W" data-u="" data-st="1" id="obj-mv-140"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">140</td><td class="n">5488_1</td><td class="d">Fan Button Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=enabled, 2=disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="141" data-acc="W" data-u="" data-st="1" id="obj-mv-141"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">141</td><td class="n">5489_1</td><td class="d">Visual ID Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="264" data-i="142" data-acc="W" data-u="" data-st="1" id="obj-mv-142"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">142</td><td class="n">5493_1</td><td class="d">Ext System Condensation Detected - Event Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="265" data-i="143" data-acc="W" data-u="" data-st="1" id="obj-mv-143"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">143</td><td class="n">5494_1</td><td class="d">Ext System Condensation Detected - Event Type (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="266" data-i="144" data-acc="W" data-u="" data-st="1" id="obj-mv-144"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">144</td><td class="n">5496_1</td><td class="d">Ext Fan Issue - Event Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="267" data-i="145" data-acc="W" data-u="" data-st="1" id="obj-mv-145"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">145</td><td class="n">5497_1</td><td class="d">Ext Fan Issue - Event Type (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="268" data-i="146" data-acc="W" data-u="" data-st="1" id="obj-mv-146"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">146</td><td class="n">5498_1</td><td class="d">Sensor Issue - Event Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="269" data-i="147" data-acc="W" data-u="" data-st="1" id="obj-mv-147"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">147</td><td class="n">5499_1</td><td class="d">Sensor Issue - Event Type (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="270" data-i="148" data-acc="W" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">5501_1</td><td class="d">Ext Remote Shutdown - Event Control (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="271" data-i="149" data-acc="W" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">5502_1</td><td class="d">Ext Remote Shutdown - Event Type (XDSystem)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">160</td><td class="n">5510_1_1</td><td class="d">Fan State (XDSystem – Slave Fans 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="273" data-i="161" data-acc="W" data-u="" data-st="1" id="obj-mv-161"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">161</td><td class="n">5511_1_1</td><td class="d">Fan Economy Mode (XDSystem – Slave Fans 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=automatic, 3=manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="274" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-mv-172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">172</td><td class="n">5486_2</td><td class="d">Communication Status (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Connected, 2=Not Connected</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="275" data-i="173" data-acc="W" data-u="" data-st="1" id="obj-mv-173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">173</td><td class="n">5487_2</td><td class="d">Fan On/Off Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="276" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-mv-174"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">174</td><td class="n">5509_2</td><td class="d">Master Fan Group State (XDSystem 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="277" data-i="175" data-acc="W" data-u="" data-st="1" id="obj-mv-175"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">175</td><td class="n">5488_2</td><td class="d">Fan Button Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=enabled, 2=disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="176" data-acc="W" data-u="" data-st="1" id="obj-mv-176"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">176</td><td class="n">5489_2</td><td class="d">Visual ID Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="279" data-i="177" data-acc="W" data-u="" data-st="1" id="obj-mv-177"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">177</td><td class="n">5493_2</td><td class="d">Ext System Condensation Detected - Event Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="280" data-i="178" data-acc="W" data-u="" data-st="1" id="obj-mv-178"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">178</td><td class="n">5494_2</td><td class="d">Ext System Condensation Detected - Event Type (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="281" data-i="179" data-acc="W" data-u="" data-st="1" id="obj-mv-179"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">179</td><td class="n">5496_2</td><td class="d">Ext Fan Issue - Event Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="282" data-i="180" data-acc="W" data-u="" data-st="1" id="obj-mv-180"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">180</td><td class="n">5497_2</td><td class="d">Ext Fan Issue - Event Type (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="283" data-i="181" data-acc="W" data-u="" data-st="1" id="obj-mv-181"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">181</td><td class="n">5498_2</td><td class="d">Sensor Issue - Event Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="182" data-acc="W" data-u="" data-st="1" id="obj-mv-182"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">182</td><td class="n">5499_2</td><td class="d">Sensor Issue - Event Type (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="183" data-acc="W" data-u="" data-st="1" id="obj-mv-183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">183</td><td class="n">5501_2</td><td class="d">Ext Remote Shutdown - Event Control (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="286" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-mv-184"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">184</td><td class="n">5502_2</td><td class="d">Ext Remote Shutdown - Event Type (XDSystem 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="287" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-mv-195"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">195</td><td class="n">5510_2_1</td><td class="d">Fan State (XDSystem – Slave Fans 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="288" data-i="196" data-acc="W" data-u="" data-st="1" id="obj-mv-196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">196</td><td class="n">5511_2_1</td><td class="d">Fan Economy Mode (XDSystem – Slave Fans 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=automatic, 3=manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="289" data-i="837" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-837"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">837</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="290" data-i="838" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-838"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">838</td><td class="n">4706_1</td><td class="d">Unit Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="839" data-acc="R" data-u="" data-st="1" id="obj-mv-839"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">839</td><td class="n">4707_1</td><td class="d">Unit Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal (Auto), 2=External (Manual)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="840" data-acc="R" data-u="" data-st="1" id="obj-mv-840"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">840</td><td class="n">5074_1</td><td class="d">Unit Off Reason</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off, 7=HCS12 Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="841" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-841"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">841</td><td class="n">5143_1</td><td class="d">System On/Off Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="852" data-acc="W" data-u="" data-st="1" id="obj-mv-852"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">852</td><td class="n">4718_1</td><td class="d">Customer Input 1 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="853" data-acc="W" data-u="" data-st="1" id="obj-mv-853"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">853</td><td class="n">4719_1</td><td class="d">Customer Input 1 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="854" data-acc="W" data-u="" data-st="1" id="obj-mv-854"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">854</td><td class="n">4712_1</td><td class="d">System Condensation Detected - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="855" data-acc="W" data-u="" data-st="1" id="obj-mv-855"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">855</td><td class="n">4713_1</td><td class="d">System Condensation Detected - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="856" data-acc="W" data-u="" data-st="1" id="obj-mv-856"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">856</td><td class="n">4715_1</td><td class="d">Shutdown - Loss Of Power - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="857" data-acc="W" data-u="" data-st="1" id="obj-mv-857"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">857</td><td class="n">4716_1</td><td class="d">Shutdown - Loss Of Power - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="858" data-acc="W" data-u="" data-st="1" id="obj-mv-858"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">858</td><td class="n">4721_1</td><td class="d">Smoke Detected - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="859" data-acc="W" data-u="" data-st="1" id="obj-mv-859"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">859</td><td class="n">4722_1</td><td class="d">Smoke Detected - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="860" data-acc="W" data-u="" data-st="1" id="obj-mv-860"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">860</td><td class="n">4724_1</td><td class="d">Water Under Floor - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="861" data-acc="W" data-u="" data-st="1" id="obj-mv-861"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">861</td><td class="n">4725_1</td><td class="d">Water Under Floor - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="862" data-acc="W" data-u="" data-st="1" id="obj-mv-862"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">862</td><td class="n">4727_1</td><td class="d">Service Required - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="863" data-acc="W" data-u="" data-st="1" id="obj-mv-863"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">863</td><td class="n">4728_1</td><td class="d">Service Required - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="306" data-i="864" data-acc="W" data-u="" data-st="1" id="obj-mv-864"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">864</td><td class="n">4730_1</td><td class="d">Fan Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="865" data-acc="W" data-u="" data-st="1" id="obj-mv-865"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">865</td><td class="n">4731_1</td><td class="d">Fan Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="876" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-876"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">876</td><td class="n">4717_1</td><td class="d">System Event Acknowledge/Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset, 2=Acknowledge</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert XDC refrigerant chiller point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>4601_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>4604_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>4608_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>4611_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>4615_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>4618_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>4621_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>4634_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>4637_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>4640_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>4656_1</li><li><a href="#obj-bv-58"><code>BV58</code></a>4659_1</li><li><a href="#obj-bv-59"><code>BV59</code></a>4662_1</li><li><a href="#obj-bv-70"><code>BV70</code></a>5300_1_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>5300_1_2</li><li><a href="#obj-bv-92"><code>BV92</code></a>4669_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>4672_1</li><li><a href="#obj-bv-94"><code>BV94</code></a>4675_1</li><li><a href="#obj-bv-95"><code>BV95</code></a>4678_1</li><li><a href="#obj-bv-96"><code>BV96</code></a>4681_1</li><li><a href="#obj-bv-97"><code>BV97</code></a>4684_1</li><li><a href="#obj-bv-98"><code>BV98</code></a>4687_1</li><li><a href="#obj-bv-99"><code>BV99</code></a>4690_1</li><li><a href="#obj-bv-100"><code>BV100</code></a>4693_1</li><li><a href="#obj-bv-101"><code>BV101</code></a>4696_1</li><li><a href="#obj-bv-102"><code>BV102</code></a>5067_1</li><li><a href="#obj-bv-112"><code>BV112</code></a>5492_1</li><li><a href="#obj-bv-113"><code>BV113</code></a>5495_1</li><li><a href="#obj-bv-114"><code>BV114</code></a>5060_1</li><li><a href="#obj-bv-115"><code>BV115</code></a>5500_1</li><li><a href="#obj-bv-116"><code>BV116</code></a>5505_1</li><li><a href="#obj-bv-117"><code>BV117</code></a>5508_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>6535_1</li><li><a href="#obj-bv-128"><code>BV128</code></a>5492_2</li><li><a href="#obj-bv-129"><code>BV129</code></a>5495_2</li><li><a href="#obj-bv-130"><code>BV130</code></a>5060_2</li><li><a href="#obj-bv-131"><code>BV131</code></a>5500_2</li><li><a href="#obj-bv-132"><code>BV132</code></a>5505_2</li><li><a href="#obj-bv-133"><code>BV133</code></a>5508_2</li><li><a href="#obj-bv-134"><code>BV134</code></a>6535_2</li><li><a href="#obj-bv-432"><code>BV432</code></a>4270_1</li><li><a href="#obj-bv-433"><code>BV433</code></a>4711_1</li><li><a href="#obj-bv-434"><code>BV434</code></a>4714_1</li><li><a href="#obj-bv-435"><code>BV435</code></a>4720_1</li><li><a href="#obj-bv-436"><code>BV436</code></a>4723_1</li><li><a href="#obj-bv-437"><code>BV437</code></a>4726_1</li><li><a href="#obj-bv-438"><code>BV438</code></a>4729_1</li><li><a href="#obj-bv-439"><code>BV439</code></a>5419_1</li><li><a href="#obj-bv-440"><code>BV440</code></a>5119_1</li><li><a href="#obj-bv-441"><code>BV441</code></a>5120_1</li><li><a href="#obj-bv-442"><code>BV442</code></a>5512_1</li><li><a href="#obj-bv-443"><code>BV443</code></a>5418_1</li><li><a href="#obj-bv-454"><code>BV454</code></a>5109_1_1</li><li><a href="#obj-bv-455"><code>BV455</code></a>5110_1_1</li><li><a href="#obj-bv-456"><code>BV456</code></a>5111_1_1</li><li><a href="#obj-bv-457"><code>BV457</code></a>5112_1_1</li><li><a href="#obj-bv-458"><code>BV458</code></a>5113_1_1</li><li><a href="#obj-bv-459"><code>BV459</code></a>5116_1_1</li><li><a href="#obj-bv-460"><code>BV460</code></a>5117_1_1</li><li><a href="#obj-bv-472"><code>BV472</code></a>5269_1_1</li><li><a href="#obj-bv-484"><code>BV484</code></a>5269_1_2</li><li><a href="#obj-bv-508"><code>BV508</code></a>5269_1_4</li><li><a href="#obj-bv-520"><code>BV520</code></a>5146_1_1</li><li><a href="#obj-bv-532"><code>BV532</code></a>5146_1_2</li><li><a href="#obj-bv-18000"><code>BV18000</code></a>5642_1</li><li><a href="#obj-bv-18001"><code>BV18001</code></a>5643_1</li><li><a href="#obj-bv-18002"><code>BV18002</code></a>5644_1</li><li><a href="#obj-bv-18003"><code>BV18003</code></a>5645_1</li><li><a href="#obj-bv-18004"><code>BV18004</code></a>5646_1</li><li><a href="#obj-bv-18005"><code>BV18005</code></a>5647_1</li><li><a href="#obj-bv-18006"><code>BV18006</code></a>5648_1</li><li><a href="#obj-bv-18007"><code>BV18007</code></a>5649_1</li><li><a href="#obj-bv-18008"><code>BV18008</code></a>5650_1</li><li><a href="#obj-bv-18009"><code>BV18009</code></a>5651_1</li><li><a href="#obj-bv-18010"><code>BV18010</code></a>5652_1</li><li><a href="#obj-bv-18011"><code>BV18011</code></a>5653_1</li><li><a href="#obj-bv-18012"><code>BV18012</code></a>5654_1</li><li><a href="#obj-bv-18013"><code>BV18013</code></a>5655_1</li><li><a href="#obj-bv-18014"><code>BV18014</code></a>5656_1</li><li><a href="#obj-bv-18015"><code>BV18015</code></a>5657_1</li><li><a href="#obj-bv-18016"><code>BV18016</code></a>5658_1</li><li><a href="#obj-bv-18017"><code>BV18017</code></a>5659_1</li><li><a href="#obj-bv-18018"><code>BV18018</code></a>5660_1</li><li><a href="#obj-bv-18019"><code>BV18019</code></a>5661_1</li><li><a href="#obj-bv-18020"><code>BV18020</code></a>5662_1</li><li><a href="#obj-bv-18021"><code>BV18021</code></a>5663_1</li><li><a href="#obj-bv-18022"><code>BV18022</code></a>5664_1</li><li><a href="#obj-bv-18023"><code>BV18023</code></a>5665_1</li><li><a href="#obj-bv-18024"><code>BV18024</code></a>5666_1</li><li><a href="#obj-bv-71"><code>BV71</code></a>6534_1_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>6534_1_2</li><li><a href="#obj-av-1"><code>AV1</code></a>4867_1</li><li><a href="#obj-av-10001"><code>AV10001</code></a>4867_1_deg_F</li><li><a href="#obj-av-2"><code>AV2</code></a>4709_1</li><li><a href="#obj-av-10002"><code>AV10002</code></a>4709_1_deg_F</li><li><a href="#obj-av-3"><code>AV3</code></a>4594_1</li><li><a href="#obj-av-10003"><code>AV10003</code></a>4594_1_deg_F</li><li><a href="#obj-av-4"><code>AV4</code></a>4595_1</li><li><a href="#obj-av-5"><code>AV5</code></a>4596_1</li><li><a href="#obj-av-10005"><code>AV10005</code></a>4596_1_deg_F</li><li><a href="#obj-av-6"><code>AV6</code></a>4597_1</li><li><a href="#obj-av-10006"><code>AV10006</code></a>4597_1_deg_F</li><li><a href="#obj-av-7"><code>AV7</code></a>4598_1</li><li><a href="#obj-av-8"><code>AV8</code></a>4599_1</li><li><a href="#obj-av-10008"><code>AV10008</code></a>4599_1_deg_F</li><li><a href="#obj-av-9"><code>AV9</code></a>4600_1</li><li><a href="#obj-av-10009"><code>AV10009</code></a>4600_1_deg_F</li><li><a href="#obj-av-10"><code>AV10</code></a>4607_1</li><li><a href="#obj-av-10010"><code>AV10010</code></a>4607_1_deg_F</li><li><a href="#obj-av-11"><code>AV11</code></a>4614_1</li><li><a href="#obj-av-10011"><code>AV10011</code></a>4614_1_deg_F</li><li><a href="#obj-av-34"><code>AV34</code></a>4632_1</li><li><a href="#obj-av-10034"><code>AV10034</code></a>4632_1_deg_F</li><li><a href="#obj-av-35"><code>AV35</code></a>4633_1</li><li><a href="#obj-av-10035"><code>AV10035</code></a>4633_1_deg_F</li><li><a href="#obj-av-58"><code>AV58</code></a>5298_1_1</li><li><a href="#obj-av-59"><code>AV59</code></a>5299_1_1</li><li><a href="#obj-av-70"><code>AV70</code></a>5298_1_2</li><li><a href="#obj-av-71"><code>AV71</code></a>5299_1_2</li><li><a href="#obj-av-82"><code>AV82</code></a>4699_1</li><li><a href="#obj-av-83"><code>AV83</code></a>4700_1</li><li><a href="#obj-av-94"><code>AV94</code></a>5490_1</li><li><a href="#obj-av-95"><code>AV95</code></a>5491_1</li><li><a href="#obj-av-96"><code>AV96</code></a>5503_1</li><li><a href="#obj-av-10096"><code>AV10096</code></a>5503_1_deg_F</li><li><a href="#obj-av-97"><code>AV97</code></a>5504_1</li><li><a href="#obj-av-10097"><code>AV10097</code></a>5504_1_deg_F</li><li><a href="#obj-av-98"><code>AV98</code></a>5506_1</li><li><a href="#obj-av-10098"><code>AV10098</code></a>5506_1_deg_F</li><li><a href="#obj-av-99"><code>AV99</code></a>5507_1</li><li><a href="#obj-av-10099"><code>AV10099</code></a>5507_1_deg_F</li><li><a href="#obj-av-110"><code>AV110</code></a>5059_1_1</li><li><a href="#obj-av-10110"><code>AV10110</code></a>5059_1_1_deg_F</li><li><a href="#obj-av-121"><code>AV121</code></a>5059_1_2</li><li><a href="#obj-av-10121"><code>AV10121</code></a>5059_1_2_deg_F</li><li><a href="#obj-av-143"><code>AV143</code></a>5059_1_4</li><li><a href="#obj-av-10143"><code>AV10143</code></a>5059_1_4_deg_F</li><li><a href="#obj-av-154"><code>AV154</code></a>5490_2</li><li><a href="#obj-av-155"><code>AV155</code></a>5491_2</li><li><a href="#obj-av-156"><code>AV156</code></a>5503_2</li><li><a href="#obj-av-10156"><code>AV10156</code></a>5503_2_deg_F</li><li><a href="#obj-av-157"><code>AV157</code></a>5504_2</li><li><a href="#obj-av-10157"><code>AV10157</code></a>5504_2_deg_F</li><li><a href="#obj-av-158"><code>AV158</code></a>5506_2</li><li><a href="#obj-av-10158"><code>AV10158</code></a>5506_2_deg_F</li><li><a href="#obj-av-159"><code>AV159</code></a>5507_2</li><li><a href="#obj-av-10159"><code>AV10159</code></a>5507_2_deg_F</li><li><a href="#obj-av-170"><code>AV170</code></a>5059_2_1</li><li><a href="#obj-av-10170"><code>AV10170</code></a>5059_2_1_deg_F</li><li><a href="#obj-av-181"><code>AV181</code></a>5059_2_2</li><li><a href="#obj-av-10181"><code>AV10181</code></a>5059_2_2_deg_F</li><li><a href="#obj-av-203"><code>AV203</code></a>5059_2_4</li><li><a href="#obj-av-10203"><code>AV10203</code></a>5059_2_4_deg_F</li><li><a href="#obj-av-1294"><code>AV1294</code></a>4710_1</li><li><a href="#obj-av-1295"><code>AV1295</code></a>4870_1</li><li><a href="#obj-av-1296"><code>AV1296</code></a>4868_1</li><li><a href="#obj-av-1297"><code>AV1297</code></a>4869_1</li><li><a href="#obj-av-1308"><code>AV1308</code></a>4293_1</li><li><a href="#obj-av-1320"><code>AV1320</code></a>5267_1_1</li><li><a href="#obj-av-1321"><code>AV1321</code></a>5268_1_1</li><li><a href="#obj-av-1333"><code>AV1333</code></a>5267_1_2</li><li><a href="#obj-av-1334"><code>AV1334</code></a>5268_1_2</li><li><a href="#obj-av-1359"><code>AV1359</code></a>5267_1_4</li><li><a href="#obj-av-1360"><code>AV1360</code></a>5268_1_4</li><li><a href="#obj-av-18000"><code>AV18000</code></a>5641_1</li><li><a href="#obj-av-18001"><code>AV18001</code></a>5667_1</li><li><a href="#obj-av-18002"><code>AV18002</code></a>5668_1</li><li><a href="#obj-av-18003"><code>AV18003</code></a>5669_1</li><li><a href="#obj-av-18004"><code>AV18004</code></a>5670_1</li><li><a href="#obj-av-18005"><code>AV18005</code></a>5671_1</li><li><a href="#obj-av-18006"><code>AV18006</code></a>5672_1</li><li><a href="#obj-av-18007"><code>AV18007</code></a>5673_1</li><li><a href="#obj-av-18008"><code>AV18008</code></a>5674_1</li><li><a href="#obj-av-18009"><code>AV18009</code></a>5675_1</li><li><a href="#obj-av-18010"><code>AV18010</code></a>5676_1</li><li><a href="#obj-av-18011"><code>AV18011</code></a>5692_1</li><li><a href="#obj-av-18012"><code>AV18012</code></a>5693_1</li><li><a href="#obj-av-18013"><code>AV18013</code></a>5694_1</li><li><a href="#obj-av-18014"><code>AV18014</code></a>5695_1</li><li><a href="#obj-av-18015"><code>AV18015</code></a>5696_1</li><li><a href="#obj-av-18016"><code>AV18016</code></a>5697_1</li><li><a href="#obj-av-18017"><code>AV18017</code></a>5698_1</li><li><a href="#obj-av-18018"><code>AV18018</code></a>5699_1</li><li><a href="#obj-av-18019"><code>AV18019</code></a>5700_1</li><li><a href="#obj-av-18020"><code>AV18020</code></a>5701_1</li><li><a href="#obj-av-18021"><code>AV18021</code></a>5717_1</li><li><a href="#obj-av-18022"><code>AV18022</code></a>5718_1</li><li><a href="#obj-av-18023"><code>AV18023</code></a>5719_1</li><li><a href="#obj-av-18024"><code>AV18024</code></a>5720_1</li><li><a href="#obj-av-18025"><code>AV18025</code></a>5721_1</li><li><a href="#obj-av-18026"><code>AV18026</code></a>5722_1</li><li><a href="#obj-av-18027"><code>AV18027</code></a>5723_1</li><li><a href="#obj-av-18028"><code>AV18028</code></a>5724_1</li><li><a href="#obj-av-18029"><code>AV18029</code></a>5725_1</li><li><a href="#obj-av-18030"><code>AV18030</code></a>5726_1</li><li><a href="#obj-av-18031"><code>AV18031</code></a>5742_1</li><li><a href="#obj-av-18032"><code>AV18032</code></a>5743_1</li><li><a href="#obj-av-18033"><code>AV18033</code></a>5744_1</li><li><a href="#obj-av-18034"><code>AV18034</code></a>5745_1</li><li><a href="#obj-av-18035"><code>AV18035</code></a>5746_1</li><li><a href="#obj-av-18036"><code>AV18036</code></a>5747_1</li><li><a href="#obj-av-18037"><code>AV18037</code></a>5748_1</li><li><a href="#obj-av-18038"><code>AV18038</code></a>5749_1</li><li><a href="#obj-av-18039"><code>AV18039</code></a>5750_1</li><li><a href="#obj-av-18040"><code>AV18040</code></a>5751_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4602_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>4603_1</li><li><a href="#obj-mv-3"><code>MV3</code></a>4605_1</li><li><a href="#obj-mv-4"><code>MV4</code></a>4606_1</li><li><a href="#obj-mv-5"><code>MV5</code></a>4609_1</li><li><a href="#obj-mv-6"><code>MV6</code></a>4610_1</li><li><a href="#obj-mv-7"><code>MV7</code></a>4612_1</li><li><a href="#obj-mv-8"><code>MV8</code></a>4613_1</li><li><a href="#obj-mv-9"><code>MV9</code></a>4616_1</li><li><a href="#obj-mv-10"><code>MV10</code></a>4617_1</li><li><a href="#obj-mv-11"><code>MV11</code></a>4619_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>4620_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>4622_1</li><li><a href="#obj-mv-14"><code>MV14</code></a>4623_1</li><li><a href="#obj-mv-41"><code>MV41</code></a>4635_1</li><li><a href="#obj-mv-42"><code>MV42</code></a>4636_1</li><li><a href="#obj-mv-43"><code>MV43</code></a>4638_1</li><li><a href="#obj-mv-44"><code>MV44</code></a>4639_1</li><li><a href="#obj-mv-45"><code>MV45</code></a>4641_1</li><li><a href="#obj-mv-46"><code>MV46</code></a>4642_1</li><li><a href="#obj-mv-73"><code>MV73</code></a>4654_1</li><li><a href="#obj-mv-74"><code>MV74</code></a>4655_1</li><li><a href="#obj-mv-75"><code>MV75</code></a>4657_1</li><li><a href="#obj-mv-76"><code>MV76</code></a>4658_1</li><li><a href="#obj-mv-77"><code>MV77</code></a>4660_1</li><li><a href="#obj-mv-78"><code>MV78</code></a>4661_1</li><li><a href="#obj-mv-79"><code>MV79</code></a>4663_1</li><li><a href="#obj-mv-80"><code>MV80</code></a>4664_1</li><li><a href="#obj-mv-91"><code>MV91</code></a>4665_1</li><li><a href="#obj-mv-92"><code>MV92</code></a>4666_1</li><li><a href="#obj-mv-93"><code>MV93</code></a>4667_1</li><li><a href="#obj-mv-94"><code>MV94</code></a>4668_1</li><li><a href="#obj-mv-95"><code>MV95</code></a>4670_1</li><li><a href="#obj-mv-96"><code>MV96</code></a>4671_1</li><li><a href="#obj-mv-97"><code>MV97</code></a>4673_1</li><li><a href="#obj-mv-98"><code>MV98</code></a>4674_1</li><li><a href="#obj-mv-99"><code>MV99</code></a>4676_1</li><li><a href="#obj-mv-100"><code>MV100</code></a>4677_1</li><li><a href="#obj-mv-101"><code>MV101</code></a>4679_1</li><li><a href="#obj-mv-102"><code>MV102</code></a>4680_1</li><li><a href="#obj-mv-103"><code>MV103</code></a>4682_1</li><li><a href="#obj-mv-104"><code>MV104</code></a>4683_1</li><li><a href="#obj-mv-105"><code>MV105</code></a>4685_1</li><li><a href="#obj-mv-106"><code>MV106</code></a>4686_1</li><li><a href="#obj-mv-107"><code>MV107</code></a>4688_1</li><li><a href="#obj-mv-108"><code>MV108</code></a>4689_1</li><li><a href="#obj-mv-109"><code>MV109</code></a>4691_1</li><li><a href="#obj-mv-110"><code>MV110</code></a>4692_1</li><li><a href="#obj-mv-111"><code>MV111</code></a>4694_1</li><li><a href="#obj-mv-112"><code>MV112</code></a>4695_1</li><li><a href="#obj-mv-113"><code>MV113</code></a>4697_1</li><li><a href="#obj-mv-114"><code>MV114</code></a>4698_1</li><li><a href="#obj-mv-125"><code>MV125</code></a>4701_1</li><li><a href="#obj-mv-126"><code>MV126</code></a>4702_1</li><li><a href="#obj-mv-137"><code>MV137</code></a>5486_1</li><li><a href="#obj-mv-138"><code>MV138</code></a>5487_1</li><li><a href="#obj-mv-139"><code>MV139</code></a>5509_1</li><li><a href="#obj-mv-140"><code>MV140</code></a>5488_1</li><li><a href="#obj-mv-141"><code>MV141</code></a>5489_1</li><li><a href="#obj-mv-142"><code>MV142</code></a>5493_1</li><li><a href="#obj-mv-143"><code>MV143</code></a>5494_1</li><li><a href="#obj-mv-144"><code>MV144</code></a>5496_1</li><li><a href="#obj-mv-145"><code>MV145</code></a>5497_1</li><li><a href="#obj-mv-146"><code>MV146</code></a>5498_1</li><li><a href="#obj-mv-147"><code>MV147</code></a>5499_1</li><li><a href="#obj-mv-148"><code>MV148</code></a>5501_1</li><li><a href="#obj-mv-149"><code>MV149</code></a>5502_1</li><li><a href="#obj-mv-160"><code>MV160</code></a>5510_1_1</li><li><a href="#obj-mv-161"><code>MV161</code></a>5511_1_1</li><li><a href="#obj-mv-172"><code>MV172</code></a>5486_2</li><li><a href="#obj-mv-173"><code>MV173</code></a>5487_2</li><li><a href="#obj-mv-174"><code>MV174</code></a>5509_2</li><li><a href="#obj-mv-175"><code>MV175</code></a>5488_2</li><li><a href="#obj-mv-176"><code>MV176</code></a>5489_2</li><li><a href="#obj-mv-177"><code>MV177</code></a>5493_2</li><li><a href="#obj-mv-178"><code>MV178</code></a>5494_2</li><li><a href="#obj-mv-179"><code>MV179</code></a>5496_2</li><li><a href="#obj-mv-180"><code>MV180</code></a>5497_2</li><li><a href="#obj-mv-181"><code>MV181</code></a>5498_2</li><li><a href="#obj-mv-182"><code>MV182</code></a>5499_2</li><li><a href="#obj-mv-183"><code>MV183</code></a>5501_2</li><li><a href="#obj-mv-184"><code>MV184</code></a>5502_2</li><li><a href="#obj-mv-195"><code>MV195</code></a>5510_2_1</li><li><a href="#obj-mv-196"><code>MV196</code></a>5511_2_1</li><li><a href="#obj-mv-837"><code>MV837</code></a>4123_1</li><li><a href="#obj-mv-838"><code>MV838</code></a>4706_1</li><li><a href="#obj-mv-839"><code>MV839</code></a>4707_1</li><li><a href="#obj-mv-840"><code>MV840</code></a>5074_1</li><li><a href="#obj-mv-841"><code>MV841</code></a>5143_1</li><li><a href="#obj-mv-852"><code>MV852</code></a>4718_1</li><li><a href="#obj-mv-853"><code>MV853</code></a>4719_1</li><li><a href="#obj-mv-854"><code>MV854</code></a>4712_1</li><li><a href="#obj-mv-855"><code>MV855</code></a>4713_1</li><li><a href="#obj-mv-856"><code>MV856</code></a>4715_1</li><li><a href="#obj-mv-857"><code>MV857</code></a>4716_1</li><li><a href="#obj-mv-858"><code>MV858</code></a>4721_1</li><li><a href="#obj-mv-859"><code>MV859</code></a>4722_1</li><li><a href="#obj-mv-860"><code>MV860</code></a>4724_1</li><li><a href="#obj-mv-861"><code>MV861</code></a>4725_1</li><li><a href="#obj-mv-862"><code>MV862</code></a>4727_1</li><li><a href="#obj-mv-863"><code>MV863</code></a>4728_1</li><li><a href="#obj-mv-864"><code>MV864</code></a>4730_1</li><li><a href="#obj-mv-865"><code>MV865</code></a>4731_1</li><li><a href="#obj-mv-876"><code>MV876</code></a>4717_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.77, 5.78, 5.79, pdf pages 1680-1696 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert XDC refrigerant chiller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert XDC refrigerant chiller</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert XDC refrigerant chiller have?</summary><p>This list has 309 BACnet objects: 114 analog values, 91 binary values, 104 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert XDC refrigerant chiller BACnet points are writable?</summary><p>144 of the 309 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert XDC refrigerant chiller BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert XDC refrigerant chiller?</summary><p>Start with MV 841 5143_1 (On/off command (1=off, 2=on)); MV 876 4717_1 (Acknowledge / reset events); MV 838 4706_1 (Run / standby / off state); MV 837 4123_1 (Normal, warning or alarm state); AV 94 5490_1 (Cooling output, %); BV 458 5113_1_1 (Unit shut down by an event).</p></details><details><summary>How do I check these points on the real Liebert XDC refrigerant chiller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
