<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Viconics VT7600 Rooftop / Heat Pump BACnet Points List</title>
<meta name="description" content="Viconics VT7600 Rooftop / Heat Pump Thermostat BACnet points list: 109 objects by ID and name (e.g. MV 12 = Occupancy Command), 67 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Viconics VT7600 Rooftop / Heat Pump BACnet Points List">
<meta property="og:description" content="Viconics VT7600 Rooftop / Heat Pump Thermostat BACnet points list: 109 objects by ID and name (e.g. MV 12 = Occupancy Command), 67 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Viconics VT7600 Rooftop / Heat Pump BACnet Points List">
<meta name="twitter:description" content="Viconics VT7600 Rooftop / Heat Pump Thermostat BACnet points list: 109 objects by ID and name (e.g. MV 12 = Occupancy Command), 67 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat",
   "name": "Viconics VT7600 Rooftop / Heat Pump BACnet Points List",
   "description": "Viconics VT7600 Rooftop / Heat Pump Thermostat BACnet points list: 109 objects by ID and name (e.g. MV 12 = Occupancy Command), 67 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat#dataset",
   "name": "Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet Points List",
   "description": "Viconics VT76xx thermostats control single- and two-stage rooftop units and heat pumps and join a BACnet MS/TP trunk through a plug-in communication module. One object list covers all models; several instances hold a different object on different models (for example heat pump balance points versus discharge air limits). The thermostats do not support COV, so the BMS must poll them. Viconics VT7600 Rooftop / Heat Pump Thermostat BACnet points list: 109 objects by ID and name (e.g. MV 12 = Occupancy Command), 67 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat",
   "keywords": [
    "Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet Points List",
    "Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet objects",
    "Viconics BACnet",
    "VT7600 BACnet points list",
    "VT7605 BACnet points list",
    "VT7607 BACnet points list",
    "VT7652 BACnet points list",
    "VT7656 BACnet points list",
    "VT7657 BACnet points list",
    "VT7606 BACnet points list",
    "VT76xx BACnet points list",
    "Trane X13511541010 BACnet points list",
    "Trane Communicating Thermostat (rooftop / heat pump / dehumidification) BACnet points list",
    "Schneider Electric SE7600 BACnet points list",
    "SE7652 BACnet points list",
    "SE7605 BACnet points list",
    "SE7656 BACnet points list",
    "SE7606 BACnet points list",
    "SE7607 BACnet points list",
    "SE7657 BACnet points list",
    "Honeywell TB7600 BACnet points list",
    "TB7652 BACnet points list",
    "TB7605 BACnet points list",
    "TB7656 BACnet points list",
    "TB7607 BACnet points list",
    "TB7657 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PIR Ready VT76xx Series BACnet Integration Manual",
    "url": "https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf",
    "author": {
     "@type": "Organization",
     "name": "Viconics"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats",
    "brand": {
     "@type": "Brand",
     "name": "Viconics"
    },
    "category": "Networked room thermostat"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 109 BACnet objects: 4 analog inputs, 37 analog values, 19 binary inputs, 18 binary values, 1 schedule, 18 multi-state values, 12 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "67 of the 109 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PIR Ready VT76xx Series BACnet Integration Manual (028-6015 R2 (ITG-VT76xx-PIR-BAC-E02)), revision 2011-01-23, published free by Viconics at https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 12 Occupancy Command (BMS occupancy: local, occupied or unoccupied); MV 14 System Mode RTU (Off / auto / cool / heat (rooftop models)); MV 13 System Mode HP (Off / auto / cool / heat / emergency (heat pump models)); MV 15 Fan Mode (Fan mode: on / auto / smart); AV 42 Occupied Heat Setpoint (Occupied heating setpoint); AV 43 Occupied Cool Setpoint (Occupied cooling setpoint); BI 25 G Fan (Fan (G) output state); MV 34 Effective Occupancy (Actual occupancy state); AV 7 Room Temperature (Space temperature used for control); BI 40 Fan Lock Alarm (Fan lock alarm (1 = on))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "There is no separate enable point. Occupancy Command (MV 12) selects local occupancy, occupied or unoccupied; the system mode (MV 14 or MV 13) and Fan Mode (MV 15) act directly."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No heartbeat point. If the thermostat goes offline, the room temperature, outdoor temperature and occupancy values written over the network are released."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room Temperature (AV 7) can be written only after Room Temp Override (BV 8) is set to Override. Outdoor Temperature (AV 9) has its own override (BV 10) and is one of the global values the guide shows a BMS sending to all thermostats."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Viconics",
     "item": "https://easybacnet.com/bacnet-points-lists/viconics/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats",
     "item": "https://easybacnet.com/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/viconics/">Viconics</a></li><li aria-current="page">VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats</li></ol>
<p class="eyebrow">Networked room thermostat &middot; BACnet points list</p><h1><span class="mfr">Viconics</span> VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>Viconics VT76xx thermostats control single- and two-stage rooftop units and heat pumps and join a BACnet MS/TP trunk through a plug-in communication module. One object list covers all models; several instances hold a different object on different models (for example heat pump balance points versus discharge air limits). The thermostats do not support COV, so the BMS must poll them.</p>
<p>This page lists <strong>109 BACnet objects</strong> for the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats &mdash; 67 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Viconics&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/viconics/">Viconics</a></dd></div><div><dt>Model</dt><dd>VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats</dd></div><div><dt>Equipment</dt><dd>Networked room thermostat</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>109 (67 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>76000 + MAC</dd></div><div><dt>Also known as</dt><dd>VT7600, VT7605, VT7607, VT7652, VT7656, VT7657, VT7606, VT76xx, Trane X13511541010, Trane Communicating Thermostat (rooftop / heat pump / dehumidification), Schneider Electric SE7600, SE7652, SE7605, SE7656, SE7606, SE7607, SE7657, Honeywell TB7600, TB7652, TB7605, TB7656, TB7607, TB7657</dd></div><div><dt>Source document</dt><dd><a href="https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf" rel="nofollow noopener" target="_blank">PIR Ready VT76xx Series BACnet Integration Manual &middot; 028-6015 R2 (ITG-VT76xx-PIR-BAC-E02) &middot; rev. 2011-01-23</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat.csv" rel="nofollow" download>Download CSV <small>109 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/viconics/vt7600-rooftop-heat-pump-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=viconics/vt7600-rooftop-heat-pump-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Viconics&rsquo;s current documentation and the live
device before use. Not official Viconics information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats</h2>
<div class="answer"><b>Integration in brief</b><p>Give each thermostat a MAC address from 0 to 127 (the factory 254 leaves BACnet off) and let it auto-baud. The BMS writes Occupancy Command (MV 12), the system mode for the unit type (MV 14 on rooftop units, MV 13 on heat pumps), Fan Mode (MV 15) and the setpoints, and reads Room Temperature (AV 7), Effective Occupancy (MV 34), the G/Y/W output status BIs and the alarms. Poll no faster than every 5 seconds, since there is no COV.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-12">MV 12</a></td><td class="n">Occupancy Command</td><td>BMS occupancy: local, occupied or unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">System Mode RTU</td><td>Off / auto / cool / heat (rooftop models)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">System Mode HP</td><td>Off / auto / cool / heat / emergency (heat pump models)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">Fan Mode</td><td>Fan mode: on / auto / smart</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">Occupied Heat Setpoint</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">Occupied Cool Setpoint</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-25">BI 25</a></td><td class="n">G Fan</td><td>Fan (G) output state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-34">MV 34</a></td><td class="n">Effective Occupancy</td><td>Actual occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">Room Temperature</td><td>Space temperature used for control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-40">BI 40</a></td><td class="n">Fan Lock Alarm</td><td>Fan lock alarm (1 = on)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>There is no separate enable point. Occupancy Command (MV 12) selects local occupancy, occupied or unoccupied; the system mode (MV 14 or MV 13) and Fan Mode (MV 15) act directly.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No heartbeat point. If the thermostat goes offline, the room temperature, outdoor temperature and occupancy values written over the network are released.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Room Temperature (AV 7) can be written only after Room Temp Override (BV 8) is set to Override. Outdoor Temperature (AV 9) has its own override (BV 10) and is one of the global values the guide shows a BMS sending to all thermostats.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Factory MAC address is 254, where BACnet communication is off; set it to 0-127 to join the trunk.</li><li>Baud rate auto-detects (9600, 19200, 38400, 76800) at power-up; after a network speed change the thermostat keeps the old rate for 10 minutes unless re-powered.</li><li>Default device ID is 76000 + MAC; default device name is the model number plus the MAC. Both are writable.</li><li>Vendor ID 140. Up to 64 Viconics devices per segment and 128 per network.</li><li>The guide suggests a 10000 ms APDU timeout and 3 retries on the supervisory controller to stop devices dropping offline.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>No COV support: poll no faster than every 5 seconds and write from programs on change or in slow loops, not every scan.</li><li>Rooftop and heat pump models use different system mode objects (MV 14 and MV 13); map the one that exists.</li><li>The device has no Local_Time or Local_Date, so it does not claim time synchronization even though the network can set its clock.</li><li>Viconics recommends removing the configuration objects (GRP 46, 58, 69, 72, 76, 81, 87, 94) from the BMS after setup to cut polling.</li></ul>
</section>
<h2 id="points">Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">109 of 109 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>37</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>19</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>18</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>18</b></button></span><span class="tg"><button type="button" class="tgl" data-g="SCH Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>12</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>109</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>42</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>67</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (77)</option><option value="°F">°F (17)</option><option value="%">% (9)</option><option value="cfm">cfm (2)</option><option value="h">h (1)</option><option value="ppm">ppm (1)</option><option value="s">s (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>55</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="7" data-acc="W" data-u="°F" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Room Temperature</td><td class="d">Room temperature; writable only when BV 8 = Override</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Room Temp Override</td><td class="d">Enables writing AV 7 from the network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Outdoor Temperature</td><td class="d">Outdoor temperature; can be written from the BMS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Outdoor Temp Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Room Humidity</td><td class="d">Room relative humidity (humidity models)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Occupancy Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Local Occupancy, 2=Occupied, 3=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Room Humidity Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">System Mode HP</td><td class="d">System mode on heat pump models</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Auto, 3=Cool, 4=Heat, 5=Emergency</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="14" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">System Mode RTU</td><td class="d">System mode on rooftop unit models</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Auto, 3=Cool, 4=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="15" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Fan Mode</td><td class="d">Default Smart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On, 2=Auto, 3=Smart</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Supply Temp</td><td class="d">Supply air temperature, if a sensor is fitted</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Supply RH / Water Temp.</td><td class="d">Supply RH (0-100 %) or water temperature (°F), by model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Keypad Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level 0, 2=Level 1, 3=Level 2</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="13" data-i="19" data-acc="R" data-u="" id="obj-other-19"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">19</td><td class="n">Control Output</td><td class="d">Group object (bundle of related points) (printed GR 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">PI Heating Demand</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">PI Cooling Demand</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="22" data-acc="R" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Economizer Output</td><td class="d">Economizer models</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="23" data-acc="R" data-u="V" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">AI1 Value</td><td class="d">Analog input 1, 0 to 10 VDC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="18" data-i="23" data-acc="R" data-u="" id="obj-other-23"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">23</td><td class="n">Controller Status</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">AUX</td><td class="d">Auxiliary output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="25" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">G Fan</td><td class="d">Fan (G) output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Y1 Cool</td><td class="d">Cooling stage 1 (Y1) output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Y2 Cool</td><td class="d">Cooling stage 2 (Y2) output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">W1 Heat</td><td class="d">Heating stage 1 (W1) output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">W2 Heat</td><td class="d">Heating stage 2 (W2) output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Reversing Valve</td><td class="d">Reversing valve output (heat pump models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">DI 1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Activated, 1=Activated</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">DI 2 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Activated, 1=Activated</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Local Motion</td><td class="d">PIR motion detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Motion, 1=Motion</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="34" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">34</td><td class="n">Effective Occupancy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Temporary Occupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="35" data-acc="R" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Analog Heat Output</td><td class="d">Modulating heat output (some models)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="31" data-i="35" data-acc="R" data-u="" id="obj-other-35"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">35</td><td class="n">Controller Alarms</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Frost Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Clock Alarm</td><td class="d">Scheduling models</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Filter Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Service Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Fan Lock Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="37" data-i="41" data-acc="R" data-u="" id="obj-other-41"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">41</td><td class="n">Temperature Setpoints</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="42" data-acc="W" data-u="°F" data-min="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">Occupied Heat Setpoint</td><td class="d">Range 40 to 90 °F, default 72 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="43" data-acc="W" data-u="°F" data-min="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">43</td><td class="n">Occupied Cool Setpoint</td><td class="d">Range 54 to 100 °F, default 75 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="44" data-acc="W" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Unoccupied Heat Setpoint</td><td class="d">Range 40 to 90 °F, default 62 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="45" data-acc="W" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Unoccupied Cool Setpoint</td><td class="d">Range 54 to 100 °F, default 80 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="46" data-acc="R" data-u="cfm" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Fresh Air Level</td><td class="d">Range 0 to 20000 cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="43" data-i="46" data-acc="R" data-u="" id="obj-other-46"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">46</td><td class="n">General Options 1</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Temperature Scale</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=°C, 1=°F</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="48" data-acc="W" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Heating Setpoint Limit</td><td class="d">Range 40 to 90 °F, default 90 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Cooling Setpoint Limit</td><td class="d">Range 54 to 100 °F, default 54 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Heating Lockout Temperature</td><td class="d">Range -15 to 120 °F, default 120 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Cooling Lockout Temperature</td><td class="d">Range -40 to 95 °F, default -40 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="52" data-acc="W" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Deadband</td><td class="d">Range 2 to 4 °F, default 2 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Heating CPH</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=3 CPH, 2=4 CPH, 3=5 CPH, 4=6 CPH, 5=7 CPH, 6=8 CPH</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">Cooling CPH</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=3 CPH, 2=4 CPH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Frost Protection</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Aux Contact</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=N.O., 1=N.C.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Menu Scroll</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Scroll, 1=Scroll Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Supply Heat Lockout Status</td><td class="d">Listed as BI 58 in the state table</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="56" data-i="58" data-acc="R" data-u="" id="obj-other-58"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">58</td><td class="n">General Options 2</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Password Value</td><td class="d">Range 0 to 1000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="60" data-acc="W" data-u="s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Power-up Delay</td><td class="d">Range 10 to 120 s, default 10 s.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">Temporary Occ. Time</td><td class="d">Default 3 hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0 hour ... 13=12 hours (1-hour steps)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Fan Control</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">Anticycle</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0 minute, 2=1 minute, 3=2 minutes, 4=3 minutes, 5=4 minutes, 6=5 minutes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Fan Purge Delay</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">DI 1 Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=RemNSB, 3=RemOVR, 4=Filter, 5=Service, 6=Fan lock</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">DI 2 Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=RemNSB, 3=RemOVR, 4=Filter, 5=Service, 6=Fan lock</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">Proportional Band</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=2 °F, 2=3 °F, 3=4 °F, 4=5 °F, 5=6 °F, 6=7 °F, 7=8 °F</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="68" data-acc="W" data-u="h" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Unoccupied Time</td><td class="d">Range 0.5 to 24 h, default 0.5 h.</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="69" data-acc="R" data-u="ppm" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">CO2 Level</td><td class="d">Range 0 to 2000 ppm</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-other-69"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">69</td><td class="n">With schedule Model Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Progressive Recovery</td><td class="d">Scheduling models</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Event Display</td><td class="d">Scheduling models</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=2 Events, 2=4 Events</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-other-72"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">72</td><td class="n">Stages Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Discharge Air Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">Heating Stages</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Heat, 2=1 Stage, 3=2 Stages</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">Cooling Stages</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1 Stage, 2=2 Stages</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-mv-75"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">75</td><td class="n">Heatpump Stages</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1 Stage, 2=2 Stages</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="76" data-i="76" data-acc="R" data-u="" id="obj-other-76"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">76</td><td class="n">Economizer Model Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="76" data-acc="W" data-u="cfm" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Fresh Air Max Range</td><td class="d">Range 0 to 20000 cfm</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Economizer Changeover Setpoint</td><td class="d">Range 14 to 70 °F, default 55 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="78" data-acc="W" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Economizer Minimum Position</td><td class="d">Range 0 to 100 %, default 0 %.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Mechanical Cooling Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="80" data-acc="W" data-u="°F" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Mixed Air Setpoint</td><td class="d">Range 50 to 90 °F, default 55 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="82" data-i="81" data-acc="R" data-u="" id="obj-other-81"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">81</td><td class="n">Heatpump Model Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Economizer Max Position</td><td class="d">Range 0 to 100 %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="82" data-acc="W" data-u="°F" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">High Balance Point / Discharge High Limit Setpoint</td><td class="d">Balance point 34-90 °F, or discharge high limit 70-150 °F, by model</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="83" data-acc="W" data-u="°F" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Low Balance Point / Discharge Low Limit Setpoint</td><td class="d">Balance point -40 to 30 °F, or discharge low limit 35-65 °F, by model</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">Comfort Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Comfort, 1=Economy</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">High CO2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Reversing Valve Configuration</td><td class="d">Whether the reversing valve is energized in heating or cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normally Cool Energized in Heating, 1=Normally Heat Energized in Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Compressor Interlock</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Fresh Air Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="91" data-i="87" data-acc="R" data-u="" id="obj-other-87"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">87</td><td class="n">Dehumidification Model Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">RH Display</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="89" data-acc="W" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Dehumidification RH Setpoint</td><td class="d">Range 30-95 % or 20-100 % by model, default 50 %</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="90" data-acc="W" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Dehumidification Hysterisys</td><td class="d">Range 2 to 20 %, default 5 %.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="91" data-acc="W" data-u="°F" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Dehumidification Low OA Lockout</td><td class="d">Range -40 to 122 °F, default 32 °F.</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Dehumidification Lockout Functions</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">Dehumidification Lockout Functions</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Restricted, 3=Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Dehumidification Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="99" data-i="94" data-acc="R" data-u="" id="obj-other-94"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">94</td><td class="n">Humidification Model Configuration Options</td><td class="d">Group object (bundle of related points)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">AI1 Config</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=CO2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Humidification RH Setpoint / Minimum Supply Heat Setpoint</td><td class="d">RH setpoint 10-90 % or minimum supply heat 50-72 °F, by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Eff Reset Humidification RH Spt / Supply Heat Lockout Temperature</td><td class="d">Effective RH setpoint (read-only) or supply heat lockout (°F), by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Humidification High Limit Spt / Supply PI Heat Demand</td><td class="d">RH high limit 50-90 % or supply heat demand (read-only, %), by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Low RH Setpoint / Minimum Fresh Air</td><td class="d">Low RH setpoint 10-90 % or minimum fresh air (cfm), by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Low Temp Reset RH Setpoint / Maximum Fresh Air</td><td class="d">Reset outdoor temp -40 to 15 °F or maximum fresh air (cfm), by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">High Temp Reset RH Setpoint / Minimum CO2 Level</td><td class="d">Reset outdoor temp 20-55 °F or minimum CO2 0-2000 ppm, by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Humidifier Output / Maximum CO2 Level</td><td class="d">Humidifier output (read-only, %) or maximum CO2 (ppm), by model</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="108" data-i="102" data-acc="W" data-u="" id="obj-sch-102"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">102</td><td class="n">Local Schedule</td><td class="d">Internal weekly schedule (scheduling models)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Viconics VT7600 Rooftop / Heat Pump Thermostat point IDs by name</summary><ul><li><a href="#obj-av-7"><code>AV7</code></a>Room Temperature</li><li><a href="#obj-bv-8"><code>BV8</code></a>Room Temp Override</li><li><a href="#obj-av-9"><code>AV9</code></a>Outdoor Temperature</li><li><a href="#obj-bv-10"><code>BV10</code></a>Outdoor Temp Override</li><li><a href="#obj-av-11"><code>AV11</code></a>Room Humidity</li><li><a href="#obj-mv-12"><code>MV12</code></a>Occupancy Command</li><li><a href="#obj-bv-13"><code>BV13</code></a>Room Humidity Override</li><li><a href="#obj-mv-13"><code>MV13</code></a>System Mode HP</li><li><a href="#obj-mv-14"><code>MV14</code></a>System Mode RTU</li><li><a href="#obj-mv-15"><code>MV15</code></a>Fan Mode</li><li><a href="#obj-ai-16"><code>AI16</code></a>Supply Temp</li><li><a href="#obj-av-17"><code>AV17</code></a>Supply RH / Water Temp.</li><li><a href="#obj-mv-18"><code>MV18</code></a>Keypad Lockout</li><li><a href="#obj-av-20"><code>AV20</code></a>PI Heating Demand</li><li><a href="#obj-av-21"><code>AV21</code></a>PI Cooling Demand</li><li><a href="#obj-av-22"><code>AV22</code></a>Economizer Output</li><li><a href="#obj-ai-23"><code>AI23</code></a>AI1 Value</li><li><a href="#obj-bi-24"><code>BI24</code></a>AUX</li><li><a href="#obj-bi-25"><code>BI25</code></a>G Fan</li><li><a href="#obj-bi-26"><code>BI26</code></a>Y1 Cool</li><li><a href="#obj-bi-27"><code>BI27</code></a>Y2 Cool</li><li><a href="#obj-bi-28"><code>BI28</code></a>W1 Heat</li><li><a href="#obj-bi-29"><code>BI29</code></a>W2 Heat</li><li><a href="#obj-bi-30"><code>BI30</code></a>Reversing Valve</li><li><a href="#obj-bi-31"><code>BI31</code></a>DI 1 Status</li><li><a href="#obj-bi-32"><code>BI32</code></a>DI 2 Status</li><li><a href="#obj-bi-33"><code>BI33</code></a>Local Motion</li><li><a href="#obj-mv-34"><code>MV34</code></a>Effective Occupancy</li><li><a href="#obj-av-35"><code>AV35</code></a>Analog Heat Output</li><li><a href="#obj-bi-36"><code>BI36</code></a>Frost Alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>Clock Alarm</li><li><a href="#obj-bi-38"><code>BI38</code></a>Filter Alarm</li><li><a href="#obj-bi-39"><code>BI39</code></a>Service Alarm</li><li><a href="#obj-bi-40"><code>BI40</code></a>Fan Lock Alarm</li><li><a href="#obj-av-42"><code>AV42</code></a>Occupied Heat Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>Occupied Cool Setpoint</li><li><a href="#obj-av-44"><code>AV44</code></a>Unoccupied Heat Setpoint</li><li><a href="#obj-av-45"><code>AV45</code></a>Unoccupied Cool Setpoint</li><li><a href="#obj-ai-46"><code>AI46</code></a>Fresh Air Level</li><li><a href="#obj-bv-47"><code>BV47</code></a>Temperature Scale</li><li><a href="#obj-av-48"><code>AV48</code></a>Heating Setpoint Limit</li><li><a href="#obj-av-49"><code>AV49</code></a>Cooling Setpoint Limit</li><li><a href="#obj-av-50"><code>AV50</code></a>Heating Lockout Temperature</li><li><a href="#obj-av-51"><code>AV51</code></a>Cooling Lockout Temperature</li><li><a href="#obj-av-52"><code>AV52</code></a>Deadband</li><li><a href="#obj-mv-53"><code>MV53</code></a>Heating CPH</li><li><a href="#obj-mv-54"><code>MV54</code></a>Cooling CPH</li><li><a href="#obj-bv-55"><code>BV55</code></a>Frost Protection</li><li><a href="#obj-bv-56"><code>BV56</code></a>Aux Contact</li><li><a href="#obj-bv-57"><code>BV57</code></a>Menu Scroll</li><li><a href="#obj-bv-58"><code>BV58</code></a>Supply Heat Lockout Status</li><li><a href="#obj-av-59"><code>AV59</code></a>Password Value</li><li><a href="#obj-av-60"><code>AV60</code></a>Power-up Delay</li><li><a href="#obj-mv-61"><code>MV61</code></a>Temporary Occ. Time</li><li><a href="#obj-bv-62"><code>BV62</code></a>Fan Control</li><li><a href="#obj-mv-63"><code>MV63</code></a>Anticycle</li><li><a href="#obj-bv-64"><code>BV64</code></a>Fan Purge Delay</li><li><a href="#obj-mv-65"><code>MV65</code></a>DI 1 Configuration</li><li><a href="#obj-mv-66"><code>MV66</code></a>DI 2 Configuration</li><li><a href="#obj-mv-67"><code>MV67</code></a>Proportional Band</li><li><a href="#obj-av-68"><code>AV68</code></a>Unoccupied Time</li><li><a href="#obj-ai-69"><code>AI69</code></a>CO2 Level</li><li><a href="#obj-bv-70"><code>BV70</code></a>Progressive Recovery</li><li><a href="#obj-mv-71"><code>MV71</code></a>Event Display</li><li><a href="#obj-bi-72"><code>BI72</code></a>Discharge Air Alarm</li><li><a href="#obj-mv-73"><code>MV73</code></a>Heating Stages</li><li><a href="#obj-mv-74"><code>MV74</code></a>Cooling Stages</li><li><a href="#obj-mv-75"><code>MV75</code></a>Heatpump Stages</li><li><a href="#obj-av-76"><code>AV76</code></a>Fresh Air Max Range</li><li><a href="#obj-av-77"><code>AV77</code></a>Economizer Changeover Setpoint</li><li><a href="#obj-av-78"><code>AV78</code></a>Economizer Minimum Position</li><li><a href="#obj-bv-79"><code>BV79</code></a>Mechanical Cooling Enabled</li><li><a href="#obj-av-80"><code>AV80</code></a>Mixed Air Setpoint</li><li><a href="#obj-av-81"><code>AV81</code></a>Economizer Max Position</li><li><a href="#obj-av-82"><code>AV82</code></a>High Balance Point / Discharge High Limit Setpoint</li><li><a href="#obj-av-83"><code>AV83</code></a>Low Balance Point / Discharge Low Limit Setpoint</li><li><a href="#obj-bv-84"><code>BV84</code></a>Comfort Mode</li><li><a href="#obj-bi-84"><code>BI84</code></a>High CO2 Alarm</li><li><a href="#obj-bv-85"><code>BV85</code></a>Reversing Valve Configuration</li><li><a href="#obj-bv-86"><code>BV86</code></a>Compressor Interlock</li><li><a href="#obj-bi-86"><code>BI86</code></a>Fresh Air Alarm</li><li><a href="#obj-bv-88"><code>BV88</code></a>RH Display</li><li><a href="#obj-av-89"><code>AV89</code></a>Dehumidification RH Setpoint</li><li><a href="#obj-av-90"><code>AV90</code></a>Dehumidification Hysterisys</li><li><a href="#obj-av-91"><code>AV91</code></a>Dehumidification Low OA Lockout</li><li><a href="#obj-bv-92"><code>BV92</code></a>Dehumidification Lockout Functions</li><li><a href="#obj-mv-92"><code>MV92</code></a>Dehumidification Lockout Functions</li><li><a href="#obj-bi-93"><code>BI93</code></a>Dehumidification Output Status</li><li><a href="#obj-bv-94"><code>BV94</code></a>AI1 Config</li><li><a href="#obj-av-95"><code>AV95</code></a>Humidification RH Setpoint / Minimum Supply Heat Setpoint</li><li><a href="#obj-av-96"><code>AV96</code></a>Eff Reset Humidification RH Spt / Supply Heat Lockout Temperature</li><li><a href="#obj-av-97"><code>AV97</code></a>Humidification High Limit Spt / Supply PI Heat Demand</li><li><a href="#obj-av-98"><code>AV98</code></a>Low RH Setpoint / Minimum Fresh Air</li><li><a href="#obj-av-99"><code>AV99</code></a>Low Temp Reset RH Setpoint / Maximum Fresh Air</li><li><a href="#obj-av-100"><code>AV100</code></a>High Temp Reset RH Setpoint / Minimum CO2 Level</li><li><a href="#obj-av-101"><code>AV101</code></a>Humidifier Output / Maximum CO2 Level</li><li><a href="#obj-sch-102"><code>SCH102</code></a>Local Schedule</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Viconics is a Schneider Electric brand; the guide is published on veris.com. Trane sold rebadged rooftop (X13511541010), heat pump and dehumidification versions (guide BAS-SVP10A) with nearly the same object list.</li><li>Object availability varies by model. The guide marks it in per-model check-mark columns, which are not reproduced here.</li><li>Some instances hold different objects on different models (AV 17, AV 82, AV 83, AV 95-101); both names are shown, joined with &#x27; / &#x27;.</li><li>Supply Heat Lockout Status is BV 58 in the object table but BI 58 in the state table; BV 58 is used.</li><li>Room Humidity (AV 11) and the PI demand, economizer and humidifier outputs are read-only per the PICS notes, although the object table shows R,W for AV 11.</li><li>GRP group objects (bundles of related points) are listed as type Other.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats</h2><div class="faq"><details open><summary>How many BACnet points does the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats have?</summary><p>This list has 109 BACnet objects: 4 analog inputs, 37 analog values, 19 binary inputs, 18 binary values, 1 schedule, 18 multi-state values, 12 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet points are writable?</summary><p>67 of the 109 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats BACnet documentation?</summary><p>The source is PIR Ready VT76xx Series BACnet Integration Manual (028-6015 R2 (ITG-VT76xx-PIR-BAC-E02)), revision 2011-01-23, published free by Viconics at https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?</summary><p>Start with MV 12 Occupancy Command (BMS occupancy: local, occupied or unoccupied); MV 14 System Mode RTU (Off / auto / cool / heat (rooftop models)); MV 13 System Mode HP (Off / auto / cool / heat / emergency (heat pump models)); MV 15 Fan Mode (Fan mode: on / auto / smart); AV 42 Occupied Heat Setpoint (Occupied heating setpoint); AV 43 Occupied Cool Setpoint (Occupied cooling setpoint); BI 25 G Fan (Fan (G) output state); MV 34 Effective Occupancy (Actual occupancy state); AV 7 Room Temperature (Space temperature used for control); BI 40 Fan Lock Alarm (Fan lock alarm (1 = on)).</p></details><details><summary>How do I enable BMS control of the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?</summary><p>There is no separate enable point. Occupancy Command (MV 12) selects local occupancy, occupied or unoccupied; the system mode (MV 14 or MV 13) and Fan Mode (MV 15) act directly.</p></details><details><summary>Does the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats need a BACnet heartbeat or have a communication timeout?</summary><p>No heartbeat point. If the thermostat goes offline, the room temperature, outdoor temperature and occupancy values written over the network are released.</p></details><details><summary>Can the BMS supply sensor values to the Viconics VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?</summary><p>Room Temperature (AV 7) can be written only after Room Temp Override (BV 8) is set to Override. Outdoor Temperature (AV 9) has its own override (BV 10) and is one of the global values the guide shows a BMS sending to all thermostats.</p></details><details><summary>How do I check these points on the real VT7600 Series PIR-Ready Rooftop / Heat Pump Thermostats?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Viconics BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/viconics/trcvt-3-0-room-controller" data-row><span class="k">Networked room controller (thermostat)</span><h3>Viconics TRCVT 3.0 Room Controller</h3><p>Viconics TRC room controllers running firmware 3.0: TRC3500 models for fan coils and TRC6500 models for packaged rooftop units and heat pumps, in wired and wireless versions.</p><div class="meta">593 objects &middot; 438 writable &middot; 998-23139903-5_EN</div><span class="sr-only"> Also known as: TRCVT, TRC3500, TRC6500, TRCn500nnnn-VC, Viconics Room Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/viconics/vt7200-vt7300-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Viconics VT7200 / VT7300 Series PIR-Ready Thermostats</h3><p>Viconics VT7200 zoning thermostats and VT73xx / VTR73xx fan coil and zoning thermostats (24 Vac, PIR-ready) with the BACnet MS/TP communication module.</p><div class="meta">87 objects &middot; 58 writable &middot; 028-6009 R11 (ITG-VT(R) 72_73-BAC-E11)</div><span class="sr-only"> Also known as: VT7200, VT7300, VT7305, VT7350, VT7355, VTR7300, VTR7305, VTR7350, VTR7355, VT72xx, VT73xx, Trane X13511543010, Trane Communicating Thermostat (fan coil), Honeywell TB7200, Honeywell TB7300</span></a></li><li><a class="card" href="/bacnet-points-lists/viconics/vt8350-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Viconics VT8350 Fan Coil and Zone Controller</h3><p>Viconics VT8000-series VT8350 room controllers for low-voltage (24 Vac) 2-pipe and 4-pipe fan coil units and zone control.</p><div class="meta">434 objects &middot; 257 writable &middot; 028-0443-09_IG-VT8350-BNET_A4_EN (Version 9)</div><span class="sr-only"> Also known as: VT8350, Viconics VT8350, VT8000 VT8350, Schneider Electric VT8350</span></a></li><li><a class="card" href="/bacnet-points-lists/viconics/vt8650-rooftop-heat-pump-controller" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Viconics VT8650 Rooftop Unit and Heat Pump Controller</h3><p>Viconics VT8000-series VT8650 room controllers for packaged rooftop units and heat pumps (up to 2 heating and 2 cooling stages), with economizer and indoor air quality options.</p><div class="meta">456 objects &middot; 280 writable &middot; 028-0437-07_IG-VT8650-BNET_A4_EN (Version 7)</div><span class="sr-only"> Also known as: VT8650, Viconics VT8650, VT8000 VT8650, Schneider Electric VT8650, Schneider Electric SpaceLogic SE8650</span></a></li><li><a class="card" href="/bacnet-points-lists/viconics/vtr8350-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Viconics VTR8350 Line Voltage Fan Coil Controller</h3><p>Viconics VT8000-series VTR8350 room controllers for line-voltage fan coil units (used with a VC3000-series relay pack).</p><div class="meta">407 objects &middot; 227 writable &middot; 028-0431-07_IG-VTR8350-BNET_A4_EN (Version 7)</div><span class="sr-only"> Also known as: VTR8350, Viconics VTR8350, VT8000 VTR8350, Schneider Electric VTR8350</span></a></li><li><a class="card" href="/bacnet-points-lists/viconics/vz8250-vav-controller" data-row><span class="k">VAV zone controller (room thermostat)</span><h3>Viconics VZ8250 VAV Zone Controller</h3><p>Viconics VT8000-series VZ8250 room controllers for pressure-dependent or pressure-independent VAV boxes, with optional fan, duct heater and baseboard reheat.</p><div class="meta">440 objects &middot; 262 writable &middot; 028-0509-04_IG-VZ8250-BNET_A4_EN (Version 4)</div><span class="sr-only"> Also known as: VZ8250, Viconics VZ8250, VT8000 VZ8250, Schneider Electric VZ8250, Schneider Electric SpaceLogic SEZ8250</span></a></li></ul>
<p class="updated">Source: <a href="https://www.veris.com/ASSETS/DOCUMENTS/CMS/EN/Static_Documents/DownloadCenter/028-6015-R2-ITG-VT76xx-PIR-BAC-E02.pdf" rel="nofollow noopener" target="_blank">PIR Ready VT76xx Series BACnet Integration Manual &middot; 028-6015 R2 (ITG-VT76xx-PIR-BAC-E02) &middot; rev. 2011-01-23</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
