<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Viessmann Vitogate 300 Vitocal BACnet Points List</title>
<meta name="description" content="Viessmann Vitogate 300 Vitocal BACnet points list: 245 objects by ID and name (e.g. MV 6 = Bedienbetriebsart Heizkreis A1/HK1), 74 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Viessmann Vitogate 300 Vitocal BACnet Points List">
<meta property="og:description" content="Viessmann Vitogate 300 Vitocal BACnet points list: 245 objects by ID and name (e.g. MV 6 = Bedienbetriebsart Heizkreis A1/HK1), 74 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Viessmann Vitogate 300 Vitocal BACnet Points List">
<meta name="twitter:description" content="Viessmann Vitogate 300 Vitocal BACnet points list: 245 objects by ID and name (e.g. MV 6 = Bedienbetriebsart Heizkreis A1/HK1), 74 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal",
   "url": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal",
   "name": "Viessmann Vitogate 300 Vitocal BACnet Points List",
   "description": "Viessmann Vitogate 300 Vitocal BACnet points list: 245 objects by ID and name (e.g. MV 6 = Bedienbetriebsart Heizkreis A1/HK1), 74 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal#dataset",
   "name": "Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet Points List",
   "description": "The Vitogate 300 is Viessmann's BACnet / Modbus gateway for its heat generators. This data point list covers Vitocal heat pumps with the Vitotronic 200 WO1C control: system and outdoor temperatures, heating circuits 1-3, DHW, ventilation, cooling, energy balance and COP, compressor hours and cycles, heat pump stages, additional heat generator and sensor status. Each row gives the BACnet object (AI, AV, BI, BV, MI, MV) and the matching Modbus register. Viessmann Vitogate 300 Vitocal BACnet points list: 245 objects by ID and name (e.g. MV 6 = Bedienbetriebsart Heizkreis A1/HK1), 74 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal",
   "keywords": [
    "Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet Points List",
    "Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet objects",
    "Viessmann BACnet",
    "Vitogate 300 BACnet points list",
    "Vitogate 300 BN/MB BACnet points list",
    "Vitogate 300 Vitocal BACnet points list",
    "Vitocal BACnet BACnet points list",
    "Vitotronic 200 WO1C BACnet points list",
    "204D BACnet points list",
    "Viessmann heat pump BACnet gateway BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C)",
    "url": "https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf",
    "author": {
     "@type": "Organization",
     "name": "Viessmann"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)",
    "brand": {
     "@type": "Brand",
     "name": "Viessmann"
    },
    "category": "Heat pump BACnet gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 245 BACnet objects: 95 analog inputs, 51 analog values, 32 binary inputs, 9 binary values, 44 multi-state inputs, 14 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "74 of the 245 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Viessmann does not publish it on its own website. This list comes from Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C), a copy hosted by TapHome at https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf. Ask Viessmann or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 6 Bedienbetriebsart Heizkreis A1/HK1 (Circuit 1 mode: 0 off, 1 DHW only, 2 heat/cool + DHW); AV 10 (2000) Raumtemperatur Soll Heizkreis A1/HK1 (Circuit 1 room setpoint, °C); AV 26 (6000) Warmwassertemperatur-Sollwert (DHW temperature setpoint, °C); AI 69 Außentemperatur (Outdoor temperature (damped)); AI 76 Anlagenvorlauftemperatur-Istwert (System flow temperature); AI 78 Warmwassertemperatur oben (DHW tank temperature, top); MI 40 Betriebsstatus Heizkreis A1/HK1 (Circuit 1 status: standby, reduced, normal, fixed); BI 55 Verdichter 1 (Schütz) (Compressor 1 contactor); AI 141 Leistung Verdichter (Compressor output, %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Viessmann",
     "item": "https://easybacnet.com/bacnet-points-lists/viessmann/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)",
     "item": "https://easybacnet.com/bacnet-points-lists/viessmann/vitogate-300-vitocal"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/viessmann/">Viessmann</a></li><li aria-current="page">Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)</li></ol>
<p class="eyebrow">Heat pump BACnet gateway &middot; BACnet points list</p><h1><span class="mfr">Viessmann</span> Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Viessmann doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by TapHome, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Viessmann doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by TapHome, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The Vitogate 300 is Viessmann&#x27;s BACnet / Modbus gateway for its heat generators. This data point list covers Vitocal heat pumps with the Vitotronic 200 WO1C control: system and outdoor temperatures, heating circuits 1-3, DHW, ventilation, cooling, energy balance and COP, compressor hours and cycles, heat pump stages, additional heat generator and sensor status. Each row gives the BACnet object (AI, AV, BI, BV, MI, MV) and the matching Modbus register.</p>
<p>This page lists <strong>245 BACnet objects</strong> for the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) &mdash; 74 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Viessmann&rsquo;s documentation hosted by TapHome, not by Viessmann itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/viessmann/">Viessmann</a></dd></div><div><dt>Model</dt><dd>Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)</dd></div><div><dt>Equipment</dt><dd>Heat pump BACnet gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>245 (74 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Vitogate 300 version 2.1.2.0 or later</dd></div><div><dt>Also known as</dt><dd>Vitogate 300, Vitogate 300 BN/MB, Vitogate 300 Vitocal, Vitocal BACnet, Vitotronic 200 WO1C, 204D, Viessmann heat pump BACnet gateway</dd></div><div><dt>Source document</dt><dd><a href="https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf" rel="nofollow noopener" target="_blank">Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C)</a> <span class="unofftag">(unofficial copy, hosted by TapHome)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/viessmann/vitogate-300-vitocal.csv" rel="nofollow" download>Download CSV <small>245 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/viessmann/vitogate-300-vitocal-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/viessmann/vitogate-300-vitocal.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=viessmann/vitogate-300-vitocal">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Viessmann&rsquo;s current documentation and the live
device before use. Not official Viessmann information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)</h2>
<div class="answer"><b>Integration in brief</b><p>Set each heating circuit&#x27;s operating mode (MV 4-6) and room setpoints, and the DHW setpoint. Read outdoor, system flow and DHW temperatures, circuit status, compressor state and output, and the energy balance.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-6">MV 6</a></td><td class="n">Bedienbetriebsart Heizkreis A1/HK1</td><td>Circuit 1 mode: 0 off, 1 DHW only, 2 heat/cool + DHW</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">(2000) Raumtemperatur Soll Heizkreis A1/HK1</td><td>Circuit 1 room setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">(6000) Warmwassertemperatur-Sollwert</td><td>DHW temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-69">AI 69</a></td><td class="n">Außentemperatur</td><td>Outdoor temperature (damped)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-76">AI 76</a></td><td class="n">Anlagenvorlauftemperatur-Istwert</td><td>System flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-78">AI 78</a></td><td class="n">Warmwassertemperatur oben</td><td>DHW tank temperature, top</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-40">MI 40</a></td><td class="n">Betriebsstatus Heizkreis A1/HK1</td><td>Circuit 1 status: standby, reduced, normal, fixed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-55">BI 55</a></td><td class="n">Verdichter 1 (Schütz)</td><td>Compressor 1 contactor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-141">AI 141</a></td><td class="n">Leistung Verdichter</td><td>Compressor output, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Set the system number and device number in the Vitogate; they offset every object instance (100000 per system, 1000 per device).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Object names are German; map by instance.</li><li>Objects for heating circuits 2-3, cooling, ventilation, solar or a second stage only return data when that equipment is present.</li></ul>
</section>
<h2 id="points">Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">245 of 245 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>95</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>51</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>32</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>9</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>44</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>14</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>245</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>171</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>74</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (125)</option><option value="°C">°C (77)</option><option value="hours">hours (11)</option><option value="%">% (10)</option><option value="ct / kWh">ct / kWh (5)</option><option value="kWh">kWh (4)</option><option value="K">K (3)</option><option value="kW">kW (3)</option><option value="m³/h">m³/h (2)</option><option value="U/min">U/min (2)</option><option value="Hz">Hz (1)</option><option value="Sekunden">Sekunden (1)</option><option value="Tage">Tage (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>103</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="13" data-acc="R" data-u="°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Mischer ext. Wärmeerzeuger - Solltemperatur</td><td class="d">General; ID 0x0603</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="74" data-acc="R" data-u="°C" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Rücklauftemperatur Sekundär 2</td><td class="d">General; ID 0x01C7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="76" data-acc="R" data-u="°C" data-min="1" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">76</td><td class="n">Anlagenvorlauftemperatur-Istwert</td><td class="d">System; ID 0x01CA</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Ansteuerung ext. Wärmeerzeuger</td><td class="d">System; ID 0x048B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="69" data-acc="R" data-u="°C" data-min="1" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">69</td><td class="n">Außentemperatur</td><td class="d">System; ID 0x01C1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="77" data-acc="R" data-u="°C" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Heizwasser-Pufferspeichertemperatur</td><td class="d">System; ID 0x01CB</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="6" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mi-39"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">39</td><td class="n">Mischer ext. Wärmeerzeuger - Befehl</td><td class="d">System; ID 0x0603</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">-1: ZU, 0: Regelbetrieb, 1: AUF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Mischer ext. Wärmeerzeuger - Status</td><td class="d">System; ID 0x0603</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Vorhanden, 1: Nicht vorhanden</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">3-Wege-Ventil Heizen/WW2 vorhanden</td><td class="d">System equipment; ID 0x0495</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Vorhanden, 1: Nicht vorhanden</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Relais Primärquelle 2</td><td class="d">System equipment; ID 0x0483</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Vorhanden, 1: Nicht vorhanden</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="141" data-acc="R" data-u="%" data-min="1" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">141</td><td class="n">Leistung Verdichter</td><td class="d">Outdoor unit; ID 0xB423</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="73" data-acc="R" data-u="°C" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Rücklauftemperatur Sekundär 1</td><td class="d">Outdoor unit; ID 0x01C6</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="16" data-acc="R" data-u="hours" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Active cooling</td><td class="d">System operating hours; ID 0x058C</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="24" data-acc="R" data-u="hours" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Heizkreispumpe Heizkreis A1/HK1</td><td class="d">System operating hours; ID 0x058D</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="25" data-acc="R" data-u="hours" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Heizkreispumpe Heizkreis M2/HK2</td><td class="d">System operating hours; ID 0x058E</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="26" data-acc="R" data-u="hours" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Heizkreispumpe Heizkreis M3/HK3</td><td class="d">System operating hours; ID 0x058F</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="38" data-acc="R" data-u="hours" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Speicherladepumpe</td><td class="d">System operating hours; ID 0x0596</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="hours" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">EEV1 Verdichter</td><td class="d">Heat pump operating hours; ID 0x05A8</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="hours" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">EEV2 Verdichter</td><td class="d">Heat pump operating hours; ID 0x05A9</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Schalter EVU-Sperre E-Heizstab</td><td class="d">Heat pump inputs; ID 0x03C4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: S_AUS, 1: S_EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">COP Heizbetrieb</td><td class="d">Energy balance; ID 0x1690</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">COP Warmwasserbetrieb</td><td class="d">Energy balance; ID 0x1691</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="120" data-acc="R" data-u="kWh" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Elektroenergie Heizen Verdichter 2</td><td class="d">Energy balance; ID 0x1661</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="115" data-acc="R" data-u="kWh" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Elektroenergie PV</td><td class="d">Energy balance; ID 0x1678</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Energiebilanz Faktor</td><td class="d">Energy balance; ID 0x163F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="119" data-acc="R" data-u="kWh" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Heizwärme Heizen Verdichter 2</td><td class="d">Energy balance; ID 0x1641</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Jahresarbeitszahl Kühlen</td><td class="d">Energy balance; ID 0x1683</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="117" data-acc="R" data-u="°C" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Mittlere primäre Eingangstemperatur</td><td class="d">Energy balance; ID 0x16B0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="64" data-acc="R" data-u="°C" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Mittlere sekundäre Rücklauftemperatur RL1</td><td class="d">Energy balance; ID 0x16B3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="65" data-acc="R" data-u="°C" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Mittlere sekundäre Rücklauftemperatur RL2</td><td class="d">Energy balance; ID 0x16B4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="63" data-acc="R" data-u="°C" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Mittlere sekundäre Vorlauftemperatur</td><td class="d">Energy balance; ID 0x16B2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="31" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Betriebsart - Heizkessel</td><td class="d">Boiler functions; ID 0xA302</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 111: HVAC_LOW_FIRE, 112: HVAC_HIGH_FIRE, 113: HVAC_HEAT_DHW, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Effektive Kesselsolltemperatur</td><td class="d">Boiler functions; ID 0xA307</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Kesselleistung - Status</td><td class="d">Boiler functions; ID 0xA305</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="34" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Kesselsollleistung - Status</td><td class="d">Boiler functions; ID 0xA300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN, 255: AUTO</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="44" data-acc="W" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Kesselsollleistung - Wert</td><td class="d">Boiler functions, range 0..100; ID 0xA300</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Kesselsolltemperatur</td><td class="d">Boiler functions, range 0..127; ID 0xA303</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="10" data-acc="R" data-u="°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Kesseltemperatur</td><td class="d">Boiler functions; ID 0xA309</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="129" data-acc="R" data-u="%" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Modulationsgrad</td><td class="d">Boiler functions, range 0..100; ID 0xA305</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">Betriebsart - bei externer Vorgabe A1/M1/HK1</td><td class="d">Heating circuit 1 functions; ID 0xA400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Effektive Raumsolltemperatur A1/M1/HK1</td><td class="d">Heating circuit 1 functions, range 0..35; ID 0xA406</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="39" data-acc="W" data-u="°C" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Externe Raumsolltemperatur A1/M1/HK1</td><td class="d">Heating circuit 1 functions, range 0..127; ID 0xA401</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1" data-acc="W" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Externe Vorlaufsolltemperatur A1/M1/HK1</td><td class="d">Heating circuit 1 functions, range 0..127; ID 0xA403</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Betriebsart - bei externer Vorgabe M2/HK2</td><td class="d">Heating circuit 2 functions; ID 0xA440</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Effektive Raumsolltemperatur M2/HK2</td><td class="d">Heating circuit 2 functions, range 0..35; ID 0xA446</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="40" data-acc="W" data-u="°C" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Externe Raumsolltemperatur M2/HK2</td><td class="d">Heating circuit 2 functions, range 0..127; ID 0xA441</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Externe Vorlaufsolltemperatur M2/HK2</td><td class="d">Heating circuit 2 functions, range 0..127; ID 0xA443</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Betriebsart - bei externer Vorgabe M3/HK3</td><td class="d">Heating circuit 3 functions; ID 0xA480</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="7" data-acc="R" data-u="°C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Effektive Raumsolltemperatur M3/HK3</td><td class="d">Heating circuit 3 functions, range 0..35; ID 0xA486</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="41" data-acc="W" data-u="°C" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Externe Raumsolltemperatur M3/HK3</td><td class="d">Heating circuit 3 functions, range 0..127; ID 0xA481</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Externe Vorlaufsolltemperatur M3/HK3</td><td class="d">Heating circuit 3 functions, range 0..127; ID 0xA483</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Betriebsart - Warmwasser</td><td class="d">DHW functions; ID 0xA3C2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 6: HVAC_OFF, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Effektive Warmwasser-Solltemperatur</td><td class="d">DHW functions; ID 0xA3C5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="38" data-acc="W" data-u="°C" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Warmwasser-Solltemperatur</td><td class="d">DHW functions, range 0..90; ID 0xA3C0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="10" data-acc="W" data-u="°C" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">(2000) Raumtemperatur Soll Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range 10..30; ID 0x2000</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">(2001) Red. Raumtemperatur Soll Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range 10..30; ID 0x2001</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="9" data-acc="W" data-u="K" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">(2006) Niveau Heizkennlinie Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range -15..40; ID 0x2006</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">(2007) Neigung Heizkennlinie Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range 0..35; ID 0x2007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="28" data-acc="W" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">(2022) Raumtemperatur im Partybetrieb Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range 10..30; ID 0x2022</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="59" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Bedarf Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x1180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="6" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Bedienbetriebsart Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0xB000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="61" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Betriebsmodus Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x1180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: Heizen, 2: Kühlen, 3: Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="62" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-40"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Betriebsstatus Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x1180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Standby, 1: Reduziert, 2: Normal, 3: Festwert</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Heizkreispumpe Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x048D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Neigung Kühlkennlinie Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range 0..3,5; ID 0x7111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Niveau Kühlkennlinie Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1, range -15..40; ID 0x7110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Partybetrieb Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0xB000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="55" data-acc="R" data-u="°C" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Raumsolltemperatur Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x1180</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="87" data-acc="R" data-u="°C" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Raumsolltemperatur Heizkreis A1/HK1 von Fernbedienung</td><td class="d">Heating circuit A1/HK1; ID 0x01DB</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="50" data-acc="R" data-u="°C" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Raumtemperatur Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x01D6</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Sparbetrieb Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0xB000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="°C" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Vorlauftemperatur Sekundär 1</td><td class="d">Heating circuit A1/HK1; ID 0x01C5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="145" data-acc="R" data-u="°C" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Vorlauftemperatur Sekundär 2</td><td class="d">Heating circuit A1/HK1; ID 0x01F0</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="93" data-acc="R" data-u="°C" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Vorlauftemperatur-Sollwert Heizkreis A1/HK1</td><td class="d">Heating circuit A1/HK1; ID 0x1800</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="14" data-acc="W" data-u="°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">(3000) Raumtemperatur Soll Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range 10..30; ID 0x3000</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="15" data-acc="W" data-u="°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">(3001) Red. Raumtemperatur Soll Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range 10..30; ID 0x3001</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="13" data-acc="W" data-u="K" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">(3006) Niveau Heizkennlinie Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range -15..40; ID 0x3006</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">(3007) Neigung Heizkennlinie Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range 0..35; ID 0x3007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="29" data-acc="W" data-u="°C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">(3022) Raumtemperatur im Partybetrieb Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range 10..30; ID 0x3022</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="79" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">Bedarf Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x1181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Bedienbetriebsart Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0xB001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="81" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Betriebsmodus Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x1181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: Heizen, 2: Kühlen, 3: Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="82" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mi-41"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">41</td><td class="n">Betriebsstatus Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x1181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Standby, 1: Reduziert, 2: Normal, 3: Festwert</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Heizkreispumpe Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x048E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Neigung Kühlkennlinie Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range 0..3,5; ID 0x7111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Niveau Kühlkennlinie Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2, range -15..40; ID 0x7110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Partybetrieb Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0xB001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="56" data-acc="R" data-u="°C" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Raumsolltemperatur Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x1181</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="°C" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Raumsolltemperatur Heizkreis M2/HK2 von Fernbedienung</td><td class="d">Heating circuit M2/HK2; ID 0x01DC</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="51" data-acc="R" data-u="°C" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Raumtemperatur Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x01D7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Sparbetrieb Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0xB001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="85" data-acc="R" data-u="°C" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Vorlauftemperatur Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x01D4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="94" data-acc="R" data-u="°C" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Vorlauftemperatur-Sollwert Heizkreis M2/HK2</td><td class="d">Heating circuit M2/HK2; ID 0x1801</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="18" data-acc="W" data-u="°C" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">(4000) Raumtemperatur Soll Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range 10..30; ID 0x4000</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="19" data-acc="W" data-u="°C" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">(4001) Red. Raumtemperatur Soll Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range 10..30; ID 0x4001</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="17" data-acc="W" data-u="K" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">(4006) Niveau Heizkennlinie Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range -15..40; ID 0x4006</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">(4007) Neigung Heizkennlinie Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range 0..35; ID 0x4007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="30" data-acc="W" data-u="°C" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">(4022) Raumtemperatur im Partybetrieb Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range 10..30; ID 0x4022</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="98" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Bedarf Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x1182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Bedienbetriebsart Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0xB002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="100" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Betriebsmodus Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x1182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: Heizen, 2: Kühlen, 3: Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="101" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mi-42"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">42</td><td class="n">Betriebsstatus Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x1182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Standby, 1: Reduziert, 2: Normal, 3: Festwert</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Heizkreispumpe Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x048F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Neigung Kühlkennlinie Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range 0..3,5; ID 0x7111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Niveau Kühlkennlinie Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3, range -15..40; ID 0x7110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Partybetrieb Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0xB002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="57" data-acc="R" data-u="°C" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Raumsolltemperatur Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x1182</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="89" data-acc="R" data-u="°C" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Raumsolltemperatur Heizkreis M3/HK3 von Fernbedienung</td><td class="d">Heating circuit M3/HK3; ID 0x01DD</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="52" data-acc="R" data-u="°C" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Raumtemperatur Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x01D8</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Sparbetrieb Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0xB002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="86" data-acc="R" data-u="°C" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Vorlauftemperatur Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x01D5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="95" data-acc="R" data-u="°C" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Vorlauftemperatur-Sollwert Heizkreis M3/HK3</td><td class="d">Heating circuit M3/HK3; ID 0x1802</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="112" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mi-16"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">16</td><td class="n">Betriebsmodus Kühlkreis</td><td class="d">Cooling circuit; ID 0x1183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: Heizen, 2: Kühlen, 3: Auto</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="54" data-acc="R" data-u="°C" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Raumtemperatur Kühlkreis</td><td class="d">Cooling circuit; ID 0x01DA</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="60" data-acc="R" data-u="°C" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Solltemperatur Kühlkreis</td><td class="d">Cooling circuit; ID 0x1183</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">(7110) Niveau Kühlkennlinie Kühlkreis</td><td class="d">Cooling, range -15..40; ID 0x7110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">(7111) Neigung Kühlkennlinie Kühlkreis</td><td class="d">Cooling, range 0..3,5; ID 0x7111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="117" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mi-17"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">17</td><td class="n">Bedarf Kühlkreis</td><td class="d">Cooling; ID 0x1183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="53" data-acc="R" data-u="°C" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Vorlauftemperatur Kühlkreis</td><td class="d">Cooling, heating circuit A1/HK1; ID 0x01D9</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="139" data-acc="R" data-u="°C" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Ablufttemperatur</td><td class="d">Ventilation; ID 0x0A02</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="133" data-acc="R" data-u="°C" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Außenlufttemperatur</td><td class="d">Ventilation; ID 0x0A00</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="121" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mi-49"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">49</td><td class="n">Betriebsprogramm</td><td class="d">Ventilation; ID 0x0A7E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Nicht definiert, 1: Notlauf, 2: Frostschutz, 3: Estrichtrocknung, 4: Intensivbetrieb, 5: Ferienprogramm, 1: Sparbetrieb, 7: Lüftungsautomatik, 8: Abschaltbetrieb, 9: Grundbetrieb</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Betriebsprogramm</td><td class="d">Ventilation; ID 0xB005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: Abschaltbetrieb, 1: Grundbetrieb, 2: Lüftungsautomatik</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="123" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-mi-52"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">52</td><td class="n">Betriebsstatus</td><td class="d">Ventilation; ID 0x11A8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Grundlüftung, Reduzierte Lüftung, Nennlüftung, Intensivlüftung, Abschaltbetrieb</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="136" data-acc="R" data-u="%" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">CO2</td><td class="d">Ventilation; ID 0x0A07</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="131" data-acc="R" data-u="%" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Elektrisches Vorheizregister</td><td class="d">Ventilation; ID 0x0A0C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="130" data-acc="R" data-u="%" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Feuchte</td><td class="d">Ventilation; ID 0x0A06</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="132" data-acc="R" data-u="Tage" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Filterstandzeit Tage</td><td class="d">Ventilation, range 1..31; ID 0x0A0E</td><td class="u">Tage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="134" data-acc="R" data-u="°C" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Fortlufttemperatur</td><td class="d">Ventilation; ID 0x0A03</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Grundbetrieb</td><td class="d">Ventilation; ID 0xB005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Intensivbetrieb</td><td class="d">Ventilation; ID 0xB005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="46" data-acc="W" data-u="°C" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Raumtemp. Soll</td><td class="d">Ventilation, range 10..30; ID 0x7D08</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="140" data-acc="R" data-u="°C" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Raumtemperatur-Sollwert T-ABL-Soll</td><td class="d">Ventilation; ID 0x0A15</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="135" data-acc="R" data-u="m³/h" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Volumenstrom Fortluft</td><td class="d">Ventilation; ID 0x0A05</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="138" data-acc="R" data-u="m³/h" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Volumenstrom Zuluft</td><td class="d">Ventilation; ID 0x0A04</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="137" data-acc="R" data-u="°C" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Zulufttemperatur</td><td class="d">Ventilation; ID 0x0A01</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Ausgang Abtauung aktiv</td><td class="d">System switching cycles; ID 0xB446</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: Abtauung aktiv</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="125" data-acc="R" data-u="U/min" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Drehzahl Ventilator 1</td><td class="d">System switching cycles; ID 0x02C0</td><td class="u">U/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="126" data-acc="R" data-u="U/min" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Drehzahl Ventilator 2</td><td class="d">System switching cycles; ID 0x02C1</td><td class="u">U/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Anzahl Einschalt. Verdichter</td><td class="d">Heat pump switching cycles; ID 0x0500</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Anzahl Einschalt. Verdichter 2</td><td class="d">Heat pump switching cycles; ID 0x0501</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="141" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-mi-36"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">36</td><td class="n">Raumsolltemperatur Heizkreis A1/HK1</td><td class="d">Sensor status; ID 0x01DB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="142" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mi-37"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">37</td><td class="n">Raumsolltemperatur Heizkreis M2/HK2</td><td class="d">Sensor status; ID 0x01DC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="143" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-mi-38"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">38</td><td class="n">Raumsolltemperatur Heizkreis M3/HK3</td><td class="d">Sensor status; ID 0x01DD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="144" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mi-19"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">19</td><td class="n">Raumtemperatur Heizkreis A1/HK1</td><td class="d">Sensor status; ID 0x01D6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="145" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mi-48"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">48</td><td class="n">Raumtemperatur Kühlkreis</td><td class="d">Sensor status; ID 0x01DA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="146" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mi-24"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">24</td><td class="n">Rücklauftemperatur Primärquelle</td><td class="d">Sensor status; ID 0x01C4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="147" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mi-25"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">25</td><td class="n">Rücklauftemperatur Sekundär 1</td><td class="d">Sensor status; ID 0x01C6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="148" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mi-26"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">26</td><td class="n">Rücklauftemperatur Sekundär 2</td><td class="d">Sensor status; ID 0x01C7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="149" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mi-50"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">50</td><td class="n">Status Sensor Sekundär-Vorlauf 2</td><td class="d">Sensor status; ID 0x01F0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="150" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-mi-23"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">23</td><td class="n">Vorlauftemperatur Primärquelle</td><td class="d">Sensor status; ID 0x01C3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="151" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mi-47"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">47</td><td class="n">Vorlauftemperatur Sekundär 1</td><td class="d">Sensor status; ID 0x01C5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">EVU-Sperre</td><td class="d">Signal inputs; ID 0x03C3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="82" data-acc="R" data-u="°C" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Kollektortemperatur Solar</td><td class="d">Solar; ID 0x01D1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="83" data-acc="R" data-u="°C" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Rücklauftemperatur Solar</td><td class="d">Solar; ID 0x01D2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="43" data-acc="R" data-u="kWh" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Solarenergie</td><td class="d">Solar; ID 0x190A</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Solarpumpe (int. Solarregelung)</td><td class="d">Solar; ID 0x0493</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Solarpumpe (Vitosolic)</td><td class="d">Solar; ID 0x04A0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="84" data-acc="R" data-u="°C" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Speichertemperatur Solar</td><td class="d">Solar; ID 0x01D3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="159" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-mi-53"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">53</td><td class="n">Sensor-Status Leistung Verdichter</td><td class="d">Temperatures; ID 0xB423</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="127" data-acc="R" data-u="Sekunden" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Mindestlaufzeit externer Wärmeerzeuger</td><td class="d">Timer; ID 0x1386</td><td class="u">Sekunden</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">(5030) Leistung Verdichterstufe</td><td class="d">Compressor 1, range 1..255; ID 0x5030</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">(5130) Verdichter2 Leistung Verdichter</td><td class="d">Compressor 2, range 1..255; ID 0x5130</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="50" data-acc="W" data-u="ct / kWh" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Gas Normaltarif</td><td class="d">Heat management, range 0..32767; ID 0x7BEB</td><td class="u">ct / kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Komfortbetrieb</td><td class="d">Heat management; ID 0x7BE0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Primärenergiefaktor Gas</td><td class="d">Heat management; ID 0x7BE5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Primärenergiefaktor Strom</td><td class="d">Heat management; ID 0x7BE4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Regelstrategie WE</td><td class="d">Heat management; ID 0x7BE1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Ökonomisch, Ökologisch, Feste Temperatur</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="47" data-acc="W" data-u="ct / kWh" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Strom Normaltarif</td><td class="d">Heat management, range 0..32767; ID 0x7BE8</td><td class="u">ct / kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">3-Wege-Ventil Heizen/WW1</td><td class="d">Heat pump; ID 0x0494</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Heizen, 1: Warmwasser</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">3-Wege-Ventil Heizen/WW2</td><td class="d">Heat pump; ID 0x0495</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Heizen, 1: Warmwasser</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">E-Heizung Stufe 1</td><td class="d">Heat pump; ID 0x0488</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="20" data-acc="R" data-u="hours" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">E-Heizung Stufe 1</td><td class="d">Heat pump; ID 0x0588</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">E-Heizung Stufe 2</td><td class="d">Heat pump; ID 0x0489</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="21" data-acc="R" data-u="hours" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">E-Heizung Stufe 2</td><td class="d">Heat pump; ID 0x0589</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="90" data-acc="R" data-u="Hz" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Kompressor Frequenz</td><td class="d">Heat pump, range 0..255; ID 0x1A54</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Primärquelle 2 (Primärpumpe)</td><td class="d">Heat pump; ID 0x0483</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="146" data-acc="R" data-u="kW" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">PV-Leistung in 0,01kW (Phase 1)</td><td class="d">Heat pump; ID 0xB060</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="147" data-acc="R" data-u="kW" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">PV-Leistung in 0,01kW (Phase 2)</td><td class="d">Heat pump; ID 0xB061</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="148" data-acc="R" data-u="kW" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">PV-Leistung in 0,01kW (Phase 3)</td><td class="d">Heat pump; ID 0xB062</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="71" data-acc="R" data-u="°C" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Rücklauftemperatur Primärquelle</td><td class="d">Heat pump; ID 0x01C4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Sekundärpumpe</td><td class="d">Heat pump; ID 0x0484</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Sekundärpumpe 2</td><td class="d">Heat pump; ID 0x0485</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="70" data-acc="R" data-u="°C" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Vorlauftemperatur Primärquelle</td><td class="d">Heat pump; ID 0x01C3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">3-Wege-Ventil Heizen/WW 1</td><td class="d">Heat pump stage 1; ID 0x0414</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Primärquelle 1 (Ventilator oder Primärpumpe)</td><td class="d">Heat pump stage 1; ID 0x0402</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Relais EEV1 Verdichter</td><td class="d">Heat pump stage 1; ID 0x0428</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Sekundärpumpe 1</td><td class="d">Heat pump stage 1; ID 0x0404</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="55" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">55</td><td class="n">Verdichter 1 (Schütz)</td><td class="d">Heat pump stage 1; ID 0x0400</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">3-Wege-Ventil Heizen/WW 2</td><td class="d">Heat pump stage 2; ID 0x0415</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Primärquelle 2 (Primärpumpe)</td><td class="d">Heat pump stage 2; ID 0x0403</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Relais EEV2 Verdichter</td><td class="d">Heat pump stage 2; ID 0x0429</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Verdichter 2 (Schütz)</td><td class="d">Heat pump stage 2; ID 0x0401</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="26" data-acc="W" data-u="°C" data-min="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">(6000) Warmwassertemperatur-Sollwert</td><td class="d">DHW, range 10..70; ID 0x6000</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="25" data-acc="W" data-u="°C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">(600C) Warmwassertemperatur-Sollwert 2</td><td class="d">DHW, range 10..70; ID 0x600C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="195" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mi-14"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">14</td><td class="n">Bedarf Warmwasser</td><td class="d">DHW; ID 0x1185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="196" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Betriebsmodus Warmwasser</td><td class="d">DHW; ID 0x1185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Abschaltbetrieb, 1: Sparbetrieb, 2: Normalbetrieb, 3: Festwert</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Einmalige Warmwasserbereitung</td><td class="d">DHW; ID 0xB020</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="59" data-acc="R" data-u="%" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Sollleistung Warmwasser</td><td class="d">DHW, range 0..100; ID 0x1185</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Speicherladepumpe</td><td class="d">DHW; ID 0x0496</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="39" data-acc="R" data-u="hours" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Speichernachheizung</td><td class="d">DHW; ID 0x058A</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="78" data-acc="R" data-u="°C" data-min="1" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">78</td><td class="n">Warmwassertemperatur oben</td><td class="d">DHW; ID 0x01CD</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="79" data-acc="R" data-u="°C" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Warmwassertemperatur unten</td><td class="d">DHW; ID 0x01CE</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="58" data-acc="R" data-u="°C" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Warmwassertemperatur-Sollwert</td><td class="d">DHW; ID 0x1185</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Zirkulationspumpe</td><td class="d">DHW; ID 0x0490</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Aktiver Anlagen-/Solltemperaturwert</td><td class="d">Central control functions; ID 0xA391</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="206" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Anlagen-/Heizkessel-Sollleistung - Status</td><td class="d">Central control functions; ID 0xA380</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: AUS, 1: EIN, 255: AUTO</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="4" data-acc="W" data-u="%" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Anlagen-/Heizkessel-Sollleistung - Wert</td><td class="d">Central control functions, range 0..100; ID 0xA380</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="208" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mi-46"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">46</td><td class="n">Anlagen-Istleistung - Status</td><td class="d">Central control functions; ID 0xA38F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Anlagen-Istleistung - Wert</td><td class="d">Central control functions, range 0..100; ID 0xA38F</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Anlagenvorlauf-/Kesseltemperatur Istwert</td><td class="d">Central control functions; ID 0xA393</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Betriebsart - Anlage/Heizkessel</td><td class="d">Central control functions; ID 0xA382</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 111: HVAC_LOW_FIRE, 112: HVAC_HIGH_FIRE, 255: HVAC_NUL</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="6" data-acc="W" data-u="°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Vorlauftemperatur-Sollwert Anlage/Heizkessel</td><td class="d">Central control functions; ID 0xA383</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="22" data-acc="W" data-u="°C" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">(7102) Raumtemperatur-Sollwert Kühlkreis</td><td class="d">Additional information, range 10..30; ID 0x7102</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="214" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mi-27"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">27</td><td class="n">Anlagenvorlauf</td><td class="d">Additional information; ID 0x01CA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Ausgang Verdichter KK2</td><td class="d">Additional information; ID 0xB4C3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="216" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mi-22"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">22</td><td class="n">Außentemperatur</td><td class="d">Additional information; ID 0x01C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Bedienbetriebsart Kühlkreis</td><td class="d">Additional information; ID 0xB003</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: Abschaltbetrieb, 1: Nur WW, 2: Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="40" data-acc="R" data-u="hours" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Betriebsstunden Verdichter 2</td><td class="d">Additional information; ID 0x0581</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Faktor Energiepreise</td><td class="d">Additional information; ID 0x7BEE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0: 1/100, 1: 1/10, 2: 1</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="220" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mi-51"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">51</td><td class="n">Feuchtesensor - Status</td><td class="d">Additional information; ID 0x0A06</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="221" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-mi-31"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">31</td><td class="n">Kollektortemperatur Solar</td><td class="d">Additional information; ID 0x01D1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Korrekturfaktor Energieblianz</td><td class="d">Additional information; ID 0x7BEF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">keine Anzeige der Energiebilanz, 1: 1 Digit = 0,1kWh, 10: 1 Digit = 1 kWh, 100: 1 Digit = 10 kWh</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="142" data-acc="R" data-u="%" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Leistung Verdichter KK2</td><td class="d">Additional information; ID 0xB4A3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="224" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mi-28"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">28</td><td class="n">Pufferspeichertemperatur</td><td class="d">Additional information; ID 0x01CB</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="225" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mi-20"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">20</td><td class="n">Raumtemperatur Heizkreis M2/HK2</td><td class="d">Additional information; ID 0x01D7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="226" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mi-21"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">21</td><td class="n">Raumtemperatur Heizkreis M3/HK3</td><td class="d">Additional information; ID 0x01D8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="227" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mi-44"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">44</td><td class="n">Raumtemperatursensor Heizkreis A1/HK1 - Status</td><td class="d">Additional information; ID 0x01D6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="228" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-mi-32"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">32</td><td class="n">Rücklauftemperatur Solar</td><td class="d">Additional information; ID 0x01D2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="144" data-acc="R" data-u="°C" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Sekundär-Rücklauftemperatur (Kältekreis 2)</td><td class="d">Additional information; ID 0xB483</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="230" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-mi-33"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">33</td><td class="n">Speichertemperatur Solar</td><td class="d">Additional information; ID 0x01D3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="231" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mi-45"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">45</td><td class="n">Status Sensor Vorlauf Kühlung</td><td class="d">Additional information; ID 0x01D9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="48" data-acc="W" data-u="ct / kWh" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Strom Hochtarif</td><td class="d">Additional information, range 0..32767; ID 0x7BE9</td><td class="u">ct / kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="49" data-acc="W" data-u="ct / kWh" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Strom Niedertarif</td><td class="d">Additional information, range 0..32767; ID 0x7BEA</td><td class="u">ct / kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="43" data-acc="W" data-u="ct / kWh" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Strompreis Eigenverbrauch</td><td class="d">Additional information, range 0..32767; ID 0x7BED</td><td class="u">ct / kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="235" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-mi-34"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">34</td><td class="n">Vorlauftemperatur Heizkreis M2/HK2</td><td class="d">Additional information; ID 0x01D4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="236" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-mi-35"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">35</td><td class="n">Vorlauftemperatur Heizkreis M3/HK3</td><td class="d">Additional information; ID 0x01D5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="237" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mi-29"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">29</td><td class="n">Warmwassertemperatur oben</td><td class="d">Additional information; ID 0x01CD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="238" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-mi-30"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">30</td><td class="n">Warmwassertemperatur unten</td><td class="d">Additional information; ID 0x01CE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="124" data-acc="R" data-u="°C" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Bivalenztemperatur Wärmepumpe</td><td class="d">Additional heat generator; ID 0xB380</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="123" data-acc="R" data-u="°C" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Gemeinsame Vorlauftemperatur</td><td class="d">Additional heat generator; ID 0x01F7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="121" data-acc="R" data-u="°C" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Kesseltemperatur Zusatz-Wärmeerzeuger</td><td class="d">Additional heat generator; ID 0xB370</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="122" data-acc="R" data-u="°C" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Kesseltemperatur-Sollwert Zusatz-Wärmeerzeuger</td><td class="d">Additional heat generator; ID 0xB371</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Umschaltventil ext. WE</td><td class="d">Additional heat generator; ID 0x04BE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Umschaltventil WP</td><td class="d">Additional heat generator; ID 0x04BD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: AUS, 1: EIN</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Viessmann Vitogate 300 Vitocal point IDs by name</summary><ul><li><a href="#obj-ai-13"><code>AI13</code></a>Mischer ext. Wärmeerzeuger - Solltemperatur</li><li><a href="#obj-ai-74"><code>AI74</code></a>Rücklauftemperatur Sekundär 2</li><li><a href="#obj-ai-76"><code>AI76</code></a>Anlagenvorlauftemperatur-Istwert</li><li><a href="#obj-bi-5"><code>BI5</code></a>Ansteuerung ext. Wärmeerzeuger</li><li><a href="#obj-ai-69"><code>AI69</code></a>Außentemperatur</li><li><a href="#obj-ai-77"><code>AI77</code></a>Heizwasser-Pufferspeichertemperatur</li><li><a href="#obj-mi-39"><code>MI39</code></a>Mischer ext. Wärmeerzeuger - Befehl</li><li><a href="#obj-bi-1"><code>BI1</code></a>Mischer ext. Wärmeerzeuger - Status</li><li><a href="#obj-bi-47"><code>BI47</code></a>3-Wege-Ventil Heizen/WW2 vorhanden</li><li><a href="#obj-bi-46"><code>BI46</code></a>Relais Primärquelle 2</li><li><a href="#obj-ai-141"><code>AI141</code></a>Leistung Verdichter</li><li><a href="#obj-ai-73"><code>AI73</code></a>Rücklauftemperatur Sekundär 1</li><li><a href="#obj-ai-16"><code>AI16</code></a>Active cooling</li><li><a href="#obj-ai-24"><code>AI24</code></a>Heizkreispumpe Heizkreis A1/HK1</li><li><a href="#obj-ai-25"><code>AI25</code></a>Heizkreispumpe Heizkreis M2/HK2</li><li><a href="#obj-ai-26"><code>AI26</code></a>Heizkreispumpe Heizkreis M3/HK3</li><li><a href="#obj-ai-38"><code>AI38</code></a>Speicherladepumpe</li><li><a href="#obj-ai-18"><code>AI18</code></a>EEV1 Verdichter</li><li><a href="#obj-ai-19"><code>AI19</code></a>EEV2 Verdichter</li><li><a href="#obj-bi-60"><code>BI60</code></a>Schalter EVU-Sperre E-Heizstab</li><li><a href="#obj-ai-116"><code>AI116</code></a>COP Heizbetrieb</li><li><a href="#obj-ai-61"><code>AI61</code></a>COP Warmwasserbetrieb</li><li><a href="#obj-ai-120"><code>AI120</code></a>Elektroenergie Heizen Verdichter 2</li><li><a href="#obj-ai-115"><code>AI115</code></a>Elektroenergie PV</li><li><a href="#obj-av-42"><code>AV42</code></a>Energiebilanz Faktor</li><li><a href="#obj-ai-119"><code>AI119</code></a>Heizwärme Heizen Verdichter 2</li><li><a href="#obj-ai-118"><code>AI118</code></a>Jahresarbeitszahl Kühlen</li><li><a href="#obj-ai-117"><code>AI117</code></a>Mittlere primäre Eingangstemperatur</li><li><a href="#obj-ai-64"><code>AI64</code></a>Mittlere sekundäre Rücklauftemperatur RL1</li><li><a href="#obj-ai-65"><code>AI65</code></a>Mittlere sekundäre Rücklauftemperatur RL2</li><li><a href="#obj-ai-63"><code>AI63</code></a>Mittlere sekundäre Vorlauftemperatur</li><li><a href="#obj-mv-22"><code>MV22</code></a>Betriebsart - Heizkessel</li><li><a href="#obj-ai-3"><code>AI3</code></a>Effektive Kesselsolltemperatur</li><li><a href="#obj-bi-59"><code>BI59</code></a>Kesselleistung - Status</li><li><a href="#obj-mv-13"><code>MV13</code></a>Kesselsollleistung - Status</li><li><a href="#obj-av-44"><code>AV44</code></a>Kesselsollleistung - Wert</li><li><a href="#obj-av-5"><code>AV5</code></a>Kesselsolltemperatur</li><li><a href="#obj-ai-10"><code>AI10</code></a>Kesseltemperatur</li><li><a href="#obj-ai-129"><code>AI129</code></a>Modulationsgrad</li><li><a href="#obj-mv-19"><code>MV19</code></a>Betriebsart - bei externer Vorgabe A1/M1/HK1</li><li><a href="#obj-ai-5"><code>AI5</code></a>Effektive Raumsolltemperatur A1/M1/HK1</li><li><a href="#obj-av-39"><code>AV39</code></a>Externe Raumsolltemperatur A1/M1/HK1</li><li><a href="#obj-av-1"><code>AV1</code></a>Externe Vorlaufsolltemperatur A1/M1/HK1</li><li><a href="#obj-mv-18"><code>MV18</code></a>Betriebsart - bei externer Vorgabe M2/HK2</li><li><a href="#obj-ai-6"><code>AI6</code></a>Effektive Raumsolltemperatur M2/HK2</li><li><a href="#obj-av-40"><code>AV40</code></a>Externe Raumsolltemperatur M2/HK2</li><li><a href="#obj-av-2"><code>AV2</code></a>Externe Vorlaufsolltemperatur M2/HK2</li><li><a href="#obj-mv-17"><code>MV17</code></a>Betriebsart - bei externer Vorgabe M3/HK3</li><li><a href="#obj-ai-7"><code>AI7</code></a>Effektive Raumsolltemperatur M3/HK3</li><li><a href="#obj-av-41"><code>AV41</code></a>Externe Raumsolltemperatur M3/HK3</li><li><a href="#obj-av-3"><code>AV3</code></a>Externe Vorlaufsolltemperatur M3/HK3</li><li><a href="#obj-mv-20"><code>MV20</code></a>Betriebsart - Warmwasser</li><li><a href="#obj-ai-2"><code>AI2</code></a>Effektive Warmwasser-Solltemperatur</li><li><a href="#obj-av-38"><code>AV38</code></a>Warmwasser-Solltemperatur</li><li><a href="#obj-av-10"><code>AV10</code></a>(2000) Raumtemperatur Soll Heizkreis A1/HK1</li><li><a href="#obj-av-11"><code>AV11</code></a>(2001) Red. Raumtemperatur Soll Heizkreis A1/HK1</li><li><a href="#obj-av-9"><code>AV9</code></a>(2006) Niveau Heizkennlinie Heizkreis A1/HK1</li><li><a href="#obj-av-8"><code>AV8</code></a>(2007) Neigung Heizkennlinie Heizkreis A1/HK1</li><li><a href="#obj-av-28"><code>AV28</code></a>(2022) Raumtemperatur im Partybetrieb Heizkreis A1/HK1</li><li><a href="#obj-mi-8"><code>MI8</code></a>Bedarf Heizkreis A1/HK1</li><li><a href="#obj-mv-6"><code>MV6</code></a>Bedienbetriebsart Heizkreis A1/HK1</li><li><a href="#obj-mi-7"><code>MI7</code></a>Betriebsmodus Heizkreis A1/HK1</li><li><a href="#obj-mi-40"><code>MI40</code></a>Betriebsstatus Heizkreis A1/HK1</li><li><a href="#obj-bi-9"><code>BI9</code></a>Heizkreispumpe Heizkreis A1/HK1</li><li><a href="#obj-av-35"><code>AV35</code></a>Neigung Kühlkennlinie Heizkreis A1/HK1</li><li><a href="#obj-av-32"><code>AV32</code></a>Niveau Kühlkennlinie Heizkreis A1/HK1</li><li><a href="#obj-bv-6"><code>BV6</code></a>Partybetrieb Heizkreis A1/HK1</li><li><a href="#obj-ai-55"><code>AI55</code></a>Raumsolltemperatur Heizkreis A1/HK1</li><li><a href="#obj-ai-87"><code>AI87</code></a>Raumsolltemperatur Heizkreis A1/HK1 von Fernbedienung</li><li><a href="#obj-ai-50"><code>AI50</code></a>Raumtemperatur Heizkreis A1/HK1</li><li><a href="#obj-bv-9"><code>BV9</code></a>Sparbetrieb Heizkreis A1/HK1</li><li><a href="#obj-ai-72"><code>AI72</code></a>Vorlauftemperatur Sekundär 1</li><li><a href="#obj-ai-145"><code>AI145</code></a>Vorlauftemperatur Sekundär 2</li><li><a href="#obj-ai-93"><code>AI93</code></a>Vorlauftemperatur-Sollwert Heizkreis A1/HK1</li><li><a href="#obj-av-14"><code>AV14</code></a>(3000) Raumtemperatur Soll Heizkreis M2/HK2</li><li><a href="#obj-av-15"><code>AV15</code></a>(3001) Red. Raumtemperatur Soll Heizkreis M2/HK2</li><li><a href="#obj-av-13"><code>AV13</code></a>(3006) Niveau Heizkennlinie Heizkreis M2/HK2</li><li><a href="#obj-av-12"><code>AV12</code></a>(3007) Neigung Heizkennlinie Heizkreis M2/HK2</li><li><a href="#obj-av-29"><code>AV29</code></a>(3022) Raumtemperatur im Partybetrieb Heizkreis M2/HK2</li><li><a href="#obj-mi-10"><code>MI10</code></a>Bedarf Heizkreis M2/HK2</li><li><a href="#obj-mv-4"><code>MV4</code></a>Bedienbetriebsart Heizkreis M2/HK2</li><li><a href="#obj-mi-9"><code>MI9</code></a>Betriebsmodus Heizkreis M2/HK2</li><li><a href="#obj-mi-41"><code>MI41</code></a>Betriebsstatus Heizkreis M2/HK2</li><li><a href="#obj-bi-10"><code>BI10</code></a>Heizkreispumpe Heizkreis M2/HK2</li><li><a href="#obj-av-36"><code>AV36</code></a>Neigung Kühlkennlinie Heizkreis M2/HK2</li><li><a href="#obj-av-33"><code>AV33</code></a>Niveau Kühlkennlinie Heizkreis M2/HK2</li><li><a href="#obj-bv-7"><code>BV7</code></a>Partybetrieb Heizkreis M2/HK2</li><li><a href="#obj-ai-56"><code>AI56</code></a>Raumsolltemperatur Heizkreis M2/HK2</li><li><a href="#obj-ai-88"><code>AI88</code></a>Raumsolltemperatur Heizkreis M2/HK2 von Fernbedienung</li><li><a href="#obj-ai-51"><code>AI51</code></a>Raumtemperatur Heizkreis M2/HK2</li><li><a href="#obj-bv-10"><code>BV10</code></a>Sparbetrieb Heizkreis M2/HK2</li><li><a href="#obj-ai-85"><code>AI85</code></a>Vorlauftemperatur Heizkreis M2/HK2</li><li><a href="#obj-ai-94"><code>AI94</code></a>Vorlauftemperatur-Sollwert Heizkreis M2/HK2</li><li><a href="#obj-av-18"><code>AV18</code></a>(4000) Raumtemperatur Soll Heizkreis M3/HK3</li><li><a href="#obj-av-19"><code>AV19</code></a>(4001) Red. Raumtemperatur Soll Heizkreis M3/HK3</li><li><a href="#obj-av-17"><code>AV17</code></a>(4006) Niveau Heizkennlinie Heizkreis M3/HK3</li><li><a href="#obj-av-16"><code>AV16</code></a>(4007) Neigung Heizkennlinie Heizkreis M3/HK3</li><li><a href="#obj-av-30"><code>AV30</code></a>(4022) Raumtemperatur im Partybetrieb Heizkreis M3/HK3</li><li><a href="#obj-mi-12"><code>MI12</code></a>Bedarf Heizkreis M3/HK3</li><li><a href="#obj-mv-5"><code>MV5</code></a>Bedienbetriebsart Heizkreis M3/HK3</li><li><a href="#obj-mi-11"><code>MI11</code></a>Betriebsmodus Heizkreis M3/HK3</li><li><a href="#obj-mi-42"><code>MI42</code></a>Betriebsstatus Heizkreis M3/HK3</li><li><a href="#obj-bi-11"><code>BI11</code></a>Heizkreispumpe Heizkreis M3/HK3</li><li><a href="#obj-av-37"><code>AV37</code></a>Neigung Kühlkennlinie Heizkreis M3/HK3</li><li><a href="#obj-av-34"><code>AV34</code></a>Niveau Kühlkennlinie Heizkreis M3/HK3</li><li><a href="#obj-bv-8"><code>BV8</code></a>Partybetrieb Heizkreis M3/HK3</li><li><a href="#obj-ai-57"><code>AI57</code></a>Raumsolltemperatur Heizkreis M3/HK3</li><li><a href="#obj-ai-89"><code>AI89</code></a>Raumsolltemperatur Heizkreis M3/HK3 von Fernbedienung</li><li><a href="#obj-ai-52"><code>AI52</code></a>Raumtemperatur Heizkreis M3/HK3</li><li><a href="#obj-bv-11"><code>BV11</code></a>Sparbetrieb Heizkreis M3/HK3</li><li><a href="#obj-ai-86"><code>AI86</code></a>Vorlauftemperatur Heizkreis M3/HK3</li><li><a href="#obj-ai-95"><code>AI95</code></a>Vorlauftemperatur-Sollwert Heizkreis M3/HK3</li><li><a href="#obj-mi-16"><code>MI16</code></a>Betriebsmodus Kühlkreis</li><li><a href="#obj-ai-54"><code>AI54</code></a>Raumtemperatur Kühlkreis</li><li><a href="#obj-ai-60"><code>AI60</code></a>Solltemperatur Kühlkreis</li><li><a href="#obj-av-21"><code>AV21</code></a>(7110) Niveau Kühlkennlinie Kühlkreis</li><li><a href="#obj-av-20"><code>AV20</code></a>(7111) Neigung Kühlkennlinie Kühlkreis</li><li><a href="#obj-mi-17"><code>MI17</code></a>Bedarf Kühlkreis</li><li><a href="#obj-ai-53"><code>AI53</code></a>Vorlauftemperatur Kühlkreis</li><li><a href="#obj-ai-139"><code>AI139</code></a>Ablufttemperatur</li><li><a href="#obj-ai-133"><code>AI133</code></a>Außenlufttemperatur</li><li><a href="#obj-mi-49"><code>MI49</code></a>Betriebsprogramm</li><li><a href="#obj-mv-14"><code>MV14</code></a>Betriebsprogramm</li><li><a href="#obj-mi-52"><code>MI52</code></a>Betriebsstatus</li><li><a href="#obj-ai-136"><code>AI136</code></a>CO2</li><li><a href="#obj-ai-131"><code>AI131</code></a>Elektrisches Vorheizregister</li><li><a href="#obj-ai-130"><code>AI130</code></a>Feuchte</li><li><a href="#obj-ai-132"><code>AI132</code></a>Filterstandzeit Tage</li><li><a href="#obj-ai-134"><code>AI134</code></a>Fortlufttemperatur</li><li><a href="#obj-av-45"><code>AV45</code></a>Grundbetrieb</li><li><a href="#obj-bv-18"><code>BV18</code></a>Intensivbetrieb</li><li><a href="#obj-av-46"><code>AV46</code></a>Raumtemp. Soll</li><li><a href="#obj-ai-140"><code>AI140</code></a>Raumtemperatur-Sollwert T-ABL-Soll</li><li><a href="#obj-ai-135"><code>AI135</code></a>Volumenstrom Fortluft</li><li><a href="#obj-ai-138"><code>AI138</code></a>Volumenstrom Zuluft</li><li><a href="#obj-ai-137"><code>AI137</code></a>Zulufttemperatur</li><li><a href="#obj-ai-128"><code>AI128</code></a>Ausgang Abtauung aktiv</li><li><a href="#obj-ai-125"><code>AI125</code></a>Drehzahl Ventilator 1</li><li><a href="#obj-ai-126"><code>AI126</code></a>Drehzahl Ventilator 2</li><li><a href="#obj-ai-41"><code>AI41</code></a>Anzahl Einschalt. Verdichter</li><li><a href="#obj-ai-42"><code>AI42</code></a>Anzahl Einschalt. Verdichter 2</li><li><a href="#obj-mi-36"><code>MI36</code></a>Raumsolltemperatur Heizkreis A1/HK1</li><li><a href="#obj-mi-37"><code>MI37</code></a>Raumsolltemperatur Heizkreis M2/HK2</li><li><a href="#obj-mi-38"><code>MI38</code></a>Raumsolltemperatur Heizkreis M3/HK3</li><li><a href="#obj-mi-19"><code>MI19</code></a>Raumtemperatur Heizkreis A1/HK1</li><li><a href="#obj-mi-48"><code>MI48</code></a>Raumtemperatur Kühlkreis</li><li><a href="#obj-mi-24"><code>MI24</code></a>Rücklauftemperatur Primärquelle</li><li><a href="#obj-mi-25"><code>MI25</code></a>Rücklauftemperatur Sekundär 1</li><li><a href="#obj-mi-26"><code>MI26</code></a>Rücklauftemperatur Sekundär 2</li><li><a href="#obj-mi-50"><code>MI50</code></a>Status Sensor Sekundär-Vorlauf 2</li><li><a href="#obj-mi-23"><code>MI23</code></a>Vorlauftemperatur Primärquelle</li><li><a href="#obj-mi-47"><code>MI47</code></a>Vorlauftemperatur Sekundär 1</li><li><a href="#obj-bi-61"><code>BI61</code></a>EVU-Sperre</li><li><a href="#obj-ai-82"><code>AI82</code></a>Kollektortemperatur Solar</li><li><a href="#obj-ai-83"><code>AI83</code></a>Rücklauftemperatur Solar</li><li><a href="#obj-ai-43"><code>AI43</code></a>Solarenergie</li><li><a href="#obj-bi-20"><code>BI20</code></a>Solarpumpe (int. Solarregelung)</li><li><a href="#obj-bi-21"><code>BI21</code></a>Solarpumpe (Vitosolic)</li><li><a href="#obj-ai-84"><code>AI84</code></a>Speichertemperatur Solar</li><li><a href="#obj-mi-53"><code>MI53</code></a>Sensor-Status Leistung Verdichter</li><li><a href="#obj-ai-127"><code>AI127</code></a>Mindestlaufzeit externer Wärmeerzeuger</li><li><a href="#obj-av-23"><code>AV23</code></a>(5030) Leistung Verdichterstufe</li><li><a href="#obj-av-24"><code>AV24</code></a>(5130) Verdichter2 Leistung Verdichter</li><li><a href="#obj-av-50"><code>AV50</code></a>Gas Normaltarif</li><li><a href="#obj-bv-19"><code>BV19</code></a>Komfortbetrieb</li><li><a href="#obj-av-52"><code>AV52</code></a>Primärenergiefaktor Gas</li><li><a href="#obj-av-51"><code>AV51</code></a>Primärenergiefaktor Strom</li><li><a href="#obj-mv-15"><code>MV15</code></a>Regelstrategie WE</li><li><a href="#obj-av-47"><code>AV47</code></a>Strom Normaltarif</li><li><a href="#obj-bi-2"><code>BI2</code></a>3-Wege-Ventil Heizen/WW1</li><li><a href="#obj-bi-3"><code>BI3</code></a>3-Wege-Ventil Heizen/WW2</li><li><a href="#obj-bi-6"><code>BI6</code></a>E-Heizung Stufe 1</li><li><a href="#obj-ai-20"><code>AI20</code></a>E-Heizung Stufe 1</li><li><a href="#obj-bi-7"><code>BI7</code></a>E-Heizung Stufe 2</li><li><a href="#obj-ai-21"><code>AI21</code></a>E-Heizung Stufe 2</li><li><a href="#obj-ai-90"><code>AI90</code></a>Kompressor Frequenz</li><li><a href="#obj-bi-15"><code>BI15</code></a>Primärquelle 2 (Primärpumpe)</li><li><a href="#obj-ai-146"><code>AI146</code></a>PV-Leistung in 0,01kW (Phase 1)</li><li><a href="#obj-ai-147"><code>AI147</code></a>PV-Leistung in 0,01kW (Phase 2)</li><li><a href="#obj-ai-148"><code>AI148</code></a>PV-Leistung in 0,01kW (Phase 3)</li><li><a href="#obj-ai-71"><code>AI71</code></a>Rücklauftemperatur Primärquelle</li><li><a href="#obj-bi-18"><code>BI18</code></a>Sekundärpumpe</li><li><a href="#obj-bi-19"><code>BI19</code></a>Sekundärpumpe 2</li><li><a href="#obj-ai-70"><code>AI70</code></a>Vorlauftemperatur Primärquelle</li><li><a href="#obj-bi-48"><code>BI48</code></a>3-Wege-Ventil Heizen/WW 1</li><li><a href="#obj-bi-52"><code>BI52</code></a>Primärquelle 1 (Ventilator oder Primärpumpe)</li><li><a href="#obj-bi-50"><code>BI50</code></a>Relais EEV1 Verdichter</li><li><a href="#obj-bi-54"><code>BI54</code></a>Sekundärpumpe 1</li><li><a href="#obj-bi-55"><code>BI55</code></a>Verdichter 1 (Schütz)</li><li><a href="#obj-bi-49"><code>BI49</code></a>3-Wege-Ventil Heizen/WW 2</li><li><a href="#obj-bi-53"><code>BI53</code></a>Primärquelle 2 (Primärpumpe)</li><li><a href="#obj-bi-51"><code>BI51</code></a>Relais EEV2 Verdichter</li><li><a href="#obj-bi-56"><code>BI56</code></a>Verdichter 2 (Schütz)</li><li><a href="#obj-av-26"><code>AV26</code></a>(6000) Warmwassertemperatur-Sollwert</li><li><a href="#obj-av-25"><code>AV25</code></a>(600C) Warmwassertemperatur-Sollwert 2</li><li><a href="#obj-mi-14"><code>MI14</code></a>Bedarf Warmwasser</li><li><a href="#obj-mi-13"><code>MI13</code></a>Betriebsmodus Warmwasser</li><li><a href="#obj-bv-17"><code>BV17</code></a>Einmalige Warmwasserbereitung</li><li><a href="#obj-ai-59"><code>AI59</code></a>Sollleistung Warmwasser</li><li><a href="#obj-bi-22"><code>BI22</code></a>Speicherladepumpe</li><li><a href="#obj-ai-39"><code>AI39</code></a>Speichernachheizung</li><li><a href="#obj-ai-78"><code>AI78</code></a>Warmwassertemperatur oben</li><li><a href="#obj-ai-79"><code>AI79</code></a>Warmwassertemperatur unten</li><li><a href="#obj-ai-58"><code>AI58</code></a>Warmwassertemperatur-Sollwert</li><li><a href="#obj-bi-16"><code>BI16</code></a>Zirkulationspumpe</li><li><a href="#obj-ai-4"><code>AI4</code></a>Aktiver Anlagen-/Solltemperaturwert</li><li><a href="#obj-mv-8"><code>MV8</code></a>Anlagen-/Heizkessel-Sollleistung - Status</li><li><a href="#obj-av-4"><code>AV4</code></a>Anlagen-/Heizkessel-Sollleistung - Wert</li><li><a href="#obj-mi-46"><code>MI46</code></a>Anlagen-Istleistung - Status</li><li><a href="#obj-ai-9"><code>AI9</code></a>Anlagen-Istleistung - Wert</li><li><a href="#obj-ai-11"><code>AI11</code></a>Anlagenvorlauf-/Kesseltemperatur Istwert</li><li><a href="#obj-mv-21"><code>MV21</code></a>Betriebsart - Anlage/Heizkessel</li><li><a href="#obj-av-6"><code>AV6</code></a>Vorlauftemperatur-Sollwert Anlage/Heizkessel</li><li><a href="#obj-av-22"><code>AV22</code></a>(7102) Raumtemperatur-Sollwert Kühlkreis</li><li><a href="#obj-mi-27"><code>MI27</code></a>Anlagenvorlauf</li><li><a href="#obj-ai-143"><code>AI143</code></a>Ausgang Verdichter KK2</li><li><a href="#obj-mi-22"><code>MI22</code></a>Außentemperatur</li><li><a href="#obj-mv-16"><code>MV16</code></a>Bedienbetriebsart Kühlkreis</li><li><a href="#obj-ai-40"><code>AI40</code></a>Betriebsstunden Verdichter 2</li><li><a href="#obj-av-53"><code>AV53</code></a>Faktor Energiepreise</li><li><a href="#obj-mi-51"><code>MI51</code></a>Feuchtesensor - Status</li><li><a href="#obj-mi-31"><code>MI31</code></a>Kollektortemperatur Solar</li><li><a href="#obj-av-54"><code>AV54</code></a>Korrekturfaktor Energieblianz</li><li><a href="#obj-ai-142"><code>AI142</code></a>Leistung Verdichter KK2</li><li><a href="#obj-mi-28"><code>MI28</code></a>Pufferspeichertemperatur</li><li><a href="#obj-mi-20"><code>MI20</code></a>Raumtemperatur Heizkreis M2/HK2</li><li><a href="#obj-mi-21"><code>MI21</code></a>Raumtemperatur Heizkreis M3/HK3</li><li><a href="#obj-mi-44"><code>MI44</code></a>Raumtemperatursensor Heizkreis A1/HK1 - Status</li><li><a href="#obj-mi-32"><code>MI32</code></a>Rücklauftemperatur Solar</li><li><a href="#obj-ai-144"><code>AI144</code></a>Sekundär-Rücklauftemperatur (Kältekreis 2)</li><li><a href="#obj-mi-33"><code>MI33</code></a>Speichertemperatur Solar</li><li><a href="#obj-mi-45"><code>MI45</code></a>Status Sensor Vorlauf Kühlung</li><li><a href="#obj-av-48"><code>AV48</code></a>Strom Hochtarif</li><li><a href="#obj-av-49"><code>AV49</code></a>Strom Niedertarif</li><li><a href="#obj-av-43"><code>AV43</code></a>Strompreis Eigenverbrauch</li><li><a href="#obj-mi-34"><code>MI34</code></a>Vorlauftemperatur Heizkreis M2/HK2</li><li><a href="#obj-mi-35"><code>MI35</code></a>Vorlauftemperatur Heizkreis M3/HK3</li><li><a href="#obj-mi-29"><code>MI29</code></a>Warmwassertemperatur oben</li><li><a href="#obj-mi-30"><code>MI30</code></a>Warmwassertemperatur unten</li><li><a href="#obj-ai-124"><code>AI124</code></a>Bivalenztemperatur Wärmepumpe</li><li><a href="#obj-ai-123"><code>AI123</code></a>Gemeinsame Vorlauftemperatur</li><li><a href="#obj-ai-121"><code>AI121</code></a>Kesseltemperatur Zusatz-Wärmeerzeuger</li><li><a href="#obj-ai-122"><code>AI122</code></a>Kesseltemperatur-Sollwert Zusatz-Wärmeerzeuger</li><li><a href="#obj-bi-58"><code>BI58</code></a>Umschaltventil ext. WE</li><li><a href="#obj-bi-57"><code>BI57</code></a>Umschaltventil WP</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the German data point names as printed; the description gives the list&#x27;s group in English and the Viessmann technical ID.</li><li>Instances are printed for system 1, device 1. Actual object ID = 100000 x (system no. - 1) + 1000 x (device no. - 1) + printed BACnet-ID.</li><li>The list has no read/write column. Objects mapped to a Modbus holding register or coil (HO/CO) are shown as writable, those mapped to input registers or status bits (IN/ST) as read-only.</li><li>State texts are as printed (German). Values for unused functions or missing equipment are not available.</li><li>The list does not state the BACnet data link; the Vitogate 300 is a network gateway.</li><li>Source: &#x27;Vitogate 300 Datenpunktliste&#x27; for 204D_Vitocal_xxx-S_Vitotronic_200_Typ_WO1C, 31 pages (245 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)</h2><div class="faq"><details open><summary>How many BACnet points does the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) have?</summary><p>This list has 245 BACnet objects: 95 analog inputs, 51 analog values, 32 binary inputs, 9 binary values, 44 multi-state inputs, 14 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet points are writable?</summary><p>74 of the 245 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C) BACnet documentation?</summary><p>Viessmann does not publish it on its own website. This list comes from Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C), a copy hosted by TapHome at https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf. Ask Viessmann or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)?</summary><p>Start with MV 6 Bedienbetriebsart Heizkreis A1/HK1 (Circuit 1 mode: 0 off, 1 DHW only, 2 heat/cool + DHW); AV 10 (2000) Raumtemperatur Soll Heizkreis A1/HK1 (Circuit 1 room setpoint, °C); AV 26 (6000) Warmwassertemperatur-Sollwert (DHW temperature setpoint, °C); AI 69 Außentemperatur (Outdoor temperature (damped)); AI 76 Anlagenvorlauftemperatur-Istwert (System flow temperature); AI 78 Warmwassertemperatur oben (DHW tank temperature, top); MI 40 Betriebsstatus Heizkreis A1/HK1 (Circuit 1 status: standby, reduced, normal, fixed); BI 55 Verdichter 1 (Schütz) (Compressor 1 contactor); AI 141 Leistung Verdichter (Compressor output, %).</p></details><details><summary>How do I check these points on the real Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Viessmann BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/viessmann/wago-gateway-vitocrossal-200-ci2" data-row><span class="k">Boiler BACnet IP gateway</span><h3>Viessmann Vitocrossal 200 CI2 (WAGO Automation Gateway)</h3><p>Viessmann Vitocrossal 200 CI2 boilers connected to a WAGO Automation Gateway BACnet IP, as a single boiler or in a cascade.</p><div class="meta">129 objects &middot; 15 writable &middot; 6178 508-05</div><span class="sr-only"> Also known as: Vitocrossal 200, Vitocrossal CI2, Viessmann WAGO gateway, WAGO Automation Gateway BACnet/IP, 6178 508</span></a></li><li><a class="card" href="/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he" data-row><span class="k">Boiler BACnet IP gateway</span><h3>Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)</h3><p>Viessmann Vitodens 200-W B2HE wall-mounted boilers connected to a WAGO Automation Gateway BACnet IP, as a single boiler or in a cascade.</p><div class="meta">120 objects &middot; 15 writable &middot; 6178 507-04</div><span class="sr-only"> Also known as: Vitodens 200, Vitodens 200-W, Vitodens B2HE, Viessmann WAGO gateway, WAGO Automation Gateway BACnet/IP, 6178 507</span></a></li></ul>
<p class="updated">Source: <a href="https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf" rel="nofollow noopener" target="_blank">Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
