<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Viessmann Vitodens 200-W B2HE BACnet Points List | Easy BACnet</title>
<meta name="description" content="Viessmann Vitodens 200-W B2HE BACnet points list: 120 objects by ID and name (e.g. MV 3 = Boiler operating program: Target), 15 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Viessmann Vitodens 200-W B2HE BACnet Points List | Easy BACnet">
<meta property="og:description" content="Viessmann Vitodens 200-W B2HE BACnet points list: 120 objects by ID and name (e.g. MV 3 = Boiler operating program: Target), 15 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Viessmann Vitodens 200-W B2HE BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Viessmann Vitodens 200-W B2HE BACnet points list: 120 objects by ID and name (e.g. MV 3 = Boiler operating program: Target), 15 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he",
   "url": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he",
   "name": "Viessmann Vitodens 200-W B2HE BACnet Points List | Easy BACnet",
   "description": "Viessmann Vitodens 200-W B2HE BACnet points list: 120 objects by ID and name (e.g. MV 3 = Boiler operating program: Target), 15 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he#dataset",
   "name": "Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet Points List",
   "description": "Viessmann connects the Vitodens 200-W B2HE to a BMS through a WAGO Automation Gateway that talks CAN to the boiler and exposes BACnet IP objects. The list covers external demand and operating-program commands for the boiler, DHW and four heating circuits, temperatures, burner modulation and hours, cascade sequence positions, fault codes and energy and gas statistics. Points must be selected in the gateway before they appear on BACnet. Viessmann Vitodens 200-W B2HE BACnet points list: 120 objects by ID and name (e.g. MV 3 = Boiler operating program: Target), 15 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he",
   "keywords": [
    "Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet Points List",
    "Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet objects",
    "Viessmann BACnet",
    "Vitodens 200 BACnet points list",
    "Vitodens 200-W BACnet points list",
    "Vitodens B2HE BACnet points list",
    "Viessmann WAGO gateway BACnet points list",
    "WAGO Automation Gateway BACnet/IP BACnet points list",
    "6178 507 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WAGO Gateway Data Points - Communication to a building management system (Vitodens 200-W)",
    "url": "https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf",
    "author": {
     "@type": "Organization",
     "name": "Viessmann"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)",
    "brand": {
     "@type": "Brand",
     "name": "Viessmann"
    },
    "category": "Boiler BACnet IP gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 120 BACnet objects: 78 analog inputs, 7 analog values, 14 binary inputs, 1 binary value, 13 multi-state inputs, 7 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "15 of the 120 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WAGO Gateway Data Points - Communication to a building management system (Vitodens 200-W) (6178 507-04), revision 01/2025, published free by Viessmann at https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3 Boiler operating program: Target (Heating program: internal, modulation, supply temp, locked); AV 2 Target supply temperature (Boiler supply temperature setpoint); AV 1 Burner modulation, target value (Burner modulation command, 0-100 %; single boiler only); MV 1 External demand (Write 3 (BACnet) every 10 s or BMS setpoints drop); BI 2 Burner (Flame status; list prints 0 = On, 1 = Off); AI 1 Supply temperature (Boiler supply water temperature); AI 7 Burner modulation (Actual burner modulation, %); BI 5 Faults (Any boiler fault present); AI 14 Fault number 1 (First active fault code); BI 1 Connection to the boiler (Gateway-to-boiler link; 0 = no connection)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BMS writes setpoints through the gateway's writable values: MV 3 picks the heating-mode program (internal value, target modulation, target supply temperature, target supply temperature exclusive, locked), AV 2 is the supply temperature target and AV 1 the modulation target. DHW uses MV 2 and AV 3; heating circuits 1-4 use MV 4-7 and AV 4-7. The boiler only accepts these while MV 1 External demand is written from the BMS (see heartbeat)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With Heartbeat Monitoring enabled (the gateway default, set in Project Settings), the BMS must write MV 1 External demand with 3 (BACnet) at least every 10 s. The gateway passes it to the boiler and resets MV 1 to 1; if the writes stop, the boiler goes back to its internal setpoints. With monitoring disabled MV 1 must still be written once, and the boiler keeps the last BMS setpoints after a communication loss."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Vitodens 200-W B2HE (WAGO Automation Gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Viessmann",
     "item": "https://easybacnet.com/bacnet-points-lists/viessmann/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Vitodens 200-W B2HE (WAGO Automation Gateway)",
     "item": "https://easybacnet.com/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/viessmann/">Viessmann</a></li><li aria-current="page">Vitodens 200-W B2HE (WAGO Automation Gateway)</li></ol>
<p class="eyebrow">Boiler BACnet IP gateway &middot; BACnet points list</p><h1><span class="mfr">Viessmann</span> Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Viessmann connects the Vitodens 200-W B2HE to a BMS through a WAGO Automation Gateway that talks CAN to the boiler and exposes BACnet IP objects. The list covers external demand and operating-program commands for the boiler, DHW and four heating circuits, temperatures, burner modulation and hours, cascade sequence positions, fault codes and energy and gas statistics. Points must be selected in the gateway before they appear on BACnet.</p>
<p>This page lists <strong>120 BACnet objects</strong> for the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) &mdash; 15 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Viessmann&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/viessmann/">Viessmann</a></dd></div><div><dt>Model</dt><dd>Vitodens 200-W B2HE (WAGO Automation Gateway)</dd></div><div><dt>Equipment</dt><dd>Boiler BACnet IP gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>120 (15 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Vitodens 200, Vitodens 200-W, Vitodens B2HE, Viessmann WAGO gateway, WAGO Automation Gateway BACnet/IP, 6178 507</dd></div><div><dt>Source document</dt><dd><a href="https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf" rel="nofollow noopener" target="_blank">WAGO Gateway Data Points - Communication to a building management system (Vitodens 200-W) &middot; 6178 507-04 &middot; rev. 01/2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he.csv" rel="nofollow" download>Download CSV <small>120 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/viessmann/wago-gateway-vitodens-200-b2he.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=viessmann/wago-gateway-vitodens-200-b2he">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Viessmann&rsquo;s current documentation and the live
device before use. Not official Viessmann information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)</h2>
<div class="answer"><b>Integration in brief</b><p>Select the needed points in the gateway&#x27;s web visualization and save, then set Heartbeat Monitoring. The BMS writes MV 3 for the heating program plus AV 2 (supply temperature) or AV 1 (modulation), and keeps rewriting MV 1 with 3 every 10 s so the boiler accepts them. Read flame, supply temperature, modulation, the fault flag and fault codes, and watch BI 1 for the gateway-to-boiler link.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">Boiler operating program: Target</td><td>Heating program: internal, modulation, supply temp, locked</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Target supply temperature</td><td>Boiler supply temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Burner modulation, target value</td><td>Burner modulation command, 0-100 %; single boiler only</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">External demand</td><td>Write 3 (BACnet) every 10 s or BMS setpoints drop</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Burner</td><td>Flame status; list prints 0 = On, 1 = Off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Supply temperature</td><td>Boiler supply water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">Burner modulation</td><td>Actual burner modulation, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">Faults</td><td>Any boiler fault present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">Fault number 1</td><td>First active fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Connection to the boiler</td><td>Gateway-to-boiler link; 0 = no connection</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The BMS writes setpoints through the gateway&#x27;s writable values: MV 3 picks the heating-mode program (internal value, target modulation, target supply temperature, target supply temperature exclusive, locked), AV 2 is the supply temperature target and AV 1 the modulation target. DHW uses MV 2 and AV 3; heating circuits 1-4 use MV 4-7 and AV 4-7. The boiler only accepts these while MV 1 External demand is written from the BMS (see heartbeat).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>With Heartbeat Monitoring enabled (the gateway default, set in Project Settings), the BMS must write MV 1 External demand with 3 (BACnet) at least every 10 s. The gateway passes it to the boiler and resets MV 1 to 1; if the writes stop, the boiler goes back to its internal setpoints. With monitoring disabled MV 1 must still be written once, and the boiler keeps the last BMS setpoints after a communication loss.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The gateway (WAGO PFC200 750-8212, BACnet IP, B-BC profile) ships with IP address 192.168.1.17; change it in Web-Based Management at https://&lt;gateway-ip&gt;/wbm.</li><li>No data points are published by default: in the web visualization (https://&lt;gateway-ip&gt;/webvisu/webvisu.htm) run Show data points, select the points the BMS needs, then save the project or the selection is lost on reboot.</li><li>The device instance, location and description are changed with the free WAGO BACnet Configurator; the device object name defaults to the gateway MAC address. The manual does not state a default instance.</li><li>Metric or imperial units and the data point language are chosen in Project Settings.</li><li>Cascaded devices mode handles up to eight boilers (CAN device IDs 70 for the master, 71-77 for the others); the master&#x27;s objects use instances 1-1000 and each further boiler adds 1000.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The commissioning manual says to write 3 to MV 1 for BACnet, and that the gateway resets MV 1 to 1 after passing each write to the boiler. The point list numbers MV 1&#x27;s states from 0 and lists BACnet as state 2.</li><li>When the gateway loses the CAN link to the boiler, the objects&#x27; Reliability changes to unreliable_other and their values stop updating.</li><li>BI 2 Burner is listed as 0 = On, 1 = Off; confirm the polarity on site before using it as flame status.</li><li>Once a configuration has been stored with the WAGO BACnet Configurator, point selection in the web visualization is greyed out; reset BACnet to factory settings to change it.</li><li>Command and setpoint points are not available on lag boilers in a cascade; the list marks which points apply to a single boiler, a cascade control unit and a lag boiler.</li></ul>
</section>
<h2 id="points">Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">120 of 120 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>78</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>14</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>13</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>120</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>105</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>15</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (63)</option><option value="°F/°C">°F/°C (25)</option><option value="kWh">kWh (12)</option><option value="m³">m³ (12)</option><option value="%">% (5)</option><option value="h">h (2)</option><option value="kW">kW (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>35</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Burner modulation, target value</td><td class="d">BMS burner modulation target (single boiler only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Target supply temperature</td><td class="d">BMS boiler supply temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°F/°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Target DHW temp.</td><td class="d">BMS domestic hot water temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°F/°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Heating circuit 1: Target temp.</td><td class="d">Heating circuit 1: BMS supply or room temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°F/°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Heating circuit 2: Target temp.</td><td class="d">Heating circuit 2: BMS supply or room temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="°F/°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Heating circuit 3: Target temp.</td><td class="d">Heating circuit 3: BMS supply or room temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="°F/°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Heating circuit 4: Target temp.</td><td class="d">Heating circuit 4: BMS supply or room temperature target</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">External demand</td><td class="d">Requesting system / BMS heartbeat; see heartbeat notes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=External demand: No connection, 1=DIO module connection is being established, 2=BACnet connection is being established, 3=KNX connection is being established, 4=Modbus connection is being established, 5=EEBus connection is being established, 6=Plug connection is being established</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Domestic hot water operating program: Target</td><td class="d">BMS operating program for DHW heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Internal target value, 1=OFF, 2=ON, 3=Target supply temperature, 4=Target boiler modulation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Boiler operating program: Target</td><td class="d">BMS operating program for heating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Internal target value, 1=Target boiler modulation, 2=Target supply temperature, 3=Target supply temperature exclusive, 4=Locked</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Heating circuit 1 target</td><td class="d">Heating circuit 1: BMS operating program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Heating circuit 2 target</td><td class="d">Heating circuit 2: BMS operating program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Heating circuit 3 target</td><td class="d">Heating circuit 3: BMS operating program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Heating circuit 4 target</td><td class="d">Heating circuit 4: BMS operating program</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Acknowledge maintenance</td><td class="d">Acknowledge the maintenance message</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="1" data-acc="R" data-u="°F/°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Supply temperature</td><td class="d">Primary circuit supply temperature after the boiler</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="2" data-acc="R" data-u="°F/°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Outside temperature</td><td class="d">Outdoor temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="4" data-acc="R" data-u="°F/°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Flue gas temperature</td><td class="d">Flue gas temperature at the chimney inlet</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="5" data-acc="R" data-u="%" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Primary circuit pump, target speed</td><td class="d">Primary circuit pump target speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="6" data-acc="R" data-u="kW" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Thermal output</td><td class="d">Current thermal output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="7" data-acc="R" data-u="%" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Burner modulation</td><td class="d">Actual burner modulation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="8" data-acc="R" data-u="h" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Burner hours run</td><td class="d">Boiler total hours run</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="9" data-acc="R" data-u="h" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Burner runtime</td><td class="d">Boiler operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Burner starts</td><td class="d">Boiler total burner starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="11" data-acc="R" data-u="°F/°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">DHW temperature</td><td class="d">Actual DHW tank temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="12" data-acc="R" data-u="°F/°C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Hot water temperature status: Target domestic hot water temperature</td><td class="d">Target DHW tank temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Maintenance number</td><td class="d">Maintenance code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="14" data-acc="R" data-u="" data-min="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">Fault number 1</td><td class="d">Fault code 1 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Fault number 2</td><td class="d">Fault code 2 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Fault number 3</td><td class="d">Fault code 3 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Fault number 4</td><td class="d">Fault code 4 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Fault number 5</td><td class="d">Fault code 5 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Fault number 6</td><td class="d">Fault code 6 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Fault number 7</td><td class="d">Fault code 7 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Fault number 8</td><td class="d">Fault code 8 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Fault number 9</td><td class="d">Fault code 9 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Fault number 10</td><td class="d">Fault code 10 (see boiler service instructions)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="24" data-acc="R" data-u="kWh" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Heating energy consumption: Today</td><td class="d">Heating electrical energy use, today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="25" data-acc="R" data-u="kWh" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Electrical energy consumption of heating system: The last 7 days</td><td class="d">Heating electrical energy use, last 7 days</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="26" data-acc="R" data-u="kWh" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Electrical energy consumption of heating system: The current month</td><td class="d">Heating electrical energy use, current month</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="27" data-acc="R" data-u="kWh" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Electrical energy consumption of heating system: The last month</td><td class="d">Heating energy, last month (printed as &quot;Heating energy consumption: Today&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="28" data-acc="R" data-u="kWh" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Electrical energy consumption of heating system: The current year</td><td class="d">Heating energy, current year (printed as &quot;Electrical energy consumption of heating system: The last 7 days&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="29" data-acc="R" data-u="kWh" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Electrical energy consumption of heating system: The last year</td><td class="d">Heating energy, last year (printed as &quot;Electrical energy consumption of heating system: The current month&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="30" data-acc="R" data-u="kWh" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">DHW energy consumption: Today</td><td class="d">DHW energy, today (printed as &quot;Electrical energy consumption of heating system: The last month&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="31" data-acc="R" data-u="kWh" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Electrical energy consumption of DHW: The last 7 days</td><td class="d">DHW energy, last 7 days (printed as &quot;Electrical energy consumption of heating system: The current year&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="32" data-acc="R" data-u="kWh" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Electrical energy consumption of DHW heating: The current month</td><td class="d">DHW energy, current month (printed as &quot;Electrical energy consumption of heating system: The last year&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="33" data-acc="R" data-u="kWh" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Electrical energy consumption of the DHW heating: The last month</td><td class="d">DHW energy, last month (printed as &quot;DHW energy consumption: Today&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="34" data-acc="R" data-u="kWh" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Electrical energy consumption of DHW heating: The current year</td><td class="d">DHW energy, current year (printed as &quot;Electrical energy consumption of DHW: The last 7 days&quot;)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="35" data-acc="R" data-u="kWh" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Electrical energy consumption of the DHW heating: The last year</td><td class="d">DHW electrical energy use, last year</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="36" data-acc="R" data-u="m³" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Heating gas consumption: Today</td><td class="d">Heating gas use, today</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="37" data-acc="R" data-u="m³" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Gas consumption of heating system: The last 7 days</td><td class="d">Heating gas use, last 7 days</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="38" data-acc="R" data-u="m³" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Gas consumption of heating system: The current month</td><td class="d">Heating gas use, current month</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="39" data-acc="R" data-u="m³" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Gas consumption of heating system: The last month</td><td class="d">Heating gas use, last month</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="40" data-acc="R" data-u="m³" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Gas consumption of heating system: The current year</td><td class="d">Heating gas use, current year</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="41" data-acc="R" data-u="m³" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Gas consumption of heating system: The last year</td><td class="d">Heating gas use, last year</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="42" data-acc="R" data-u="m³" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">DHW gas consumption: Today</td><td class="d">DHW gas use, today</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="43" data-acc="R" data-u="m³" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Gas consumption of DHW: The last 7 days</td><td class="d">DHW gas use, last 7 days</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="44" data-acc="R" data-u="m³" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Gas consumption of DHW: The current month</td><td class="d">DHW gas use, current month</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="45" data-acc="R" data-u="m³" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Gas consumption of DHW: The last month</td><td class="d">DHW gas use, last month</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="46" data-acc="R" data-u="m³" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Gas consumption of DHW: The current year</td><td class="d">DHW gas use, current year</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="47" data-acc="R" data-u="m³" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Gas consumption of DHW: The last year</td><td class="d">DHW gas use, last year</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="81" data-acc="R" data-u="°F/°C" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Heating circuit 1: Target temperature</td><td class="d">Heating circuit 1: target supply or room temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="82" data-acc="R" data-u="°F/°C" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Heating circuit 1: Supply temperature</td><td class="d">Heating circuit 1: actual supply temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="83" data-acc="R" data-u="°F/°C" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Heating circuit 2: Target temperature</td><td class="d">Heating circuit 2: target supply or room temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="84" data-acc="R" data-u="°F/°C" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Heating circuit 2: Supply temperature</td><td class="d">Heating circuit 2: actual supply temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="85" data-acc="R" data-u="°F/°C" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Heating circuit 3: Target temperature</td><td class="d">Heating circuit 3: target supply or room temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="86" data-acc="R" data-u="°F/°C" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Heating circuit 3: Supply temperature</td><td class="d">Heating circuit 3: actual supply temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="87" data-acc="R" data-u="°F/°C" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Heating circuit 4: Target temperature</td><td class="d">Heating circuit 4: target supply or room temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="88" data-acc="R" data-u="°F/°C" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Heating circuit 4: Supply temperature</td><td class="d">Heating circuit 4: actual supply temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="89" data-acc="R" data-u="%" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Boiler target modulation value</td><td class="d">Target burner modulation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="90" data-acc="R" data-u="°F/°C" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Heating circuit 1: Room temperature</td><td class="d">Heating circuit 1: room temperature sensor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="91" data-acc="R" data-u="°F/°C" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Heating circuit 2: Room temperature</td><td class="d">Heating circuit 2: room temperature sensor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="92" data-acc="R" data-u="°F/°C" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Heating circuit 3: Room temperature</td><td class="d">Heating circuit 3: room temperature sensor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="93" data-acc="R" data-u="°F/°C" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Heating circuit 4: Room temperature</td><td class="d">Heating circuit 4: room temperature sensor</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="94" data-acc="R" data-u="°F/°C" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Low loss header: Supply temperature</td><td class="d">Low loss header supply temperature</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="95" data-acc="R" data-u="°F/°C" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Temperature demand</td><td class="d">Temperature demand on the boiler</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="96" data-acc="R" data-u="%" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Modulation demand</td><td class="d">Modulation demand on the boiler</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Boiler: Boiler 1 sequence</td><td class="d">Cascade switch-on/off position of boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Boiler: Boiler 2 sequence</td><td class="d">Cascade switch-on/off position of boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Boiler: Boiler 3 sequence</td><td class="d">Cascade switch-on/off position of boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Boiler: Boiler 4 sequence</td><td class="d">Cascade switch-on/off position of boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Boiler: Boiler 5 sequence</td><td class="d">Cascade switch-on/off position of boiler 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Boiler: Boiler 6 sequence</td><td class="d">Cascade switch-on/off position of boiler 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Boiler: Boiler 7 sequence</td><td class="d">Cascade switch-on/off position of boiler 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Boiler: Boiler 8 sequence</td><td class="d">Cascade switch-on/off position of boiler 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Boiler: Boiler 9 sequence</td><td class="d">Cascade switch-on/off position of boiler 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Boiler: Boiler 10 sequence</td><td class="d">Cascade switch-on/off position of boiler 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Boiler: Boiler 11 sequence</td><td class="d">Cascade switch-on/off position of boiler 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Boiler: Boiler 12 sequence</td><td class="d">Cascade switch-on/off position of boiler 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Boiler: Boiler 13 sequence</td><td class="d">Cascade switch-on/off position of boiler 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Boiler: Boiler 14 sequence</td><td class="d">Cascade switch-on/off position of boiler 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Boiler: Boiler 15 sequence</td><td class="d">Cascade switch-on/off position of boiler 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Boiler: Boiler 16 sequence</td><td class="d">Cascade switch-on/off position of boiler 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Connection to the boiler</td><td class="d">CAN link between gateway and boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No connection, 1=Connection active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Burner</td><td class="d">Burner flame on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=On, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DHW pump</td><td class="d">DHW tank charging pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Service messages</td><td class="d">Maintenance message present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No maintenance message present, 1=Maintenance message present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Faults</td><td class="d">Fault present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No fault present, 1=Fault present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Heating circuit pump HC1</td><td class="d">Heating circuit 1 pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Heating circuit pump HC2</td><td class="d">Heating circuit 2 pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Heating circuit pump HC3</td><td class="d">Heating circuit 3 pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Heating circuit pump HC4</td><td class="d">Heating circuit 4 pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Heating zone 1: Demand</td><td class="d">Heating zone 1 call for heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Heating zone 2: Demand</td><td class="d">Heating zone 2 call for heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Heating zone 3: Demand</td><td class="d">Heating zone 3 call for heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Units not available in the cascade</td><td class="d">Unit not available in the cascade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Boiler circuit pump</td><td class="d">Primary / boiler circuit pump on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="107" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">External demand: Status</td><td class="d">Status of the external demand connection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External demand: No connection, 1=DIO module connection is being established, 2=BACnet connection is being established, 3=KNX connection is being established, 4=Modbus connection is being established, 5=EEBus connection is being established, 6=Plug connection is being established</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="108" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Domestic hot water operating program: Actual</td><td class="d">DHW heating operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Internal target value, 1=OFF, 2=ON, 3=Target supply temperature, 4=Target boiler modulation</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="109" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Boiler operating program: Actual</td><td class="d">Heating mode operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Internal target value, 1=Target boiler modulation, 2=Target supply temperature, 3=Target supply temperature exclusive, 4=Locked</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="110" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Heating circuit 1 actual</td><td class="d">Heating circuit 1: operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="111" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">Heating circuit 2 actual</td><td class="d">Heating circuit 2: operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="112" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Heating circuit 3 actual</td><td class="d">Heating circuit 3: operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="113" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Heating circuit 4 actual</td><td class="d">Heating circuit 4: operating program in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Off, 2=Reduced, 3=Normal, 4=Comfort, 5=Target supply temperature, 6=Target room temperature</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="114" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Domestic hot water status</td><td class="d">DHW heating status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=DHW only, 2=DHW and heating, 3=Emissions test mode WW, 4=Test mode, 5=External target temperature, 6=External target modulation, 7=Hygiene function, 8=Solar operation, FF=Automatic</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="115" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">Heating zone 1: Heating zone pump</td><td class="d">Heating zone 1 pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Short circuit/lead break</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="116" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Heating zone 2: Heating zone pump</td><td class="d">Heating zone 2 pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Short circuit/lead break</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="117" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Heating zone 3: Heating zone pump</td><td class="d">Heating zone 3 pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Short circuit/lead break</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="118" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Type of demand</td><td class="d">Kind of demand on the boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None, 1=Temperature demand, 2=Modulation demand</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="119" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mi-14"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">14</td><td class="n">Thermostat switching state</td><td class="d">Thermostat switching state (plug 96)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On, 2=Short circuit/lead break</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Viessmann Vitodens 200-W B2HE point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Burner modulation, target value</li><li><a href="#obj-av-2"><code>AV2</code></a>Target supply temperature</li><li><a href="#obj-av-3"><code>AV3</code></a>Target DHW temp.</li><li><a href="#obj-av-4"><code>AV4</code></a>Heating circuit 1: Target temp.</li><li><a href="#obj-av-5"><code>AV5</code></a>Heating circuit 2: Target temp.</li><li><a href="#obj-av-6"><code>AV6</code></a>Heating circuit 3: Target temp.</li><li><a href="#obj-av-7"><code>AV7</code></a>Heating circuit 4: Target temp.</li><li><a href="#obj-mv-1"><code>MV1</code></a>External demand</li><li><a href="#obj-mv-2"><code>MV2</code></a>Domestic hot water operating program: Target</li><li><a href="#obj-mv-3"><code>MV3</code></a>Boiler operating program: Target</li><li><a href="#obj-mv-4"><code>MV4</code></a>Heating circuit 1 target</li><li><a href="#obj-mv-5"><code>MV5</code></a>Heating circuit 2 target</li><li><a href="#obj-mv-6"><code>MV6</code></a>Heating circuit 3 target</li><li><a href="#obj-mv-7"><code>MV7</code></a>Heating circuit 4 target</li><li><a href="#obj-bv-1"><code>BV1</code></a>Acknowledge maintenance</li><li><a href="#obj-ai-1"><code>AI1</code></a>Supply temperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>Outside temperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>Flue gas temperature</li><li><a href="#obj-ai-5"><code>AI5</code></a>Primary circuit pump, target speed</li><li><a href="#obj-ai-6"><code>AI6</code></a>Thermal output</li><li><a href="#obj-ai-7"><code>AI7</code></a>Burner modulation</li><li><a href="#obj-ai-8"><code>AI8</code></a>Burner hours run</li><li><a href="#obj-ai-9"><code>AI9</code></a>Burner runtime</li><li><a href="#obj-ai-10"><code>AI10</code></a>Burner starts</li><li><a href="#obj-ai-11"><code>AI11</code></a>DHW temperature</li><li><a href="#obj-ai-12"><code>AI12</code></a>Hot water temperature status: Target domestic hot water temperature</li><li><a href="#obj-ai-13"><code>AI13</code></a>Maintenance number</li><li><a href="#obj-ai-14"><code>AI14</code></a>Fault number 1</li><li><a href="#obj-ai-15"><code>AI15</code></a>Fault number 2</li><li><a href="#obj-ai-16"><code>AI16</code></a>Fault number 3</li><li><a href="#obj-ai-17"><code>AI17</code></a>Fault number 4</li><li><a href="#obj-ai-18"><code>AI18</code></a>Fault number 5</li><li><a href="#obj-ai-19"><code>AI19</code></a>Fault number 6</li><li><a href="#obj-ai-20"><code>AI20</code></a>Fault number 7</li><li><a href="#obj-ai-21"><code>AI21</code></a>Fault number 8</li><li><a href="#obj-ai-22"><code>AI22</code></a>Fault number 9</li><li><a href="#obj-ai-23"><code>AI23</code></a>Fault number 10</li><li><a href="#obj-ai-24"><code>AI24</code></a>Heating energy consumption: Today</li><li><a href="#obj-ai-25"><code>AI25</code></a>Electrical energy consumption of heating system: The last 7 days</li><li><a href="#obj-ai-26"><code>AI26</code></a>Electrical energy consumption of heating system: The current month</li><li><a href="#obj-ai-27"><code>AI27</code></a>Electrical energy consumption of heating system: The last month</li><li><a href="#obj-ai-28"><code>AI28</code></a>Electrical energy consumption of heating system: The current year</li><li><a href="#obj-ai-29"><code>AI29</code></a>Electrical energy consumption of heating system: The last year</li><li><a href="#obj-ai-30"><code>AI30</code></a>DHW energy consumption: Today</li><li><a href="#obj-ai-31"><code>AI31</code></a>Electrical energy consumption of DHW: The last 7 days</li><li><a href="#obj-ai-32"><code>AI32</code></a>Electrical energy consumption of DHW heating: The current month</li><li><a href="#obj-ai-33"><code>AI33</code></a>Electrical energy consumption of the DHW heating: The last month</li><li><a href="#obj-ai-34"><code>AI34</code></a>Electrical energy consumption of DHW heating: The current year</li><li><a href="#obj-ai-35"><code>AI35</code></a>Electrical energy consumption of the DHW heating: The last year</li><li><a href="#obj-ai-36"><code>AI36</code></a>Heating gas consumption: Today</li><li><a href="#obj-ai-37"><code>AI37</code></a>Gas consumption of heating system: The last 7 days</li><li><a href="#obj-ai-38"><code>AI38</code></a>Gas consumption of heating system: The current month</li><li><a href="#obj-ai-39"><code>AI39</code></a>Gas consumption of heating system: The last month</li><li><a href="#obj-ai-40"><code>AI40</code></a>Gas consumption of heating system: The current year</li><li><a href="#obj-ai-41"><code>AI41</code></a>Gas consumption of heating system: The last year</li><li><a href="#obj-ai-42"><code>AI42</code></a>DHW gas consumption: Today</li><li><a href="#obj-ai-43"><code>AI43</code></a>Gas consumption of DHW: The last 7 days</li><li><a href="#obj-ai-44"><code>AI44</code></a>Gas consumption of DHW: The current month</li><li><a href="#obj-ai-45"><code>AI45</code></a>Gas consumption of DHW: The last month</li><li><a href="#obj-ai-46"><code>AI46</code></a>Gas consumption of DHW: The current year</li><li><a href="#obj-ai-47"><code>AI47</code></a>Gas consumption of DHW: The last year</li><li><a href="#obj-ai-81"><code>AI81</code></a>Heating circuit 1: Target temperature</li><li><a href="#obj-ai-82"><code>AI82</code></a>Heating circuit 1: Supply temperature</li><li><a href="#obj-ai-83"><code>AI83</code></a>Heating circuit 2: Target temperature</li><li><a href="#obj-ai-84"><code>AI84</code></a>Heating circuit 2: Supply temperature</li><li><a href="#obj-ai-85"><code>AI85</code></a>Heating circuit 3: Target temperature</li><li><a href="#obj-ai-86"><code>AI86</code></a>Heating circuit 3: Supply temperature</li><li><a href="#obj-ai-87"><code>AI87</code></a>Heating circuit 4: Target temperature</li><li><a href="#obj-ai-88"><code>AI88</code></a>Heating circuit 4: Supply temperature</li><li><a href="#obj-ai-89"><code>AI89</code></a>Boiler target modulation value</li><li><a href="#obj-ai-90"><code>AI90</code></a>Heating circuit 1: Room temperature</li><li><a href="#obj-ai-91"><code>AI91</code></a>Heating circuit 2: Room temperature</li><li><a href="#obj-ai-92"><code>AI92</code></a>Heating circuit 3: Room temperature</li><li><a href="#obj-ai-93"><code>AI93</code></a>Heating circuit 4: Room temperature</li><li><a href="#obj-ai-94"><code>AI94</code></a>Low loss header: Supply temperature</li><li><a href="#obj-ai-95"><code>AI95</code></a>Temperature demand</li><li><a href="#obj-ai-96"><code>AI96</code></a>Modulation demand</li><li><a href="#obj-ai-97"><code>AI97</code></a>Boiler: Boiler 1 sequence</li><li><a href="#obj-ai-98"><code>AI98</code></a>Boiler: Boiler 2 sequence</li><li><a href="#obj-ai-99"><code>AI99</code></a>Boiler: Boiler 3 sequence</li><li><a href="#obj-ai-100"><code>AI100</code></a>Boiler: Boiler 4 sequence</li><li><a href="#obj-ai-101"><code>AI101</code></a>Boiler: Boiler 5 sequence</li><li><a href="#obj-ai-102"><code>AI102</code></a>Boiler: Boiler 6 sequence</li><li><a href="#obj-ai-103"><code>AI103</code></a>Boiler: Boiler 7 sequence</li><li><a href="#obj-ai-104"><code>AI104</code></a>Boiler: Boiler 8 sequence</li><li><a href="#obj-ai-105"><code>AI105</code></a>Boiler: Boiler 9 sequence</li><li><a href="#obj-ai-106"><code>AI106</code></a>Boiler: Boiler 10 sequence</li><li><a href="#obj-ai-107"><code>AI107</code></a>Boiler: Boiler 11 sequence</li><li><a href="#obj-ai-108"><code>AI108</code></a>Boiler: Boiler 12 sequence</li><li><a href="#obj-ai-109"><code>AI109</code></a>Boiler: Boiler 13 sequence</li><li><a href="#obj-ai-110"><code>AI110</code></a>Boiler: Boiler 14 sequence</li><li><a href="#obj-ai-111"><code>AI111</code></a>Boiler: Boiler 15 sequence</li><li><a href="#obj-ai-112"><code>AI112</code></a>Boiler: Boiler 16 sequence</li><li><a href="#obj-bi-1"><code>BI1</code></a>Connection to the boiler</li><li><a href="#obj-bi-2"><code>BI2</code></a>Burner</li><li><a href="#obj-bi-3"><code>BI3</code></a>DHW pump</li><li><a href="#obj-bi-4"><code>BI4</code></a>Service messages</li><li><a href="#obj-bi-5"><code>BI5</code></a>Faults</li><li><a href="#obj-bi-6"><code>BI6</code></a>Heating circuit pump HC1</li><li><a href="#obj-bi-7"><code>BI7</code></a>Heating circuit pump HC2</li><li><a href="#obj-bi-8"><code>BI8</code></a>Heating circuit pump HC3</li><li><a href="#obj-bi-9"><code>BI9</code></a>Heating circuit pump HC4</li><li><a href="#obj-bi-10"><code>BI10</code></a>Heating zone 1: Demand</li><li><a href="#obj-bi-11"><code>BI11</code></a>Heating zone 2: Demand</li><li><a href="#obj-bi-12"><code>BI12</code></a>Heating zone 3: Demand</li><li><a href="#obj-bi-13"><code>BI13</code></a>Units not available in the cascade</li><li><a href="#obj-bi-14"><code>BI14</code></a>Boiler circuit pump</li><li><a href="#obj-mi-1"><code>MI1</code></a>External demand: Status</li><li><a href="#obj-mi-2"><code>MI2</code></a>Domestic hot water operating program: Actual</li><li><a href="#obj-mi-3"><code>MI3</code></a>Boiler operating program: Actual</li><li><a href="#obj-mi-4"><code>MI4</code></a>Heating circuit 1 actual</li><li><a href="#obj-mi-5"><code>MI5</code></a>Heating circuit 2 actual</li><li><a href="#obj-mi-6"><code>MI6</code></a>Heating circuit 3 actual</li><li><a href="#obj-mi-7"><code>MI7</code></a>Heating circuit 4 actual</li><li><a href="#obj-mi-8"><code>MI8</code></a>Domestic hot water status</li><li><a href="#obj-mi-10"><code>MI10</code></a>Heating zone 1: Heating zone pump</li><li><a href="#obj-mi-11"><code>MI11</code></a>Heating zone 2: Heating zone pump</li><li><a href="#obj-mi-12"><code>MI12</code></a>Heating zone 3: Heating zone pump</li><li><a href="#obj-mi-13"><code>MI13</code></a>Type of demand</li><li><a href="#obj-mi-14"><code>MI14</code></a>Thermostat switching state</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Applies to the WAGO Automation Gateway BACnet IP sold by Viessmann; the boiler connects to the gateway over CAN.</li><li>Only the BACnet IP objects are listed; the same document also gives Modbus TCP/RTU registers.</li><li>Temperatures follow the gateway&#x27;s metric/imperial setting; the list gives ranges in both °F and °C.</li><li>Multistate states are shown as numbered in the list (from 0).</li><li>The list says the today gas counters (AI 36, AI 42) count in steps of 0.1 m³.</li><li>On AI 27-34 the printed name column is shifted against the description column (AI 27 is printed &quot;Heating energy consumption: Today&quot; but described as last month&#x27;s heating energy). Names here follow the description column, in the Vitocrossal list&#x27;s wording; each description gives the printed name.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Vitodens 200-W B2HE (WAGO Automation Gateway) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)</h2><div class="faq"><details open><summary>How many BACnet points does the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) have?</summary><p>This list has 120 BACnet objects: 78 analog inputs, 7 analog values, 14 binary inputs, 1 binary value, 13 multi-state inputs, 7 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet points are writable?</summary><p>15 of the 120 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) BACnet documentation?</summary><p>The source is WAGO Gateway Data Points - Communication to a building management system (Vitodens 200-W) (6178 507-04), revision 01/2025, published free by Viessmann at https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)?</summary><p>Start with MV 3 Boiler operating program: Target (Heating program: internal, modulation, supply temp, locked); AV 2 Target supply temperature (Boiler supply temperature setpoint); AV 1 Burner modulation, target value (Burner modulation command, 0-100 %; single boiler only); MV 1 External demand (Write 3 (BACnet) every 10 s or BMS setpoints drop); BI 2 Burner (Flame status; list prints 0 = On, 1 = Off); AI 1 Supply temperature (Boiler supply water temperature); AI 7 Burner modulation (Actual burner modulation, %); BI 5 Faults (Any boiler fault present); AI 14 Fault number 1 (First active fault code); BI 1 Connection to the boiler (Gateway-to-boiler link; 0 = no connection).</p></details><details><summary>How do I enable BMS control of the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway)?</summary><p>The BMS writes setpoints through the gateway&#x27;s writable values: MV 3 picks the heating-mode program (internal value, target modulation, target supply temperature, target supply temperature exclusive, locked), AV 2 is the supply temperature target and AV 1 the modulation target. DHW uses MV 2 and AV 3; heating circuits 1-4 use MV 4-7 and AV 4-7. The boiler only accepts these while MV 1 External demand is written from the BMS (see heartbeat).</p></details><details><summary>Does the Viessmann Vitodens 200-W B2HE (WAGO Automation Gateway) need a BACnet heartbeat or have a communication timeout?</summary><p>With Heartbeat Monitoring enabled (the gateway default, set in Project Settings), the BMS must write MV 1 External demand with 3 (BACnet) at least every 10 s. The gateway passes it to the boiler and resets MV 1 to 1; if the writes stop, the boiler goes back to its internal setpoints. With monitoring disabled MV 1 must still be written once, and the boiler keeps the last BMS setpoints after a communication loss.</p></details><details><summary>How do I check these points on the real Vitodens 200-W B2HE (WAGO Automation Gateway)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Viessmann BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/viessmann/wago-gateway-vitocrossal-200-ci2" data-row><span class="k">Boiler BACnet IP gateway</span><h3>Viessmann Vitocrossal 200 CI2 (WAGO Automation Gateway)</h3><p>Viessmann Vitocrossal 200 CI2 boilers connected to a WAGO Automation Gateway BACnet IP, as a single boiler or in a cascade.</p><div class="meta">129 objects &middot; 15 writable &middot; 6178 508-05</div><span class="sr-only"> Also known as: Vitocrossal 200, Vitocrossal CI2, Viessmann WAGO gateway, WAGO Automation Gateway BACnet/IP, 6178 508</span></a></li><li><a class="card" href="/bacnet-points-lists/viessmann/vitogate-300-vitocal" data-row><span class="k">Heat pump BACnet gateway</span><h3>Viessmann Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)</h3><p>Viessmann Vitocal heat pumps with Vitotronic 200 type WO1C control (device 204D), integrated through a Vitogate 300 gateway, version 2.1.2.0 and later.</p><div class="meta">245 objects &middot; 74 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Vitogate 300, Vitogate 300 BN/MB, Vitogate 300 Vitocal, Vitocal BACnet, Vitotronic 200 WO1C, 204D, Viessmann heat pump BACnet gateway</span></a></li></ul>
<p class="updated">Source: <a href="https://www.viessmann-us.com/content/dam/public-brands/ca/pdfs/doc/wago/wago_gateway_vitodens_tdm.pdf/_jcr_content/renditions/original./wago_gateway_vitodens_tdm.pdf" rel="nofollow noopener" target="_blank">WAGO Gateway Data Points - Communication to a building management system (Vitodens 200-W) &middot; 6178 507-04 &middot; rev. 01/2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
