<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace Aurora HydroLink2 BACnet Points List</title>
<meta name="description" content="WaterFurnace Aurora HydroLink2 TruClimate 700 BACnet points list: 202 objects by ID and name (e.g. BV 37 = SystemEnable_c), 134 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace Aurora HydroLink2 BACnet Points List">
<meta property="og:description" content="WaterFurnace Aurora HydroLink2 TruClimate 700 BACnet points list: 202 objects by ID and name (e.g. BV 37 = SystemEnable_c), 134 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace Aurora HydroLink2 BACnet Points List">
<meta name="twitter:description" content="WaterFurnace Aurora HydroLink2 TruClimate 700 BACnet points list: 202 objects by ID and name (e.g. BV 37 = SystemEnable_c), 134 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw",
   "name": "WaterFurnace Aurora HydroLink2 BACnet Points List",
   "description": "WaterFurnace Aurora HydroLink2 TruClimate 700 BACnet points list: 202 objects by ID and name (e.g. BV 37 = SystemEnable_c), 134 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw#dataset",
   "name": "WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet Points List",
   "description": "BACnet objects of the Aurora HydroLink2 controller on the TruClimate 700 single screw chiller. The list covers system enable, emergency shutdown, cold and hot water setpoints with on/off offsets, network capacity and valve positions, evaporator and condenser water temperatures and limits, compressor refrigerant and drive data, bypass and isolation valve control, and model and serial number registers. WaterFurnace Aurora HydroLink2 TruClimate 700 BACnet points list: 202 objects by ID and name (e.g. BV 37 = SystemEnable_c), 134 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw",
   "keywords": [
    "WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet Points List",
    "WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet objects",
    "WaterFurnace BACnet",
    "HydroLink2 Single Screw BACnet points list",
    "TruClimate 700 BACnet points list",
    "HydroLink2 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "HydroLink2 Single Screw BACnet Objects",
    "url": "https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Water-cooled screw chiller / heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 202 BACnet objects: 154 analog values, 38 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "134 of the 202 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is HydroLink2 Single Screw BACnet Objects, revision Version 1.00, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 37 SystemEnable_c (System enable; compressor stays off when Disabled); BV 36 NetworkControl_c (Set to Network while the BAS has control); BV 2 EmShutdown_c (Network emergency shutdown); MV 501 OperationMode_c (Operating mode: cooling, heating, free cooling, off); AV 500 ColdWaterSP_c (Cold water setpoint); AV 501 HotWaterSP_c (Hot water setpoint); BV 33 AlarmReset_c (Alarm reset; return to Normal after the lockout clears); MV 1 UnitMode_st (Current operating mode); AV 18 EvapLvgWaterTemp_st (Evaporator leaving water temperature); MV 0 SystemStatus_st (Overall status: normal, alarm, shutdown, load shed)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 37 SystemEnable_c must be Enabled for the compressor to run, and the BAS sets BV 36 NetworkControl_c to Network when it takes control. MV 2 picks setpoint (AV 500/501), network or setpoint-with-enable control; MV 501 sets the operating mode. BV 2 EmShutdown_c forces an emergency shutdown."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 506/507 take BAS cold and hot water control temperatures when MV 502/503 are set to option 4 (Network). AV 508 and AV 510-515 take network loop temperatures; BV 503 switches the geothermal loop values between local and network."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aurora HydroLink2 for TruClimate 700 Single Screw Chiller",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</li></ol>
<p class="eyebrow">Water-cooled screw chiller / heat pump controller &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet objects of the Aurora HydroLink2 controller on the TruClimate 700 single screw chiller. The list covers system enable, emergency shutdown, cold and hot water setpoints with on/off offsets, network capacity and valve positions, evaporator and condenser water temperatures and limits, compressor refrigerant and drive data, bypass and isolation valve control, and model and serial number registers.</p>
<p>This page lists <strong>202 BACnet objects</strong> for the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller &mdash; 134 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</dd></div><div><dt>Equipment</dt><dd>Water-cooled screw chiller / heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>202 (134 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>HydroLink2 Single Screw BACnet objects version 1.00</dd></div><div><dt>Also known as</dt><dd>HydroLink2 Single Screw, TruClimate 700, HydroLink2</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx" rel="nofollow noopener" target="_blank">HydroLink2 Single Screw BACnet Objects &middot; rev. Version 1.00</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw.csv" rel="nofollow" download>Download CSV <small>202 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/aurora-hydrolink2-truclimate-700-single-screw">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h2>
<div class="answer"><b>Integration in brief</b><p>Keep BV 37 Enabled and set BV 36 to Network while the BAS is in control. Pick the control method on MV 2 (setpoint, network, setpoint with enable) and the operating mode on MV 501, then write the cold and hot water setpoints AV 500/501. Watch MV 0 status, MV 1 mode and the evaporator leaving water temperature.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-37">BV 37</a></td><td class="n">SystemEnable_c</td><td>System enable; compressor stays off when Disabled</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-36">BV 36</a></td><td class="n">NetworkControl_c</td><td>Set to Network while the BAS has control</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">EmShutdown_c</td><td>Network emergency shutdown</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-501">MV 501</a></td><td class="n">OperationMode_c</td><td>Operating mode: cooling, heating, free cooling, off...</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-500">AV 500</a></td><td class="n">ColdWaterSP_c</td><td>Cold water setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-501">AV 501</a></td><td class="n">HotWaterSP_c</td><td>Hot water setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-33">BV 33</a></td><td class="n">AlarmReset_c</td><td>Alarm reset; return to Normal after the lockout clears</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">UnitMode_st</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">EvapLvgWaterTemp_st</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">SystemStatus_st</td><td>Overall status: normal, alarm, shutdown, load shed...</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 37 SystemEnable_c must be Enabled for the compressor to run, and the BAS sets BV 36 NetworkControl_c to Network when it takes control. MV 2 picks setpoint (AV 500/501), network or setpoint-with-enable control; MV 501 sets the operating mode. BV 2 EmShutdown_c forces an emergency shutdown.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 506/507 take BAS cold and hot water control temperatures when MV 502/503 are set to option 4 (Network). AV 508 and AV 510-515 take network loop temperatures; BV 503 switches the geothermal loop values between local and network.</p></div></div>
<h3>Watch out for</h3><ul class="notes"><li>AV 307 NetVarSpdPct_c sets compressor capacity under network control; AV 327/328 hold the minimum and maximum capacity.</li><li>BV 5 EnableManualOverride_c enables manual output overrides; normal logic keeps running underneath.</li><li>Model and serial number registers (AV 210-227) are writable; don&#x27;t write them from the BMS.</li><li>Clear BV 33 AlarmReset_c back to Normal once the lockout condition is gone.</li></ul>
</section>
<h2 id="points">WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">202 of 202 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>154</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>38</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>202</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>68</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>134</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (85)</option><option value="°F">°F (50)</option><option value="%">% (44)</option><option value="Δ°F">Δ°F (8)</option><option value="sec">sec (6)</option><option value="hr">hr (2)</option><option value="min">min (2)</option><option value="psig">psig (2)</option><option value="kW">kW (1)</option><option value="RPM">RPM (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>46</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="5" data-acc="R" data-u="psig" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">CompADischPressure_st</td><td class="d">Compressor A discharge pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="6" data-acc="R" data-u="psig" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">CompASuctPressure_st</td><td class="d">Compressor A suction pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">CondLvgWaterTemp_st</td><td class="d">Source heat exchanger leaving water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="9" data-acc="R" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">CondEntWaterTemp_st</td><td class="d">Source heat exchanger entering water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">CompASuctLineTemp_st</td><td class="d">Compressor A suction line temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="18" data-acc="R" data-u="°F" data-min="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">EvapLvgWaterTemp_st</td><td class="d">Evaporator heat exchanger leaving water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="19" data-acc="R" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">EvapEntWaterTemp_st</td><td class="d">Evaporator heat exchanger entering water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="37" data-acc="C" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">EvapLWTLowAlarmLimit_c</td><td class="d">Evaporator leaving low water temperature alarm limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="38" data-acc="C" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">EvapEWTHighAlarmLimit_c</td><td class="d">Evaporator entering high water temperature alarm limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="39" data-acc="C" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">EvapEWTLowAlarmLimit_c</td><td class="d">Evaporator entering low water temperature alarm limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="40" data-acc="C" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">EvapLWTHighAlarmLimit_c</td><td class="d">Evaporator leaving high water temperature alarm limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="41" data-acc="C" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">EvapLvgWaterHighTempFaultLimit_c</td><td class="d">Evaporator leaving high water temperature fault limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="42" data-acc="C" data-u="Δ°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">EvapEntWaterCalib_c</td><td class="d">Calibration offset for the entering evaporator water temperature sensor (default 0 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="43" data-acc="C" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">EvapEntWaterLowTempFaultLimit_c</td><td class="d">Condensor entering low water temperature fault limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="44" data-acc="C" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">EvapEntWaterHighTempFaultLimit_c</td><td class="d">Evaporator entering high water temperature fault limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="45" data-acc="C" data-u="Δ°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">EvapLeavingWaterCalib_c</td><td class="d">Calibration offset for the leaving condensor water temperature sensor (default 0 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="46" data-acc="C" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">EvapLvgWaterLowTempFaultLimit_c</td><td class="d">Evaporator leaving low water temperature fault limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="47" data-acc="C" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">CondLWTLowAlarmLimit_c</td><td class="d">Condensor leaving low water temperature alarm limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="48" data-acc="C" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">CondEWTHighAlarmLimit_c</td><td class="d">Condensor entering high water temperature alarm limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="49" data-acc="C" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">CondEWTLowAlarmLimit_c</td><td class="d">Condensor entering low water temperature alarm limit (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="50" data-acc="C" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">CondLWTHighAlarmLimit_c</td><td class="d">Condensor leaving high water temperature alarm limit (default 200°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="51" data-acc="C" data-u="sec" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">SlowValveTimer_c</td><td class="d">Delay for water valves to open before compressor start (default 60 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="52" data-acc="C" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">CompPowerFactorAdjust_c</td><td class="d">Adjustment of the compressor power factor (default 0.88)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="53" data-acc="C" data-u="V" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">MeasuredLineVoltageCal_c</td><td class="d">Calibrates the line voltage calculation (default 480 V)</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ABCALockoutStatusAna_st</td><td class="d">Most recent fault code for compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="56" data-acc="R" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ABCA_FP2_st</td><td class="d">Compressor FP2 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="57" data-acc="R" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ABCA_FP1_st</td><td class="d">Compressor FP1 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="60" data-acc="C" data-u="°F" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">FP2LimitOverride_c</td><td class="d">FP2 Setpoint Over-ride (default -0.1°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="61" data-acc="C" data-u="°F" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">FP1LimitOverride_c</td><td class="d">FP1 Setpoint Over-ride (default -0.1°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="63" data-acc="R" data-u="hr" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">CompressorHoursA_st</td><td class="d">Compressor operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="64" data-acc="R" data-u="°F" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">SaturatedEvapTempA_st</td><td class="d">Compressor saturated evaporator temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="65" data-acc="R" data-u="°F" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">SaturatedCondTempA_st</td><td class="d">Compressor saturated condenser temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="66" data-acc="R" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">SuperheatA_st</td><td class="d">Compressor superheat value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="67" data-acc="R" data-u="°F" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">SubcoolingA_st</td><td class="d">Compressor subcooling value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="68" data-acc="R" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">EEVPositionA_st</td><td class="d">Compressor EEV position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ABCAAlarmStatusAna_st</td><td class="d">Numeric Fault code of most recent fault detected by ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="79" data-acc="C" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Do Not Map - FACTORY USE ONLY!!!</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="80" data-acc="C" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">EEVStartPos_c</td><td class="d">EEV Start BAC (default 0.5)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="81" data-acc="C" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">EEVMoveToPos_c</td><td class="d">EEV Move to BAC (default 0.5)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">ABCFirmwareRevision_st</td><td class="d">Current ABC Firmware revision</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">AXBFirmwareRevision_st</td><td class="d">Current AXB Firmware revision</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">VSDFirmwareRevision_st</td><td class="d">Current VSD Firmware revision</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">ABC_DIPSwitchSettings_st</td><td class="d">ABC Dip switch settings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="204" data-acc="R" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">AXB_DIPswitchSettings_st</td><td class="d">AXB Dip switch settings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="210" data-acc="C" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">ModelNumber1-2_c</td><td class="d">Model number 1-2 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="211" data-acc="C" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">ModelNumber3-4_c</td><td class="d">Model number 3-4 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="212" data-acc="C" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">ModelNumber5-6_c</td><td class="d">Model number 5-6 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="213" data-acc="C" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">ModelNumber7-8_c</td><td class="d">Model number 7-8 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="214" data-acc="C" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">ModelNumber9-10_c</td><td class="d">Model number 9-10 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="215" data-acc="C" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">ModelNumber11-12_c</td><td class="d">Model number 11-12 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="216" data-acc="C" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">ModelNumber13-14_c</td><td class="d">Model number 13-14 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="217" data-acc="C" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">ModelNumber15-16_c</td><td class="d">Model number 15-16 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="218" data-acc="C" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">ModelNumber17-18_c</td><td class="d">Model number 17-18 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="219" data-acc="C" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">ModelNumber19-20_c</td><td class="d">Model number 19-20 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="220" data-acc="C" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">ModelNumber21-22_c</td><td class="d">Model number 21-22 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="221" data-acc="C" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">ModelNumber23-24_c</td><td class="d">Model number 23-24 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="222" data-acc="C" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">ModelNumber25-26_c</td><td class="d">Model number 25-26 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="223" data-acc="C" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">SerialNumber1-2_c</td><td class="d">Serial number 1-2 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="224" data-acc="C" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">SerialNumber3-4_c</td><td class="d">Serial number 3-4 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="225" data-acc="C" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">SerialNumber5-6_c</td><td class="d">Serial number 5-6 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="226" data-acc="C" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">SerialNumber7-8_c</td><td class="d">Serial number 7-8 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="227" data-acc="C" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">SerialNumber9-10_c</td><td class="d">Serial number 9-10 settings</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="302" data-acc="R" data-u="%" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">CurrentCompPct_st</td><td class="d">Current variable speed compressor operating percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="303" data-acc="R" data-u="RPM" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">CurrentCompRPM_st</td><td class="d">Current variable speed compressor operating speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="304" data-acc="R" data-u="%" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">MinCompPct_st</td><td class="d">Minimum variable speed compressor operating percentage from drive</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="305" data-acc="R" data-u="%" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">MaxCompPct_st</td><td class="d">Maximum variable speed compressor operating percentage from drive</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="307" data-acc="C" data-u="%" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">NetVarSpdPct_c</td><td class="d">Target compressor capacity, network control (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="308" data-acc="C" data-u="%" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">VarSpdOverride_c</td><td class="d">Manual override value for variable speed compressor capacity (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="309" data-acc="R" data-u="hr" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">VSCompHours_st</td><td class="d">Variable speed compressor operating hours</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="312" data-acc="R" data-u="kW" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">VSCompPower_st</td><td class="d">Variable speed compressor power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="327" data-acc="C" data-u="%" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">CompAMinPct_c</td><td class="d">Minimum compressor operating capacity setting (default 0.25)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="328" data-acc="C" data-u="%" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">CompAMaxPct_c</td><td class="d">Maximum compressor operating capacity setting (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="332" data-acc="C" data-u="%" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">RampingStep_c</td><td class="d">Ramping step size for variable capacity systems (default 0.05)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="333" data-acc="C" data-u="sec" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">RampingRate_c</td><td class="d">Ramping rate for variable capacity systems (default 1.0 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="340" data-acc="R" data-u="%" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">CondValvePosA_st</td><td class="d">Current position of the isolation valve for the condensor heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="341" data-acc="R" data-u="%" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">EvapValvePosA_st</td><td class="d">Current position of the isolation valve for the evaporator heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="348" data-acc="C" data-u="%" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">MaxCondIsoVlvPos_c</td><td class="d">Maximum open position of the condenser isolation valve(s) (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="349" data-acc="C" data-u="%" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">MinCondIsoVlvPos_c</td><td class="d">Minimum open position of the condenser isolation valve(s) (default 0.5)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="350" data-acc="C" data-u="%" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">MaxEvapIsoVlvPos_c</td><td class="d">Maximum open position of the evaporator isolation valve(s) (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="351" data-acc="C" data-u="%" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">MinEvapIsoVlvPos_c</td><td class="d">Minimum open position of the evaporator isolation valve(s) (default 0.5)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="352" data-acc="C" data-u="Δ°F" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">CondTargDTHtg_c</td><td class="d">Target condenser Delta T for heating mode operation (default 20 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="353" data-acc="C" data-u="Δ°F" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">EvapTargDTHtg_c</td><td class="d">Target evaporator Delta T for heating mode operation (default 20 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="354" data-acc="C" data-u="%" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">NetEvapPos_c</td><td class="d">Network evaporator position (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="355" data-acc="C" data-u="%" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">NetCondPos_c</td><td class="d">Network condensor position (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="356" data-acc="C" data-u="%" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">NetEvap3wayPos_c</td><td class="d">Network evaporator 3way position (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="357" data-acc="C" data-u="%" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">NetCond3wayPos_c</td><td class="d">Network condensor 3way position (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="375" data-acc="C" data-u="%" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">EvapOffPos_c</td><td class="d">Evaporator off position (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="376" data-acc="C" data-u="%" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">CondOffPos_c</td><td class="d">Condensor off position (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="500" data-acc="C" data-u="°F" data-min="1" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">ColdWaterSP_c</td><td class="d">Cold water setpoint (default 50°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="501" data-acc="C" data-u="°F" data-min="1" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">501</td><td class="n">HotWaterSP_c</td><td class="d">Hot water setpoint (default 80°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="502" data-acc="C" data-u="Δ°F" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">ColdDeltaOn_c</td><td class="d">Offset above cold water setpoint to start cooling (default 3 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="503" data-acc="C" data-u="Δ°F" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">ColdDeltaOff_c</td><td class="d">Offset below cold water setpoint to stop cooling (default 3 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="504" data-acc="C" data-u="Δ°F" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">HotDeltaOn_c</td><td class="d">Offset below hot water setpoint to start heating (default 3 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="505" data-acc="C" data-u="Δ°F" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">HotDeltaOff_c</td><td class="d">Offset above hot water setpoint to stop heating (default 3 Δ°F)</td><td class="u">Δ°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="506" data-acc="C" data-u="°F" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">CW_NetworkTemp_c</td><td class="d">Network supplied cold water temperature value for setpoint control with network temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="507" data-acc="C" data-u="°F" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">HW_NetworkTemp_c</td><td class="d">Network supplied hot water temperature value for setpoint control with network temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="508" data-acc="C" data-u="°F" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">Geo_NetworkTemp_c</td><td class="d">Network supplied geothermal loop temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="509" data-acc="C" data-u="°F" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">UnitOffsetTemp_c</td><td class="d">Global offset for heating and cooling demands (default 0°F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="510" data-acc="C" data-u="°F" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">NetColdInTemp_c</td><td class="d">Network supplied cold water in temperature value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="511" data-acc="C" data-u="°F" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">NetColdOutTemp_c</td><td class="d">Network supplied cold water out temperature value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="512" data-acc="C" data-u="°F" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">NetHotInTemp_c</td><td class="d">Network supplied hot water in temperature value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="513" data-acc="C" data-u="°F" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">NetHotOutTemp_c</td><td class="d">Network supplied hot water out temperature value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="514" data-acc="C" data-u="°F" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">NetGeoInTemp_c</td><td class="d">Network supplied geo water in temperature value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="515" data-acc="C" data-u="°F" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">NetGeoOutTemp_c</td><td class="d">Network supplied geo water out temperature values</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="516" data-acc="C" data-u="%" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">MaxHotBypass_c</td><td class="d">Maximum open position for hot loop bypass valve (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="517" data-acc="C" data-u="%" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">MaxColdBypass_c</td><td class="d">Maximum open position for cold loop bypass valve (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="518" data-acc="C" data-u="%" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">MaxGeoBypass_c</td><td class="d">Maximum open position for geo loop bypass valve (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="519" data-acc="C" data-u="%" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">BypassValveOffset_c</td><td class="d">Control valve percent closed before its bypass valve opens (default 0.3)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="520" data-acc="C" data-u="%" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">MinLoadValvePos_c</td><td class="d">Minimum position the load control valves will modulate to during operation (default 0.1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="521" data-acc="C" data-u="%" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">MinSourceValvePos_c</td><td class="d">Minimum position the source control valves will modulate to during operation (default 0.1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="522" data-acc="C" data-u="%" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">NetColdBypass_c</td><td class="d">Cold bypass valve position under network control (BV 501 Active) (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="523" data-acc="C" data-u="%" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">NetHotBypass_c</td><td class="d">Hot bypass valve position under network control (BV 501 Active) (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="524" data-acc="C" data-u="%" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">NetGeoBypass_c</td><td class="d">Geo bypass valve position under network control (BV 501 Active) (default 1)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="528" data-acc="C" data-u="" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">PropCool_c</td><td class="d">Cooling PID proportional constant (default 2)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="529" data-acc="C" data-u="" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">IntCool_c</td><td class="d">Cooling PID integral constant (default 0.3)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="530" data-acc="C" data-u="" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">DerivCool_c</td><td class="d">Cooling PID derivative constant (default 0.1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="531" data-acc="C" data-u="sec" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">CoolExecuteTime_c</td><td class="d">Cooling PID execution time (default 5 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="532" data-acc="C" data-u="min" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">CoolRampTime_c</td><td class="d">Cooling PID ramp time (min time for 0-100%) (default 15 min)</td><td class="u">min</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="533" data-acc="C" data-u="" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">PropHeat_c</td><td class="d">Heating PID proportional constant (default 2)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="534" data-acc="C" data-u="" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">IntHeat_c</td><td class="d">Heating PID integral constant (default 0.3)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="535" data-acc="C" data-u="" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">DerivHeat_c</td><td class="d">Heating PID derivative constant (default 0.1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="536" data-acc="C" data-u="sec" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">HeatExecuteTime_c</td><td class="d">Heating PID execution time (default 5 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="537" data-acc="C" data-u="min" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">HeatRampTime_c</td><td class="d">Heating PID ramp time (min time for 0-100%) (default 15 min)</td><td class="u">min</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="538" data-acc="C" data-u="" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">LoadValveProp_c</td><td class="d">Evaporator valve PID proportional constant (default 2)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="539" data-acc="C" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">LoadValveInt_c</td><td class="d">Evaporator valve PID integral constant (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="540" data-acc="C" data-u="sec" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">LoadValveExecute_c</td><td class="d">Evaporator valve PID execution time (default 0.5 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="541" data-acc="C" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">SourceValveProp_c</td><td class="d">Condensor valve PID proportional constant (default 2)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="542" data-acc="C" data-u="" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">CondValveInt_c</td><td class="d">Condensor valve PID integral constant (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="543" data-acc="C" data-u="sec" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">CondValveExecute_c</td><td class="d">Condensor valve PID execution time (default 0.5 sec)</td><td class="u">sec</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="544" data-acc="R" data-u="°F" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">LoadInTemp_st</td><td class="d">Evaporator heat exchanger entering water temperature (same as AV:19)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="545" data-acc="R" data-u="°F" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">LoadOutTemp_st</td><td class="d">Evaporator heat exchanger leaving water temperature (same as AV:18)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="546" data-acc="R" data-u="°F" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">SourceInTemp_st</td><td class="d">Condensor heat exchanger entering water temperature (same as AV:9)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="547" data-acc="R" data-u="°F" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">SourceOutTemp_st</td><td class="d">Condensor heat exchanger leaving water temperature (same as AV:8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="548" data-acc="R" data-u="°F" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">ColdHeaderInletTemp_st</td><td class="d">Cold water loop inlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="549" data-acc="R" data-u="°F" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">ColdHeaderOutletTemp_st</td><td class="d">Cold water loop outlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="550" data-acc="R" data-u="°F" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">HotHeaderInletTemp_st</td><td class="d">Hot water loop inlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="551" data-acc="R" data-u="°F" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">HotHeaderOutletTemp_st</td><td class="d">Hot water loop outlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="552" data-acc="R" data-u="°F" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">GeoHeaderInletTemp_st</td><td class="d">Geothermal loop water inlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="553" data-acc="R" data-u="°F" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">GeoHeaderOutletTemp_st</td><td class="d">Geothermal loop water outlet temperature measured by HydroLink controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="554" data-acc="R" data-u="°F" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">ActiveColdWaterTemp_st</td><td class="d">Active cold water control temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="555" data-acc="R" data-u="°F" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">ActiveHotWaterTemp_st</td><td class="d">Active hot water control temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="556" data-acc="R" data-u="°F" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">ActiveGeoWaterTemp_st</td><td class="d">Active geothermal water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="557" data-acc="R" data-u="%" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">CurrentDemandPct_st</td><td class="d">Calculated PID operating demand percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="558" data-acc="R" data-u="%" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">Evap3WayValve_st</td><td class="d">Current position of 3-way evaporator control valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="559" data-acc="R" data-u="%" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">Cond3WayValve_st</td><td class="d">Current position of 3-way condensor control valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="560" data-acc="R" data-u="%" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">ColdBypassValve_st</td><td class="d">Current position of cold water loop bypass valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="561" data-acc="R" data-u="%" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">HotBypassValve_st</td><td class="d">Current position of hot water loop bypass valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="563" data-acc="C" data-u="%" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">ManEva3WayValvePct_c</td><td class="d">Manually controlled position of 3-way evaporator control valve (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="564" data-acc="C" data-u="%" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">ManCond3WayValvePct_c</td><td class="d">Manually controlled position of 3-way condensor control valve (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="565" data-acc="C" data-u="%" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">ManColdBypassValvePct_c</td><td class="d">Manually controlled position of cold water loop bypass valve (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="566" data-acc="C" data-u="%" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">ManHotBypassValvePct_c</td><td class="d">Manually controlled position of hot water loop bypass valve (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="567" data-acc="C" data-u="%" id="obj-av-567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">567</td><td class="n">ManGeoBypassValvePct_c</td><td class="d">Manually controlled position of geothermal water loop bypass valve (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="569" data-acc="C" data-u="%" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">ManEvapIsoValvePct_c</td><td class="d">Manual evaporator isolation valve BAC (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="570" data-acc="C" data-u="%" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">ManCondIsoValvePct_c</td><td class="d">Manual condensor isolation valve BAC (default 0)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">SystemStatus_st</td><td class="d">Current overall system status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm, 3=Shutdown, 4=Load Shed, 5=ABC Communication Loss, 6=AXB Communication Loss, 7=Evap Entering Water Temp Alarm, 8=Evap Leaving Water Temp Alarm, 9=Cond Entering Water Temp Alarm, 10=Cond Leaving Water Temp Alarm, 11=Cold Water Sensor Fault, 12=Hot Water Sensor Fault, 13=Geo Water Sensor Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">UnitMode_st</td><td class="d">Current overall system operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby, 2=Compressor Cooling, 3=Compressors Heating, 4=Compressor Full Building, 5=Compressors Primary Cooling, 6=Compressors Primary Heating, 7=Free Cooling, 8=Emergency Shutdown, 9=Load Shed, 10=Lockout, 11=Test Mode, 12=Startup Delay, 13=Cond Flow Switch Fault, 14=Evap Flow Switch Fault, 15=Evap and Cond Flow Switch Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">TempControlMethod_c</td><td class="d">Selects temperature control method for non-header rack applications (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Setpoint (uses AV:500 or AV:501 as setpoint), 2=Network, 3=Setpoint with Enable, 4=Niagara</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">EnergyMonitorMode_c</td><td class="d">Aurora controls energy monitoring modes selection (default 3)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Compressor Monitoring, 3=Energy Monitoring</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="10" data-acc="R" data-u="" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">ABCALockoutStatus_st</td><td class="d">Enumerated description of most recent fault detected by ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="12" data-acc="R" data-u="" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">ABCAAlarmStatus_st</td><td class="d">Enumerated description of a currently active fault detected by ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="500" data-acc="C" data-u="" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">HeaderRackType_c</td><td class="d">Header rack selection value (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=No header, 3=4 Pipe Reversing, 4=6 Pipe Standard</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="501" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">501</td><td class="n">OperationMode_c</td><td class="d">Operating mode selection (default 8)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Cooling only, 2=Heating only, 3=Auto full building, 4=Full building, 5=Primary cooling, 6=Primary heating, 7=Free Cooling, 99=System off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="502" data-acc="C" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">ColdWaterSelect_c</td><td class="d">Selects cold water control temperature (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Heat Exchanger Out, 2=Cold Water Out, 3=Cold Water In, 4=Network (AV:506)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="503" data-acc="C" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">HotWaterSelect_c</td><td class="d">Selects hot water control temperature (default 1)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Heat Exchanger Out, 2=Hot Water Out, 3=Hot Water In, 4=Network (AV:507)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="2" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">EmShutdown_c</td><td class="d">Enable/disable Emergency Shutdown</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">LoadShedA_c</td><td class="d">Enable/disable Load Shed on Compressor A</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">EnableManualOverride_c</td><td class="d">Enable/disable Manual Override of Y1, Y2, O/B logic outputs</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">TestModeCommand_c</td><td class="d">Enable/disable the test mode of the Aurora control system</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Test Mode</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">PowerPhaseSelect_c</td><td class="d">Single or three phase power for power calculations</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Single Phase, Active=Three Phase</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">ABCA_HDW_ALM_st</td><td class="d">Status of ABC A alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">ABCA_HDW_Y1_st</td><td class="d">Status of ABC A physical Y1 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">ABCA_HDW_Y2_st</td><td class="d">Status of ABC A physical Y2 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">ABCA_HDW_OB_st</td><td class="d">Status of ABC A physical O/B input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">ABCA_HDW_ES_st</td><td class="d">Status of ABC A physical emergency shutdown input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">ABCA_HDW_LPS_st</td><td class="d">Status of ABC A physical low pressure switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">ABCA_HDW_HPS_st</td><td class="d">Status of ABC A physical high pressure switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">ABCA_HDW_LS_st</td><td class="d">Status of ABC A physical load shed input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">ABCA_HDW_CC_st</td><td class="d">Status of ABC A compressor output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">ABCA_HDW_RV_st</td><td class="d">Status of ABC A reversing valve output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">ABCA_HDW_ACC_st</td><td class="d">Status of ABC A accessory relay output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="33" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">AlarmReset_c</td><td class="d">Alarm reset command to clear lockout condition</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="36" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">NetworkControl_c</td><td class="d">Indication that system is under network control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Network</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="37" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">37</td><td class="n">SystemEnable_c</td><td class="d">Enables (True) or Disables (False) system operation</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">CondFlowSw_st</td><td class="d">Condenser loop flow switch (On = flow)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">EvapFlowSw_st</td><td class="d">Evaporator loop flow switch (On = flow)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="45" data-acc="C" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Do Not Map - FACTORY USE ONLY!!!</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="46" data-acc="C" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">SystemSave_c</td><td class="d">Save All</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Save</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="47" data-acc="C" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">ClrFaults_c</td><td class="d">Clr Faults BAC</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Normal, Active=Save</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="304" data-acc="C" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">CondHPCEnable_c</td><td class="d">Enable condenser head pressure control (envelope protection)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="305" data-acc="C" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">EvapMOPEnable_c</td><td class="d">Enable evaporator maximum pressure control (envelope protection)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="307" data-acc="C" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">CondHtgDeltaEnable_c</td><td class="d">Enable delta control, condenser isolation valve, heating</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="309" data-acc="C" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">EvapHtgDeltaEnable_c</td><td class="d">Enable delta control, evaporator isolation valve, heating</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="310" data-acc="C" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">NetIsoCtrl_c</td><td class="d">Delta control variable, condenser isolation valve, cooling</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="311" data-acc="C" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">Net3wayCtrl_c</td><td class="d">Delta control variable, condenser isolation valve, heating</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="501" data-acc="C" data-u="" data-st="1" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">NetBypassCtrl_c</td><td class="d">Local or network control of bypass valves</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="502" data-acc="C" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">Man3wayValveCtrl_c</td><td class="d">Manual 3way valve control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="503" data-acc="C" data-u="" data-st="1" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">GeoWaterSelect_c</td><td class="d">Selection between Local (False) and Network (True) geothermal loop temperature values</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Local, Active=Network</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="504" data-acc="C" data-u="" data-st="1" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">ManBypassValves_c</td><td class="d">Manual Bypass valve control BAC</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="507" data-acc="R" data-u="" data-st="1" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">CWSensorFault_st</td><td class="d">Indication that the currently selected cold water control temperature is invalid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">HWSensorFault_st</td><td class="d">Indication that the currently selected hot water control temperature is invalid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="509" data-acc="R" data-u="" data-st="1" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">TempSensorFault_st</td><td class="d">Selected cold or hot water control temperature is invalid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="510" data-acc="C" data-u="" data-st="1" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">ManIsoValves_c</td><td class="d">Manual control value for isolation valves</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace Aurora HydroLink2 TruClimate 700 point IDs by name</summary><ul><li><a href="#obj-av-5"><code>AV5</code></a>CompADischPressure_st</li><li><a href="#obj-av-6"><code>AV6</code></a>CompASuctPressure_st</li><li><a href="#obj-av-8"><code>AV8</code></a>CondLvgWaterTemp_st</li><li><a href="#obj-av-9"><code>AV9</code></a>CondEntWaterTemp_st</li><li><a href="#obj-av-11"><code>AV11</code></a>CompASuctLineTemp_st</li><li><a href="#obj-av-18"><code>AV18</code></a>EvapLvgWaterTemp_st</li><li><a href="#obj-av-19"><code>AV19</code></a>EvapEntWaterTemp_st</li><li><a href="#obj-av-37"><code>AV37</code></a>EvapLWTLowAlarmLimit_c</li><li><a href="#obj-av-38"><code>AV38</code></a>EvapEWTHighAlarmLimit_c</li><li><a href="#obj-av-39"><code>AV39</code></a>EvapEWTLowAlarmLimit_c</li><li><a href="#obj-av-40"><code>AV40</code></a>EvapLWTHighAlarmLimit_c</li><li><a href="#obj-av-41"><code>AV41</code></a>EvapLvgWaterHighTempFaultLimit_c</li><li><a href="#obj-av-42"><code>AV42</code></a>EvapEntWaterCalib_c</li><li><a href="#obj-av-43"><code>AV43</code></a>EvapEntWaterLowTempFaultLimit_c</li><li><a href="#obj-av-44"><code>AV44</code></a>EvapEntWaterHighTempFaultLimit_c</li><li><a href="#obj-av-45"><code>AV45</code></a>EvapLeavingWaterCalib_c</li><li><a href="#obj-av-46"><code>AV46</code></a>EvapLvgWaterLowTempFaultLimit_c</li><li><a href="#obj-av-47"><code>AV47</code></a>CondLWTLowAlarmLimit_c</li><li><a href="#obj-av-48"><code>AV48</code></a>CondEWTHighAlarmLimit_c</li><li><a href="#obj-av-49"><code>AV49</code></a>CondEWTLowAlarmLimit_c</li><li><a href="#obj-av-50"><code>AV50</code></a>CondLWTHighAlarmLimit_c</li><li><a href="#obj-av-51"><code>AV51</code></a>SlowValveTimer_c</li><li><a href="#obj-av-52"><code>AV52</code></a>CompPowerFactorAdjust_c</li><li><a href="#obj-av-53"><code>AV53</code></a>MeasuredLineVoltageCal_c</li><li><a href="#obj-av-55"><code>AV55</code></a>ABCALockoutStatusAna_st</li><li><a href="#obj-av-56"><code>AV56</code></a>ABCA_FP2_st</li><li><a href="#obj-av-57"><code>AV57</code></a>ABCA_FP1_st</li><li><a href="#obj-av-60"><code>AV60</code></a>FP2LimitOverride_c</li><li><a href="#obj-av-61"><code>AV61</code></a>FP1LimitOverride_c</li><li><a href="#obj-av-63"><code>AV63</code></a>CompressorHoursA_st</li><li><a href="#obj-av-64"><code>AV64</code></a>SaturatedEvapTempA_st</li><li><a href="#obj-av-65"><code>AV65</code></a>SaturatedCondTempA_st</li><li><a href="#obj-av-66"><code>AV66</code></a>SuperheatA_st</li><li><a href="#obj-av-67"><code>AV67</code></a>SubcoolingA_st</li><li><a href="#obj-av-68"><code>AV68</code></a>EEVPositionA_st</li><li><a href="#obj-av-76"><code>AV76</code></a>ABCAAlarmStatusAna_st</li><li><a href="#obj-av-79"><code>AV79</code></a>Do Not Map - FACTORY USE ONLY!!!</li><li><a href="#obj-av-80"><code>AV80</code></a>EEVStartPos_c</li><li><a href="#obj-av-81"><code>AV81</code></a>EEVMoveToPos_c</li><li><a href="#obj-av-200"><code>AV200</code></a>ABCFirmwareRevision_st</li><li><a href="#obj-av-201"><code>AV201</code></a>AXBFirmwareRevision_st</li><li><a href="#obj-av-202"><code>AV202</code></a>VSDFirmwareRevision_st</li><li><a href="#obj-av-203"><code>AV203</code></a>ABC_DIPSwitchSettings_st</li><li><a href="#obj-av-204"><code>AV204</code></a>AXB_DIPswitchSettings_st</li><li><a href="#obj-av-210"><code>AV210</code></a>ModelNumber1-2_c</li><li><a href="#obj-av-211"><code>AV211</code></a>ModelNumber3-4_c</li><li><a href="#obj-av-212"><code>AV212</code></a>ModelNumber5-6_c</li><li><a href="#obj-av-213"><code>AV213</code></a>ModelNumber7-8_c</li><li><a href="#obj-av-214"><code>AV214</code></a>ModelNumber9-10_c</li><li><a href="#obj-av-215"><code>AV215</code></a>ModelNumber11-12_c</li><li><a href="#obj-av-216"><code>AV216</code></a>ModelNumber13-14_c</li><li><a href="#obj-av-217"><code>AV217</code></a>ModelNumber15-16_c</li><li><a href="#obj-av-218"><code>AV218</code></a>ModelNumber17-18_c</li><li><a href="#obj-av-219"><code>AV219</code></a>ModelNumber19-20_c</li><li><a href="#obj-av-220"><code>AV220</code></a>ModelNumber21-22_c</li><li><a href="#obj-av-221"><code>AV221</code></a>ModelNumber23-24_c</li><li><a href="#obj-av-222"><code>AV222</code></a>ModelNumber25-26_c</li><li><a href="#obj-av-223"><code>AV223</code></a>SerialNumber1-2_c</li><li><a href="#obj-av-224"><code>AV224</code></a>SerialNumber3-4_c</li><li><a href="#obj-av-225"><code>AV225</code></a>SerialNumber5-6_c</li><li><a href="#obj-av-226"><code>AV226</code></a>SerialNumber7-8_c</li><li><a href="#obj-av-227"><code>AV227</code></a>SerialNumber9-10_c</li><li><a href="#obj-av-302"><code>AV302</code></a>CurrentCompPct_st</li><li><a href="#obj-av-303"><code>AV303</code></a>CurrentCompRPM_st</li><li><a href="#obj-av-304"><code>AV304</code></a>MinCompPct_st</li><li><a href="#obj-av-305"><code>AV305</code></a>MaxCompPct_st</li><li><a href="#obj-av-307"><code>AV307</code></a>NetVarSpdPct_c</li><li><a href="#obj-av-308"><code>AV308</code></a>VarSpdOverride_c</li><li><a href="#obj-av-309"><code>AV309</code></a>VSCompHours_st</li><li><a href="#obj-av-312"><code>AV312</code></a>VSCompPower_st</li><li><a href="#obj-av-327"><code>AV327</code></a>CompAMinPct_c</li><li><a href="#obj-av-328"><code>AV328</code></a>CompAMaxPct_c</li><li><a href="#obj-av-332"><code>AV332</code></a>RampingStep_c</li><li><a href="#obj-av-333"><code>AV333</code></a>RampingRate_c</li><li><a href="#obj-av-340"><code>AV340</code></a>CondValvePosA_st</li><li><a href="#obj-av-341"><code>AV341</code></a>EvapValvePosA_st</li><li><a href="#obj-av-348"><code>AV348</code></a>MaxCondIsoVlvPos_c</li><li><a href="#obj-av-349"><code>AV349</code></a>MinCondIsoVlvPos_c</li><li><a href="#obj-av-350"><code>AV350</code></a>MaxEvapIsoVlvPos_c</li><li><a href="#obj-av-351"><code>AV351</code></a>MinEvapIsoVlvPos_c</li><li><a href="#obj-av-352"><code>AV352</code></a>CondTargDTHtg_c</li><li><a href="#obj-av-353"><code>AV353</code></a>EvapTargDTHtg_c</li><li><a href="#obj-av-354"><code>AV354</code></a>NetEvapPos_c</li><li><a href="#obj-av-355"><code>AV355</code></a>NetCondPos_c</li><li><a href="#obj-av-356"><code>AV356</code></a>NetEvap3wayPos_c</li><li><a href="#obj-av-357"><code>AV357</code></a>NetCond3wayPos_c</li><li><a href="#obj-av-375"><code>AV375</code></a>EvapOffPos_c</li><li><a href="#obj-av-376"><code>AV376</code></a>CondOffPos_c</li><li><a href="#obj-av-500"><code>AV500</code></a>ColdWaterSP_c</li><li><a href="#obj-av-501"><code>AV501</code></a>HotWaterSP_c</li><li><a href="#obj-av-502"><code>AV502</code></a>ColdDeltaOn_c</li><li><a href="#obj-av-503"><code>AV503</code></a>ColdDeltaOff_c</li><li><a href="#obj-av-504"><code>AV504</code></a>HotDeltaOn_c</li><li><a href="#obj-av-505"><code>AV505</code></a>HotDeltaOff_c</li><li><a href="#obj-av-506"><code>AV506</code></a>CW_NetworkTemp_c</li><li><a href="#obj-av-507"><code>AV507</code></a>HW_NetworkTemp_c</li><li><a href="#obj-av-508"><code>AV508</code></a>Geo_NetworkTemp_c</li><li><a href="#obj-av-509"><code>AV509</code></a>UnitOffsetTemp_c</li><li><a href="#obj-av-510"><code>AV510</code></a>NetColdInTemp_c</li><li><a href="#obj-av-511"><code>AV511</code></a>NetColdOutTemp_c</li><li><a href="#obj-av-512"><code>AV512</code></a>NetHotInTemp_c</li><li><a href="#obj-av-513"><code>AV513</code></a>NetHotOutTemp_c</li><li><a href="#obj-av-514"><code>AV514</code></a>NetGeoInTemp_c</li><li><a href="#obj-av-515"><code>AV515</code></a>NetGeoOutTemp_c</li><li><a href="#obj-av-516"><code>AV516</code></a>MaxHotBypass_c</li><li><a href="#obj-av-517"><code>AV517</code></a>MaxColdBypass_c</li><li><a href="#obj-av-518"><code>AV518</code></a>MaxGeoBypass_c</li><li><a href="#obj-av-519"><code>AV519</code></a>BypassValveOffset_c</li><li><a href="#obj-av-520"><code>AV520</code></a>MinLoadValvePos_c</li><li><a href="#obj-av-521"><code>AV521</code></a>MinSourceValvePos_c</li><li><a href="#obj-av-522"><code>AV522</code></a>NetColdBypass_c</li><li><a href="#obj-av-523"><code>AV523</code></a>NetHotBypass_c</li><li><a href="#obj-av-524"><code>AV524</code></a>NetGeoBypass_c</li><li><a href="#obj-av-528"><code>AV528</code></a>PropCool_c</li><li><a href="#obj-av-529"><code>AV529</code></a>IntCool_c</li><li><a href="#obj-av-530"><code>AV530</code></a>DerivCool_c</li><li><a href="#obj-av-531"><code>AV531</code></a>CoolExecuteTime_c</li><li><a href="#obj-av-532"><code>AV532</code></a>CoolRampTime_c</li><li><a href="#obj-av-533"><code>AV533</code></a>PropHeat_c</li><li><a href="#obj-av-534"><code>AV534</code></a>IntHeat_c</li><li><a href="#obj-av-535"><code>AV535</code></a>DerivHeat_c</li><li><a href="#obj-av-536"><code>AV536</code></a>HeatExecuteTime_c</li><li><a href="#obj-av-537"><code>AV537</code></a>HeatRampTime_c</li><li><a href="#obj-av-538"><code>AV538</code></a>LoadValveProp_c</li><li><a href="#obj-av-539"><code>AV539</code></a>LoadValveInt_c</li><li><a href="#obj-av-540"><code>AV540</code></a>LoadValveExecute_c</li><li><a href="#obj-av-541"><code>AV541</code></a>SourceValveProp_c</li><li><a href="#obj-av-542"><code>AV542</code></a>CondValveInt_c</li><li><a href="#obj-av-543"><code>AV543</code></a>CondValveExecute_c</li><li><a href="#obj-av-544"><code>AV544</code></a>LoadInTemp_st</li><li><a href="#obj-av-545"><code>AV545</code></a>LoadOutTemp_st</li><li><a href="#obj-av-546"><code>AV546</code></a>SourceInTemp_st</li><li><a href="#obj-av-547"><code>AV547</code></a>SourceOutTemp_st</li><li><a href="#obj-av-548"><code>AV548</code></a>ColdHeaderInletTemp_st</li><li><a href="#obj-av-549"><code>AV549</code></a>ColdHeaderOutletTemp_st</li><li><a href="#obj-av-550"><code>AV550</code></a>HotHeaderInletTemp_st</li><li><a href="#obj-av-551"><code>AV551</code></a>HotHeaderOutletTemp_st</li><li><a href="#obj-av-552"><code>AV552</code></a>GeoHeaderInletTemp_st</li><li><a href="#obj-av-553"><code>AV553</code></a>GeoHeaderOutletTemp_st</li><li><a href="#obj-av-554"><code>AV554</code></a>ActiveColdWaterTemp_st</li><li><a href="#obj-av-555"><code>AV555</code></a>ActiveHotWaterTemp_st</li><li><a href="#obj-av-556"><code>AV556</code></a>ActiveGeoWaterTemp_st</li><li><a href="#obj-av-557"><code>AV557</code></a>CurrentDemandPct_st</li><li><a href="#obj-av-558"><code>AV558</code></a>Evap3WayValve_st</li><li><a href="#obj-av-559"><code>AV559</code></a>Cond3WayValve_st</li><li><a href="#obj-av-560"><code>AV560</code></a>ColdBypassValve_st</li><li><a href="#obj-av-561"><code>AV561</code></a>HotBypassValve_st</li><li><a href="#obj-av-563"><code>AV563</code></a>ManEva3WayValvePct_c</li><li><a href="#obj-av-564"><code>AV564</code></a>ManCond3WayValvePct_c</li><li><a href="#obj-av-565"><code>AV565</code></a>ManColdBypassValvePct_c</li><li><a href="#obj-av-566"><code>AV566</code></a>ManHotBypassValvePct_c</li><li><a href="#obj-av-567"><code>AV567</code></a>ManGeoBypassValvePct_c</li><li><a href="#obj-av-569"><code>AV569</code></a>ManEvapIsoValvePct_c</li><li><a href="#obj-av-570"><code>AV570</code></a>ManCondIsoValvePct_c</li><li><a href="#obj-mv-0"><code>MV0</code></a>SystemStatus_st</li><li><a href="#obj-mv-1"><code>MV1</code></a>UnitMode_st</li><li><a href="#obj-mv-2"><code>MV2</code></a>TempControlMethod_c</li><li><a href="#obj-mv-5"><code>MV5</code></a>EnergyMonitorMode_c</li><li><a href="#obj-mv-10"><code>MV10</code></a>ABCALockoutStatus_st</li><li><a href="#obj-mv-12"><code>MV12</code></a>ABCAAlarmStatus_st</li><li><a href="#obj-mv-500"><code>MV500</code></a>HeaderRackType_c</li><li><a href="#obj-mv-501"><code>MV501</code></a>OperationMode_c</li><li><a href="#obj-mv-502"><code>MV502</code></a>ColdWaterSelect_c</li><li><a href="#obj-mv-503"><code>MV503</code></a>HotWaterSelect_c</li><li><a href="#obj-bv-2"><code>BV2</code></a>EmShutdown_c</li><li><a href="#obj-bv-4"><code>BV4</code></a>LoadShedA_c</li><li><a href="#obj-bv-5"><code>BV5</code></a>EnableManualOverride_c</li><li><a href="#obj-bv-9"><code>BV9</code></a>TestModeCommand_c</li><li><a href="#obj-bv-10"><code>BV10</code></a>PowerPhaseSelect_c</li><li><a href="#obj-bv-11"><code>BV11</code></a>ABCA_HDW_ALM_st</li><li><a href="#obj-bv-12"><code>BV12</code></a>ABCA_HDW_Y1_st</li><li><a href="#obj-bv-13"><code>BV13</code></a>ABCA_HDW_Y2_st</li><li><a href="#obj-bv-14"><code>BV14</code></a>ABCA_HDW_OB_st</li><li><a href="#obj-bv-15"><code>BV15</code></a>ABCA_HDW_ES_st</li><li><a href="#obj-bv-16"><code>BV16</code></a>ABCA_HDW_LPS_st</li><li><a href="#obj-bv-17"><code>BV17</code></a>ABCA_HDW_HPS_st</li><li><a href="#obj-bv-18"><code>BV18</code></a>ABCA_HDW_LS_st</li><li><a href="#obj-bv-19"><code>BV19</code></a>ABCA_HDW_CC_st</li><li><a href="#obj-bv-20"><code>BV20</code></a>ABCA_HDW_RV_st</li><li><a href="#obj-bv-21"><code>BV21</code></a>ABCA_HDW_ACC_st</li><li><a href="#obj-bv-33"><code>BV33</code></a>AlarmReset_c</li><li><a href="#obj-bv-36"><code>BV36</code></a>NetworkControl_c</li><li><a href="#obj-bv-37"><code>BV37</code></a>SystemEnable_c</li><li><a href="#obj-bv-38"><code>BV38</code></a>CondFlowSw_st</li><li><a href="#obj-bv-39"><code>BV39</code></a>EvapFlowSw_st</li><li><a href="#obj-bv-45"><code>BV45</code></a>Do Not Map - FACTORY USE ONLY!!!</li><li><a href="#obj-bv-46"><code>BV46</code></a>SystemSave_c</li><li><a href="#obj-bv-47"><code>BV47</code></a>ClrFaults_c</li><li><a href="#obj-bv-304"><code>BV304</code></a>CondHPCEnable_c</li><li><a href="#obj-bv-305"><code>BV305</code></a>EvapMOPEnable_c</li><li><a href="#obj-bv-307"><code>BV307</code></a>CondHtgDeltaEnable_c</li><li><a href="#obj-bv-309"><code>BV309</code></a>EvapHtgDeltaEnable_c</li><li><a href="#obj-bv-310"><code>BV310</code></a>NetIsoCtrl_c</li><li><a href="#obj-bv-311"><code>BV311</code></a>Net3wayCtrl_c</li><li><a href="#obj-bv-501"><code>BV501</code></a>NetBypassCtrl_c</li><li><a href="#obj-bv-502"><code>BV502</code></a>Man3wayValveCtrl_c</li><li><a href="#obj-bv-503"><code>BV503</code></a>GeoWaterSelect_c</li><li><a href="#obj-bv-504"><code>BV504</code></a>ManBypassValves_c</li><li><a href="#obj-bv-507"><code>BV507</code></a>CWSensorFault_st</li><li><a href="#obj-bv-508"><code>BV508</code></a>HWSensorFault_st</li><li><a href="#obj-bv-509"><code>BV509</code></a>TempSensorFault_st</li><li><a href="#obj-bv-510"><code>BV510</code></a>ManIsoValves_c</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Writable points are marked with the BACnet priorities they accept (in1, in4, in5, in8, in16) or &#x27;Any Input&#x27;; they are shown here as commandable (C).</li><li>Many object names carry over from the dual scroll HydroLink2 list, with &#x27;Evap&#x27; and &#x27;Cond&#x27; in place of &#x27;Load&#x27; and &#x27;Source&#x27;.</li><li>AV 79 and BV 45 are printed with the name &#x27;Do Not Map - FACTORY USE ONLY!!!&#x27;.</li><li>MV 501 OperationMode_c is printed with default 8, which is not one of its listed states (1-7, 99).</li><li>BV 310 NetIsoCtrl_c and BV 311 Net3wayCtrl_c carry descriptions copied from the delta-control rows; check their meaning on site.</li><li>Valve position and capacity settings are printed as fractions (default 0.5 = 50 %) although the unit column says %. The sheet does not state the BACnet transport.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Aurora HydroLink2 for TruClimate 700 Single Screw Chiller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller have?</summary><p>This list has 202 BACnet objects: 154 analog values, 38 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet points are writable?</summary><p>134 of the 202 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller BACnet documentation?</summary><p>The source is HydroLink2 Single Screw BACnet Objects, revision Version 1.00, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?</summary><p>Start with BV 37 SystemEnable_c (System enable; compressor stays off when Disabled); BV 36 NetworkControl_c (Set to Network while the BAS has control); BV 2 EmShutdown_c (Network emergency shutdown); MV 501 OperationMode_c (Operating mode: cooling, heating, free cooling, off); AV 500 ColdWaterSP_c (Cold water setpoint); AV 501 HotWaterSP_c (Hot water setpoint); BV 33 AlarmReset_c (Alarm reset; return to Normal after the lockout clears); MV 1 UnitMode_st (Current operating mode); AV 18 EvapLvgWaterTemp_st (Evaporator leaving water temperature); MV 0 SystemStatus_st (Overall status: normal, alarm, shutdown, load shed).</p></details><details><summary>How do I enable BMS control of the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?</summary><p>BV 37 SystemEnable_c must be Enabled for the compressor to run, and the BAS sets BV 36 NetworkControl_c to Network when it takes control. MV 2 picks setpoint (AV 500/501), network or setpoint-with-enable control; MV 501 sets the operating mode. BV 2 EmShutdown_c forces an emergency shutdown.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?</summary><p>AV 506/507 take BAS cold and hot water control temperatures when MV 502/503 are set to option 4 (Network). AV 508 and AV 510-515 take network loop temperatures; BV 503 switches the geothermal loop values between local and network.</p></details><details><summary>How do I check these points on the real Aurora HydroLink2 for TruClimate 700 Single Screw Chiller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">392 objects &middot; 171 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with two Aurora Base Controllers (ABC A and B) and the Aurora UPC.</p><div class="meta">348 objects &middot; 142 writable &middot; PL1500EW</div><span class="sr-only"> Also known as: PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h3><p>WaterFurnace single-compressor water-to-air heat pumps with the Aurora controls and the Aurora UPC protocol converter.</p><div class="meta">201 objects &middot; 55 writable &middot; AG1569EW</div><span class="sr-only"> Also known as: AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet" data-row><span class="k">Geothermal heat pump zoning controller</span><h3>WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h3><p>WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.</p><div class="meta">546 objects &middot; 403 writable</div><span class="sr-only"> Also known as: IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas" data-row><span class="k">Water-source DOAS controller with energy recovery</span><h3>WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h3><p>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</p><div class="meta">748 objects &middot; 252 writable</div><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/aurora/HydroLink2-BACnet-Objects-Single%20Screw-Version-1.00.xlsx" rel="nofollow noopener" target="_blank">HydroLink2 Single Screw BACnet Objects &middot; rev. Version 1.00</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
