<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace Aurora UPC Dual Compressor BACnet Points List</title>
<meta name="description" content="WaterFurnace Aurora UPC Dual Compressor BACnet points list: 348 objects by ID and name (e.g. MV 9 = occ_man_cmd_c), 142 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace Aurora UPC Dual Compressor BACnet Points List">
<meta property="og:description" content="WaterFurnace Aurora UPC Dual Compressor BACnet points list: 348 objects by ID and name (e.g. MV 9 = occ_man_cmd_c), 142 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace Aurora UPC Dual Compressor BACnet Points List">
<meta name="twitter:description" content="WaterFurnace Aurora UPC Dual Compressor BACnet points list: 348 objects by ID and name (e.g. MV 9 = occ_man_cmd_c), 142 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor",
   "name": "WaterFurnace Aurora UPC Dual Compressor BACnet Points List",
   "description": "WaterFurnace Aurora UPC Dual Compressor BACnet points list: 348 objects by ID and name (e.g. MV 9 = occ_man_cmd_c), 142 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor#dataset",
   "name": "WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet Points List",
   "description": "BACnet objects of the Aurora UPC on a dual-compressor water-source heat pump, software version 1.01. Each compressor circuit has its own Aurora Base Controller, so most status, sensor and dip-switch points come in A/B pairs. The UPC adds occupancy scheduling, setpoints, an optional water economizer and energy monitoring when AXB boards are fitted. WaterFurnace Aurora UPC Dual Compressor BACnet points list: 348 objects by ID and name (e.g. MV 9 = occ_man_cmd_c), 142 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor",
   "keywords": [
    "WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet Points List",
    "WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet objects",
    "WaterFurnace BACnet",
    "PL1500EW BACnet points list",
    "Aurora Universal Protocol Converter BACnet points list",
    "Aurora UPC dual compressor BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Aurora UPC BACnet Points List For Dual Compressor WSHP",
    "url": "https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Water-source heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 348 BACnet objects: 198 analog values, 139 binary values, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "142 of the 348 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Aurora UPC BACnet Points List For Dual Compressor WSHP (PL1500EW), revision 2016-10, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 9 occ_man_cmd_c (Occupied/unoccupied/temp occ/standby command); BV 116 schedule_selector_c (Must be External for BAS occupancy commands); BV 61 e_stop_c (Network emergency shutdown); AV 100 occ_clg_sp_c (Occupied cooling setpoint); AV 101 occ_htg_sp_c (Occupied heating setpoint); BV 7 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 133 zone_temp_an (Space temperature (sensor or BAS override)); MV 8 mode_st (Current operating mode); MV 6 lockout_enumerated_st_a (Circuit A alarm code (see alarm table)); MV 7 lockout_enumerated_st_b (Circuit B alarm code (see alarm table))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 116 schedule_selector_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; the sheet lists External as the default. Occupancy commands go to MSV 9, or to AV 92 after BV 101 is set to AV. BV 61 e_stop_c shuts the unit down. BV 94-98 send G, O, W, Y1 (ABC A) and Y2 (ABC B) calls directly."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 132 zone_temp_ovrd_c replaces the zone sensor once BV 136 zone_temp_selector_c is set to BAS. AV 75 humidity_c and AV 27 co2_c accept BAS values. AV 88 network_loop_temp_c feeds the economizer when BV 88 is set to Network. AV 90 oat_c is shown but not used in control."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Aurora UPC, Dual Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aurora UPC, Dual Compressor Water-Source Heat Pump",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">Aurora UPC, Dual Compressor Water-Source Heat Pump</li></ol>
<p class="eyebrow">Water-source heat pump controller &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet objects of the Aurora UPC on a dual-compressor water-source heat pump, software version 1.01. Each compressor circuit has its own Aurora Base Controller, so most status, sensor and dip-switch points come in A/B pairs. The UPC adds occupancy scheduling, setpoints, an optional water economizer and energy monitoring when AXB boards are fitted.</p>
<p>This page lists <strong>348 BACnet objects</strong> for the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump &mdash; 142 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>Aurora UPC, Dual Compressor Water-Source Heat Pump</dd></div><div><dt>Equipment</dt><dd>Water-source heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>348 (142 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>UPC software version 1.01</dd></div><div><dt>Also known as</dt><dd>PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf" rel="nofollow noopener" target="_blank">Aurora UPC BACnet Points List For Dual Compressor WSHP &middot; PL1500EW &middot; rev. 2016-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor.csv" rel="nofollow" download>Download CSV <small>348 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/aurora-upc-dual-compressor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h2>
<div class="answer"><b>Integration in brief</b><p>Keep BV 116 at External and command occupancy on MSV 9; the UPC then holds the occupied, unoccupied and standby setpoints (AV 100-105). Read MSV 8 for the operating mode and MSV 6/7 for each circuit&#x27;s alarm code. BV 94-98 let the BAS send G, O, W and the two compressor calls directly.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-9">MV 9</a></td><td class="n">occ_man_cmd_c</td><td>Occupied/unoccupied/temp occ/standby command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-116">BV 116</a></td><td class="n">schedule_selector_c</td><td>Must be External for BAS occupancy commands</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-61">BV 61</a></td><td class="n">e_stop_c</td><td>Network emergency shutdown</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-100">AV 100</a></td><td class="n">occ_clg_sp_c</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-101">AV 101</a></td><td class="n">occ_htg_sp_c</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-7">BV 7</a></td><td class="n">alarm_reset_c</td><td>Reset manual-reset alarms (On, then back to Off)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-133">AV 133</a></td><td class="n">zone_temp_an</td><td>Space temperature (sensor or BAS override)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">mode_st</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-6">MV 6</a></td><td class="n">lockout_enumerated_st_a</td><td>Circuit A alarm code (see alarm table)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">lockout_enumerated_st_b</td><td>Circuit B alarm code (see alarm table)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 116 schedule_selector_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; the sheet lists External as the default. Occupancy commands go to MSV 9, or to AV 92 after BV 101 is set to AV. BV 61 e_stop_c shuts the unit down. BV 94-98 send G, O, W, Y1 (ABC A) and Y2 (ABC B) calls directly.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 132 zone_temp_ovrd_c replaces the zone sensor once BV 136 zone_temp_selector_c is set to BAS. AV 75 humidity_c and AV 27 co2_c accept BAS values. AV 88 network_loop_temp_c feeds the economizer when BV 88 is set to Network. AV 90 oat_c is shown but not used in control.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Port 1a is the BAS port: EIA-485 for BACnet MS/TP (or N2), set by DIP switches, with baud 9600, 19.2k, 38.4k or 76.8k. It ships set to BACnet at 38,400 baud. (From AG1568EW, written for the single-compressor UPC.)</li><li>Port 1a can instead be jumpered for ARC156 (BACnet over ARCNET at 156 kbps). A LonWorks plug-in card uses port 1b and disables port 1a.</li><li>The MAC address is set on two rotary switches (tens and ones), 1 from the factory and 99 at most. The UPC only reads a new address after a power cycle.</li><li>The device instance is built from the network number and the MAC: network 7000 with MAC 12 gives 7012.</li><li>Wiring: 22 or 24 AWG shielded twisted pair, daisy-chained, polarity-sensitive (Net+, Net-, shield). About 30 devices and 2,000 ft per trunk; every MAC on a trunk must be unique.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Dip switch overrides (BV 24-39) only pass to each ABC while BV 44 (ABC A) or BV 45 (ABC B) is enabled; record the physical switch settings first.</li><li>Alarm reset: command BV 7 On, then back to Off.</li><li>BV 12/13 (AXB enable) must match the hardware fitted, or nuisance alarms follow.</li><li>Points shown with * in the source need an AXB board and its sensors; per-circuit pairs read from ABC A and ABC B.</li><li>BV 93 network_dh_c only works with BV 41 set to enable dehumidification.</li></ul>
</section>
<h2 id="points">WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">348 of 348 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>198</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>139</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>348</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>206</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>142</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (230)</option><option value="°F">°F (51)</option><option value="A">A (10)</option><option value="seconds">seconds (10)</option><option value="W">W (9)</option><option value="%">% (8)</option><option value="Btu/hr">Btu/hr (6)</option><option value="psi">psi (6)</option><option value="%rh">%rh (5)</option><option value="V">V (5)</option><option value="ppm">ppm (4)</option><option value="gpm">gpm (2)</option><option value="hr">hr (1)</option><option value="m/sec">m/sec (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>125</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">abc_fw_beta_an_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">abc_fw_beta_an_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">abc_fw_rev_an_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">abc_fw_rev_an_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">abc_lat_an_a</td><td class="d">Leaving air temperature on the ABC FP2 input</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="seconds" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">acc1_delay_c_a</td><td class="d">Sets the time delay of the ACC-1 output on circuit A (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="seconds" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">acc1_delay_c_b</td><td class="d">Sets the time delay of the ACC-1 output on circuit B (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">active_setpt_an</td><td class="d">Set point that is controlling the call for the compressor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">aux_current_an_a</td><td class="d">Amp draw for the Auxiliary output on circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="A" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">aux_current_an_b</td><td class="d">Amp draw for the Auxiliary output on circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="W" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">aux_output_pwr_an_a</td><td class="d">Watt usage for Auxiliary output on circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="W" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">aux_output_pwr_an_b</td><td class="d">Watt usage for Auxiliary output on circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">axb_spare_ana_input_an_a</td><td class="d">Spare Analog output value located on the AXB for circuit A or B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">axb_spare_ana_input_an_b</td><td class="d">Spare Analog output value located on the AXB for circuit A or B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">axb_pwm_high_c_a</td><td class="d">AXB PWM output, high value (default 100) (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">axb_pwm_high_c_b</td><td class="d">AXB PWM output, high value (default 100) (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">axb_lat_an_a</td><td class="d">Leaving air temperature input on the AXB</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">axb_lat_an_b</td><td class="d">Leaving air temperature input on the AXB</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">axb_pwm_low_c_a</td><td class="d">AXB PWM output, low value (default 75) (default 75)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">axb_pwm_low_c_b</td><td class="d">AXB PWM output, low value (default 75) (default 75)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="seconds" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">blower_off_adjust_c</td><td class="d">Blower off delay after the compressor stops (cycled fan) (default 30)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">circuit_a_eer_an</td><td class="d">EER calculation of circuit A or B (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">circuit_b_eer_an</td><td class="d">EER calculation of circuit A or B (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">clg_subcooling_an_a</td><td class="d">Subcooling calculation of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">clg_subcooling_an_b</td><td class="d">Subcooling calculation of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="ppm" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">co2_an</td><td class="d">CO2 value</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="ppm" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">co2_c</td><td class="d">BAS-written CO2 value (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">coax_temp_an_a</td><td class="d">Refrigerant temperature at the Coax, circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">coax_temp_an_b</td><td class="d">Refrigerant temperature at the Coax, circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">coefficient_of_performance_an_a</td><td class="d">Calculated COP of circuit A or B (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">coefficient_of_performance_an_b</td><td class="d">Calculated COP of circuit A or B (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="Btu/hr" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">combined_he_hr_total_an</td><td class="d">Combined heat of extraction/rejection, both circuits (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="Btu/hr" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">combined_total_capacity_an</td><td class="d">Combined capacity of both circuits (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="W" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">combined_total_power_an</td><td class="d">Combined total power of both circuits (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="W" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">compressor_power_an_a</td><td class="d">Compressor power of circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="W" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">compressor_power_an_b</td><td class="d">Compressor power of circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="A" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">compressor_1_current_an_a</td><td class="d">Compressor amps (L1 or L2), circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="R" data-u="A" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">compressor_2_current_an_b</td><td class="d">Compressor amps (L1 or L2), circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="R" data-u="A" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">comp_1_current_an_a</td><td class="d">Compressor amps (L1 or L2), circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="R" data-u="A" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">comp_2_current_an_b</td><td class="d">Compressor amps (L1 or L2), circuit A or B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">condensor_temp_an_a</td><td class="d">Condenser temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">condensor_temp_an_b</td><td class="d">Condenser temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="V" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">control_voltage_an_a</td><td class="d">Low voltage circuit value that is powering the ABC A and B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="V" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">control_voltage_an_b</td><td class="d">Low voltage circuit value that is powering the ABC A and B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="W" data-u="%rh" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">dehum_diff_c</td><td class="d">Dehumidify dead band (default 5)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="R" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">discharge_line_temp_an_a</td><td class="d">Discharge line temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="R" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">discharge_line_temp_an_b</td><td class="d">Discharge line temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="R" data-u="psi" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">dischg_press_an_a</td><td class="d">Discharge line pressure for circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="R" data-u="psi" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">dischg_press_an_b</td><td class="d">Discharge line pressure for circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="R" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">dom_hot_wtr_an_a</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="R" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">dom_hot_wtr_an_b</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="W" data-u="seconds" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">econo_sample_an</td><td class="d">Sets economizer sample timer (needs AXB) (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="W" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">economizer_setpt_c</td><td class="d">Economizer set point value (needs AXB) (default 45)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="R" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">economizer_water_temp_an</td><td class="d">Economizer water temperature that is being read (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">eff_occ_an</td><td class="d">Effective occupancy of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby; 5=Occ Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="R" data-u="V" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">est_line_voltage_an_a</td><td class="d">Estimated line voltage to the unit</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="V" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">est_line_voltage_an_b</td><td class="d">Estimated line voltage to the unit</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">entering_wtr_temp_an_a</td><td class="d">Value of the EWT input (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="°F" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">entering_wtr_temp_an_b</td><td class="d">Value of the EWT input (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">factory_dip_sw_ovrd_c_a</td><td class="d">Internal use; do not map to BAS (default 32767)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">factory_dip_sw_ovrd_c_b</td><td class="d">Internal use; do not map to BAS (default 32767)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="R" data-u="A" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">fan_current_an_a</td><td class="d">Amp draw of the fan (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="A" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">fan_current_an_b</td><td class="d">Amp draw of the fan (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="W" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">fan_power_an_a</td><td class="d">Fan power for circuit A or B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="W" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">fan_power_an_b</td><td class="d">Fan power for circuit A or B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">filter_alarm_hours_c</td><td class="d">Filter alarm hours (default 1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="hr" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">filter_hours_an</td><td class="d">Number of fan run hours since the last filter alarm reset</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">fp1_setpoint_an_a</td><td class="d">FP1 freeze detection limit (coax temp) for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">fp1_setpoint_an_b</td><td class="d">FP1 freeze detection limit (coax temp) for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="Btu/hr" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">he_hr_an_a</td><td class="d">Heat of rejection/extraction for circuit A or B (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="Btu/hr" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">he_hr_an_b</td><td class="d">Heat of rejection/extraction for circuit A or B (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">hgt_subcooling_an_a</td><td class="d">Subcooling value for circuit A or B when operating in heating (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">hgt_subcooling_an_b</td><td class="d">Subcooling value for circuit A or B when operating in heating (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="%rh" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">humidity_an</td><td class="d">Humidity value of the zone sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="W" data-u="%rh" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">humidity_c</td><td class="d">BAS override of the space humidity value if desired (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">liq_line_temp_an_a</td><td class="d">Heating liquid line temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="R" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">liq_line_temp_an_b</td><td class="d">Heating liquid line temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">lo_stat_reg_an_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">lo_stat_reg_an_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">lockouts_enumerated_an_a</td><td class="d">Circuit A alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=E1 Input fault; 2=E2 High pressure; 3=E3 Low pressure; 4=E4 Freeze detection FP2; 5=E5 Freeze detection FP1; 6=E6 Loss of charge; 7=E7 Condensate overflow; 8=E8 Over/under voltage; 9=E9 Airflow monitoring (future); 10=E10 Compressor monitoring; 11=E11 FP1 sensor error; 12=E12 Refrigeration monitoring (future); 13=E13 Non-critical AXB sensor error (future); 14=E14 Critical AXB sensor error (future); 15=E15 Hot water limit; 16=E16 Variable speed pump; 18=E18 Non-critical comm error; 19=E19 Critical comm error; 20=E20 UPC-ABC critical comm error; 30=E30 Zone sensor loss of comm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">lockouts_enumerated_an_b</td><td class="d">Circuit B alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=E1 Input fault; 2=E2 High pressure; 3=E3 Low pressure; 4=E4 Freeze detection FP2; 5=E5 Freeze detection FP1; 6=E6 Loss of charge; 7=E7 Condensate overflow; 8=E8 Over/under voltage; 9=E9 Airflow monitoring (future); 10=E10 Compressor monitoring; 11=E11 FP1 sensor error; 12=E12 Refrigeration monitoring (future); 13=E13 Non-critical AXB sensor error (future); 14=E14 Critical AXB sensor error (future); 15=E15 Hot water limit; 16=E16 Variable speed pump; 18=E18 Non-critical comm error; 19=E19 Critical comm error; 20=E20 UPC-ABC critical comm error; 30=E30 Zone sensor loss of comm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="R" data-u="psi" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">loop_pressure_an_a</td><td class="d">Loop pressure for circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="R" data-u="psi" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">loop_pressure_an_b</td><td class="d">Loop pressure for circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="R" data-u="°F" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">lvg_wtr_temp_an_a</td><td class="d">Value of the LWT Input on circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="R" data-u="°F" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">lvg_wtr_temp_an_b</td><td class="d">Value of the LWT Input on circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="W" data-u="V" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">measured_line_voltage_c</td><td class="d">Calibrates the line voltage reading (default 230)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">mode_st_an</td><td class="d">Current operating mode (numeric)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cooling Stage 1; 4=Cooling Stage 2; 5=Hot Gas Reheat; 6=Heating Stage 1; 7=Heating Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=ABC A Lock-Out; 13=Test Mode; 14=Economizer Mode; 15=ABC B Lock-Out; 16=Full Cool W/Economizer; 17=Dehumidification Mode; 18=1/2 Capacity W/Lock-Out; 19=Full Lockout Condition; 20=Clg 1 W/Economizer</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="W" data-u="°F" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">network_loop_temp_c</td><td class="d">BAS-written loop temperature for the economizer (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="R" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">oat_an</td><td class="d">Outdoor air temperature if the BAS is sending a value to AV-90</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="W" data-u="°F" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">oat_c</td><td class="d">BAS-written outdoor air temperature (not used in control) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="W" data-u="%rh" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">occ_dehum_setpt_c</td><td class="d">Occupied dehumidify set point (default 53)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">occ_man_cmd_an_c</td><td class="d">Occupancy command (used when BV 101 = AV) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="W" data-u="°F" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">rem_setpt_span_c</td><td class="d">Space temperature set point span (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="R" data-u="°F" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">sat_evap_temp_an_a</td><td class="d">Saturated evaporator temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="R" data-u="°F" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">sat_evap_temp_an_b</td><td class="d">Saturated evaporator temperature for circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="W" data-u="°F" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">clg_adj_an</td><td class="d">Effective cooling setpoint adjust (same as sensor offset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="W" data-u="°F" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">eff_clg_sp_an</td><td class="d">Effective cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="W" data-u="°F" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">eff_htg_sp_an</td><td class="d">Effective heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="W" data-u="°F" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">htg_adj_an</td><td class="d">Effective heating setpoint adjust (same as sensor offset)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="W" data-u="°F" data-min="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">occ_clg_sp_c</td><td class="d">Occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="W" data-u="°F" data-min="1" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">occ_htg_sp_c</td><td class="d">Occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="W" data-u="°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">unocc_clg_sp_c</td><td class="d">Unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="W" data-u="°F" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">unocc_htg_sp_c</td><td class="d">Unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="W" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">standby_cool_c</td><td class="d">Standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="W" data-u="°F" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">standby_heat_c</td><td class="d">Standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="R" data-u="psi" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">suction_press_an_a</td><td class="d">Suction pressure of circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="R" data-u="psi" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">suction_press_an_b</td><td class="d">Suction pressure of circuit A or B (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="R" data-u="°F" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">suct_temp_an_a</td><td class="d">Suction temperature of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="R" data-u="°F" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">suct_temp_an_b</td><td class="d">Suction temperature of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="R" data-u="°F" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">super_heat_an_a</td><td class="d">Superheat of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="R" data-u="°F" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">super_heat_an_b</td><td class="d">Superheat of circuit A or B (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">sw_part_no_an_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">sw_part_no_an_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="R" data-u="m/sec" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">temp_occ_time_an</td><td class="d">Amount of time left in temporary occupancy only while in Temp Occ</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">test_md_pwd_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="Btu/hr" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">total_capacity_an_a</td><td class="d">Calculated value for circuit A or B&#x27;s total capacity (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="R" data-u="Btu/hr" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">total_capacity_an_b</td><td class="d">Calculated value for circuit A or B&#x27;s total capacity (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="R" data-u="W" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">total_power_an_a</td><td class="d">Calculated total watt usage for circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="R" data-u="W" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">total_power_an_b</td><td class="d">Calculated total watt usage for circuit A or B (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="120" data-acc="R" data-u="A" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">total_amps_an_a</td><td class="d">Calculated total amp draw for circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="121" data-acc="R" data-u="A" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">total_amps_an_b</td><td class="d">Calculated total amp draw for circuit A or B (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">tstat_ovrd_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">universal_input_an_a</td><td class="d">Raw count value of the universal input (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">universal_input_an_b</td><td class="d">Raw count value of the universal input (needs AXB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="125" data-acc="W" data-u="%rh" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">unocc_dehum_setpt_c</td><td class="d"> (default 75)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="126" data-acc="R" data-u="%" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">var_spd_pmp_output_an_a</td><td class="d">Operating % of the output for circuit A or B (needs AXB)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="127" data-acc="R" data-u="%" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">var_spd_pmp_output_an_b</td><td class="d">Operating % of the output for circuit A or B (needs AXB)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="128" data-acc="R" data-u="ppm" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">voc_an</td><td class="d">Parts per million of volatile organic compounds in the space</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="129" data-acc="W" data-u="ppm" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">voc_c</td><td class="d">BAS-written VOC value, for display only (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="130" data-acc="R" data-u="gpm" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">water_flow_an_a</td><td class="d">GPM flow rate of circuit A or B (needs AXB)</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="131" data-acc="R" data-u="gpm" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">water_flow_an_b</td><td class="d">GPM flow rate of circuit A or B (needs AXB)</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="132" data-acc="W" data-u="°F" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">zone_temp_ovrd_c</td><td class="d">BAS override of zone temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="133" data-acc="R" data-u="°F" data-min="1" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">133</td><td class="n">zone_temp_an</td><td class="d">Zone Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="134" data-acc="W" data-u="°F" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">zone_temp_adj_c</td><td class="d">Zone temperature calibration offset (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">m409_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">m417_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">m421_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">m453_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">m449_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">m445_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">m433_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">m429_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">m425_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">m488_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">m494_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">m495_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">m496_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">m497_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">m498_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">m441_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">m500_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">m501_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">m555_c</td><td class="d">Internal use; do not map to BAS (default 120)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="155" data-acc="R" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">m558_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="156" data-acc="R" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">m2006_1_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="157" data-acc="W" data-u="seconds" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">m557_c</td><td class="d">Internal use; do not map to BAS (default 1)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="158" data-acc="W" data-u="seconds" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">m563_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="159" data-acc="W" data-u="seconds" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">m567_c</td><td class="d">Internal use; do not map to BAS (default 76)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">m560_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="161" data-acc="R" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">m2011_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="162" data-acc="W" data-u="seconds" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">m569_c</td><td class="d">Internal use; do not map to BAS (default 120)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="163" data-acc="W" data-u="seconds" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">m571_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="164" data-acc="R" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">m545_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="165" data-acc="R" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">m1999_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">m535_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">m2014_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">m574_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="169" data-acc="R" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">m576_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="170" data-acc="R" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">m2015_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">m579_c</td><td class="d">Internal use; do not map to BAS (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="172" data-acc="R" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">m578_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">m2024_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">m582_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">m2025_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="176" data-acc="R" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">m584_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">m2029_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">m586_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">m2033_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="180" data-acc="R" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">m588_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">m2037_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">m590_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">m2041_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">m592_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">m2045_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="186" data-acc="R" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">m594_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="187" data-acc="R" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">m2049_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">m598_c</td><td class="d">Internal use; do not map to BAS (default 32767)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="189" data-acc="R" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">m599_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="190" data-acc="R" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">m2055_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="191" data-acc="W" data-u="seconds" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">m596_c</td><td class="d">Internal use; do not map to BAS (default 60)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="192" data-acc="R" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">m547_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="193" data-acc="R" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">m2001_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">r5_c</td><td class="d">Internal use; do not map to BAS (default 240)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">m549_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="196" data-acc="W" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">m551_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">m553_c</td><td class="d">Internal use; do not map to BAS (default 120)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="198" data-acc="W" data-u="%" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">axb_ao1_c_a</td><td class="d">BAS command for the analog output 1 on AXB &quot;A&quot; (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="199" data-acc="W" data-u="%" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">axb_ao1_c_b</td><td class="d">BAS command for the analog output 1 on AXB &quot;B&quot; (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">abc_modbus_comm_alarm_st_a</td><td class="d">Modbus link status between the ABC A and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal; Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">abc_modbus_comm_alarm_st_b</td><td class="d">Modbus link status between ABC B and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal; Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">acc1_st_a</td><td class="d">Status of the ACC-1 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">acc1_st_b</td><td class="d">Status of the ACC-1 output ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">add_device_enable_c</td><td class="d">Add communicating devices to the Aurora Control Boards (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">alarm_reset_cmd_st</td><td class="d">Commanded status of the alarm reset command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">alarm_reset_c</td><td class="d">BAS command for the alarm reset (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">alm_rht_hdw_st_a</td><td class="d">Status of the ABC A or B&#x27;s alarm/reheat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">alm_rht_hdw_st_b</td><td class="d">Status of the ABC A or B&#x27;s alarm/reheat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">aux_heat_cmd_st</td><td class="d">Status of the aux heat command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">aux_heat_ena_c</td><td class="d">EH-1 output control: network or aux heat PID (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Network EH; Active=Aux Heat</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">axb_enable_c_a</td><td class="d">With BV 5, adds the AXB to ABC A or B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=No AXB; Active=AXB Present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">axb_enable_c_b</td><td class="d">With BV 5, adds the AXB to ABC A or B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=No AXB; Active=AXB Present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">brine_selection_c</td><td class="d">Water or anti-freeze, for performance calculations (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Water; Active=Anti-Freeze</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">cc_op_cfg_st_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">cc_op_cfg_st_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">clear_faults_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">high_capacity_st_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">compressor_st_a</td><td class="d">Status of the ABC A or B&#x27;s output for the compressor operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">compressor_st_b</td><td class="d">Status of the ABC A or B&#x27;s output for the compressor operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">condensate_st_a</td><td class="d">Status of the condensate input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">condensate_st_b</td><td class="d">Status of the condensate input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">sw2_1_c_a</td><td class="d">Selects the position of dip SW2-1 on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">sw2_1_c_b</td><td class="d">Selects the position of dip SW2-1 on ABC B (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">sw2_2_c_a</td><td class="d">Internal use; do not map to BAS (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Not Used; Active=Not Used</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">sw2_2_c_b</td><td class="d">Internal use; do not map to BAS (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Not Used; Active=Not Used</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">sw2_3_c_a</td><td class="d">Selects the position of dip SW1-3 on ABC A (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">sw2_3_c_b</td><td class="d">Selects the position of dip SW1-3 on ABC B (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">sw2_4_c_a</td><td class="d">No effect on ABC A ACC1 output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">sw2_4_c_b</td><td class="d">ACC1 mode for circuit B, with the other dip switch (see table) (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">sw2_5_c_a</td><td class="d">No effect on ABC A ACC1 output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">sw2_5_c_b</td><td class="d">ACC1 mode for circuit B, with the other dip switch (see table) (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">sw2_6_c_a</td><td class="d">Selects the position of dip SW1-6 on ABC A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">sw2_6_c_b</td><td class="d">Selects the position of dip SW1-6 on ABC B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">sw2_7_c_a</td><td class="d">Selects the position of dip SW1-7 (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">sw2_7_c_b</td><td class="d">Selects the position of dip SW1-7 (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">sw2-8_c_a</td><td class="d">Selects the position of dip SW1-8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">sw2-8_c_b</td><td class="d">Selects the position of dip SW1-8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">dh_cmd_st</td><td class="d">Status of the dehumidification command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">dh_disable_c</td><td class="d">Enables/disables dehumidification (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=DH Disabled; Active=DH Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">dehum_hdw_st_a</td><td class="d">Status of DH hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">dehum_hdw_st_b</td><td class="d">Status of DH hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">dip_sw_ovrd_ena_c_a</td><td class="d">Enables BAS dip switch overrides on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">dip_sw_ovrd_ena_c_b</td><td class="d">Enables BAS dip switch overrides on ABC B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">dipswitchovrdrelease_c_a</td><td class="d">Releases the dip switch overrides on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">dipswitchovrdrelease_c_b</td><td class="d">Releases the dip switch overrides on ABC B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">dirty_filter_alarm_st</td><td class="d">Alarm associated with the dirty filter timer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Change Filter</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">economizer_ena_c</td><td class="d">Enable the economizer control feature of the program (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">eh_1_st</td><td class="d">Status of the E.H.-1 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">eh_3_st</td><td class="d">Status of the E.H.-3 output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">eh1_ovrd_c</td><td class="d">BAS command for the E.H.-1 output relay on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">eh2_mode_c</td><td class="d">Selects how the E.H.-2 output on ABC A is controlled (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux Heat; Active=Network EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">eh_2_st</td><td class="d">Status of the E.H.-2 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">eh_4_st</td><td class="d">Status of the E.H.-4 output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">eh2_ovrd_c</td><td class="d">BAS command for the E.H.-2 output relay on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">eh3_mode_c</td><td class="d">Selects how the E.H.-3 output is controlled (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux Heat; Active=Network EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">eh3_ovrd_c</td><td class="d">BAS command for the E.H.-3 output relay on ABC B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">eh4_mode_c</td><td class="d">Selects how the E.H.-4 output is controlled (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux Heat; Active=Network EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">eh4_ovrd_c</td><td class="d">BAS command for the E.H.-4 output relay on ABC B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="61" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">e_stop_c</td><td class="d">Network emergency shutdown command (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Normal Operation; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">es_hdw_st_a</td><td class="d">Status of the emergency shutdown hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">es_hdw_st_b</td><td class="d">Status of the emergency shutdown hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="64" data-acc="W" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">factory_test_ena_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">fan_operation_c</td><td class="d">Selects either cycled or continuous operation of the fan (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cycled; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">fan_st_a</td><td class="d">Output status of the ABC A or B&#x27;s fan output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">fan_st_b</td><td class="d">Output status of the ABC A or B&#x27;s fan output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">filter_alm_reset_c</td><td class="d">Reset the dirty filter alarm after the filter has been changed (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">fp1_lim_st_a</td><td class="d">Current freeze detection set point of ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">fp1_lim_st_b</td><td class="d">Current freeze detection set point of ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">g_cmd_st</td><td class="d">Status of the UPC fan command to the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">g_hdw_fan_proving_input_st_a</td><td class="d">Status of the &quot;G&quot; hardware input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">g_hdw_fan_proving_input_st_b</td><td class="d">Status of the &quot;G&quot; hardware input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">heat_cool_st</td><td class="d">Reversing valve command the UPC sends to both ABCs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heating; Active=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">high_press_hdw_st_a</td><td class="d">Status of the high pressure hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">high_press_hdw_st_b</td><td class="d">Status of the high pressure hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">internal_external_scheduling_st</td><td class="d">Schedule the unit is following (internal or external)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Internal; Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">lead_lag_ena_c</td><td class="d">Enables/disables the compressor lead lag control (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">load_shed_c</td><td class="d">Enables/disables load shed (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">loadshed_st_a</td><td class="d">Status of the loadshed command from the UPC to ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">loadshed_st_b</td><td class="d">Status of the loadshed command from the UPC to ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">lockout__st_a</td><td class="d">Status of the alarm output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">lockout__st_b</td><td class="d">Status of the alarm output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">lockout_cfg_st_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">lockout_cfg_st_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">lockout_hdw_st_a</td><td class="d">Status of the alarm hardwired output relay for ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">lockout_hdw_st_b</td><td class="d">Status of the alarm hardwired output relay for ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">loop_temp_select_c</td><td class="d">Selects which temperature input is used for the economizer temperature (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=Network</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">low_press_hdw_st_a</td><td class="d">Status of the low pressure switch hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">low_press_hdw_st_b</td><td class="d">Status of the low pressure switch hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">load_shed_hdw_st_a</td><td class="d">Status of the load shed hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">load_shed_hdw_st_b</td><td class="d">Status of the load shed hardware input on ABC A and B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="93" data-acc="W" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">network_dh_c</td><td class="d">Issues a dehumidification call to the unit (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">network_g_c</td><td class="d">BAS control of the  (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">network_o_c</td><td class="d">BAS control of the  (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Heating; Active=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">network_w_c</td><td class="d">BAS control of the EH-1 output on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">network_y1_c</td><td class="d">BAS compressor call for  (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">network_y2_c</td><td class="d">BAS compressor call for  (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">o_hdw_occ_sensor_input_st_a</td><td class="d">Occupancy sensor input (O terminal), ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">o_hdw_occ_sensor_input_st_b</td><td class="d">Occupancy sensor input (O terminal), ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">occ_cmd_av-msv_select_c</td><td class="d">Selects which point (AV-92 or MSV-9) is used for commanding occupancy (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=MSV; Active=AV</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">occ_sensor_enable_c</td><td class="d">Enables the occupancy sensor on the ABC \&quot;O\&quot; input (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">pid_aux_hgt_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="104" data-acc="R" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">pid_y2_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="105" data-acc="W" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">r800_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">r400_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="107" data-acc="W" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">r803_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="108" data-acc="W" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">r812_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">r827_c_a</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">reheat_cfg_st_a</td><td class="d">Position of the D SW1-8 on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">reheat_cfg_st_b</td><td class="d">Position of the D SW1-8 on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">rev_vlv_st_a</td><td class="d">Status of both the reversing valve outputs on both ABC control boards</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat; Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">rev_vlv_st_b</td><td class="d">Status of both the reversing valve outputs on both ABC control boards</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat; Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">rv_setup_st_a</td><td class="d">Default position of the reversing valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">rv_setup_st_b</td><td class="d">Default position of the reversing valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="116" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">116</td><td class="n">schedule_selector_c</td><td class="d">Selects between the internal or external schedule (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Internal; Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">sw1_test_cfg_st_a</td><td class="d">Status of the SW1 configuration button on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">sw1_test_cfg_st_b</td><td class="d">Status of the SW1 configuration button on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="119" data-acc="R" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">sw_2_4_st_a</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="120" data-acc="R" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">sw_2_4_st_b</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="121" data-acc="R" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">sw_2_5_st_a</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="122" data-acc="R" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">sw_2_5_st_b</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="123" data-acc="W" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">temp_occ_dis_c</td><td class="d">Disable temporary occupancy capabilities (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">temp_occ_st</td><td class="d">Status of the temporary occupancy input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Temp Occ</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="125" data-acc="W" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">test_mode_ena_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="126" data-acc="R" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">test_mode_hdw_st_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="127" data-acc="R" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">test_mode_hdw_st_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">w_hdw_dirty_filter_input_st_a</td><td class="d">Status of the &quot;W&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">w_hdw_dirty_filter_input_st_b</td><td class="d">Status of the &quot;W&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">y1_cmd_st</td><td class="d">Status of the &quot;Y1&quot; command to ABC A from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">y1_hdw_comp_proving_input_st_a</td><td class="d">Status of the &quot;Y1&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">y1_hdw_comp_proving_input_st_b</td><td class="d">Status of the &quot;Y1&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">y2_cmd_st</td><td class="d">Status of the &quot;Y2&quot; command to the ABC A from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">y2_hdw_vlv_end_sw_input_st_a</td><td class="d">Status of the &quot;Y2&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">y2_hdw_vlv_end_sw_input_st_b</td><td class="d">Status of the &quot;Y2&quot; hardware input on ABC A or B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="136" data-acc="W" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">zone_temp_selector_c</td><td class="d">Selects which zone temp input to operate from (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="137" data-acc="W" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">r10400_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="138" data-acc="W" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">r10800_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="139" data-acc="W" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">r10812_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="140" data-acc="W" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">Archive_Now_c</td><td class="d">Force the UPC to archive the current configuration (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="337" data-i="1" data-acc="W" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">blower_type_select_c</td><td class="d">Internal use; do not map to BAS (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="338" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">effect_occup_st</td><td class="d">Effective occupancy of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="339" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">energy_monitor_select_c_a</td><td class="d">Selects a method of energy monitoring (needs AXB) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off; 2=Compressor Monitoring; 3=Energy Monitoring</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="340" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">energy_monitor_select_c_b</td><td class="d">Selects a method of energy monitoring (needs AXB) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off; 2=Compressor Monitoring; 3=Energy Monitoring</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="341" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">flow_meter_select_c_a</td><td class="d">Selects the size of the flow meter (needs AXB) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Small 3/4&quot;; 3=Large 1&quot;</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="342" data-i="6" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">lockout_enumerated_st_a</td><td class="d">Alarm code for the ABC (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal; 2=E1 Input fault; 3=E2 High pressure; 4=E3 Low pressure; 5=E4 Freeze detection FP2; 6=E5 Freeze detection FP1; 7=E6 Loss of charge; 8=E7 Condensate overflow; 9=E8 Over/under voltage; 10=E9 Airflow monitoring (future); 11=E10 Compressor monitoring; 12=E11 FP1 sensor error; 13=E12 Refrigeration monitoring (future); 14=E13 Non-critical AXB sensor error (future); 15=E14 Critical AXB sensor error (future); 16=E15 Hot water limit; 17=E16 Variable speed pump; 18=E30 Zone sensor loss of comm; 19=E18 Non-critical comm error; 20=E19 Critical comm error or E20 UPC-ABC critical comm error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="343" data-i="7" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">lockout_enumerated_st_b</td><td class="d">Alarm code for the ABC (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal; 2=E1 Input fault; 3=E2 High pressure; 4=E3 Low pressure; 5=E4 Freeze detection FP2; 6=E5 Freeze detection FP1; 7=E6 Loss of charge; 8=E7 Condensate overflow; 9=E8 Over/under voltage; 10=E9 Airflow monitoring (future); 11=E10 Compressor monitoring; 12=E11 FP1 sensor error; 13=E12 Refrigeration monitoring (future); 14=E13 Non-critical AXB sensor error (future); 15=E14 Critical AXB sensor error (future); 16=E15 Hot water limit; 17=E16 Variable speed pump; 18=E30 Zone sensor loss of comm; 19=E18 Non-critical comm error; 20=E19 Critical comm error or E20 UPC-ABC critical comm error</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="344" data-i="8" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">mode_st</td><td class="d">Current operating mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cooling Stage 1; 4=Cooling Stage 2; 5=Hot Gas Reheat; 6=Heating Stage 1; 7=Heating Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=ABC A Lock-Out; 13=Test Mode; 14=Economizer Mode; 15=ABC B Lock-Out; 16=Full Cool W/Economizer; 17=Dehumidification Mode; 18=1/2 Capacity W/Lock-Out; 19=Full Lockout Condition; 20=Clg 1 W/Economizer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="345" data-i="9" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">occ_man_cmd_c</td><td class="d">BAS command for the units occupancy (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby; 5=Occ Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="346" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">phase_selection_c</td><td class="d">Selects the supply power phase (needs AXB) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Single Phase; 2=Three Phase</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="347" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">flow_meter_select_c_b</td><td class="d">Selects the size of the flow meter (needs AXB) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=Small 3/4&quot;; 3=Large 1&quot;</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace Aurora UPC Dual Compressor point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>abc_fw_beta_an_a</li><li><a href="#obj-av-2"><code>AV2</code></a>abc_fw_beta_an_b</li><li><a href="#obj-av-3"><code>AV3</code></a>abc_fw_rev_an_a</li><li><a href="#obj-av-4"><code>AV4</code></a>abc_fw_rev_an_b</li><li><a href="#obj-av-5"><code>AV5</code></a>abc_lat_an_a</li><li><a href="#obj-av-6"><code>AV6</code></a>acc1_delay_c_a</li><li><a href="#obj-av-7"><code>AV7</code></a>acc1_delay_c_b</li><li><a href="#obj-av-8"><code>AV8</code></a>active_setpt_an</li><li><a href="#obj-av-9"><code>AV9</code></a>aux_current_an_a</li><li><a href="#obj-av-10"><code>AV10</code></a>aux_current_an_b</li><li><a href="#obj-av-11"><code>AV11</code></a>aux_output_pwr_an_a</li><li><a href="#obj-av-12"><code>AV12</code></a>aux_output_pwr_an_b</li><li><a href="#obj-av-13"><code>AV13</code></a>axb_spare_ana_input_an_a</li><li><a href="#obj-av-14"><code>AV14</code></a>axb_spare_ana_input_an_b</li><li><a href="#obj-av-15"><code>AV15</code></a>axb_pwm_high_c_a</li><li><a href="#obj-av-16"><code>AV16</code></a>axb_pwm_high_c_b</li><li><a href="#obj-av-17"><code>AV17</code></a>axb_lat_an_a</li><li><a href="#obj-av-18"><code>AV18</code></a>axb_lat_an_b</li><li><a href="#obj-av-19"><code>AV19</code></a>axb_pwm_low_c_a</li><li><a href="#obj-av-20"><code>AV20</code></a>axb_pwm_low_c_b</li><li><a href="#obj-av-21"><code>AV21</code></a>blower_off_adjust_c</li><li><a href="#obj-av-22"><code>AV22</code></a>circuit_a_eer_an</li><li><a href="#obj-av-23"><code>AV23</code></a>circuit_b_eer_an</li><li><a href="#obj-av-24"><code>AV24</code></a>clg_subcooling_an_a</li><li><a href="#obj-av-25"><code>AV25</code></a>clg_subcooling_an_b</li><li><a href="#obj-av-26"><code>AV26</code></a>co2_an</li><li><a href="#obj-av-27"><code>AV27</code></a>co2_c</li><li><a href="#obj-av-28"><code>AV28</code></a>coax_temp_an_a</li><li><a href="#obj-av-29"><code>AV29</code></a>coax_temp_an_b</li><li><a href="#obj-av-30"><code>AV30</code></a>coefficient_of_performance_an_a</li><li><a href="#obj-av-31"><code>AV31</code></a>coefficient_of_performance_an_b</li><li><a href="#obj-av-32"><code>AV32</code></a>combined_he_hr_total_an</li><li><a href="#obj-av-33"><code>AV33</code></a>combined_total_capacity_an</li><li><a href="#obj-av-34"><code>AV34</code></a>combined_total_power_an</li><li><a href="#obj-av-35"><code>AV35</code></a>compressor_power_an_a</li><li><a href="#obj-av-36"><code>AV36</code></a>compressor_power_an_b</li><li><a href="#obj-av-37"><code>AV37</code></a>compressor_1_current_an_a</li><li><a href="#obj-av-38"><code>AV38</code></a>compressor_2_current_an_b</li><li><a href="#obj-av-39"><code>AV39</code></a>comp_1_current_an_a</li><li><a href="#obj-av-40"><code>AV40</code></a>comp_2_current_an_b</li><li><a href="#obj-av-41"><code>AV41</code></a>condensor_temp_an_a</li><li><a href="#obj-av-42"><code>AV42</code></a>condensor_temp_an_b</li><li><a href="#obj-av-43"><code>AV43</code></a>control_voltage_an_a</li><li><a href="#obj-av-44"><code>AV44</code></a>control_voltage_an_b</li><li><a href="#obj-av-45"><code>AV45</code></a>dehum_diff_c</li><li><a href="#obj-av-46"><code>AV46</code></a>discharge_line_temp_an_a</li><li><a href="#obj-av-47"><code>AV47</code></a>discharge_line_temp_an_b</li><li><a href="#obj-av-48"><code>AV48</code></a>dischg_press_an_a</li><li><a href="#obj-av-49"><code>AV49</code></a>dischg_press_an_b</li><li><a href="#obj-av-50"><code>AV50</code></a>dom_hot_wtr_an_a</li><li><a href="#obj-av-51"><code>AV51</code></a>dom_hot_wtr_an_b</li><li><a href="#obj-av-52"><code>AV52</code></a>econo_sample_an</li><li><a href="#obj-av-53"><code>AV53</code></a>economizer_setpt_c</li><li><a href="#obj-av-54"><code>AV54</code></a>economizer_water_temp_an</li><li><a href="#obj-av-55"><code>AV55</code></a>eff_occ_an</li><li><a href="#obj-av-56"><code>AV56</code></a>est_line_voltage_an_a</li><li><a href="#obj-av-57"><code>AV57</code></a>est_line_voltage_an_b</li><li><a href="#obj-av-58"><code>AV58</code></a>entering_wtr_temp_an_a</li><li><a href="#obj-av-59"><code>AV59</code></a>entering_wtr_temp_an_b</li><li><a href="#obj-av-60"><code>AV60</code></a>factory_dip_sw_ovrd_c_a</li><li><a href="#obj-av-61"><code>AV61</code></a>factory_dip_sw_ovrd_c_b</li><li><a href="#obj-av-62"><code>AV62</code></a>fan_current_an_a</li><li><a href="#obj-av-63"><code>AV63</code></a>fan_current_an_b</li><li><a href="#obj-av-64"><code>AV64</code></a>fan_power_an_a</li><li><a href="#obj-av-65"><code>AV65</code></a>fan_power_an_b</li><li><a href="#obj-av-66"><code>AV66</code></a>filter_alarm_hours_c</li><li><a href="#obj-av-67"><code>AV67</code></a>filter_hours_an</li><li><a href="#obj-av-68"><code>AV68</code></a>fp1_setpoint_an_a</li><li><a href="#obj-av-69"><code>AV69</code></a>fp1_setpoint_an_b</li><li><a href="#obj-av-70"><code>AV70</code></a>he_hr_an_a</li><li><a href="#obj-av-71"><code>AV71</code></a>he_hr_an_b</li><li><a href="#obj-av-72"><code>AV72</code></a>hgt_subcooling_an_a</li><li><a href="#obj-av-73"><code>AV73</code></a>hgt_subcooling_an_b</li><li><a href="#obj-av-74"><code>AV74</code></a>humidity_an</li><li><a href="#obj-av-75"><code>AV75</code></a>humidity_c</li><li><a href="#obj-av-76"><code>AV76</code></a>liq_line_temp_an_a</li><li><a href="#obj-av-77"><code>AV77</code></a>liq_line_temp_an_b</li><li><a href="#obj-av-78"><code>AV78</code></a>lo_stat_reg_an_a</li><li><a href="#obj-av-79"><code>AV79</code></a>lo_stat_reg_an_b</li><li><a href="#obj-av-80"><code>AV80</code></a>lockouts_enumerated_an_a</li><li><a href="#obj-av-81"><code>AV81</code></a>lockouts_enumerated_an_b</li><li><a href="#obj-av-82"><code>AV82</code></a>loop_pressure_an_a</li><li><a href="#obj-av-83"><code>AV83</code></a>loop_pressure_an_b</li><li><a href="#obj-av-84"><code>AV84</code></a>lvg_wtr_temp_an_a</li><li><a href="#obj-av-85"><code>AV85</code></a>lvg_wtr_temp_an_b</li><li><a href="#obj-av-86"><code>AV86</code></a>measured_line_voltage_c</li><li><a href="#obj-av-87"><code>AV87</code></a>mode_st_an</li><li><a href="#obj-av-88"><code>AV88</code></a>network_loop_temp_c</li><li><a href="#obj-av-89"><code>AV89</code></a>oat_an</li><li><a href="#obj-av-90"><code>AV90</code></a>oat_c</li><li><a href="#obj-av-91"><code>AV91</code></a>occ_dehum_setpt_c</li><li><a href="#obj-av-92"><code>AV92</code></a>occ_man_cmd_an_c</li><li><a href="#obj-av-93"><code>AV93</code></a>rem_setpt_span_c</li><li><a href="#obj-av-94"><code>AV94</code></a>sat_evap_temp_an_a</li><li><a href="#obj-av-95"><code>AV95</code></a>sat_evap_temp_an_b</li><li><a href="#obj-av-96"><code>AV96</code></a>clg_adj_an</li><li><a href="#obj-av-97"><code>AV97</code></a>eff_clg_sp_an</li><li><a href="#obj-av-98"><code>AV98</code></a>eff_htg_sp_an</li><li><a href="#obj-av-99"><code>AV99</code></a>htg_adj_an</li><li><a href="#obj-av-100"><code>AV100</code></a>occ_clg_sp_c</li><li><a href="#obj-av-101"><code>AV101</code></a>occ_htg_sp_c</li><li><a href="#obj-av-102"><code>AV102</code></a>unocc_clg_sp_c</li><li><a href="#obj-av-103"><code>AV103</code></a>unocc_htg_sp_c</li><li><a href="#obj-av-104"><code>AV104</code></a>standby_cool_c</li><li><a href="#obj-av-105"><code>AV105</code></a>standby_heat_c</li><li><a href="#obj-av-106"><code>AV106</code></a>suction_press_an_a</li><li><a href="#obj-av-107"><code>AV107</code></a>suction_press_an_b</li><li><a href="#obj-av-108"><code>AV108</code></a>suct_temp_an_a</li><li><a href="#obj-av-109"><code>AV109</code></a>suct_temp_an_b</li><li><a href="#obj-av-110"><code>AV110</code></a>super_heat_an_a</li><li><a href="#obj-av-111"><code>AV111</code></a>super_heat_an_b</li><li><a href="#obj-av-112"><code>AV112</code></a>sw_part_no_an_a</li><li><a href="#obj-av-113"><code>AV113</code></a>sw_part_no_an_b</li><li><a href="#obj-av-114"><code>AV114</code></a>temp_occ_time_an</li><li><a href="#obj-av-115"><code>AV115</code></a>test_md_pwd_c</li><li><a href="#obj-av-116"><code>AV116</code></a>total_capacity_an_a</li><li><a href="#obj-av-117"><code>AV117</code></a>total_capacity_an_b</li><li><a href="#obj-av-118"><code>AV118</code></a>total_power_an_a</li><li><a href="#obj-av-119"><code>AV119</code></a>total_power_an_b</li><li><a href="#obj-av-120"><code>AV120</code></a>total_amps_an_a</li><li><a href="#obj-av-121"><code>AV121</code></a>total_amps_an_b</li><li><a href="#obj-av-122"><code>AV122</code></a>tstat_ovrd_c</li><li><a href="#obj-av-123"><code>AV123</code></a>universal_input_an_a</li><li><a href="#obj-av-124"><code>AV124</code></a>universal_input_an_b</li><li><a href="#obj-av-125"><code>AV125</code></a>unocc_dehum_setpt_c</li><li><a href="#obj-av-126"><code>AV126</code></a>var_spd_pmp_output_an_a</li><li><a href="#obj-av-127"><code>AV127</code></a>var_spd_pmp_output_an_b</li><li><a href="#obj-av-128"><code>AV128</code></a>voc_an</li><li><a href="#obj-av-129"><code>AV129</code></a>voc_c</li><li><a href="#obj-av-130"><code>AV130</code></a>water_flow_an_a</li><li><a href="#obj-av-131"><code>AV131</code></a>water_flow_an_b</li><li><a href="#obj-av-132"><code>AV132</code></a>zone_temp_ovrd_c</li><li><a href="#obj-av-133"><code>AV133</code></a>zone_temp_an</li><li><a href="#obj-av-134"><code>AV134</code></a>zone_temp_adj_c</li><li><a href="#obj-av-135"><code>AV135</code></a>m409_c</li><li><a href="#obj-av-136"><code>AV136</code></a>m417_c</li><li><a href="#obj-av-137"><code>AV137</code></a>m421_c</li><li><a href="#obj-av-138"><code>AV138</code></a>m453_c</li><li><a href="#obj-av-139"><code>AV139</code></a>m449_c</li><li><a href="#obj-av-140"><code>AV140</code></a>m445_c</li><li><a href="#obj-av-141"><code>AV141</code></a>m433_c</li><li><a href="#obj-av-142"><code>AV142</code></a>m429_c</li><li><a href="#obj-av-143"><code>AV143</code></a>m425_c</li><li><a href="#obj-av-144"><code>AV144</code></a>m488_c</li><li><a href="#obj-av-145"><code>AV145</code></a>m494_c</li><li><a href="#obj-av-146"><code>AV146</code></a>m495_c</li><li><a href="#obj-av-147"><code>AV147</code></a>m496_c</li><li><a href="#obj-av-148"><code>AV148</code></a>m497_c</li><li><a href="#obj-av-149"><code>AV149</code></a>m498_c</li><li><a href="#obj-av-150"><code>AV150</code></a>m441_c</li><li><a href="#obj-av-151"><code>AV151</code></a>m500_c</li><li><a href="#obj-av-152"><code>AV152</code></a>m501_c</li><li><a href="#obj-av-154"><code>AV154</code></a>m555_c</li><li><a href="#obj-av-155"><code>AV155</code></a>m558_an</li><li><a href="#obj-av-156"><code>AV156</code></a>m2006_1_an</li><li><a href="#obj-av-157"><code>AV157</code></a>m557_c</li><li><a href="#obj-av-158"><code>AV158</code></a>m563_c</li><li><a href="#obj-av-159"><code>AV159</code></a>m567_c</li><li><a href="#obj-av-160"><code>AV160</code></a>m560_an</li><li><a href="#obj-av-161"><code>AV161</code></a>m2011_an</li><li><a href="#obj-av-162"><code>AV162</code></a>m569_c</li><li><a href="#obj-av-163"><code>AV163</code></a>m571_c</li><li><a href="#obj-av-164"><code>AV164</code></a>m545_an</li><li><a href="#obj-av-165"><code>AV165</code></a>m1999_an</li><li><a href="#obj-av-166"><code>AV166</code></a>m535_an</li><li><a href="#obj-av-167"><code>AV167</code></a>m2014_an</li><li><a href="#obj-av-168"><code>AV168</code></a>m574_c</li><li><a href="#obj-av-169"><code>AV169</code></a>m576_an</li><li><a href="#obj-av-170"><code>AV170</code></a>m2015_an</li><li><a href="#obj-av-171"><code>AV171</code></a>m579_c</li><li><a href="#obj-av-172"><code>AV172</code></a>m578_an</li><li><a href="#obj-av-173"><code>AV173</code></a>m2024_an</li><li><a href="#obj-av-174"><code>AV174</code></a>m582_an</li><li><a href="#obj-av-175"><code>AV175</code></a>m2025_an</li><li><a href="#obj-av-176"><code>AV176</code></a>m584_an</li><li><a href="#obj-av-177"><code>AV177</code></a>m2029_an</li><li><a href="#obj-av-178"><code>AV178</code></a>m586_an</li><li><a href="#obj-av-179"><code>AV179</code></a>m2033_an</li><li><a href="#obj-av-180"><code>AV180</code></a>m588_an</li><li><a href="#obj-av-181"><code>AV181</code></a>m2037_an</li><li><a href="#obj-av-182"><code>AV182</code></a>m590_an</li><li><a href="#obj-av-183"><code>AV183</code></a>m2041_an</li><li><a href="#obj-av-184"><code>AV184</code></a>m592_an</li><li><a href="#obj-av-185"><code>AV185</code></a>m2045_an</li><li><a href="#obj-av-186"><code>AV186</code></a>m594_an</li><li><a href="#obj-av-187"><code>AV187</code></a>m2049_an</li><li><a href="#obj-av-188"><code>AV188</code></a>m598_c</li><li><a href="#obj-av-189"><code>AV189</code></a>m599_an</li><li><a href="#obj-av-190"><code>AV190</code></a>m2055_an</li><li><a href="#obj-av-191"><code>AV191</code></a>m596_c</li><li><a href="#obj-av-192"><code>AV192</code></a>m547_an</li><li><a href="#obj-av-193"><code>AV193</code></a>m2001_an</li><li><a href="#obj-av-194"><code>AV194</code></a>r5_c</li><li><a href="#obj-av-195"><code>AV195</code></a>m549_c</li><li><a href="#obj-av-196"><code>AV196</code></a>m551_c</li><li><a href="#obj-av-197"><code>AV197</code></a>m553_c</li><li><a href="#obj-av-198"><code>AV198</code></a>axb_ao1_c_a</li><li><a href="#obj-av-199"><code>AV199</code></a>axb_ao1_c_b</li><li><a href="#obj-bv-1"><code>BV1</code></a>abc_modbus_comm_alarm_st_a</li><li><a href="#obj-bv-2"><code>BV2</code></a>abc_modbus_comm_alarm_st_b</li><li><a href="#obj-bv-3"><code>BV3</code></a>acc1_st_a</li><li><a href="#obj-bv-4"><code>BV4</code></a>acc1_st_b</li><li><a href="#obj-bv-5"><code>BV5</code></a>add_device_enable_c</li><li><a href="#obj-bv-6"><code>BV6</code></a>alarm_reset_cmd_st</li><li><a href="#obj-bv-7"><code>BV7</code></a>alarm_reset_c</li><li><a href="#obj-bv-8"><code>BV8</code></a>alm_rht_hdw_st_a</li><li><a href="#obj-bv-9"><code>BV9</code></a>alm_rht_hdw_st_b</li><li><a href="#obj-bv-10"><code>BV10</code></a>aux_heat_cmd_st</li><li><a href="#obj-bv-11"><code>BV11</code></a>aux_heat_ena_c</li><li><a href="#obj-bv-12"><code>BV12</code></a>axb_enable_c_a</li><li><a href="#obj-bv-13"><code>BV13</code></a>axb_enable_c_b</li><li><a href="#obj-bv-14"><code>BV14</code></a>brine_selection_c</li><li><a href="#obj-bv-15"><code>BV15</code></a>cc_op_cfg_st_a</li><li><a href="#obj-bv-16"><code>BV16</code></a>cc_op_cfg_st_b</li><li><a href="#obj-bv-17"><code>BV17</code></a>clear_faults_c</li><li><a href="#obj-bv-18"><code>BV18</code></a>high_capacity_st_a</li><li><a href="#obj-bv-20"><code>BV20</code></a>compressor_st_a</li><li><a href="#obj-bv-21"><code>BV21</code></a>compressor_st_b</li><li><a href="#obj-bv-22"><code>BV22</code></a>condensate_st_a</li><li><a href="#obj-bv-23"><code>BV23</code></a>condensate_st_b</li><li><a href="#obj-bv-24"><code>BV24</code></a>sw2_1_c_a</li><li><a href="#obj-bv-25"><code>BV25</code></a>sw2_1_c_b</li><li><a href="#obj-bv-26"><code>BV26</code></a>sw2_2_c_a</li><li><a href="#obj-bv-27"><code>BV27</code></a>sw2_2_c_b</li><li><a href="#obj-bv-28"><code>BV28</code></a>sw2_3_c_a</li><li><a href="#obj-bv-29"><code>BV29</code></a>sw2_3_c_b</li><li><a href="#obj-bv-30"><code>BV30</code></a>sw2_4_c_a</li><li><a href="#obj-bv-31"><code>BV31</code></a>sw2_4_c_b</li><li><a href="#obj-bv-32"><code>BV32</code></a>sw2_5_c_a</li><li><a href="#obj-bv-33"><code>BV33</code></a>sw2_5_c_b</li><li><a href="#obj-bv-34"><code>BV34</code></a>sw2_6_c_a</li><li><a href="#obj-bv-35"><code>BV35</code></a>sw2_6_c_b</li><li><a href="#obj-bv-36"><code>BV36</code></a>sw2_7_c_a</li><li><a href="#obj-bv-37"><code>BV37</code></a>sw2_7_c_b</li><li><a href="#obj-bv-38"><code>BV38</code></a>sw2-8_c_a</li><li><a href="#obj-bv-39"><code>BV39</code></a>sw2-8_c_b</li><li><a href="#obj-bv-40"><code>BV40</code></a>dh_cmd_st</li><li><a href="#obj-bv-41"><code>BV41</code></a>dh_disable_c</li><li><a href="#obj-bv-42"><code>BV42</code></a>dehum_hdw_st_a</li><li><a href="#obj-bv-43"><code>BV43</code></a>dehum_hdw_st_b</li><li><a href="#obj-bv-44"><code>BV44</code></a>dip_sw_ovrd_ena_c_a</li><li><a href="#obj-bv-45"><code>BV45</code></a>dip_sw_ovrd_ena_c_b</li><li><a href="#obj-bv-46"><code>BV46</code></a>dipswitchovrdrelease_c_a</li><li><a href="#obj-bv-47"><code>BV47</code></a>dipswitchovrdrelease_c_b</li><li><a href="#obj-bv-48"><code>BV48</code></a>dirty_filter_alarm_st</li><li><a href="#obj-bv-49"><code>BV49</code></a>economizer_ena_c</li><li><a href="#obj-bv-50"><code>BV50</code></a>eh_1_st</li><li><a href="#obj-bv-51"><code>BV51</code></a>eh_3_st</li><li><a href="#obj-bv-52"><code>BV52</code></a>eh1_ovrd_c</li><li><a href="#obj-bv-53"><code>BV53</code></a>eh2_mode_c</li><li><a href="#obj-bv-54"><code>BV54</code></a>eh_2_st</li><li><a href="#obj-bv-55"><code>BV55</code></a>eh_4_st</li><li><a href="#obj-bv-56"><code>BV56</code></a>eh2_ovrd_c</li><li><a href="#obj-bv-57"><code>BV57</code></a>eh3_mode_c</li><li><a href="#obj-bv-58"><code>BV58</code></a>eh3_ovrd_c</li><li><a href="#obj-bv-59"><code>BV59</code></a>eh4_mode_c</li><li><a href="#obj-bv-60"><code>BV60</code></a>eh4_ovrd_c</li><li><a href="#obj-bv-61"><code>BV61</code></a>e_stop_c</li><li><a href="#obj-bv-62"><code>BV62</code></a>es_hdw_st_a</li><li><a href="#obj-bv-63"><code>BV63</code></a>es_hdw_st_b</li><li><a href="#obj-bv-64"><code>BV64</code></a>factory_test_ena_c</li><li><a href="#obj-bv-65"><code>BV65</code></a>fan_operation_c</li><li><a href="#obj-bv-66"><code>BV66</code></a>fan_st_a</li><li><a href="#obj-bv-67"><code>BV67</code></a>fan_st_b</li><li><a href="#obj-bv-68"><code>BV68</code></a>filter_alm_reset_c</li><li><a href="#obj-bv-69"><code>BV69</code></a>fp1_lim_st_a</li><li><a href="#obj-bv-70"><code>BV70</code></a>fp1_lim_st_b</li><li><a href="#obj-bv-71"><code>BV71</code></a>g_cmd_st</li><li><a href="#obj-bv-72"><code>BV72</code></a>g_hdw_fan_proving_input_st_a</li><li><a href="#obj-bv-73"><code>BV73</code></a>g_hdw_fan_proving_input_st_b</li><li><a href="#obj-bv-74"><code>BV74</code></a>heat_cool_st</li><li><a href="#obj-bv-75"><code>BV75</code></a>high_press_hdw_st_a</li><li><a href="#obj-bv-76"><code>BV76</code></a>high_press_hdw_st_b</li><li><a href="#obj-bv-77"><code>BV77</code></a>internal_external_scheduling_st</li><li><a href="#obj-bv-78"><code>BV78</code></a>lead_lag_ena_c</li><li><a href="#obj-bv-79"><code>BV79</code></a>load_shed_c</li><li><a href="#obj-bv-80"><code>BV80</code></a>loadshed_st_a</li><li><a href="#obj-bv-81"><code>BV81</code></a>loadshed_st_b</li><li><a href="#obj-bv-82"><code>BV82</code></a>lockout__st_a</li><li><a href="#obj-bv-83"><code>BV83</code></a>lockout__st_b</li><li><a href="#obj-bv-84"><code>BV84</code></a>lockout_cfg_st_a</li><li><a href="#obj-bv-85"><code>BV85</code></a>lockout_cfg_st_b</li><li><a href="#obj-bv-86"><code>BV86</code></a>lockout_hdw_st_a</li><li><a href="#obj-bv-87"><code>BV87</code></a>lockout_hdw_st_b</li><li><a href="#obj-bv-88"><code>BV88</code></a>loop_temp_select_c</li><li><a href="#obj-bv-89"><code>BV89</code></a>low_press_hdw_st_a</li><li><a href="#obj-bv-90"><code>BV90</code></a>low_press_hdw_st_b</li><li><a href="#obj-bv-91"><code>BV91</code></a>load_shed_hdw_st_a</li><li><a href="#obj-bv-92"><code>BV92</code></a>load_shed_hdw_st_b</li><li><a href="#obj-bv-93"><code>BV93</code></a>network_dh_c</li><li><a href="#obj-bv-94"><code>BV94</code></a>network_g_c</li><li><a href="#obj-bv-95"><code>BV95</code></a>network_o_c</li><li><a href="#obj-bv-96"><code>BV96</code></a>network_w_c</li><li><a href="#obj-bv-97"><code>BV97</code></a>network_y1_c</li><li><a href="#obj-bv-98"><code>BV98</code></a>network_y2_c</li><li><a href="#obj-bv-99"><code>BV99</code></a>o_hdw_occ_sensor_input_st_a</li><li><a href="#obj-bv-100"><code>BV100</code></a>o_hdw_occ_sensor_input_st_b</li><li><a href="#obj-bv-101"><code>BV101</code></a>occ_cmd_av-msv_select_c</li><li><a href="#obj-bv-102"><code>BV102</code></a>occ_sensor_enable_c</li><li><a href="#obj-bv-103"><code>BV103</code></a>pid_aux_hgt_st</li><li><a href="#obj-bv-104"><code>BV104</code></a>pid_y2_an</li><li><a href="#obj-bv-105"><code>BV105</code></a>r800_c</li><li><a href="#obj-bv-106"><code>BV106</code></a>r400_c</li><li><a href="#obj-bv-107"><code>BV107</code></a>r803_c</li><li><a href="#obj-bv-108"><code>BV108</code></a>r812_c</li><li><a href="#obj-bv-109"><code>BV109</code></a>r827_c_a</li><li><a href="#obj-bv-110"><code>BV110</code></a>reheat_cfg_st_a</li><li><a href="#obj-bv-111"><code>BV111</code></a>reheat_cfg_st_b</li><li><a href="#obj-bv-112"><code>BV112</code></a>rev_vlv_st_a</li><li><a href="#obj-bv-113"><code>BV113</code></a>rev_vlv_st_b</li><li><a href="#obj-bv-114"><code>BV114</code></a>rv_setup_st_a</li><li><a href="#obj-bv-115"><code>BV115</code></a>rv_setup_st_b</li><li><a href="#obj-bv-116"><code>BV116</code></a>schedule_selector_c</li><li><a href="#obj-bv-117"><code>BV117</code></a>sw1_test_cfg_st_a</li><li><a href="#obj-bv-118"><code>BV118</code></a>sw1_test_cfg_st_b</li><li><a href="#obj-bv-119"><code>BV119</code></a>sw_2_4_st_a</li><li><a href="#obj-bv-120"><code>BV120</code></a>sw_2_4_st_b</li><li><a href="#obj-bv-121"><code>BV121</code></a>sw_2_5_st_a</li><li><a href="#obj-bv-122"><code>BV122</code></a>sw_2_5_st_b</li><li><a href="#obj-bv-123"><code>BV123</code></a>temp_occ_dis_c</li><li><a href="#obj-bv-124"><code>BV124</code></a>temp_occ_st</li><li><a href="#obj-bv-125"><code>BV125</code></a>test_mode_ena_c</li><li><a href="#obj-bv-126"><code>BV126</code></a>test_mode_hdw_st_a</li><li><a href="#obj-bv-127"><code>BV127</code></a>test_mode_hdw_st_b</li><li><a href="#obj-bv-128"><code>BV128</code></a>w_hdw_dirty_filter_input_st_a</li><li><a href="#obj-bv-129"><code>BV129</code></a>w_hdw_dirty_filter_input_st_b</li><li><a href="#obj-bv-130"><code>BV130</code></a>y1_cmd_st</li><li><a href="#obj-bv-131"><code>BV131</code></a>y1_hdw_comp_proving_input_st_a</li><li><a href="#obj-bv-132"><code>BV132</code></a>y1_hdw_comp_proving_input_st_b</li><li><a href="#obj-bv-133"><code>BV133</code></a>y2_cmd_st</li><li><a href="#obj-bv-134"><code>BV134</code></a>y2_hdw_vlv_end_sw_input_st_a</li><li><a href="#obj-bv-135"><code>BV135</code></a>y2_hdw_vlv_end_sw_input_st_b</li><li><a href="#obj-bv-136"><code>BV136</code></a>zone_temp_selector_c</li><li><a href="#obj-bv-137"><code>BV137</code></a>r10400_c</li><li><a href="#obj-bv-138"><code>BV138</code></a>r10800_c</li><li><a href="#obj-bv-139"><code>BV139</code></a>r10812_c</li><li><a href="#obj-bv-140"><code>BV140</code></a>Archive_Now_c</li><li><a href="#obj-mv-1"><code>MV1</code></a>blower_type_select_c</li><li><a href="#obj-mv-2"><code>MV2</code></a>effect_occup_st</li><li><a href="#obj-mv-3"><code>MV3</code></a>energy_monitor_select_c_a</li><li><a href="#obj-mv-4"><code>MV4</code></a>energy_monitor_select_c_b</li><li><a href="#obj-mv-5"><code>MV5</code></a>flow_meter_select_c_a</li><li><a href="#obj-mv-6"><code>MV6</code></a>lockout_enumerated_st_a</li><li><a href="#obj-mv-7"><code>MV7</code></a>lockout_enumerated_st_b</li><li><a href="#obj-mv-8"><code>MV8</code></a>mode_st</li><li><a href="#obj-mv-9"><code>MV9</code></a>occ_man_cmd_c</li><li><a href="#obj-mv-10"><code>MV10</code></a>phase_selection_c</li><li><a href="#obj-mv-11"><code>MV11</code></a>flow_meter_select_c_b</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the sheet&#x27;s reference names; several display names are just &#x27;Set point&#x27;.</li><li>Many points are marked &#x27;do not map&#x27; in the source and are listed only for completeness.</li><li>AV 153 and BV 19 are not in the source.</li><li>The AV and MSV alarm points use different numbering: the AV value equals the E-code, the MSV value is one higher.</li><li>Transport and network settings come from the Aurora UPC Application and Troubleshooting Guide (AG1568EW), which is written for the single-compressor UPC.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Aurora UPC, Dual Compressor Water-Source Heat Pump and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump have?</summary><p>This list has 348 BACnet objects: 198 analog values, 139 binary values, 11 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet points are writable?</summary><p>142 of the 348 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump BACnet documentation?</summary><p>The source is Aurora UPC BACnet Points List For Dual Compressor WSHP (PL1500EW), revision 2016-10, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?</summary><p>Start with MV 9 occ_man_cmd_c (Occupied/unoccupied/temp occ/standby command); BV 116 schedule_selector_c (Must be External for BAS occupancy commands); BV 61 e_stop_c (Network emergency shutdown); AV 100 occ_clg_sp_c (Occupied cooling setpoint); AV 101 occ_htg_sp_c (Occupied heating setpoint); BV 7 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 133 zone_temp_an (Space temperature (sensor or BAS override)); MV 8 mode_st (Current operating mode); MV 6 lockout_enumerated_st_a (Circuit A alarm code (see alarm table)); MV 7 lockout_enumerated_st_b (Circuit B alarm code (see alarm table)).</p></details><details><summary>How do I enable BMS control of the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?</summary><p>BV 116 schedule_selector_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; the sheet lists External as the default. Occupancy commands go to MSV 9, or to AV 92 after BV 101 is set to AV. BV 61 e_stop_c shuts the unit down. BV 94-98 send G, O, W, Y1 (ABC A) and Y2 (ABC B) calls directly.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump?</summary><p>AV 132 zone_temp_ovrd_c replaces the zone sensor once BV 136 zone_temp_selector_c is set to BAS. AV 75 humidity_c and AV 27 co2_c accept BAS values. AV 88 network_loop_temp_c feeds the economizer when BV 88 is set to Network. AV 90 oat_c is shown but not used in control.</p></details><details><summary>How do I check these points on the real Aurora UPC, Dual Compressor Water-Source Heat Pump?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw" data-row><span class="k">Water-cooled screw chiller / heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h3><p>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</p><div class="meta">202 objects &middot; 134 writable</div><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">392 objects &middot; 171 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h3><p>WaterFurnace single-compressor water-to-air heat pumps with the Aurora controls and the Aurora UPC protocol converter.</p><div class="meta">201 objects &middot; 55 writable &middot; AG1569EW</div><span class="sr-only"> Also known as: AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet" data-row><span class="k">Geothermal heat pump zoning controller</span><h3>WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h3><p>WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.</p><div class="meta">546 objects &middot; 403 writable</div><span class="sr-only"> Also known as: IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas" data-row><span class="k">Water-source DOAS controller with energy recovery</span><h3>WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h3><p>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</p><div class="meta">748 objects &middot; 252 writable</div><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/aurora/pl1500ew.pdf" rel="nofollow noopener" target="_blank">Aurora UPC BACnet Points List For Dual Compressor WSHP &middot; PL1500EW &middot; rev. 2016-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
