<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace Aurora UPC Dual Rooftop BACnet Points List</title>
<meta name="description" content="WaterFurnace Aurora UPC Dual Rooftop Economizer BACnet points list: 392 objects by ID and name (e.g. MV 500 = occ_man_msv_c), 171 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace Aurora UPC Dual Rooftop BACnet Points List">
<meta property="og:description" content="WaterFurnace Aurora UPC Dual Rooftop Economizer BACnet points list: 392 objects by ID and name (e.g. MV 500 = occ_man_msv_c), 171 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace Aurora UPC Dual Rooftop BACnet Points List">
<meta name="twitter:description" content="WaterFurnace Aurora UPC Dual Rooftop Economizer BACnet points list: 392 objects by ID and name (e.g. MV 500 = occ_man_msv_c), 171 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor",
   "name": "WaterFurnace Aurora UPC Dual Rooftop BACnet Points List",
   "description": "WaterFurnace Aurora UPC Dual Rooftop Economizer BACnet points list: 392 objects by ID and name (e.g. MV 500 = occ_man_msv_c), 171 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor#dataset",
   "name": "WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet Points List",
   "description": "BACnet objects of the Aurora UPC on a WaterFurnace dual-compressor rooftop unit with an air-side economizer, software version 1.01. Besides occupancy, setpoints and alarms it covers the economizer (outdoor and return air temperature and humidity, enthalpy, damper position), demand controlled ventilation, ECM blower and variable speed pump settings, with A/B points for each compressor circuit. WaterFurnace Aurora UPC Dual Rooftop Economizer BACnet points list: 392 objects by ID and name (e.g. MV 500 = occ_man_msv_c), 171 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor",
   "keywords": [
    "WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet Points List",
    "WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet objects",
    "WaterFurnace BACnet",
    "PL1250EW BACnet points list",
    "Aurora UPC rooftop economizer BACnet points list",
    "Aurora Universal Protocol Converter BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "UPC BACnet Points List For Single/Dual Compressor Rooftop Economizer",
    "url": "https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Rooftop unit controller (water-source, with economizer)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 392 BACnet objects: 213 analog values, 170 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "171 of the 392 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is UPC BACnet Points List For Single/Dual Compressor Rooftop Economizer (PL1250EW), revision 2018-09, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 500 occ_man_msv_c (Occupied/unoccupied/temp occ/standby command); BV 502 schedule_select_c (Must be External for BAS occupancy commands); BV 101 em_shutdown_c (Network emergency shutdown); AV 511 occ_clg_setpt_c (Occupied cooling setpoint); AV 512 occ_htg_setpt_c (Occupied heating setpoint); BV 130 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 500 zone_temp (Space temperature (sensor or BAS override)); MV 100 mode_msv (Current operating mode); AV 119 alarm_enum (Combined alarm code (see alarm table))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 502 schedule_select_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; External is the listed default. Occupancy commands go to MSV 500, or to AV 509 after BV 504 is set to AV; BV 506 is a separate binary BAS occupancy signal. BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds the compressors."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 502 zone_temp_ovrd_c replaces the zone sensor once BV 500 is set to BAS. Outdoor air temperature and humidity, and return air temperature and humidity, can come from the BAS on AV 606, 609, 614 and 617 when BV 609, 611, 613 and 615 are set to BAS. AV 602 (pressure) or AV 603 (elevation), chosen by BV 608, feed the enthalpy calculation. AV 504, 506 and 508 accept humidity, CO2 and VOC values."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Aurora UPC, Dual Compressor Rooftop Unit with Economizer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aurora UPC, Dual Compressor Rooftop Unit with Economizer",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">Aurora UPC, Dual Compressor Rooftop Unit with Economizer</li></ol>
<p class="eyebrow">Rooftop unit controller (water-source, with economizer) &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet objects of the Aurora UPC on a WaterFurnace dual-compressor rooftop unit with an air-side economizer, software version 1.01. Besides occupancy, setpoints and alarms it covers the economizer (outdoor and return air temperature and humidity, enthalpy, damper position), demand controlled ventilation, ECM blower and variable speed pump settings, with A/B points for each compressor circuit.</p>
<p>This page lists <strong>392 BACnet objects</strong> for the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer &mdash; 171 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>Aurora UPC, Dual Compressor Rooftop Unit with Economizer</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller (water-source, with economizer)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>392 (171 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>UPC software version 1.01</dd></div><div><dt>Also known as</dt><dd>PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf" rel="nofollow noopener" target="_blank">UPC BACnet Points List For Single/Dual Compressor Rooftop Economizer &middot; PL1250EW &middot; rev. 2018-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor.csv" rel="nofollow" download>Download CSV <small>392 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/aurora-upc-rooftop-economizer-dual-compressor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h2>
<div class="answer"><b>Integration in brief</b><p>Keep BV 502 at External and command occupancy on MSV 500; the UPC holds the occupied, unoccupied and standby setpoints (AV 511-516) and runs the economizer itself. Read MSV 100 for the operating mode and AV 119 for the combined alarm code. BV 110-115 let the BAS send Y1, Y2, W, O, G and DH calls directly.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-500">MV 500</a></td><td class="n">occ_man_msv_c</td><td>Occupied/unoccupied/temp occ/standby command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-502">BV 502</a></td><td class="n">schedule_select_c</td><td>Must be External for BAS occupancy commands</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-101">BV 101</a></td><td class="n">em_shutdown_c</td><td>Network emergency shutdown</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-511">AV 511</a></td><td class="n">occ_clg_setpt_c</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-512">AV 512</a></td><td class="n">occ_htg_setpt_c</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-130">BV 130</a></td><td class="n">alarm_reset_c</td><td>Reset manual-reset alarms (On, then back to Off)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-500">AV 500</a></td><td class="n">zone_temp</td><td>Space temperature (sensor or BAS override)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-100">MV 100</a></td><td class="n">mode_msv</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-119">AV 119</a></td><td class="n">alarm_enum</td><td>Combined alarm code (see alarm table)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 502 schedule_select_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; External is the listed default. Occupancy commands go to MSV 500, or to AV 509 after BV 504 is set to AV; BV 506 is a separate binary BAS occupancy signal. BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds the compressors.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 502 zone_temp_ovrd_c replaces the zone sensor once BV 500 is set to BAS. Outdoor air temperature and humidity, and return air temperature and humidity, can come from the BAS on AV 606, 609, 614 and 617 when BV 609, 611, 613 and 615 are set to BAS. AV 602 (pressure) or AV 603 (elevation), chosen by BV 608, feed the enthalpy calculation. AV 504, 506 and 508 accept humidity, CO2 and VOC values.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Port 1a is the BAS port: EIA-485 for BACnet MS/TP (or N2), set by DIP switches, with baud 9600, 19.2k, 38.4k or 76.8k. It ships set to BACnet at 38,400 baud. (From AG1568EW, written for the single-compressor UPC.)</li><li>Port 1a can instead be jumpered for ARC156 (BACnet over ARCNET at 156 kbps). A LonWorks plug-in card uses port 1b and disables port 1a.</li><li>The MAC address is set on two rotary switches (tens and ones), 1 from the factory and 99 at most. The UPC only reads a new address after a power cycle.</li><li>The device instance is built from the network number and the MAC: network 7000 with MAC 12 gives 7012.</li><li>Wiring: 22 or 24 AWG shielded twisted pair, daisy-chained, polarity-sensitive (Net+, Net-, shield). About 30 devices and 2,000 ft per trunk; every MAC on a trunk must be unique.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BV 600 econ_on_c only matters when the economizer runs in slave mode (MSV 600 = 6).</li><li>Dip switch overrides only pass to the ABC while the dip switch override enable (BV 318 / BV 327) is on; record the physical switch settings first.</li><li>Alarm reset: command BV 130 On, then back to Off.</li><li>In the source, hp_hdw points are described as the LP input and lp_hdw points as the HP input; verify on site.</li><li>The alarm table lists the AV codes only; the MSV lockout point is marked &#x27;do not map&#x27;.</li></ul>
</section>
<h2 id="points">WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">392 of 392 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>213</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>170</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>392</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>221</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>171</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (237)</option><option value="°F">°F (64)</option><option value="%">% (17)</option><option value="%rh">%rh (12)</option><option value="A">A (10)</option><option value="W">W (9)</option><option value="psi">psi (8)</option><option value="seconds">seconds (7)</option><option value="Btu/hr">Btu/hr (6)</option><option value="ppm">ppm (6)</option><option value="Btu/lb">Btu/lb (5)</option><option value="V">V (5)</option><option value="gpm">gpm (2)</option><option value="hr">hr (2)</option><option value="ft">ft (1)</option><option value="m/sec">m/sec (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>182</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="100" data-acc="R" data-u="°F" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">active_setpt</td><td class="d">Set point that is controlling the call for the compressor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="101" data-acc="R" data-u="°F" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">neut_setpt</td><td class="d">Neutral air setpoint used by the economizer logic</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">mode_av</td><td class="d">Current operating mode (numeric)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cool Stage 1; 4=Cool Stage 2; 5=Hot Gas Reheat; 6=Heat Stage 1; 7=Heat Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=ABC A Lockout; 13=Demand Ventilation; 14=Economizer Mode; 15=ABC B Lockout; 16=Full Cool W/Economizer; 17=Low LAT Mode; 18=1/2 Capacity W/Lockout; 19=Full Lockout Condition; 20=Cool 1 W/Economizer</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">man_ecm_speed_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ecm_override</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="105" data-acc="W" data-u="%" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">man_vs_pump_a_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="106" data-acc="W" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">man_vs_pump_b_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="107" data-acc="W" data-u="%" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">man_damp_pos_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="108" data-acc="R" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">actual_damp_pos</td><td class="d">Current damper target position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="109" data-acc="R" data-u="°F" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">fp1_setpt_a</td><td class="d">FP1 freeze detection limit (coax temp) for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="110" data-acc="R" data-u="°F" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">fp2_setpt_a</td><td class="d">FP2 freeze detection limit (air coil temp) for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="111" data-acc="R" data-u="°F" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">fp1_setpt_b</td><td class="d">FP1 freeze detection limit (coax temp) for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="112" data-acc="R" data-u="°F" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">fp2_setpt_b</td><td class="d">FP2 freeze detection limit (air coil temp) for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="113" data-acc="W" data-u="hr" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">filter_alm_hrs_c</td><td class="d">Filter alarm hours (default 1000)</td><td class="u">hr</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="114" data-acc="R" data-u="hr" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">filter_hours</td><td class="d">Number of fan run hours since the last filter alarm reset</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">lock_stat_reg_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">alarm_enum_a</td><td class="d">ABC A alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=E1 Input fault; 2=E2 High pressure; 3=E3 Low pressure; 4=E4 Freeze detection FP2; 5=E5 Freeze detection FP1; 6=E6 Loss of charge; 7=E7 Condensate overflow; 8=E8 Over/under voltage; 9=E9 Airflow monitoring (future); 10=E10 Compressor monitoring; 11=E11 FP1 sensor error; 12=E12 Refrigeration monitoring (future); 13=E13 Non-critical AXB sensor error (future); 14=E14 Critical AXB sensor error (future); 15=E15 Hot water limit; 16=E16 Variable speed pump; 18=E18 Non-critical comm error; 19=E19 Critical comm error; 20=E20 UPC-ABC critical comm error; 30=E30 Zone sensor loss of comm; 101=E101 Faulty OAT sensor; 102=E102 Missing OAT sensor; 103=E103 Faulty OAH sensor; 104=E104 Missing OAH sensor; 105=E105 Faulty RAT sensor; 106=E106 Missing RAT sensor; 107=E107 Faulty RAH sensor; 108=E108 Missing RAH sensor; 121=E121 Blower support fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">lock_stat_reg_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">alarm_enum_b</td><td class="d">ABC B alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=E1 Input fault; 2=E2 High pressure; 3=E3 Low pressure; 4=E4 Freeze detection FP2; 5=E5 Freeze detection FP1; 6=E6 Loss of charge; 7=E7 Condensate overflow; 8=E8 Over/under voltage; 9=E9 Airflow monitoring (future); 10=E10 Compressor monitoring; 11=E11 FP1 sensor error; 12=E12 Refrigeration monitoring (future); 13=E13 Non-critical AXB sensor error (future); 14=E14 Critical AXB sensor error (future); 15=E15 Hot water limit; 16=E16 Variable speed pump; 18=E18 Non-critical comm error; 19=E19 Critical comm error; 20=E20 UPC-ABC critical comm error; 30=E30 Zone sensor loss of comm; 101=E101 Faulty OAT sensor; 102=E102 Missing OAT sensor; 103=E103 Faulty OAH sensor; 104=E104 Missing OAH sensor; 105=E105 Faulty RAT sensor; 106=E106 Missing RAT sensor; 107=E107 Faulty RAH sensor; 108=E108 Missing RAH sensor; 121=E121 Blower support fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="119" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">119</td><td class="n">alarm_enum</td><td class="d">Combined alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal; 1=E1 Input fault; 2=E2 High pressure; 3=E3 Low pressure; 4=E4 Freeze detection FP2; 5=E5 Freeze detection FP1; 6=E6 Loss of charge; 7=E7 Condensate overflow; 8=E8 Over/under voltage; 9=E9 Airflow monitoring (future); 10=E10 Compressor monitoring; 11=E11 FP1 sensor error; 12=E12 Refrigeration monitoring (future); 13=E13 Non-critical AXB sensor error (future); 14=E14 Critical AXB sensor error (future); 15=E15 Hot water limit; 16=E16 Variable speed pump; 18=E18 Non-critical comm error; 19=E19 Critical comm error; 20=E20 UPC-ABC critical comm error; 30=E30 Zone sensor loss of comm; 101=E101 Faulty OAT sensor; 102=E102 Missing OAT sensor; 103=E103 Faulty OAH sensor; 104=E104 Missing OAH sensor; 105=E105 Faulty RAT sensor; 106=E106 Missing RAT sensor; 107=E107 Faulty RAH sensor; 108=E108 Missing RAH sensor; 121=E121 Blower support fault</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">ecm_speed_sw_a</td><td class="d">Current ECM target speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="201" data-acc="R" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">ecm_pwm_pct_a</td><td class="d">Current ECM PWM output percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="202" data-acc="R" data-u="%" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">vs_pump_spd_stat_a</td><td class="d">Current target % of the VS Pump output for circuit A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="203" data-acc="R" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">vs_pump_pct_stat_a</td><td class="d">Current operating % of the VS Pump output for circuit A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="204" data-acc="R" data-u="%" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">vs_pump_spd_stat_b</td><td class="d">Current target % of the VS Pump output for circuit B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="205" data-acc="R" data-u="%" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">vs_pump_pct_stat_b</td><td class="d">Current operating % of the VS Pump output for circuit B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="206" data-acc="R" data-u="°F" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">coax_temp_stat_a</td><td class="d">Refrigerant temperature at the Coax, circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="207" data-acc="R" data-u="°F" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">air_coil_temp_stat_a</td><td class="d">Refrigerant temperature at the air coil, circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="208" data-acc="R" data-u="°F" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">coax_temp_stat_b</td><td class="d">Refrigerant temperature at the Coax, circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="209" data-acc="R" data-u="°F" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">air_coil_temp_stat_b</td><td class="d">Refrigerant temperature at the air coil, circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="210" data-acc="R" data-u="°F" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">lwt_stat_a</td><td class="d">Value of the LWT Input on circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="211" data-acc="R" data-u="°F" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">ewt_stat_a</td><td class="d">Value of the EWT Input on circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="212" data-acc="R" data-u="gpm" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">water_flow_stat_a</td><td class="d">GPM flow rate of circuit A</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="213" data-acc="R" data-u="psi" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">loop_pres_stat_a</td><td class="d">Loop pressure for circuit A</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="214" data-acc="R" data-u="°F" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">lat_stat</td><td class="d">Leaving air temperature that is connected to the AXB A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="216" data-acc="R" data-u="psi" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">suct_press_stat_a</td><td class="d">Suction pressure of circuit A</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="217" data-acc="R" data-u="psi" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">disch_press_stat_a</td><td class="d">Discharge pressure of circuit A</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="218" data-acc="R" data-u="°F" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">suct_temp_stat_a</td><td class="d">Suction temperature of circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="219" data-acc="R" data-u="°F" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">disch_temp_stat_a</td><td class="d">Discharge temperature of circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="220" data-acc="R" data-u="°F" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">liq_line_temp_stat_a</td><td class="d">Heating liquid line temperature for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="221" data-acc="R" data-u="°F" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">sat_evap_temp_stat_a</td><td class="d">Saturated evaporator temperature for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="222" data-acc="R" data-u="°F" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">cond_temp_stat_a</td><td class="d">Condenser temperature for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="223" data-acc="R" data-u="V" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">est_line_voltage_stat_a</td><td class="d">Estimated line voltage at circuit A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="224" data-acc="R" data-u="V" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">control_voltage_stat_a</td><td class="d">Low voltage circuit value that is powering the ABC A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="225" data-acc="R" data-u="°F" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">hot_wtr_temp_stat_a</td><td class="d">Hot water temperature input for circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">univ_input_stat_a</td><td class="d">Raw count value of the circuit A universal input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="227" data-acc="R" data-u="°F" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">superheat_stat_a</td><td class="d">Superheat of circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="228" data-acc="R" data-u="°F" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">htg_subcool_stat_a</td><td class="d">Subcooling calculation in the heating mode of circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="229" data-acc="R" data-u="°F" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">clg_subcool_stat_a</td><td class="d">Subcooling calculation in the cooling mode of circuit A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="230" data-acc="R" data-u="A" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">fan_current_stat_a</td><td class="d">Amp draw for the Fan output on circuit A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="231" data-acc="R" data-u="A" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">aux_current_stat_a</td><td class="d">Amp draw for the Auxiliary output on circuit A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="232" data-acc="R" data-u="A" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">comp_current_stat_a</td><td class="d">Compressor amps (L1 or L2), circuit A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="233" data-acc="R" data-u="A" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">comp1_current_stat_a</td><td class="d">Compressor amps (L1 or L2), circuit A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="234" data-acc="R" data-u="A" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">total_amps_stat_a</td><td class="d">Calculated total amp draw for circuit A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="235" data-acc="R" data-u="W" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">comp_power_stat_a</td><td class="d">Compressor power of circuit A</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="236" data-acc="R" data-u="W" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">fan_power_stat_a</td><td class="d">Watt usage for Fan output on circuit A</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="237" data-acc="R" data-u="W" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">aux_power_stat_a</td><td class="d">Watt usage for Auxiliary output on circuit A</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="238" data-acc="R" data-u="W" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">total_power_stat_a</td><td class="d">Calculated total watt usage for circuit A</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="239" data-acc="R" data-u="Btu/hr" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">he_hr_stat_a</td><td class="d">Heat of rejection/extraction for circuit A</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="240" data-acc="R" data-u="Btu/hr" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">total_cap_stat_a</td><td class="d">Calculated value for circuit A total capacity</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">cop_stat_a</td><td class="d">Calculated COP of circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">eer_stat_a</td><td class="d">EER calculation of circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="260" data-acc="R" data-u="°F" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">lwt_stat_b</td><td class="d">Value of the LWT Input on circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="261" data-acc="R" data-u="°F" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">ewt_stat_b</td><td class="d">Value of the EWT Input on circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="262" data-acc="R" data-u="gpm" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">water_flow_stat_b</td><td class="d">GPM flow rate of circuit B</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="263" data-acc="R" data-u="psi" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">loop_pres_stat_b</td><td class="d">Loop pressure for circuit B</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="264" data-acc="R" data-u="°F" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">lat_stat_b</td><td class="d">Leaving air temperature input on the AXB</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="266" data-acc="R" data-u="psi" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">suct_press_stat_b</td><td class="d">Suction pressure of circuit B</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="267" data-acc="R" data-u="psi" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">disch_press_stat_b</td><td class="d">Discharge pressure of circuit B</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="268" data-acc="R" data-u="°F" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">suct_temp_stat_b</td><td class="d">Suction temperature of circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="269" data-acc="R" data-u="°F" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">disch_temp_stat_b</td><td class="d">Discharge temperature of circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="270" data-acc="R" data-u="°F" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">liq_line_temp_stat_b</td><td class="d">Heating liquid line temperature for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="271" data-acc="R" data-u="°F" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">sat_evap_temp_stat_b</td><td class="d">Saturated evaporator temperature for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="272" data-acc="R" data-u="°F" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">cond_temp_stat_b</td><td class="d">Condenser temperature for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="273" data-acc="R" data-u="V" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">est_line_voltage_stat_b</td><td class="d">Estimated line voltage at circuit B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="274" data-acc="R" data-u="V" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">control_voltage_stat_b</td><td class="d">Low voltage circuit value that is powering the ABC B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="275" data-acc="R" data-u="°F" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">hot_wtr_temp_stat_b</td><td class="d">Hot water temperature input for circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="276" data-acc="R" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">univ_input_stat_b</td><td class="d">Raw count value of the circuit B universal input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="277" data-acc="R" data-u="°F" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">superheat_stat_b</td><td class="d">Superheat of circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="278" data-acc="R" data-u="°F" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">htg_subcool_stat_b</td><td class="d">Subcooling calculation in the heating mode of circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="279" data-acc="R" data-u="°F" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">clg_subcool_stat_b</td><td class="d">Subcooling calculation in the cooling mode of circuit B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="280" data-acc="R" data-u="A" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">fan_current_stat_b</td><td class="d">Amp draw for the Fan output on circuit B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="281" data-acc="R" data-u="A" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">aux_current_stat_b</td><td class="d">Amp draw for the Auxiliary output on circuit B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="282" data-acc="R" data-u="A" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">comp_current_stat_b</td><td class="d">Compressor amps (L1 or L2), circuit B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="283" data-acc="R" data-u="A" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">comp1_current_stat_b</td><td class="d">Compressor amps (L1 or L2), circuit B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="284" data-acc="R" data-u="A" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">total_amps_stat_b</td><td class="d">Calculated total amp draw for circuit B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="285" data-acc="R" data-u="W" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">comp_power_stat_b</td><td class="d">Compressor power of circuit B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="286" data-acc="R" data-u="W" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">fan_power_stat_b</td><td class="d">Watt usage for Fan output on circuit B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="287" data-acc="R" data-u="W" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">aux_power_stat_b</td><td class="d">Watt usage for Auxiliary output on circuit B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="288" data-acc="R" data-u="W" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">total_power_stat_b</td><td class="d">Calculated total watt usage for circuit B</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="289" data-acc="R" data-u="Btu/hr" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">he_hr_stat_b</td><td class="d">Heat of rejection/extraction for circuit B</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="290" data-acc="R" data-u="Btu/hr" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">total_cap_stat_b</td><td class="d">Calculated value for circuit B total capacity</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">cop_stat_b</td><td class="d">Calculated COP of circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="292" data-acc="R" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">eer_stat_b</td><td class="d">EER calculation of circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="293" data-acc="R" data-u="Btu/hr" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">he_hr_stat_combined</td><td class="d">Combined heat of extraction/rejection, both circuits</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="294" data-acc="R" data-u="Btu/hr" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">total_cap_stat_combined</td><td class="d">Combined capacity of both circuits</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="295" data-acc="R" data-u="W" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">total_power_stat_combined</td><td class="d">Combined total power of both circuits</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">low_ecm_spd_c</td><td class="d"> setting (default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">med_ecm_spd_c</td><td class="d"> setting (default 7)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="303" data-acc="W" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">high_ecm_spd_c</td><td class="d"> setting (default 11)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="304" data-acc="W" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">aux_ht_ecm_spd_c</td><td class="d"> setting (default 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="305" data-acc="W" data-u="seconds" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">blwr_off_delay_c</td><td class="d">Blower off delay after the compressor stops (default 30)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">clg_cfm_offset_av_c</td><td class="d">Passive dehumidification CFM offset, numeric (see MV 300) (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="307" data-acc="W" data-u="%rh" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">occ_dehum_setpt_c</td><td class="d">Occupied dehumidification set point (default 53)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="308" data-acc="W" data-u="%rh" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">unocc_dehum_setpt_c</td><td class="d">Unoccupied dehumidification set point (default 75)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="309" data-acc="R" data-u="%rh" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">dehum_setpt</td><td class="d">Currently active dehumidification setpoint</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="310" data-acc="W" data-u="%rh" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">dehum_diff_c</td><td class="d">Dehumidification differential, or deadband for operation (default 5)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="311" data-acc="W" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">vs_pump_min_spd_a_c</td><td class="d"> setting (default 50)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">vs_pump_max_spd_a_c</td><td class="d"> setting (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="313" data-acc="W" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">pump_opt_a_c</td><td class="d">Selects the pump or loop option for circuit A (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="314" data-acc="W" data-u="%" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">vs_pump_min_spd_b_c</td><td class="d"> setting (default 50)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="315" data-acc="W" data-u="%" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">vs_pump_max_spd_b_c</td><td class="d"> setting (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="316" data-acc="W" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">pump_opt_b_c</td><td class="d">Selects the pump or loop option for circuit B (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="317" data-acc="W" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">flow_meter_a_c</td><td class="d">Selects the flow meter option for circuit A (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">flow_meter_b_c</td><td class="d">Selects the flow meter option for circuit B (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="319" data-acc="W" data-u="°F" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">dhw_setpt_a_c</td><td class="d">Hot water setpoint for circuit A (default 130)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="320" data-acc="W" data-u="°F" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">dhw_setpt_b_c</td><td class="d">Hot water setpoint for circuit B (default 130)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">energy_mon_a_c</td><td class="d">Selects the energy monitor option for circuit A (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">energy_mon_b_c</td><td class="d">Selects the energy monitor option for circuit B (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="323" data-acc="W" data-u="seconds" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">acc1_delay_a_c</td><td class="d">Sets the time delay of the ACC-1 output on circuit A (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="324" data-acc="W" data-u="seconds" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">acc1_delay_b_c</td><td class="d">Sets the time delay of the ACC-1 output on circuit B (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="325" data-acc="W" data-u="V" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">measured_line_volts_c</td><td class="d">Calibrates the line voltage reading (default 230)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="326" data-acc="W" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">blower_config_c</td><td class="d">Blower configuration (default 9)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="400" data-acc="W" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">fact_test_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="401" data-acc="W" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">m409_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="402" data-acc="W" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">m488_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="403" data-acc="W" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">m417_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="404" data-acc="W" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">m494_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="405" data-acc="W" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">m421_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="406" data-acc="W" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">m495_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="407" data-acc="W" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">m425_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="408" data-acc="W" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">m496_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="409" data-acc="W" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">m429_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="410" data-acc="W" data-u="" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">m497_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="411" data-acc="W" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">m433_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="412" data-acc="W" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">m498_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="413" data-acc="W" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">m441_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="414" data-acc="W" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">m445_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="415" data-acc="W" data-u="" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">m500_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="416" data-acc="W" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">m449_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="417" data-acc="W" data-u="" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">m501_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="418" data-acc="W" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">m453_cmd</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="420" data-acc="W" data-u="" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">tstat_ovrd_c</td><td class="d">Internal use; do not map to BAS (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">abc_fw_rev_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="431" data-acc="R" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">sw_part_no_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="432" data-acc="R" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">abc_fw_beta_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="433" data-acc="R" data-u="" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">abc_fw_rev_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="434" data-acc="R" data-u="" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">sw_part_no_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="435" data-acc="R" data-u="" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">abc_fw_beta_b</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="500" data-acc="R" data-u="°F" data-min="1" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">zone_temp</td><td class="d">Zone temperature (sensor average or BAS override)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="501" data-acc="W" data-u="°F" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">zone_temp_adj_c</td><td class="d">Zone temperature calibration offset (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="502" data-acc="W" data-u="°F" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">zone_temp_ovrd_c</td><td class="d">BAS override of zone temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="503" data-acc="R" data-u="%rh" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">zone_hum</td><td class="d">Humidity value of the zone sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="504" data-acc="W" data-u="%rh" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">humidity_c</td><td class="d">BAS override of the space humidity value if desired (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="505" data-acc="R" data-u="ppm" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">co2_stat</td><td class="d">CO2 value</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="506" data-acc="W" data-u="ppm" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">co2_cmd_c</td><td class="d">BAS-written CO2 value (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="507" data-acc="R" data-u="ppm" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">voc_stat</td><td class="d">VOC value</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="508" data-acc="W" data-u="ppm" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">voc_cmd_c</td><td class="d">BAS-written VOC value (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="509" data-acc="W" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">occ_man_av_c</td><td class="d">Occupancy command (used when BV 504 = AV) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="510" data-acc="R" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">eff_occ_st</td><td class="d">Current occupancy status of the system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="511" data-acc="W" data-u="°F" data-min="1" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">511</td><td class="n">occ_clg_setpt_c</td><td class="d">Occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="512" data-acc="W" data-u="°F" data-min="1" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">512</td><td class="n">occ_htg_setpt_c</td><td class="d">Occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="513" data-acc="W" data-u="°F" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">unocc_clg_setpt_c</td><td class="d">Unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="514" data-acc="W" data-u="°F" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">unocc_htg_setpt_c</td><td class="d">Unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="515" data-acc="W" data-u="°F" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">standby_cool_setpt_c</td><td class="d">Standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="516" data-acc="W" data-u="°F" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">standby_heat_setpt_c</td><td class="d">Standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="517" data-acc="R" data-u="°F" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">eff_clg_setpt_c</td><td class="d">Effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="518" data-acc="R" data-u="°F" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">eff_htg_setpt_c</td><td class="d">Effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="521" data-acc="W" data-u="°F" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">setpt_diff_c</td><td class="d">Minimum temperature between the heating and cooling setpoints (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="522" data-acc="W" data-u="°F" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">setpt_span_c</td><td class="d">Space temperature set point span (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="523" data-acc="R" data-u="m/sec" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">temp_occ_time</td><td class="d">Amount of time left in temporary occupancy only while in Temp Occ</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="524" data-acc="R" data-u="" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">occ_man_value</td><td class="d">Currently selected occupancy value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="600" data-acc="R" data-u="" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">econ_mode</td><td class="d">Currently active Economizer mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="601" data-acc="R" data-u="%" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">econ_damp_pos</td><td class="d">Current damper position determined by Economizer logic</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="602" data-acc="W" data-u="psi" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">atm_pres_c</td><td class="d">Atmospheric pressure from the BAS for enthalpy calculations (default 14.1)</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="603" data-acc="W" data-u="ft" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">elev_feet_c</td><td class="d">Site elevation from the BAS for enthalpy calculations (default 1000)</td><td class="u">ft</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="604" data-acc="R" data-u="psi" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">air_pres</td><td class="d">Current atmospheric pressure value being used for enthalpy calculations</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="605" data-acc="W" data-u="°F" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">oat_adjust_c</td><td class="d">Calibration offset value for outdoor air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="606" data-acc="W" data-u="°F" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">oat_override_c</td><td class="d">BAS value for outdoor air temperature (used when BV 609 = BAS) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="607" data-acc="R" data-u="°F" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">oat_stat</td><td class="d">Current usable outdoor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="608" data-acc="W" data-u="%rh" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">oah_adjust_c</td><td class="d">Calibration offset value for outdoor air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="609" data-acc="W" data-u="%rh" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">oah_override_c</td><td class="d">BAS value for outdoor air humidity (used when BV 611 = BAS) (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="610" data-acc="R" data-u="%rh" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">oah_stat</td><td class="d">Current usable outdoor air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="611" data-acc="R" data-u="Btu/lb" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">out_enth</td><td class="d">Currently calculated outdoor air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="612" data-acc="R" data-u="°F" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">out_dew</td><td class="d">Currently calculated outdoor air dew point value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="613" data-acc="W" data-u="°F" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">rat_adjust_c</td><td class="d">Calibration offset value for return air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="614" data-acc="W" data-u="°F" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">rat_override_c</td><td class="d">BAS value for return air temperature (used when BV 613 = BAS) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="615" data-acc="R" data-u="°F" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">rat_stat</td><td class="d">Current usable return air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="616" data-acc="W" data-u="%rh" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">rah_adjust_c</td><td class="d">Calibration offset value for return air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="617" data-acc="W" data-u="%rh" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">rah_override_c</td><td class="d">BAS value for return air humidity (used when BV 615 = BAS) (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="618" data-acc="R" data-u="%rh" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">rah_stat</td><td class="d">Current usable return air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="619" data-acc="R" data-u="Btu/lb" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">ret_enth</td><td class="d">Currently calculated return air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="620" data-acc="R" data-u="°F" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">ret_dew</td><td class="d">Currently calculated return air dew point value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="630" data-acc="W" data-u="" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">econ_av_c</td><td class="d">Economizer operating mode, numeric (default 5) (default 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="631" data-acc="W" data-u="°F" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">db_setpt_c</td><td class="d">Dry bulb set point for Economizer operation (default 63)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="632" data-acc="W" data-u="°F" id="obj-av-632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">632</td><td class="n">db_limit_c</td><td class="d">Dry bulb limit for Economizer operation (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="633" data-acc="W" data-u="°F" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">db_diff_c</td><td class="d">Dry bulb differential for Economizer operation (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="634" data-acc="W" data-u="Btu/lb" id="obj-av-634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">634</td><td class="n">enth_setpt_c</td><td class="d">Enthalpy set point for Economizer operation (default 24)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="635" data-acc="W" data-u="Btu/lb" id="obj-av-635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">635</td><td class="n">enth_limit_c</td><td class="d">Enthalpy limit for Economizer operation (default 30)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="636" data-acc="W" data-u="Btu/lb" id="obj-av-636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">636</td><td class="n">enth_diff_c</td><td class="d">Enthalpy differential for Economizer operation (default 2)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="637" data-acc="W" data-u="°F" id="obj-av-637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">637</td><td class="n">ma_setpt_c</td><td class="d">Mixed air set point for Economizer operation (default 53)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="638" data-acc="W" data-u="%" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">min_dmp_pos_c</td><td class="d">Minimum damper position for Economizer operation (default 30)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="639" data-acc="W" data-u="°F" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">min_lat_lim_c</td><td class="d">Minimum leaving air temperature set point for Economizer operation (default 45)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="640" data-acc="W" data-u="°F" id="obj-av-640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">640</td><td class="n">min_oat_clg_c</td><td class="d">Minimum outdoor air temperature for mechanical cooling operation (default 40)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="641" data-acc="W" data-u="°F" id="obj-av-641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">641</td><td class="n">min_oat_vent_c</td><td class="d">Minimum outdoor temperature for ventilation operation (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="642" data-acc="W" data-u="%" id="obj-av-642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">642</td><td class="n">max_dcv_pos_c</td><td class="d">Maximum damper position for demand controlled ventilation (default 40)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="643" data-acc="W" data-u="ppm" id="obj-av-643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">643</td><td class="n">low_dcv_val_c</td><td class="d">Lower DCV control value (at min/max damper position) (default 600)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="644" data-acc="W" data-u="ppm" id="obj-av-644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">644</td><td class="n">high_dcv_val_c</td><td class="d">Upper DCV control value (at min/max damper position) (default 1200)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="645" data-acc="W" data-u="seconds" id="obj-av-645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">645</td><td class="n">sam_time_c</td><td class="d">Outdoor air temperature sampling time for Economizer operation (default 60)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="646" data-acc="W" data-u="%" id="obj-av-646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">646</td><td class="n">dmp_cool_c</td><td class="d">Minimum damper position allowed for mechanical cooling operation with the Economizer active (default 75)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="647" data-acc="W" data-u="seconds" id="obj-av-647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">647</td><td class="n">comp_up_time_c</td><td class="d">Minimum time required for upstaging with Economizer operation (default 120)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="648" data-acc="W" data-u="seconds" id="obj-av-648"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">648</td><td class="n">comp_dn_time_c</td><td class="d">Maximum time required for upstaging with Economizer operation (default 120)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="649" data-acc="W" data-u="seconds" id="obj-av-649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">649</td><td class="n">na_time_c</td><td class="d">Damper adjustment time during neutral air operation (default 60)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">fan_operation_c</td><td class="d">Selects either cycled or continuous operation of the fan (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cycled; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="101" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">em_shutdown_c</td><td class="d">Network emergency shutdown command (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Normal Operation; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">es_stat</td><td class="d">Emergency Shutdown status of System</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">es_stat_a</td><td class="d">Emergency Shutdown status of ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">es_stat_b</td><td class="d">Emergency Shutdown status of ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">load_shed_c</td><td class="d">Issues a load shed command to the unit (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">ls_stat_a</td><td class="d">Load Shed status of ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">ls_stat_b</td><td class="d">Load Shed status of ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">y1_dem</td><td class="d">Status of the Y1 demand calculated by the internal PID logic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">y2_dem</td><td class="d">Status of the Y2 demand calculated by the internal PID logic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">network_y1_c</td><td class="d">BAS Y1 call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">network_y2_c</td><td class="d">BAS Y2 call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">network_w_c</td><td class="d">BAS W call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">network_o_c</td><td class="d">BAS O call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">network_g_c</td><td class="d">BAS G call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">network_dh_c</td><td class="d">BAS DH call (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">eh1_override_c</td><td class="d">Direct BAS control of the ABC A EH1 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">eh2_override_c</td><td class="d">Direct BAS control of the ABC A EH2 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="118" data-acc="W" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">eh3_override_c</td><td class="d">Direct BAS control of the ABC B EH1 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="119" data-acc="W" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">eh4_override_c</td><td class="d">Direct BAS control of the ABC B EH2 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">lead_lag_enable_c</td><td class="d">Compressor lead lag operation (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">y1_cmd_stat</td><td class="d">Status of the ABC A Y1 call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">y2_cmd_stat</td><td class="d">Status of the ABC B Y1 call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">w_cmd_stat</td><td class="d">Status of the ABC W call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">o_cmd_stat</td><td class="d">Status of the ABC O call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heating; Active=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">g_cmd_stat</td><td class="d">Status of the ABC G call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">dh_cmd_stat</td><td class="d">Status of the ABC DH call from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="127" data-acc="W" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">manual_ecm_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">man_vs_pump_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="129" data-acc="W" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">man_damp_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="130" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">130</td><td class="n">alarm_reset_c</td><td class="d">Alarm reset: write On, then back to Off (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">alarm_reset_stat</td><td class="d">Commanded status of the alarm reset command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">abc_comm_flt_a</td><td class="d">Modbus link status between the ABC A and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal Communication; Active=Communication Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">modbus_comm_a</td><td class="d">Modbus link status between the ABC A and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal Communication; Active=Communication Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">abc_comm_flt_b</td><td class="d">Modbus link status between ABC B and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal Communication; Active=Communication Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">modbus_comm_b</td><td class="d">Modbus link status between ABC B and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal Communication; Active=Communication Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">fp1_fault_a</td><td class="d">Status of FP1 fault condition for circuit A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">fp1_fault_b</td><td class="d">Status of FP1 fault condition for circuit B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="138" data-acc="W" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">filter_alm_reset_c</td><td class="d">Reset the dirty filter alarm after the filter has been changed (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">dirty_filter_alarm</td><td class="d">Status of the dirty filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Change Filter</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">cond_stat_a</td><td class="d">Status of the condensate input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">alarm_hdw_stat_a</td><td class="d">Status of the ABC A Alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">lock_hdw_stat_a</td><td class="d">Status of the ABC A Lockout output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">lockout_stat_a</td><td class="d">Lockout status of the circuit A system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">cond_stat_b</td><td class="d">Status of the condensate input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">alarm_hdw_stat_b</td><td class="d">Status of the ABC B Alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">lock_hdw_stat_b</td><td class="d">Status of the ABC B Lockout output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">lockout_stat_b</td><td class="d">Lockout status of the circuit B system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">comp_stat_a</td><td class="d">Status of the CC compressor output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">hi_comp_stat_a</td><td class="d">Status of the CC2 compressor output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">rev_vlv_stat_a</td><td class="d">Status of the reversing valve output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat; Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">fan_stat_a</td><td class="d">Status of the Fan relay output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">eh1_stat_a</td><td class="d">Status of the EH1 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">eh2_stat_a</td><td class="d">Status of the EH2 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">acc1_stat_a</td><td class="d">Status of the ACC1 output on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">comp_stat_b</td><td class="d">Status of the CC compressor output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">hi_comp_stat_b</td><td class="d">Status of the CC2 compressor output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">rev_vlv_stat_b</td><td class="d">Status of the reversing valve output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat; Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">fan_stat_b</td><td class="d">Status of the Fan relay output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">eh1_stat_b</td><td class="d">Status of the EH1 output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">eh2_stat_b</td><td class="d">Status of the EH2 output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">acc1_stat_b</td><td class="d">Status of the ACC1 output on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">fp1_lim_a</td><td class="d">FP1 limit temperature for ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">fp2_lim_a</td><td class="d">FP2 limit temperature for ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">rv_setup_a</td><td class="d">Reversing valve setup for ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">sw_2_4_a</td><td class="d">Position of SW2-4 on ABC A which configures the operation of ACC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">sw_2_5_a</td><td class="d">Position of SW2-5 on ABC A which configures the operation of ACC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">comp_cap_a</td><td class="d">Position of SW2-6 on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">lockout_cfg_a</td><td class="d">Position of SW2-7 on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">reheat_cfg_a</td><td class="d">Position of SW2-8 on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">sw1_test_a</td><td class="d">Status of the SW1 test button on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">fp1_lim_b</td><td class="d">FP1 limit temperature for ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">fp2_lim_b</td><td class="d">FP2 limit temperature for ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">rv_setup_b</td><td class="d">Reversing valve setup for ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">sw_2_4_b</td><td class="d">Position of SW2-4 on ABC B which configures the operation of ACC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">sw_2_5_b</td><td class="d">Position of SW2-5 on ABC B which configures the operation of ACC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">comp_cap_b</td><td class="d">Position of SW2-6 on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">lockout_cfg_b</td><td class="d">Position of SW2-7 on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">reheat_cfg_b</td><td class="d">Position of SW2-8 on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">sw1_test_b</td><td class="d">Status of the SW1 test button on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">y1_hdw_a</td><td class="d">Status of the physical Y1 input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">y2_hdw_a</td><td class="d">Status of the physical Y2 input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">w_hdw_a</td><td class="d">Status of the physical W input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">o_hdw_a</td><td class="d">Status of the physical O input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">g_hdw_a</td><td class="d">Status of the physical G input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">dh_hdw_a</td><td class="d">Status of the physical DH input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">hp_hdw_a</td><td class="d">Physical LP input on ABC A (as labelled in the source)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">lp_hdw_a</td><td class="d">Physical HP input on ABC A (as labelled in the source)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">ls_hdw_a</td><td class="d">Status of the physical LS input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=LoadShed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">es_hdw_a</td><td class="d">Status of the physical ES input on ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">abc_test_mode_a</td><td class="d">Current status of the test mode for ABC A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">y1_hdw_b</td><td class="d">Status of the physical Y1 input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">y2_hdw_b</td><td class="d">Status of the physical Y2 input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="245" data-acc="R" data-u="" data-st="1" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">w_hdw_b</td><td class="d">Status of the physical W input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">o_hdw_b</td><td class="d">Status of the physical O input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">g_hdw_b</td><td class="d">Status of the physical G input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">dh_hdw_b</td><td class="d">Status of the physical DH input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="249" data-acc="R" data-u="" data-st="1" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">hp_hdw_b</td><td class="d">Physical LP input on ABC B (as labelled in the source)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">lp_hdw_b</td><td class="d">Physical HP input on ABC B (as labelled in the source)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">ls_hdw_b</td><td class="d">Status of the physical LS input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=LoadShed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">es_hdw_b</td><td class="d">Status of the physical ES input on ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">abc_test_mode_b</td><td class="d">Current status of the test mode for ABC B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">ddc_enable_c</td><td class="d">Internal use; do not map to BAS (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=T-Stat; Active=UPC</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">sys_comm</td><td class="d">Status of valid system communications with ABC controls</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">eh1_mode_c</td><td class="d">Operation for ABC A EH1 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux_Heat; Active=Network_EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">eh2_mode_c</td><td class="d">Operation for ABC A EH2 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux_Heat; Active=Network_EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">eh3_mode_c</td><td class="d">Operation for ABC B EH1 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux_Heat; Active=Network_EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">eh4_mode_c</td><td class="d">Operation for ABC B EH2 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux_Heat; Active=Network_EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">brine_select_c</td><td class="d">Water or anti-freeze, for performance calculations (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Water; Active=Anti-Freeze</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">dh_enable_c</td><td class="d">Enables/disables dehumidification (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=DH Disabled; Active=DH Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">dhw_enable_a_c</td><td class="d">Enables/disables DHW operation on circuit A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">dhw_enable_b_c</td><td class="d">Enables/disables DHW operation on circuit B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">sw2_1_a_c</td><td class="d">Selects the position of SW2-1 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">sw2_2_a_c</td><td class="d">Selects the position of SW2-2 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">sw2_3_a_c</td><td class="d">Selects the position of SW2-3 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="313" data-acc="W" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">sw2_4_a_c</td><td class="d">Selects the position of SW2-4 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="314" data-acc="W" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">sw2_5_a_c</td><td class="d">Selects the position of SW2-5 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="315" data-acc="W" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">sw2_6_a_c</td><td class="d">Selects the position of SW2-6 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">sw2_7_a_c</td><td class="d">Selects the position of SW2-7 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">sw2-8_a_c</td><td class="d">Selects the position of SW2-8 on ABC A for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="318" data-acc="W" data-u="" data-st="1" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">dip_sw_ovrd_ena_a_c</td><td class="d">Enables BAS dip switch overrides on ABC A (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="319" data-acc="W" data-u="" data-st="1" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">sw2_1_b_c</td><td class="d">Selects the position of SW2-1 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="320" data-acc="W" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">sw2_2_b_c</td><td class="d">Selects the position of SW2-2 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15 Deg; Active=30 Deg</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">sw2_3_b_c</td><td class="d">Selects the position of SW2-3 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">sw2_4_b_c</td><td class="d">Selects the position of SW2-4 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="323" data-acc="W" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">sw2_5_b_c</td><td class="d">Selects the position of SW2-5 on ABC B for override (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="324" data-acc="W" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">sw2_6_b_c</td><td class="d">Selects the position of SW2-6 on ABC B for override (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">sw2_7_b_c</td><td class="d">Selects the position of SW2-7 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="326" data-acc="W" data-u="" data-st="1" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">sw2-8_b_c</td><td class="d">Selects the position of SW2-8 on ABC B for override (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="327" data-acc="W" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">dip_sw_ovrd_ena_b_c</td><td class="d">Enables BAS dip switch overrides on ABC B (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="330" data-acc="W" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">set_blwr_addr_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="331" data-acc="W" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">clr_blwr_addr_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="400" data-acc="W" data-u="" data-st="1" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">test_mode_ena_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="401" data-acc="W" data-u="" data-st="1" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">fact_test_ena_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="402" data-acc="W" data-u="" data-st="1" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">clear_faults_c</td><td class="d">Internal use; do not map to BAS (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="403" data-acc="W" data-u="" data-st="1" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">dev_enable_c</td><td class="d">Add communicating devices to the Aurora Control Boards (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="406" data-acc="W" data-u="" data-st="1" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">axb_enable_a_c</td><td class="d">Internal use; do not map to BAS (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="407" data-acc="W" data-u="" data-st="1" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">axb_enable_b_c</td><td class="d">Used along with BV:403 to add the AXB to ABC B (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=No AXB; Active=AXB Present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="500" data-acc="W" data-u="" data-st="1" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">500</td><td class="n">temp_selector_c</td><td class="d">Selects between wall sensor and BAS for space temperature value (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">valid_sensor</td><td class="d">Current status of having a valid space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="502" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">502</td><td class="n">schedule_select_c</td><td class="d">Selects between the internal or external schedule (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Internal; Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">occ_cmd_select_c</td><td class="d">Occupancy command selection between AV:509 &amp; MSV:500 (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=MSV; Active=AV</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">occ_sensor_enable_c</td><td class="d">Enables or disables occupancy sensor connected to ABC O input (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="506" data-acc="W" data-u="" data-st="1" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">occ_man_cmd_bv_c</td><td class="d">BAS occupancy signal (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="507" data-acc="W" data-u="" data-st="1" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">temp_occ_c</td><td class="d">Enables or disables temporary occupancy at zone sensors (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Enable; Active=Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">temp_occ_stat</td><td class="d">Temporary occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Temp Occ</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="509" data-acc="R" data-u="" data-st="1" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">not_unoccupied</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="510" data-acc="R" data-u="" data-st="1" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">fan_occupied</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="550" data-acc="W" data-u="" data-st="1" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">archive_now_c</td><td class="d">Forces UPC to Archive the current system settings and database values (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=No; Active=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="600" data-acc="W" data-u="" data-st="1" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">econ_on_c</td><td class="d">Economizer available, from the BAS (slave mode) (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="601" data-acc="R" data-u="" data-st="1" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">econ_avail</td><td class="d">Current availability of Economizer for free cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Avail; Active=Available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="602" data-acc="R" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">lvt_status</td><td class="d">The low outdoor temperature ventilation logic is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive; Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="603" data-acc="R" data-u="" data-st="1" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">dcv_status</td><td class="d">Demand controlled ventilation logic is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive; Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="604" data-acc="R" data-u="" data-st="1" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">econ_stat</td><td class="d">Economizer operation is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="605" data-acc="R" data-u="" data-st="1" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">low_lat</td><td class="d">Low LAT logic is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="606" data-acc="R" data-u="" data-st="1" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">y1_demand</td><td class="d">Economizer logic is passing on a Y1 compressor demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="607" data-acc="R" data-u="" data-st="1" id="obj-bv-607"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">607</td><td class="n">y2_demand</td><td class="d">Economizer logic is passing on a Y2 compressor demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="608" data-acc="W" data-u="" data-st="1" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">pres_select_c</td><td class="d">Selects between atmospheric pressure and elevation for enthalpy calculations (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pressure; Active=Elevation</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="609" data-acc="W" data-u="" data-st="1" id="obj-bv-609"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">609</td><td class="n">oat_select_c</td><td class="d">Selection value for OAT source (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="610" data-acc="R" data-u="" data-st="1" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">oat_valid</td><td class="d">A valid OAT value is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="611" data-acc="W" data-u="" data-st="1" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">oah_select_c</td><td class="d">Selection value for OAH source (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="612" data-acc="R" data-u="" data-st="1" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">oah_valid</td><td class="d">A valid OAH value is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="613" data-acc="W" data-u="" data-st="1" id="obj-bv-613"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">613</td><td class="n">rat_select_c</td><td class="d">Selection value for RAT source (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="614" data-acc="R" data-u="" data-st="1" id="obj-bv-614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">614</td><td class="n">rat_valid</td><td class="d">A valid RAT value is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="615" data-acc="W" data-u="" data-st="1" id="obj-bv-615"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">615</td><td class="n">rah_select_c</td><td class="d">Selection value for RAH source (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="616" data-acc="R" data-u="" data-st="1" id="obj-bv-616"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">616</td><td class="n">rah_valid</td><td class="d">A valid RAH value is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="620" data-acc="W" data-u="" data-st="1" id="obj-bv-620"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">620</td><td class="n">low_lat_pos_c</td><td class="d">Selects the minimum damper position for operation with low LAT conditions (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Min Position; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="621" data-acc="W" data-u="" data-st="1" id="obj-bv-621"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">621</td><td class="n">no_dem_econ_c</td><td class="d">Selects operation of the Economizer with no heating or cooling demand present (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Min Position; Active=Neutral Air</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="622" data-acc="W" data-u="" data-st="1" id="obj-bv-622"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">622</td><td class="n">dem_ctrl_vent_c</td><td class="d">Enables or disables Demand Controlled Ventilation (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="623" data-acc="W" data-u="" data-st="1" id="obj-bv-623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">623</td><td class="n">dcv_variable_c</td><td class="d">Selects the control variable for Demand Controlled Ventilation (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=CO2; Active=VOC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="383" data-i="100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">mode_msv</td><td class="d">Operating mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cool Stage 1; 4=Cool Stage 2; 5=Hot Gas Reheat; 6=Heat Stage 1; 7=Heat Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=ABC A Lockout; 13=Demand Ventilation; 14=Economizer Mode; 15=ABC B Lockout; 16=Full Cool W/Economizer; 17=Low LAT Mode; 18=1/2 Capacity W/Lockout; 19=Full Lockout Condition; 20=Cool 1 W/Economizer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="384" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">clg_cfm_offset_msv_c</td><td class="d">Dehumidification operation for ECM blower (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Htg CFM = Clg CFM; 2=-5% CFM Clg; 3=-10% CFM Clg; 4=-15% CFM Clg; 5=+5% CFM Clg</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="385" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">phase_select_c</td><td class="d">Selects the supply power phase (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Single Phase; 2=Three Phase</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="386" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-mv-302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">302</td><td class="n">flow_meter_a_msv_c</td><td class="d">Flow meter option for circuit A (default 6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=3/4 Inch; 3=1 inch; 4=2 inch; 5=2 1/2 Inch; 6=1 1/4 Inch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="387" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-mv-303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">303</td><td class="n">flow_meter_b_msv_c</td><td class="d">Flow meter option for circuit B (default 6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None; 2=3/4 Inch; 3=1 inch; 4=2 inch; 5=2 1/2 Inch; 6=1 1/4 Inch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="388" data-i="500" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">occ_man_msv_c</td><td class="d">System occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="389" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">eff_occ_msv</td><td class="d">Current system occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby; 5=Occupancy Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="390" data-i="502" data-acc="R" data-u="" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">lockout_enum_msv</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="391" data-i="600" data-acc="W" data-u="" data-st="1" id="obj-mv-600"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">600</td><td class="n">econ_msv_c</td><td class="d">Economizer operating mode using multi state value (default 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Econ Off; 2=Fixed Temp; 3=Diff Temp; 4=Fixed Enthalpy; 5=Diff Enthalpy; 6=Slave Mode</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace Aurora UPC Dual Rooftop Economizer point IDs by name</summary><ul><li><a href="#obj-av-100"><code>AV100</code></a>active_setpt</li><li><a href="#obj-av-101"><code>AV101</code></a>neut_setpt</li><li><a href="#obj-av-102"><code>AV102</code></a>mode_av</li><li><a href="#obj-av-103"><code>AV103</code></a>man_ecm_speed_c</li><li><a href="#obj-av-104"><code>AV104</code></a>ecm_override</li><li><a href="#obj-av-105"><code>AV105</code></a>man_vs_pump_a_c</li><li><a href="#obj-av-106"><code>AV106</code></a>man_vs_pump_b_c</li><li><a href="#obj-av-107"><code>AV107</code></a>man_damp_pos_c</li><li><a href="#obj-av-108"><code>AV108</code></a>actual_damp_pos</li><li><a href="#obj-av-109"><code>AV109</code></a>fp1_setpt_a</li><li><a href="#obj-av-110"><code>AV110</code></a>fp2_setpt_a</li><li><a href="#obj-av-111"><code>AV111</code></a>fp1_setpt_b</li><li><a href="#obj-av-112"><code>AV112</code></a>fp2_setpt_b</li><li><a href="#obj-av-113"><code>AV113</code></a>filter_alm_hrs_c</li><li><a href="#obj-av-114"><code>AV114</code></a>filter_hours</li><li><a href="#obj-av-115"><code>AV115</code></a>lock_stat_reg_a</li><li><a href="#obj-av-116"><code>AV116</code></a>alarm_enum_a</li><li><a href="#obj-av-117"><code>AV117</code></a>lock_stat_reg_b</li><li><a href="#obj-av-118"><code>AV118</code></a>alarm_enum_b</li><li><a href="#obj-av-119"><code>AV119</code></a>alarm_enum</li><li><a href="#obj-av-200"><code>AV200</code></a>ecm_speed_sw_a</li><li><a href="#obj-av-201"><code>AV201</code></a>ecm_pwm_pct_a</li><li><a href="#obj-av-202"><code>AV202</code></a>vs_pump_spd_stat_a</li><li><a href="#obj-av-203"><code>AV203</code></a>vs_pump_pct_stat_a</li><li><a href="#obj-av-204"><code>AV204</code></a>vs_pump_spd_stat_b</li><li><a href="#obj-av-205"><code>AV205</code></a>vs_pump_pct_stat_b</li><li><a href="#obj-av-206"><code>AV206</code></a>coax_temp_stat_a</li><li><a href="#obj-av-207"><code>AV207</code></a>air_coil_temp_stat_a</li><li><a href="#obj-av-208"><code>AV208</code></a>coax_temp_stat_b</li><li><a href="#obj-av-209"><code>AV209</code></a>air_coil_temp_stat_b</li><li><a href="#obj-av-210"><code>AV210</code></a>lwt_stat_a</li><li><a href="#obj-av-211"><code>AV211</code></a>ewt_stat_a</li><li><a href="#obj-av-212"><code>AV212</code></a>water_flow_stat_a</li><li><a href="#obj-av-213"><code>AV213</code></a>loop_pres_stat_a</li><li><a href="#obj-av-214"><code>AV214</code></a>lat_stat</li><li><a href="#obj-av-216"><code>AV216</code></a>suct_press_stat_a</li><li><a href="#obj-av-217"><code>AV217</code></a>disch_press_stat_a</li><li><a href="#obj-av-218"><code>AV218</code></a>suct_temp_stat_a</li><li><a href="#obj-av-219"><code>AV219</code></a>disch_temp_stat_a</li><li><a href="#obj-av-220"><code>AV220</code></a>liq_line_temp_stat_a</li><li><a href="#obj-av-221"><code>AV221</code></a>sat_evap_temp_stat_a</li><li><a href="#obj-av-222"><code>AV222</code></a>cond_temp_stat_a</li><li><a href="#obj-av-223"><code>AV223</code></a>est_line_voltage_stat_a</li><li><a href="#obj-av-224"><code>AV224</code></a>control_voltage_stat_a</li><li><a href="#obj-av-225"><code>AV225</code></a>hot_wtr_temp_stat_a</li><li><a href="#obj-av-226"><code>AV226</code></a>univ_input_stat_a</li><li><a href="#obj-av-227"><code>AV227</code></a>superheat_stat_a</li><li><a href="#obj-av-228"><code>AV228</code></a>htg_subcool_stat_a</li><li><a href="#obj-av-229"><code>AV229</code></a>clg_subcool_stat_a</li><li><a href="#obj-av-230"><code>AV230</code></a>fan_current_stat_a</li><li><a href="#obj-av-231"><code>AV231</code></a>aux_current_stat_a</li><li><a href="#obj-av-232"><code>AV232</code></a>comp_current_stat_a</li><li><a href="#obj-av-233"><code>AV233</code></a>comp1_current_stat_a</li><li><a href="#obj-av-234"><code>AV234</code></a>total_amps_stat_a</li><li><a href="#obj-av-235"><code>AV235</code></a>comp_power_stat_a</li><li><a href="#obj-av-236"><code>AV236</code></a>fan_power_stat_a</li><li><a href="#obj-av-237"><code>AV237</code></a>aux_power_stat_a</li><li><a href="#obj-av-238"><code>AV238</code></a>total_power_stat_a</li><li><a href="#obj-av-239"><code>AV239</code></a>he_hr_stat_a</li><li><a href="#obj-av-240"><code>AV240</code></a>total_cap_stat_a</li><li><a href="#obj-av-241"><code>AV241</code></a>cop_stat_a</li><li><a href="#obj-av-242"><code>AV242</code></a>eer_stat_a</li><li><a href="#obj-av-260"><code>AV260</code></a>lwt_stat_b</li><li><a href="#obj-av-261"><code>AV261</code></a>ewt_stat_b</li><li><a href="#obj-av-262"><code>AV262</code></a>water_flow_stat_b</li><li><a href="#obj-av-263"><code>AV263</code></a>loop_pres_stat_b</li><li><a href="#obj-av-264"><code>AV264</code></a>lat_stat_b</li><li><a href="#obj-av-266"><code>AV266</code></a>suct_press_stat_b</li><li><a href="#obj-av-267"><code>AV267</code></a>disch_press_stat_b</li><li><a href="#obj-av-268"><code>AV268</code></a>suct_temp_stat_b</li><li><a href="#obj-av-269"><code>AV269</code></a>disch_temp_stat_b</li><li><a href="#obj-av-270"><code>AV270</code></a>liq_line_temp_stat_b</li><li><a href="#obj-av-271"><code>AV271</code></a>sat_evap_temp_stat_b</li><li><a href="#obj-av-272"><code>AV272</code></a>cond_temp_stat_b</li><li><a href="#obj-av-273"><code>AV273</code></a>est_line_voltage_stat_b</li><li><a href="#obj-av-274"><code>AV274</code></a>control_voltage_stat_b</li><li><a href="#obj-av-275"><code>AV275</code></a>hot_wtr_temp_stat_b</li><li><a href="#obj-av-276"><code>AV276</code></a>univ_input_stat_b</li><li><a href="#obj-av-277"><code>AV277</code></a>superheat_stat_b</li><li><a href="#obj-av-278"><code>AV278</code></a>htg_subcool_stat_b</li><li><a href="#obj-av-279"><code>AV279</code></a>clg_subcool_stat_b</li><li><a href="#obj-av-280"><code>AV280</code></a>fan_current_stat_b</li><li><a href="#obj-av-281"><code>AV281</code></a>aux_current_stat_b</li><li><a href="#obj-av-282"><code>AV282</code></a>comp_current_stat_b</li><li><a href="#obj-av-283"><code>AV283</code></a>comp1_current_stat_b</li><li><a href="#obj-av-284"><code>AV284</code></a>total_amps_stat_b</li><li><a href="#obj-av-285"><code>AV285</code></a>comp_power_stat_b</li><li><a href="#obj-av-286"><code>AV286</code></a>fan_power_stat_b</li><li><a href="#obj-av-287"><code>AV287</code></a>aux_power_stat_b</li><li><a href="#obj-av-288"><code>AV288</code></a>total_power_stat_b</li><li><a href="#obj-av-289"><code>AV289</code></a>he_hr_stat_b</li><li><a href="#obj-av-290"><code>AV290</code></a>total_cap_stat_b</li><li><a href="#obj-av-291"><code>AV291</code></a>cop_stat_b</li><li><a href="#obj-av-292"><code>AV292</code></a>eer_stat_b</li><li><a href="#obj-av-293"><code>AV293</code></a>he_hr_stat_combined</li><li><a href="#obj-av-294"><code>AV294</code></a>total_cap_stat_combined</li><li><a href="#obj-av-295"><code>AV295</code></a>total_power_stat_combined</li><li><a href="#obj-av-301"><code>AV301</code></a>low_ecm_spd_c</li><li><a href="#obj-av-302"><code>AV302</code></a>med_ecm_spd_c</li><li><a href="#obj-av-303"><code>AV303</code></a>high_ecm_spd_c</li><li><a href="#obj-av-304"><code>AV304</code></a>aux_ht_ecm_spd_c</li><li><a href="#obj-av-305"><code>AV305</code></a>blwr_off_delay_c</li><li><a href="#obj-av-306"><code>AV306</code></a>clg_cfm_offset_av_c</li><li><a href="#obj-av-307"><code>AV307</code></a>occ_dehum_setpt_c</li><li><a href="#obj-av-308"><code>AV308</code></a>unocc_dehum_setpt_c</li><li><a href="#obj-av-309"><code>AV309</code></a>dehum_setpt</li><li><a href="#obj-av-310"><code>AV310</code></a>dehum_diff_c</li><li><a href="#obj-av-311"><code>AV311</code></a>vs_pump_min_spd_a_c</li><li><a href="#obj-av-312"><code>AV312</code></a>vs_pump_max_spd_a_c</li><li><a href="#obj-av-313"><code>AV313</code></a>pump_opt_a_c</li><li><a href="#obj-av-314"><code>AV314</code></a>vs_pump_min_spd_b_c</li><li><a href="#obj-av-315"><code>AV315</code></a>vs_pump_max_spd_b_c</li><li><a href="#obj-av-316"><code>AV316</code></a>pump_opt_b_c</li><li><a href="#obj-av-317"><code>AV317</code></a>flow_meter_a_c</li><li><a href="#obj-av-318"><code>AV318</code></a>flow_meter_b_c</li><li><a href="#obj-av-319"><code>AV319</code></a>dhw_setpt_a_c</li><li><a href="#obj-av-320"><code>AV320</code></a>dhw_setpt_b_c</li><li><a href="#obj-av-321"><code>AV321</code></a>energy_mon_a_c</li><li><a href="#obj-av-322"><code>AV322</code></a>energy_mon_b_c</li><li><a href="#obj-av-323"><code>AV323</code></a>acc1_delay_a_c</li><li><a href="#obj-av-324"><code>AV324</code></a>acc1_delay_b_c</li><li><a href="#obj-av-325"><code>AV325</code></a>measured_line_volts_c</li><li><a href="#obj-av-326"><code>AV326</code></a>blower_config_c</li><li><a href="#obj-av-400"><code>AV400</code></a>fact_test_c</li><li><a href="#obj-av-401"><code>AV401</code></a>m409_cmd</li><li><a href="#obj-av-402"><code>AV402</code></a>m488_cmd</li><li><a href="#obj-av-403"><code>AV403</code></a>m417_cmd</li><li><a href="#obj-av-404"><code>AV404</code></a>m494_cmd</li><li><a href="#obj-av-405"><code>AV405</code></a>m421_cmd</li><li><a href="#obj-av-406"><code>AV406</code></a>m495_cmd</li><li><a href="#obj-av-407"><code>AV407</code></a>m425_cmd</li><li><a href="#obj-av-408"><code>AV408</code></a>m496_cmd</li><li><a href="#obj-av-409"><code>AV409</code></a>m429_cmd</li><li><a href="#obj-av-410"><code>AV410</code></a>m497_cmd</li><li><a href="#obj-av-411"><code>AV411</code></a>m433_cmd</li><li><a href="#obj-av-412"><code>AV412</code></a>m498_cmd</li><li><a href="#obj-av-413"><code>AV413</code></a>m441_cmd</li><li><a href="#obj-av-414"><code>AV414</code></a>m445_cmd</li><li><a href="#obj-av-415"><code>AV415</code></a>m500_cmd</li><li><a href="#obj-av-416"><code>AV416</code></a>m449_cmd</li><li><a href="#obj-av-417"><code>AV417</code></a>m501_cmd</li><li><a href="#obj-av-418"><code>AV418</code></a>m453_cmd</li><li><a href="#obj-av-420"><code>AV420</code></a>tstat_ovrd_c</li><li><a href="#obj-av-430"><code>AV430</code></a>abc_fw_rev_a</li><li><a href="#obj-av-431"><code>AV431</code></a>sw_part_no_a</li><li><a href="#obj-av-432"><code>AV432</code></a>abc_fw_beta_a</li><li><a href="#obj-av-433"><code>AV433</code></a>abc_fw_rev_b</li><li><a href="#obj-av-434"><code>AV434</code></a>sw_part_no_b</li><li><a href="#obj-av-435"><code>AV435</code></a>abc_fw_beta_b</li><li><a href="#obj-av-500"><code>AV500</code></a>zone_temp</li><li><a href="#obj-av-501"><code>AV501</code></a>zone_temp_adj_c</li><li><a href="#obj-av-502"><code>AV502</code></a>zone_temp_ovrd_c</li><li><a href="#obj-av-503"><code>AV503</code></a>zone_hum</li><li><a href="#obj-av-504"><code>AV504</code></a>humidity_c</li><li><a href="#obj-av-505"><code>AV505</code></a>co2_stat</li><li><a href="#obj-av-506"><code>AV506</code></a>co2_cmd_c</li><li><a href="#obj-av-507"><code>AV507</code></a>voc_stat</li><li><a href="#obj-av-508"><code>AV508</code></a>voc_cmd_c</li><li><a href="#obj-av-509"><code>AV509</code></a>occ_man_av_c</li><li><a href="#obj-av-510"><code>AV510</code></a>eff_occ_st</li><li><a href="#obj-av-511"><code>AV511</code></a>occ_clg_setpt_c</li><li><a href="#obj-av-512"><code>AV512</code></a>occ_htg_setpt_c</li><li><a href="#obj-av-513"><code>AV513</code></a>unocc_clg_setpt_c</li><li><a href="#obj-av-514"><code>AV514</code></a>unocc_htg_setpt_c</li><li><a href="#obj-av-515"><code>AV515</code></a>standby_cool_setpt_c</li><li><a href="#obj-av-516"><code>AV516</code></a>standby_heat_setpt_c</li><li><a href="#obj-av-517"><code>AV517</code></a>eff_clg_setpt_c</li><li><a href="#obj-av-518"><code>AV518</code></a>eff_htg_setpt_c</li><li><a href="#obj-av-521"><code>AV521</code></a>setpt_diff_c</li><li><a href="#obj-av-522"><code>AV522</code></a>setpt_span_c</li><li><a href="#obj-av-523"><code>AV523</code></a>temp_occ_time</li><li><a href="#obj-av-524"><code>AV524</code></a>occ_man_value</li><li><a href="#obj-av-600"><code>AV600</code></a>econ_mode</li><li><a href="#obj-av-601"><code>AV601</code></a>econ_damp_pos</li><li><a href="#obj-av-602"><code>AV602</code></a>atm_pres_c</li><li><a href="#obj-av-603"><code>AV603</code></a>elev_feet_c</li><li><a href="#obj-av-604"><code>AV604</code></a>air_pres</li><li><a href="#obj-av-605"><code>AV605</code></a>oat_adjust_c</li><li><a href="#obj-av-606"><code>AV606</code></a>oat_override_c</li><li><a href="#obj-av-607"><code>AV607</code></a>oat_stat</li><li><a href="#obj-av-608"><code>AV608</code></a>oah_adjust_c</li><li><a href="#obj-av-609"><code>AV609</code></a>oah_override_c</li><li><a href="#obj-av-610"><code>AV610</code></a>oah_stat</li><li><a href="#obj-av-611"><code>AV611</code></a>out_enth</li><li><a href="#obj-av-612"><code>AV612</code></a>out_dew</li><li><a href="#obj-av-613"><code>AV613</code></a>rat_adjust_c</li><li><a href="#obj-av-614"><code>AV614</code></a>rat_override_c</li><li><a href="#obj-av-615"><code>AV615</code></a>rat_stat</li><li><a href="#obj-av-616"><code>AV616</code></a>rah_adjust_c</li><li><a href="#obj-av-617"><code>AV617</code></a>rah_override_c</li><li><a href="#obj-av-618"><code>AV618</code></a>rah_stat</li><li><a href="#obj-av-619"><code>AV619</code></a>ret_enth</li><li><a href="#obj-av-620"><code>AV620</code></a>ret_dew</li><li><a href="#obj-av-630"><code>AV630</code></a>econ_av_c</li><li><a href="#obj-av-631"><code>AV631</code></a>db_setpt_c</li><li><a href="#obj-av-632"><code>AV632</code></a>db_limit_c</li><li><a href="#obj-av-633"><code>AV633</code></a>db_diff_c</li><li><a href="#obj-av-634"><code>AV634</code></a>enth_setpt_c</li><li><a href="#obj-av-635"><code>AV635</code></a>enth_limit_c</li><li><a href="#obj-av-636"><code>AV636</code></a>enth_diff_c</li><li><a href="#obj-av-637"><code>AV637</code></a>ma_setpt_c</li><li><a href="#obj-av-638"><code>AV638</code></a>min_dmp_pos_c</li><li><a href="#obj-av-639"><code>AV639</code></a>min_lat_lim_c</li><li><a href="#obj-av-640"><code>AV640</code></a>min_oat_clg_c</li><li><a href="#obj-av-641"><code>AV641</code></a>min_oat_vent_c</li><li><a href="#obj-av-642"><code>AV642</code></a>max_dcv_pos_c</li><li><a href="#obj-av-643"><code>AV643</code></a>low_dcv_val_c</li><li><a href="#obj-av-644"><code>AV644</code></a>high_dcv_val_c</li><li><a href="#obj-av-645"><code>AV645</code></a>sam_time_c</li><li><a href="#obj-av-646"><code>AV646</code></a>dmp_cool_c</li><li><a href="#obj-av-647"><code>AV647</code></a>comp_up_time_c</li><li><a href="#obj-av-648"><code>AV648</code></a>comp_dn_time_c</li><li><a href="#obj-av-649"><code>AV649</code></a>na_time_c</li><li><a href="#obj-bv-100"><code>BV100</code></a>fan_operation_c</li><li><a href="#obj-bv-101"><code>BV101</code></a>em_shutdown_c</li><li><a href="#obj-bv-102"><code>BV102</code></a>es_stat</li><li><a href="#obj-bv-103"><code>BV103</code></a>es_stat_a</li><li><a href="#obj-bv-104"><code>BV104</code></a>es_stat_b</li><li><a href="#obj-bv-105"><code>BV105</code></a>load_shed_c</li><li><a href="#obj-bv-106"><code>BV106</code></a>ls_stat_a</li><li><a href="#obj-bv-107"><code>BV107</code></a>ls_stat_b</li><li><a href="#obj-bv-108"><code>BV108</code></a>y1_dem</li><li><a href="#obj-bv-109"><code>BV109</code></a>y2_dem</li><li><a href="#obj-bv-110"><code>BV110</code></a>network_y1_c</li><li><a href="#obj-bv-111"><code>BV111</code></a>network_y2_c</li><li><a href="#obj-bv-112"><code>BV112</code></a>network_w_c</li><li><a href="#obj-bv-113"><code>BV113</code></a>network_o_c</li><li><a href="#obj-bv-114"><code>BV114</code></a>network_g_c</li><li><a href="#obj-bv-115"><code>BV115</code></a>network_dh_c</li><li><a href="#obj-bv-116"><code>BV116</code></a>eh1_override_c</li><li><a href="#obj-bv-117"><code>BV117</code></a>eh2_override_c</li><li><a href="#obj-bv-118"><code>BV118</code></a>eh3_override_c</li><li><a href="#obj-bv-119"><code>BV119</code></a>eh4_override_c</li><li><a href="#obj-bv-120"><code>BV120</code></a>lead_lag_enable_c</li><li><a href="#obj-bv-121"><code>BV121</code></a>y1_cmd_stat</li><li><a href="#obj-bv-122"><code>BV122</code></a>y2_cmd_stat</li><li><a href="#obj-bv-123"><code>BV123</code></a>w_cmd_stat</li><li><a href="#obj-bv-124"><code>BV124</code></a>o_cmd_stat</li><li><a href="#obj-bv-125"><code>BV125</code></a>g_cmd_stat</li><li><a href="#obj-bv-126"><code>BV126</code></a>dh_cmd_stat</li><li><a href="#obj-bv-127"><code>BV127</code></a>manual_ecm_c</li><li><a href="#obj-bv-128"><code>BV128</code></a>man_vs_pump_c</li><li><a href="#obj-bv-129"><code>BV129</code></a>man_damp_c</li><li><a href="#obj-bv-130"><code>BV130</code></a>alarm_reset_c</li><li><a href="#obj-bv-131"><code>BV131</code></a>alarm_reset_stat</li><li><a href="#obj-bv-132"><code>BV132</code></a>abc_comm_flt_a</li><li><a href="#obj-bv-133"><code>BV133</code></a>modbus_comm_a</li><li><a href="#obj-bv-134"><code>BV134</code></a>abc_comm_flt_b</li><li><a href="#obj-bv-135"><code>BV135</code></a>modbus_comm_b</li><li><a href="#obj-bv-136"><code>BV136</code></a>fp1_fault_a</li><li><a href="#obj-bv-137"><code>BV137</code></a>fp1_fault_b</li><li><a href="#obj-bv-138"><code>BV138</code></a>filter_alm_reset_c</li><li><a href="#obj-bv-139"><code>BV139</code></a>dirty_filter_alarm</li><li><a href="#obj-bv-140"><code>BV140</code></a>cond_stat_a</li><li><a href="#obj-bv-141"><code>BV141</code></a>alarm_hdw_stat_a</li><li><a href="#obj-bv-142"><code>BV142</code></a>lock_hdw_stat_a</li><li><a href="#obj-bv-143"><code>BV143</code></a>lockout_stat_a</li><li><a href="#obj-bv-144"><code>BV144</code></a>cond_stat_b</li><li><a href="#obj-bv-145"><code>BV145</code></a>alarm_hdw_stat_b</li><li><a href="#obj-bv-146"><code>BV146</code></a>lock_hdw_stat_b</li><li><a href="#obj-bv-147"><code>BV147</code></a>lockout_stat_b</li><li><a href="#obj-bv-200"><code>BV200</code></a>comp_stat_a</li><li><a href="#obj-bv-201"><code>BV201</code></a>hi_comp_stat_a</li><li><a href="#obj-bv-202"><code>BV202</code></a>rev_vlv_stat_a</li><li><a href="#obj-bv-203"><code>BV203</code></a>fan_stat_a</li><li><a href="#obj-bv-204"><code>BV204</code></a>eh1_stat_a</li><li><a href="#obj-bv-205"><code>BV205</code></a>eh2_stat_a</li><li><a href="#obj-bv-206"><code>BV206</code></a>acc1_stat_a</li><li><a href="#obj-bv-207"><code>BV207</code></a>comp_stat_b</li><li><a href="#obj-bv-208"><code>BV208</code></a>hi_comp_stat_b</li><li><a href="#obj-bv-209"><code>BV209</code></a>rev_vlv_stat_b</li><li><a href="#obj-bv-210"><code>BV210</code></a>fan_stat_b</li><li><a href="#obj-bv-211"><code>BV211</code></a>eh1_stat_b</li><li><a href="#obj-bv-212"><code>BV212</code></a>eh2_stat_b</li><li><a href="#obj-bv-213"><code>BV213</code></a>acc1_stat_b</li><li><a href="#obj-bv-214"><code>BV214</code></a>fp1_lim_a</li><li><a href="#obj-bv-215"><code>BV215</code></a>fp2_lim_a</li><li><a href="#obj-bv-216"><code>BV216</code></a>rv_setup_a</li><li><a href="#obj-bv-217"><code>BV217</code></a>sw_2_4_a</li><li><a href="#obj-bv-218"><code>BV218</code></a>sw_2_5_a</li><li><a href="#obj-bv-219"><code>BV219</code></a>comp_cap_a</li><li><a href="#obj-bv-220"><code>BV220</code></a>lockout_cfg_a</li><li><a href="#obj-bv-221"><code>BV221</code></a>reheat_cfg_a</li><li><a href="#obj-bv-222"><code>BV222</code></a>sw1_test_a</li><li><a href="#obj-bv-223"><code>BV223</code></a>fp1_lim_b</li><li><a href="#obj-bv-224"><code>BV224</code></a>fp2_lim_b</li><li><a href="#obj-bv-225"><code>BV225</code></a>rv_setup_b</li><li><a href="#obj-bv-226"><code>BV226</code></a>sw_2_4_b</li><li><a href="#obj-bv-227"><code>BV227</code></a>sw_2_5_b</li><li><a href="#obj-bv-228"><code>BV228</code></a>comp_cap_b</li><li><a href="#obj-bv-229"><code>BV229</code></a>lockout_cfg_b</li><li><a href="#obj-bv-230"><code>BV230</code></a>reheat_cfg_b</li><li><a href="#obj-bv-231"><code>BV231</code></a>sw1_test_b</li><li><a href="#obj-bv-232"><code>BV232</code></a>y1_hdw_a</li><li><a href="#obj-bv-233"><code>BV233</code></a>y2_hdw_a</li><li><a href="#obj-bv-234"><code>BV234</code></a>w_hdw_a</li><li><a href="#obj-bv-235"><code>BV235</code></a>o_hdw_a</li><li><a href="#obj-bv-236"><code>BV236</code></a>g_hdw_a</li><li><a href="#obj-bv-237"><code>BV237</code></a>dh_hdw_a</li><li><a href="#obj-bv-238"><code>BV238</code></a>hp_hdw_a</li><li><a href="#obj-bv-239"><code>BV239</code></a>lp_hdw_a</li><li><a href="#obj-bv-240"><code>BV240</code></a>ls_hdw_a</li><li><a href="#obj-bv-241"><code>BV241</code></a>es_hdw_a</li><li><a href="#obj-bv-242"><code>BV242</code></a>abc_test_mode_a</li><li><a href="#obj-bv-243"><code>BV243</code></a>y1_hdw_b</li><li><a href="#obj-bv-244"><code>BV244</code></a>y2_hdw_b</li><li><a href="#obj-bv-245"><code>BV245</code></a>w_hdw_b</li><li><a href="#obj-bv-246"><code>BV246</code></a>o_hdw_b</li><li><a href="#obj-bv-247"><code>BV247</code></a>g_hdw_b</li><li><a href="#obj-bv-248"><code>BV248</code></a>dh_hdw_b</li><li><a href="#obj-bv-249"><code>BV249</code></a>hp_hdw_b</li><li><a href="#obj-bv-250"><code>BV250</code></a>lp_hdw_b</li><li><a href="#obj-bv-251"><code>BV251</code></a>ls_hdw_b</li><li><a href="#obj-bv-252"><code>BV252</code></a>es_hdw_b</li><li><a href="#obj-bv-253"><code>BV253</code></a>abc_test_mode_b</li><li><a href="#obj-bv-300"><code>BV300</code></a>ddc_enable_c</li><li><a href="#obj-bv-301"><code>BV301</code></a>sys_comm</li><li><a href="#obj-bv-302"><code>BV302</code></a>eh1_mode_c</li><li><a href="#obj-bv-303"><code>BV303</code></a>eh2_mode_c</li><li><a href="#obj-bv-304"><code>BV304</code></a>eh3_mode_c</li><li><a href="#obj-bv-305"><code>BV305</code></a>eh4_mode_c</li><li><a href="#obj-bv-306"><code>BV306</code></a>brine_select_c</li><li><a href="#obj-bv-307"><code>BV307</code></a>dh_enable_c</li><li><a href="#obj-bv-308"><code>BV308</code></a>dhw_enable_a_c</li><li><a href="#obj-bv-309"><code>BV309</code></a>dhw_enable_b_c</li><li><a href="#obj-bv-310"><code>BV310</code></a>sw2_1_a_c</li><li><a href="#obj-bv-311"><code>BV311</code></a>sw2_2_a_c</li><li><a href="#obj-bv-312"><code>BV312</code></a>sw2_3_a_c</li><li><a href="#obj-bv-313"><code>BV313</code></a>sw2_4_a_c</li><li><a href="#obj-bv-314"><code>BV314</code></a>sw2_5_a_c</li><li><a href="#obj-bv-315"><code>BV315</code></a>sw2_6_a_c</li><li><a href="#obj-bv-316"><code>BV316</code></a>sw2_7_a_c</li><li><a href="#obj-bv-317"><code>BV317</code></a>sw2-8_a_c</li><li><a href="#obj-bv-318"><code>BV318</code></a>dip_sw_ovrd_ena_a_c</li><li><a href="#obj-bv-319"><code>BV319</code></a>sw2_1_b_c</li><li><a href="#obj-bv-320"><code>BV320</code></a>sw2_2_b_c</li><li><a href="#obj-bv-321"><code>BV321</code></a>sw2_3_b_c</li><li><a href="#obj-bv-322"><code>BV322</code></a>sw2_4_b_c</li><li><a href="#obj-bv-323"><code>BV323</code></a>sw2_5_b_c</li><li><a href="#obj-bv-324"><code>BV324</code></a>sw2_6_b_c</li><li><a href="#obj-bv-325"><code>BV325</code></a>sw2_7_b_c</li><li><a href="#obj-bv-326"><code>BV326</code></a>sw2-8_b_c</li><li><a href="#obj-bv-327"><code>BV327</code></a>dip_sw_ovrd_ena_b_c</li><li><a href="#obj-bv-330"><code>BV330</code></a>set_blwr_addr_c</li><li><a href="#obj-bv-331"><code>BV331</code></a>clr_blwr_addr_c</li><li><a href="#obj-bv-400"><code>BV400</code></a>test_mode_ena_c</li><li><a href="#obj-bv-401"><code>BV401</code></a>fact_test_ena_c</li><li><a href="#obj-bv-402"><code>BV402</code></a>clear_faults_c</li><li><a href="#obj-bv-403"><code>BV403</code></a>dev_enable_c</li><li><a href="#obj-bv-406"><code>BV406</code></a>axb_enable_a_c</li><li><a href="#obj-bv-407"><code>BV407</code></a>axb_enable_b_c</li><li><a href="#obj-bv-500"><code>BV500</code></a>temp_selector_c</li><li><a href="#obj-bv-501"><code>BV501</code></a>valid_sensor</li><li><a href="#obj-bv-502"><code>BV502</code></a>schedule_select_c</li><li><a href="#obj-bv-504"><code>BV504</code></a>occ_cmd_select_c</li><li><a href="#obj-bv-505"><code>BV505</code></a>occ_sensor_enable_c</li><li><a href="#obj-bv-506"><code>BV506</code></a>occ_man_cmd_bv_c</li><li><a href="#obj-bv-507"><code>BV507</code></a>temp_occ_c</li><li><a href="#obj-bv-508"><code>BV508</code></a>temp_occ_stat</li><li><a href="#obj-bv-509"><code>BV509</code></a>not_unoccupied</li><li><a href="#obj-bv-510"><code>BV510</code></a>fan_occupied</li><li><a href="#obj-bv-550"><code>BV550</code></a>archive_now_c</li><li><a href="#obj-bv-600"><code>BV600</code></a>econ_on_c</li><li><a href="#obj-bv-601"><code>BV601</code></a>econ_avail</li><li><a href="#obj-bv-602"><code>BV602</code></a>lvt_status</li><li><a href="#obj-bv-603"><code>BV603</code></a>dcv_status</li><li><a href="#obj-bv-604"><code>BV604</code></a>econ_stat</li><li><a href="#obj-bv-605"><code>BV605</code></a>low_lat</li><li><a href="#obj-bv-606"><code>BV606</code></a>y1_demand</li><li><a href="#obj-bv-607"><code>BV607</code></a>y2_demand</li><li><a href="#obj-bv-608"><code>BV608</code></a>pres_select_c</li><li><a href="#obj-bv-609"><code>BV609</code></a>oat_select_c</li><li><a href="#obj-bv-610"><code>BV610</code></a>oat_valid</li><li><a href="#obj-bv-611"><code>BV611</code></a>oah_select_c</li><li><a href="#obj-bv-612"><code>BV612</code></a>oah_valid</li><li><a href="#obj-bv-613"><code>BV613</code></a>rat_select_c</li><li><a href="#obj-bv-614"><code>BV614</code></a>rat_valid</li><li><a href="#obj-bv-615"><code>BV615</code></a>rah_select_c</li><li><a href="#obj-bv-616"><code>BV616</code></a>rah_valid</li><li><a href="#obj-bv-620"><code>BV620</code></a>low_lat_pos_c</li><li><a href="#obj-bv-621"><code>BV621</code></a>no_dem_econ_c</li><li><a href="#obj-bv-622"><code>BV622</code></a>dem_ctrl_vent_c</li><li><a href="#obj-bv-623"><code>BV623</code></a>dcv_variable_c</li><li><a href="#obj-mv-100"><code>MV100</code></a>mode_msv</li><li><a href="#obj-mv-300"><code>MV300</code></a>clg_cfm_offset_msv_c</li><li><a href="#obj-mv-301"><code>MV301</code></a>phase_select_c</li><li><a href="#obj-mv-302"><code>MV302</code></a>flow_meter_a_msv_c</li><li><a href="#obj-mv-303"><code>MV303</code></a>flow_meter_b_msv_c</li><li><a href="#obj-mv-500"><code>MV500</code></a>occ_man_msv_c</li><li><a href="#obj-mv-501"><code>MV501</code></a>eff_occ_msv</li><li><a href="#obj-mv-502"><code>MV502</code></a>lockout_enum_msv</li><li><a href="#obj-mv-600"><code>MV600</code></a>econ_msv_c</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>PL1250EW holds two separate tables, single and dual compressor; this file is the dual compressor table.</li><li>Object names are the sheet&#x27;s reference names.</li><li>Many points are marked &#x27;do not map&#x27; in the source and are listed only for completeness.</li><li>Alarm codes come from the alarm table printed for the dual-compressor rooftop; mode numbers from the dual column of the mode table.</li><li>Transport and network settings come from the Aurora UPC Application and Troubleshooting Guide (AG1568EW), which is written for the single-compressor water-to-air UPC.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Aurora UPC, Dual Compressor Rooftop Unit with Economizer and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer have?</summary><p>This list has 392 BACnet objects: 213 analog values, 170 binary values, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet points are writable?</summary><p>171 of the 392 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer BACnet documentation?</summary><p>The source is UPC BACnet Points List For Single/Dual Compressor Rooftop Economizer (PL1250EW), revision 2018-09, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?</summary><p>Start with MV 500 occ_man_msv_c (Occupied/unoccupied/temp occ/standby command); BV 502 schedule_select_c (Must be External for BAS occupancy commands); BV 101 em_shutdown_c (Network emergency shutdown); AV 511 occ_clg_setpt_c (Occupied cooling setpoint); AV 512 occ_htg_setpt_c (Occupied heating setpoint); BV 130 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 500 zone_temp (Space temperature (sensor or BAS override)); MV 100 mode_msv (Current operating mode); AV 119 alarm_enum (Combined alarm code (see alarm table)).</p></details><details><summary>How do I enable BMS control of the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?</summary><p>BV 502 schedule_select_c picks the internal schedule (Mon-Fri 7:30-17:00 EST) or external BAS commands; External is the listed default. Occupancy commands go to MSV 500, or to AV 509 after BV 504 is set to AV; BV 506 is a separate binary BAS occupancy signal. BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds the compressors.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer?</summary><p>AV 502 zone_temp_ovrd_c replaces the zone sensor once BV 500 is set to BAS. Outdoor air temperature and humidity, and return air temperature and humidity, can come from the BAS on AV 606, 609, 614 and 617 when BV 609, 611, 613 and 615 are set to BAS. AV 602 (pressure) or AV 603 (elevation), chosen by BV 608, feed the enthalpy calculation. AV 504, 506 and 508 accept humidity, CO2 and VOC values.</p></details><details><summary>How do I check these points on the real Aurora UPC, Dual Compressor Rooftop Unit with Economizer?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw" data-row><span class="k">Water-cooled screw chiller / heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h3><p>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</p><div class="meta">202 objects &middot; 134 writable</div><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with two Aurora Base Controllers (ABC A and B) and the Aurora UPC.</p><div class="meta">348 objects &middot; 142 writable &middot; PL1500EW</div><span class="sr-only"> Also known as: PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h3><p>WaterFurnace single-compressor water-to-air heat pumps with the Aurora controls and the Aurora UPC protocol converter.</p><div class="meta">201 objects &middot; 55 writable &middot; AG1569EW</div><span class="sr-only"> Also known as: AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet" data-row><span class="k">Geothermal heat pump zoning controller</span><h3>WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h3><p>WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.</p><div class="meta">546 objects &middot; 403 writable</div><span class="sr-only"> Also known as: IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas" data-row><span class="k">Water-source DOAS controller with energy recovery</span><h3>WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h3><p>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</p><div class="meta">748 objects &middot; 252 writable</div><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/aurora/PL1250EW.pdf" rel="nofollow noopener" target="_blank">UPC BACnet Points List For Single/Dual Compressor Rooftop Economizer &middot; PL1250EW &middot; rev. 2018-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
