<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace Aurora UPC Single Compressor BACnet Points List</title>
<meta name="description" content="WaterFurnace Aurora UPC Single Compressor BACnet points list: 201 objects by ID and name (e.g. MV 1 = occ_man_cmd_c), 55 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace Aurora UPC Single Compressor BACnet Points List">
<meta property="og:description" content="WaterFurnace Aurora UPC Single Compressor BACnet points list: 201 objects by ID and name (e.g. MV 1 = occ_man_cmd_c), 55 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace Aurora UPC Single Compressor BACnet Points List">
<meta name="twitter:description" content="WaterFurnace Aurora UPC Single Compressor BACnet points list: 201 objects by ID and name (e.g. MV 1 = occ_man_cmd_c), 55 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor",
   "name": "WaterFurnace Aurora UPC Single Compressor BACnet Points List",
   "description": "WaterFurnace Aurora UPC Single Compressor BACnet points list: 201 objects by ID and name (e.g. MV 1 = occ_man_cmd_c), 55 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor#dataset",
   "name": "WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet Points List",
   "description": "BACnet objects of the Aurora Universal Protocol Converter (UPC) on a single-compressor water-source heat pump, software version 1.01. The UPC sits on the Aurora Base Controller (ABC) and exposes zone temperature, setpoints, occupancy, fan, compressor and dip-switch points over BACnet MS/TP. Points marked as needing the AXB board only report with that board and its sensors fitted. WaterFurnace Aurora UPC Single Compressor BACnet points list: 201 objects by ID and name (e.g. MV 1 = occ_man_cmd_c), 55 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor",
   "keywords": [
    "WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet Points List",
    "WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet objects",
    "WaterFurnace BACnet",
    "AG1569EW BACnet points list",
    "Aurora Universal Protocol Converter BACnet points list",
    "Aurora UPC BACnet points list",
    "UPCSWASTD01-01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Aurora UPC Points List (BACnet Points for Single Compressor WSHP)",
    "url": "https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Water-source heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 201 BACnet objects: 119 analog values, 76 binary values, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "55 of the 201 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Aurora UPC Points List (BACnet Points for Single Compressor WSHP) (AG1569EW), revision 2014-07, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 occ_man_cmd_c (Occupied/unoccupied/temp occ/standby command); BV 54 schedule_selector_c (Must be External for BAS occupancy commands); BV 25 e_stop_c (Network emergency shutdown); AV 5 occ_clg_sp_c (Occupied cooling setpoint); AV 6 occ_htg_sp_c (Occupied heating setpoint); BV 5 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 1 zone_temp_an (Space temperature (sensor or BAS override)); MV 11 mode_st (Current operating mode); MV 9 compressor_status_st (Compressor output: off, low or high); MV 8 lockout_enumerated_st (Active alarm code (see alarm table))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The UPC runs its own internal weekday schedule until BV 54 schedule_selector_c is set to External (Active). Occupancy commands then go to MSV 1, or to AV 42 after BV 50 is set to AV. BV 25 e_stop_c shuts the unit down; BV 44-48 send G, O, W, Y1 and Y2 calls directly."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 4 zone_temp_ovrd_c replaces the zone sensor once BV 55 zone_temp_selector_c is set to BAS. AV 17 humidity_c, AV 22 co2_c and AV 24 voc_c take BAS values when no sensor is connected, and AV 26 oat_c takes an outdoor air temperature."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Aurora UPC, Single Compressor Water-Source Heat Pump?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aurora UPC, Single Compressor Water-Source Heat Pump",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">Aurora UPC, Single Compressor Water-Source Heat Pump</li></ol>
<p class="eyebrow">Water-source heat pump controller &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> Aurora UPC, Single Compressor Water-Source Heat Pump BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet objects of the Aurora Universal Protocol Converter (UPC) on a single-compressor water-source heat pump, software version 1.01. The UPC sits on the Aurora Base Controller (ABC) and exposes zone temperature, setpoints, occupancy, fan, compressor and dip-switch points over BACnet MS/TP. Points marked as needing the AXB board only report with that board and its sensors fitted.</p>
<p>This page lists <strong>201 BACnet objects</strong> for the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump &mdash; 55 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>Aurora UPC, Single Compressor Water-Source Heat Pump</dd></div><div><dt>Equipment</dt><dd>Water-source heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>201 (55 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>UPC software version 1.01</dd></div><div><dt>Also known as</dt><dd>AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf" rel="nofollow noopener" target="_blank">Aurora UPC Points List (BACnet Points for Single Compressor WSHP) &middot; AG1569EW &middot; rev. 2014-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor.csv" rel="nofollow" download>Download CSV <small>201 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/aurora-upc-single-compressor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h2>
<div class="answer"><b>Integration in brief</b><p>Set BV 54 to External, then command occupancy on MSV 1 and let the UPC hold its occupied, unoccupied and standby setpoints (AV 5-10). Read MSV 11 for the operating mode and MSV 8 for the lockout code. The BAS can also act as the thermostat with BV 44-48 (G, O, W, Y1, Y2).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">occ_man_cmd_c</td><td>Occupied/unoccupied/temp occ/standby command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-54">BV 54</a></td><td class="n">schedule_selector_c</td><td>Must be External for BAS occupancy commands</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-25">BV 25</a></td><td class="n">e_stop_c</td><td>Network emergency shutdown</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">occ_clg_sp_c</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">occ_htg_sp_c</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">alarm_reset_c</td><td>Reset manual-reset alarms (On, then back to Off)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">zone_temp_an</td><td>Space temperature (sensor or BAS override)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-11">MV 11</a></td><td class="n">mode_st</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-9">MV 9</a></td><td class="n">compressor_status_st</td><td>Compressor output: off, low or high</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">lockout_enumerated_st</td><td>Active alarm code (see alarm table)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The UPC runs its own internal weekday schedule until BV 54 schedule_selector_c is set to External (Active). Occupancy commands then go to MSV 1, or to AV 42 after BV 50 is set to AV. BV 25 e_stop_c shuts the unit down; BV 44-48 send G, O, W, Y1 and Y2 calls directly.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 4 zone_temp_ovrd_c replaces the zone sensor once BV 55 zone_temp_selector_c is set to BAS. AV 17 humidity_c, AV 22 co2_c and AV 24 voc_c take BAS values when no sensor is connected, and AV 26 oat_c takes an outdoor air temperature.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Port 1a is the BAS port: EIA-485 for BACnet MS/TP (or N2), set by DIP switches, with baud 9600, 19.2k, 38.4k or 76.8k. It ships set to BACnet at 38,400 baud.</li><li>Port 1a can instead be jumpered for ARC156 (BACnet over ARCNET at 156 kbps). A LonWorks plug-in card uses port 1b and disables port 1a.</li><li>The MAC address is set on two rotary switches (tens and ones), 1 from the factory and 99 at most. The UPC only reads a new address after a power cycle.</li><li>The device instance is built from the network number and the MAC: network 7000 with MAC 12 gives 7012.</li><li>Wiring: 22 or 24 AWG shielded twisted pair, daisy-chained, polarity-sensitive (Net+, Net-, shield). About 30 devices and 2,000 ft per trunk; every MAC on a trunk must be unique.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Dip switch overrides (BV 11-18) only reach the ABC while BV 22 is enabled. Record the physical switch settings first, and a slow-flashing yellow LED on the ABC means a switch is overridden.</li><li>Alarm reset: command BV 5 On, then back to Off. Loss-of-communication and over/under-voltage alarms reset themselves and cannot be reset from the network.</li><li>Zone sensor warm/cool adjust (AV 15, default 5 F) only shifts the setpoints in occupied or temporary occupied mode.</li><li>Points shown with * in the source need the AXB board and its sensors.</li></ul>
</section>
<h2 id="points">WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">201 of 201 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>119</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>76</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>201</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>146</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>55</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (150)</option><option value="°F">°F (26)</option><option value="%rh">%rh (5)</option><option value="ppm">ppm (4)</option><option value="%">% (3)</option><option value="W">W (3)</option><option value="Btu/hr">Btu/hr (2)</option><option value="psi">psi (2)</option><option value="V">V (2)</option><option value="A">A (1)</option><option value="gpm">gpm (1)</option><option value="m/sec">m/sec (1)</option><option value="seconds">seconds (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>72</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">zone_temp_an</td><td class="d">Zone temperature if sensor is present or if overridden by the BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">zone_temp_adj_c</td><td class="d">Zone temp adjust value (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">active_setpt_an</td><td class="d">Set point that is controlling the call for the compressor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">zone_temp_ovrd_c</td><td class="d">BAS override of the zone temp sensor reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">occ_clg_sp_c</td><td class="d">Occupied cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">occ_htg_sp_c</td><td class="d">Occupied heating set point (default 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">unocc_clg_sp_c</td><td class="d">Unoccupied cooling set point (default 85)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">unocc_htg_sp_c</td><td class="d">Unoccupied heating set point (default 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">standby_cool_c</td><td class="d">Standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">standby_heat_c</td><td class="d">Standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">eff_clg_sp_an</td><td class="d">Effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">eff_htg_sp_an</td><td class="d">Effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">clg_adj_an</td><td class="d">Cooling set point shift value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">htg_adj_an</td><td class="d">Heating set point shift value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">rem_setpt_span_c</td><td class="d">Warm/cool adjust span of the zone sensor (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="%rh" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">humidity_an</td><td class="d">Humidity sensor reading if sensor is present</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="W" data-u="%rh" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">humidity_c</td><td class="d">BAS override of the humidity input if no sensor is connected (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="%rh" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">occ_dehum_setpt_c</td><td class="d">Sets the occupied dehumidify set point (default 53)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="%rh" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">unocc_dehum_setpt_c</td><td class="d">Sets the unoccupied dehumidify set point (default 75)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="%rh" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">dehum_diff_c</td><td class="d">Sets the differential for humidity set point (default 5)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="ppm" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">co2_an</td><td class="d">Space CO2 reading if sensor is present</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="ppm" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">co2_c</td><td class="d">BAS override of space CO2 if no sensor is present (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="ppm" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">voc_an</td><td class="d">Space VOC (volatile organic compounds) if sensor is present</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="ppm" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">voc_c</td><td class="d">BAS override of space VOC if no sensor is connected (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">oat_an</td><td class="d">Outside air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">oat_c</td><td class="d">BAS override of the outside air temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">axb_spare_ana_input_an</td><td class="d">Spare analog input on the AXB (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">lvg_wtr_temp_an</td><td class="d">Leaving water temperature (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">liq_line_temp_an</td><td class="d">Liquid line temperature (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">abc_lat_an</td><td class="d">Leaving air temperature on the ABC FP2 input</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">coax_temp_an</td><td class="d">Coax temperature read by the FP1 sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">fp1_setpoint_an</td><td class="d">FP1 freeze detection limit temperature (coax temp)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ecm_pwm_an</td><td class="d">Current ECM blower operating percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="%" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ecm_sw_speed_an</td><td class="d">ECM blower speed step, 1-12</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ecm_override_c</td><td class="d">BAS override of the ecm blower, select from virtual switches 1-12 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">fan_low_c</td><td class="d">Sets the low speed fan value (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">fan_medium_c</td><td class="d">Sets the medium speed fan value (default 7)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">fan_high_c</td><td class="d">Sets the high speed fan value (default 9)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">fan_aux_heat_c</td><td class="d">Sets the Aux Heat speed fan value (default 9)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">clg_cfm_offset_ana_c</td><td class="d">Sets the blower CFM to improve passive dehumidification (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=HGT CFM = CLG CFM; 2=- 5% ClG CFM; 3=-10% CLG CFM; 4=-15%CLG CFM; 5=+5% CLG CFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="m/sec" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">temp_occ_time_an</td><td class="d">Amount of time left in temporary occupancy only while in Temp Occ</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">occ_man_cmd_ana_c</td><td class="d">Occupancy command (used when BV 50 = AV) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">eff_occ_an</td><td class="d">Effective occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">lockouts_enumerated_an</td><td class="d">Current lockout alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal; 2=E1 Input fault; 3=E2 High pressure; 4=E3 Low pressure; 5=E4 Not used; 6=E5 Freeze detection FP1; 7=E6 Loss of charge; 8=E7 Condensate overflow; 9=E8 Over/under voltage; 10=E9 Airflow monitoring (future); 11=E10 Compressor monitoring; 12=E11 FP1 sensor error; 13=E12 Refrigeration monitoring (future); 14=E13 Non-critical AXB sensor error (future); 15=E14 Critical AXB sensor error (future); 16=E15 Hot water limit; 17=E16 Variable speed pump; 19=E18 Non-critical comm error; 20=E19 UPC loss of comm to ABC; 30=E30 Zone sensor loss of comm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">lo_stat_reg_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="R" data-u="V" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">control_voltage_an</td><td class="d">ABC&#x27;s low voltage control value</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="R" data-u="V" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">est_line_voltage_an</td><td class="d">Estimated line voltage to the unit</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">mode_st_an</td><td class="d">Current operating mode (numeric)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cool Stage 1; 4=Cool Stage 2; 5=Hot Gas Reheat; 6=Heat Stage 1; 7=Heat Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=Unit In Lock Out; 13=Test Mode</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="R" data-u="gpm" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">water_flow_an</td><td class="d">Calculated GPM thru the heat exchanger (needs AXB)</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="R" data-u="W" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">total_power_an</td><td class="d">Total power consumption (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="R" data-u="Btu/hr" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">total_capacity_an</td><td class="d">Total BTU operating capacity (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="R" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">super_heat_an</td><td class="d">Calculated super-heat (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="R" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">suct_temp_an</td><td class="d">Measured suction temperature (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="R" data-u="psi" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">suction_press_an</td><td class="d">Measured suction pressure (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="R" data-u="Btu/hr" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">he_hr_an</td><td class="d">Calculated heat of extraction/rejection (needs AXB)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="R" data-u="W" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">fan_power_an</td><td class="d">Calculated fan power consumption (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">fan_current_an</td><td class="d">Measured fan current (needs AXB)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">entering_wtr_temp_an</td><td class="d">Measured entering water temperature (needs AXB)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="psi" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">dischg_press_an</td><td class="d">Compressor discharge pressure (needs AXB)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="R" data-u="W" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">compressor_power_an</td><td class="d">Calculated compressor power consumption (needs AXB)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="W" data-u="seconds" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">acc1_delay_c</td><td class="d">Sets the time delay of the ACC-1 output (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">measured_line_voltage_c</td><td class="d">Calibrates the measured line voltage (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">tstat_ovrd_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">sw_part_no_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">abc_fw_beta_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">abc_fw_rev_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">m540_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">m555_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">m558_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">m557_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">m563_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">m565_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">m567_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">m560_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">m569_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">m571_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">m545_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">m535_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">m574_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">m576_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">m579_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">m578_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">m582_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">m584_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">m586_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">m588_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">m590_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">m592_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">m594_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">m598_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">m599_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">m596_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">m547_an</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">r5_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">m549_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">m551_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">m553_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">test_md_pwd_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">m401_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">m405_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">m409_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">m413_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">m417_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">m421_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">m425_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">m429_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">m433_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">m441_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">m445_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">m449_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">m453_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">m488_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">m494_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">m495_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">m496_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">m497_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">m498_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">m500_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">m501_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">abc_modbus_comm_alarm</td><td class="d">Modbus link status between the ABC and the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal; Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">acc1_st</td><td class="d">Status of the ACC-1 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">alm_rht_hdw_st</td><td class="d">Status of the ABC&#x27;s alarm/reheat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">alarm_reset_cmd_st</td><td class="d">Commanded status of the alarm reset command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="5" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">alarm_reset_c</td><td class="d">Alarm reset: write On, then back to Off (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">aux_heat_ena_c</td><td class="d">Electric heat 1 control: network or aux heat PID (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Network EH; Active=Aux Heat</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">aux_heat_cmd_st</td><td class="d">Status of the aux heat command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">cc_op_cfg_st</td><td class="d">Dip SW2-6 position: dual or single capacity (factory set)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">clear_faults_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">condensate_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">sw2_1_c</td><td class="d">Dip SW2-1 override: freeze detection setpoint (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">sw2_2_c</td><td class="d">Not used (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">sw2_3_c</td><td class="d">Dip SW2-3 override: default reversing valve position (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">sw2_4_c</td><td class="d">Dip SW2-4 override; with SW2-5 sets the ACC1 mode (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">sw2_5_c</td><td class="d">Dip SW2-5 override; with SW2-4 sets the ACC1 mode (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">sw2_6_c</td><td class="d">Dip SW2-6 override: dual or single capacity (factory set) (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dual Capacity; Active=Single Capacity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">sw2_7_c</td><td class="d">Dip SW2-7 override: pulsed or continuous alarm output (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pulsed; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">sw2-8_c</td><td class="d">Dip SW2-8 override: reheat or normal (factory set) (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">dh_cmd_st</td><td class="d">Status of the dehumidification command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">dh_disable_c</td><td class="d">Enables/disables dehumidification (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=DH Disabled; Active=DH Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">dehum_hdw_st</td><td class="d">Status of the DH hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">dip_sw_ovrd_ena_c</td><td class="d">Enables BAS dip switch overrides (BV 11-18) (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">eh_1_st</td><td class="d">Status of the electric heat 1 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">eh_2_st</td><td class="d">Status of the electric heat 2 output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="25" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">e_stop_c</td><td class="d">Network emergency shutdown command (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Normal Operation; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">es_hdw_st</td><td class="d">Status of the emergency shutdown hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">factory_test_ena_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">fan_operation_c</td><td class="d">Selects either cycled or continuous operation of the fan (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cycled; Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">fan_st</td><td class="d">Current status of the fan output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">fp1_lim_st</td><td class="d">Current freeze detection set point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°; Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">eh1_ovrd_c</td><td class="d">Network control of electric heat 1 output relay (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">g_cmd_st</td><td class="d">Status of the network &quot;G&quot; command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">g_hdw_fan_proving_input_st</td><td class="d">Status of the &quot;G&quot; hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">heat_cool_st</td><td class="d">Status of the network &quot;O&quot; command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">high_press_hdw_st</td><td class="d">Status of the high pressure hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">internal_external_scheduling_st</td><td class="d">Selected schedule that the UPC is operating on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Internal; Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">load_shed_c</td><td class="d">Enables/disables load shed (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">lockout__st</td><td class="d">Status of the lockout alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">lockout_cfg_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">lockout_hdw_st</td><td class="d">Status of the relay for the ABC&#x27;s Lockout output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">low_press_hdw_st</td><td class="d">Status of the low pressure switch hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">load_shed_hdw_st</td><td class="d">Status of the load shed hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">network_dh_c</td><td class="d">Enables/disables dehumidification (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">network_g_c</td><td class="d">Network control of the fan (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">network_o_c</td><td class="d">Network control of the reversing valve (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">network_w_c</td><td class="d">Network control of electric heat output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">network_y1_c</td><td class="d">Network control of the Y1 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">network_y2_c</td><td class="d">Network control of the Y2 output (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">o_hdw_occ_sensor_input_st</td><td class="d">Status of the &quot;O&quot; hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">occ_cmd_av-msv_select_c</td><td class="d">Selects either a &quot;MSV&quot; or &quot;AV&quot; to command the occupancy input (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=MSV; Active=AV</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">reheat_cfg_st</td><td class="d">Status of the dip switch used to select reheat or non-reheat operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Reheat; Active=Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">rev_vlv_st</td><td class="d">Status of the reversing valve output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat; Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">rv_setup_st</td><td class="d">Default position of reversing valve that is set by BV-13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Cooling; Active=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="54" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">54</td><td class="n">schedule_selector_c</td><td class="d">Selects the internal schedule or external schedule (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Internal; Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">zone_temp_selector_c</td><td class="d">Selects the zone sensor input (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor; Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">sw1_test_cfg_st</td><td class="d">Status of the SW2 dip switch override point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">sw_2_4_st</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">sw_2_5_st</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">temp_occ_dis_c</td><td class="d">Control to disable temporary occupancy (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">temp_occ_st</td><td class="d">Status of the temporary occupancy input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Temp Occ</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">test_mode_ena_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">test_mode_hdw_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">w_hdw_dirty_filter_input_st</td><td class="d">Status of the &quot;W&quot; hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">y1_cmd_st</td><td class="d">Status of the &quot;Y1&quot; input to the ABC from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">y1_hdw_comp_proving_input_st</td><td class="d">Status of the &quot;Y1&quot; hardware input, used as a compressor proving input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">y2_cmd_st</td><td class="d">Status of the &quot;Y2&quot; input to the ABC from the UPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">y2_hdw_vlv_end_sw_input_st</td><td class="d">Status of the &quot;Y2&quot; hardware input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="68" data-acc="R" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">m372_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">m373_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">m374_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">m375_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">m376_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">m377_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">eh2_ovrd_c</td><td class="d">Network control of the electric heat 2 output relay (default Inactive)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off; Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">eh2_mode_c</td><td class="d">EH2 output: network-controlled or aux heat (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Aux_Heat; Active=Network_EH</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">loadshed_st</td><td class="d">Status of the load shed input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Load Shed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">occ_man_cmd_c</td><td class="d">Occupancy command (used when BV 50 = MSV) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">clg_cfm_offset_msv_c</td><td class="d">Selects the cooling CFM reduction value (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=HGT CFM = CLG CFM; 2=-5% CLG CFM; 3=-10% CLG CFM; 4=-15% CLG CFM; 5=+5% CLG CFM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="8" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">lockout_enumerated_st</td><td class="d">Current lockout alarm code (see alarm table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal; 2=E1 Input fault; 3=E2 High pressure; 4=E3 Low pressure; 5=E4 Not used; 6=E5 Freeze detection FP1; 7=E6 Loss of charge; 8=E7 Condensate overflow; 9=E8 Over/under voltage; 10=E9 Airflow monitoring (future); 11=E10 Compressor monitoring; 12=E11 FP1 sensor error; 13=E12 Refrigeration monitoring (future); 14=E13 Non-critical AXB sensor error (future); 15=E14 Critical AXB sensor error (future); 16=E15 Hot water limit; 17=E16 Variable speed pump; 19=E18 Non-critical comm error; 20=E19 UPC loss of comm to ABC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="9" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">compressor_status_st</td><td class="d">Capacity of the compressor output relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off; 2=Low; 3=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="199" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">effect_occup_st</td><td class="d">Effective occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied; 2=Unoccupied; 3=Temp Occ; 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="200" data-i="11" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">mode_st</td><td class="d">Current operating mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby; 2=Fan Only; 3=Cool Stage 1; 4=Cool Stage 2; 5=Hot Gas Reheat; 6=Heat Stage 1; 7=Heat Stage 2; 8=Emergency Heat; 9=Auxiliary Heat; 10=Emergency Shutdown; 11=Load Shed; 12=Unit In Lock Out; 13=Test Mode</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace Aurora UPC Single Compressor point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>zone_temp_an</li><li><a href="#obj-av-2"><code>AV2</code></a>zone_temp_adj_c</li><li><a href="#obj-av-3"><code>AV3</code></a>active_setpt_an</li><li><a href="#obj-av-4"><code>AV4</code></a>zone_temp_ovrd_c</li><li><a href="#obj-av-5"><code>AV5</code></a>occ_clg_sp_c</li><li><a href="#obj-av-6"><code>AV6</code></a>occ_htg_sp_c</li><li><a href="#obj-av-7"><code>AV7</code></a>unocc_clg_sp_c</li><li><a href="#obj-av-8"><code>AV8</code></a>unocc_htg_sp_c</li><li><a href="#obj-av-9"><code>AV9</code></a>standby_cool_c</li><li><a href="#obj-av-10"><code>AV10</code></a>standby_heat_c</li><li><a href="#obj-av-11"><code>AV11</code></a>eff_clg_sp_an</li><li><a href="#obj-av-12"><code>AV12</code></a>eff_htg_sp_an</li><li><a href="#obj-av-13"><code>AV13</code></a>clg_adj_an</li><li><a href="#obj-av-14"><code>AV14</code></a>htg_adj_an</li><li><a href="#obj-av-15"><code>AV15</code></a>rem_setpt_span_c</li><li><a href="#obj-av-16"><code>AV16</code></a>humidity_an</li><li><a href="#obj-av-17"><code>AV17</code></a>humidity_c</li><li><a href="#obj-av-18"><code>AV18</code></a>occ_dehum_setpt_c</li><li><a href="#obj-av-19"><code>AV19</code></a>unocc_dehum_setpt_c</li><li><a href="#obj-av-20"><code>AV20</code></a>dehum_diff_c</li><li><a href="#obj-av-21"><code>AV21</code></a>co2_an</li><li><a href="#obj-av-22"><code>AV22</code></a>co2_c</li><li><a href="#obj-av-23"><code>AV23</code></a>voc_an</li><li><a href="#obj-av-24"><code>AV24</code></a>voc_c</li><li><a href="#obj-av-25"><code>AV25</code></a>oat_an</li><li><a href="#obj-av-26"><code>AV26</code></a>oat_c</li><li><a href="#obj-av-27"><code>AV27</code></a>axb_spare_ana_input_an</li><li><a href="#obj-av-28"><code>AV28</code></a>lvg_wtr_temp_an</li><li><a href="#obj-av-29"><code>AV29</code></a>liq_line_temp_an</li><li><a href="#obj-av-30"><code>AV30</code></a>abc_lat_an</li><li><a href="#obj-av-31"><code>AV31</code></a>coax_temp_an</li><li><a href="#obj-av-32"><code>AV32</code></a>fp1_setpoint_an</li><li><a href="#obj-av-33"><code>AV33</code></a>ecm_pwm_an</li><li><a href="#obj-av-34"><code>AV34</code></a>ecm_sw_speed_an</li><li><a href="#obj-av-35"><code>AV35</code></a>ecm_override_c</li><li><a href="#obj-av-36"><code>AV36</code></a>fan_low_c</li><li><a href="#obj-av-37"><code>AV37</code></a>fan_medium_c</li><li><a href="#obj-av-38"><code>AV38</code></a>fan_high_c</li><li><a href="#obj-av-39"><code>AV39</code></a>fan_aux_heat_c</li><li><a href="#obj-av-40"><code>AV40</code></a>clg_cfm_offset_ana_c</li><li><a href="#obj-av-41"><code>AV41</code></a>temp_occ_time_an</li><li><a href="#obj-av-42"><code>AV42</code></a>occ_man_cmd_ana_c</li><li><a href="#obj-av-43"><code>AV43</code></a>eff_occ_an</li><li><a href="#obj-av-44"><code>AV44</code></a>lockouts_enumerated_an</li><li><a href="#obj-av-45"><code>AV45</code></a>lo_stat_reg_an</li><li><a href="#obj-av-46"><code>AV46</code></a>control_voltage_an</li><li><a href="#obj-av-47"><code>AV47</code></a>est_line_voltage_an</li><li><a href="#obj-av-48"><code>AV48</code></a>mode_st_an</li><li><a href="#obj-av-49"><code>AV49</code></a>water_flow_an</li><li><a href="#obj-av-50"><code>AV50</code></a>total_power_an</li><li><a href="#obj-av-51"><code>AV51</code></a>total_capacity_an</li><li><a href="#obj-av-52"><code>AV52</code></a>super_heat_an</li><li><a href="#obj-av-53"><code>AV53</code></a>suct_temp_an</li><li><a href="#obj-av-54"><code>AV54</code></a>suction_press_an</li><li><a href="#obj-av-55"><code>AV55</code></a>he_hr_an</li><li><a href="#obj-av-56"><code>AV56</code></a>fan_power_an</li><li><a href="#obj-av-57"><code>AV57</code></a>fan_current_an</li><li><a href="#obj-av-58"><code>AV58</code></a>entering_wtr_temp_an</li><li><a href="#obj-av-59"><code>AV59</code></a>dischg_press_an</li><li><a href="#obj-av-60"><code>AV60</code></a>compressor_power_an</li><li><a href="#obj-av-61"><code>AV61</code></a>acc1_delay_c</li><li><a href="#obj-av-62"><code>AV62</code></a>measured_line_voltage_c</li><li><a href="#obj-av-63"><code>AV63</code></a>tstat_ovrd_c</li><li><a href="#obj-av-64"><code>AV64</code></a>sw_part_no_an</li><li><a href="#obj-av-65"><code>AV65</code></a>abc_fw_beta_an</li><li><a href="#obj-av-66"><code>AV66</code></a>abc_fw_rev_an</li><li><a href="#obj-av-67"><code>AV67</code></a>m540_c</li><li><a href="#obj-av-68"><code>AV68</code></a>m555_c</li><li><a href="#obj-av-69"><code>AV69</code></a>m558_an</li><li><a href="#obj-av-70"><code>AV70</code></a>m557_c</li><li><a href="#obj-av-71"><code>AV71</code></a>m563_c</li><li><a href="#obj-av-72"><code>AV72</code></a>m565_c</li><li><a href="#obj-av-73"><code>AV73</code></a>m567_c</li><li><a href="#obj-av-74"><code>AV74</code></a>m560_an</li><li><a href="#obj-av-75"><code>AV75</code></a>m569_c</li><li><a href="#obj-av-76"><code>AV76</code></a>m571_c</li><li><a href="#obj-av-77"><code>AV77</code></a>m545_an</li><li><a href="#obj-av-78"><code>AV78</code></a>m535_an</li><li><a href="#obj-av-79"><code>AV79</code></a>m574_c</li><li><a href="#obj-av-80"><code>AV80</code></a>m576_an</li><li><a href="#obj-av-81"><code>AV81</code></a>m579_c</li><li><a href="#obj-av-82"><code>AV82</code></a>m578_an</li><li><a href="#obj-av-83"><code>AV83</code></a>m582_an</li><li><a href="#obj-av-84"><code>AV84</code></a>m584_an</li><li><a href="#obj-av-85"><code>AV85</code></a>m586_an</li><li><a href="#obj-av-86"><code>AV86</code></a>m588_an</li><li><a href="#obj-av-87"><code>AV87</code></a>m590_an</li><li><a href="#obj-av-88"><code>AV88</code></a>m592_an</li><li><a href="#obj-av-89"><code>AV89</code></a>m594_an</li><li><a href="#obj-av-90"><code>AV90</code></a>m598_c</li><li><a href="#obj-av-91"><code>AV91</code></a>m599_an</li><li><a href="#obj-av-92"><code>AV92</code></a>m596_c</li><li><a href="#obj-av-93"><code>AV93</code></a>m547_an</li><li><a href="#obj-av-94"><code>AV94</code></a>r5_c</li><li><a href="#obj-av-95"><code>AV95</code></a>m549_c</li><li><a href="#obj-av-96"><code>AV96</code></a>m551_c</li><li><a href="#obj-av-97"><code>AV97</code></a>m553_c</li><li><a href="#obj-av-98"><code>AV98</code></a>test_md_pwd_c</li><li><a href="#obj-av-99"><code>AV99</code></a>m401_c</li><li><a href="#obj-av-100"><code>AV100</code></a>m405_c</li><li><a href="#obj-av-101"><code>AV101</code></a>m409_c</li><li><a href="#obj-av-102"><code>AV102</code></a>m413_c</li><li><a href="#obj-av-103"><code>AV103</code></a>m417_c</li><li><a href="#obj-av-104"><code>AV104</code></a>m421_c</li><li><a href="#obj-av-105"><code>AV105</code></a>m425_c</li><li><a href="#obj-av-106"><code>AV106</code></a>m429_c</li><li><a href="#obj-av-107"><code>AV107</code></a>m433_c</li><li><a href="#obj-av-108"><code>AV108</code></a>m441_c</li><li><a href="#obj-av-109"><code>AV109</code></a>m445_c</li><li><a href="#obj-av-110"><code>AV110</code></a>m449_c</li><li><a href="#obj-av-111"><code>AV111</code></a>m453_c</li><li><a href="#obj-av-112"><code>AV112</code></a>m488_c</li><li><a href="#obj-av-113"><code>AV113</code></a>m494_c</li><li><a href="#obj-av-114"><code>AV114</code></a>m495_c</li><li><a href="#obj-av-115"><code>AV115</code></a>m496_c</li><li><a href="#obj-av-116"><code>AV116</code></a>m497_c</li><li><a href="#obj-av-117"><code>AV117</code></a>m498_c</li><li><a href="#obj-av-118"><code>AV118</code></a>m500_c</li><li><a href="#obj-av-119"><code>AV119</code></a>m501_c</li><li><a href="#obj-bv-1"><code>BV1</code></a>abc_modbus_comm_alarm</li><li><a href="#obj-bv-2"><code>BV2</code></a>acc1_st</li><li><a href="#obj-bv-3"><code>BV3</code></a>alm_rht_hdw_st</li><li><a href="#obj-bv-4"><code>BV4</code></a>alarm_reset_cmd_st</li><li><a href="#obj-bv-5"><code>BV5</code></a>alarm_reset_c</li><li><a href="#obj-bv-6"><code>BV6</code></a>aux_heat_ena_c</li><li><a href="#obj-bv-7"><code>BV7</code></a>aux_heat_cmd_st</li><li><a href="#obj-bv-8"><code>BV8</code></a>cc_op_cfg_st</li><li><a href="#obj-bv-9"><code>BV9</code></a>clear_faults_c</li><li><a href="#obj-bv-10"><code>BV10</code></a>condensate_st</li><li><a href="#obj-bv-11"><code>BV11</code></a>sw2_1_c</li><li><a href="#obj-bv-12"><code>BV12</code></a>sw2_2_c</li><li><a href="#obj-bv-13"><code>BV13</code></a>sw2_3_c</li><li><a href="#obj-bv-14"><code>BV14</code></a>sw2_4_c</li><li><a href="#obj-bv-15"><code>BV15</code></a>sw2_5_c</li><li><a href="#obj-bv-16"><code>BV16</code></a>sw2_6_c</li><li><a href="#obj-bv-17"><code>BV17</code></a>sw2_7_c</li><li><a href="#obj-bv-18"><code>BV18</code></a>sw2-8_c</li><li><a href="#obj-bv-19"><code>BV19</code></a>dh_cmd_st</li><li><a href="#obj-bv-20"><code>BV20</code></a>dh_disable_c</li><li><a href="#obj-bv-21"><code>BV21</code></a>dehum_hdw_st</li><li><a href="#obj-bv-22"><code>BV22</code></a>dip_sw_ovrd_ena_c</li><li><a href="#obj-bv-23"><code>BV23</code></a>eh_1_st</li><li><a href="#obj-bv-24"><code>BV24</code></a>eh_2_st</li><li><a href="#obj-bv-25"><code>BV25</code></a>e_stop_c</li><li><a href="#obj-bv-26"><code>BV26</code></a>es_hdw_st</li><li><a href="#obj-bv-27"><code>BV27</code></a>factory_test_ena_c</li><li><a href="#obj-bv-28"><code>BV28</code></a>fan_operation_c</li><li><a href="#obj-bv-29"><code>BV29</code></a>fan_st</li><li><a href="#obj-bv-30"><code>BV30</code></a>fp1_lim_st</li><li><a href="#obj-bv-31"><code>BV31</code></a>eh1_ovrd_c</li><li><a href="#obj-bv-32"><code>BV32</code></a>g_cmd_st</li><li><a href="#obj-bv-33"><code>BV33</code></a>g_hdw_fan_proving_input_st</li><li><a href="#obj-bv-34"><code>BV34</code></a>heat_cool_st</li><li><a href="#obj-bv-35"><code>BV35</code></a>high_press_hdw_st</li><li><a href="#obj-bv-36"><code>BV36</code></a>internal_external_scheduling_st</li><li><a href="#obj-bv-37"><code>BV37</code></a>load_shed_c</li><li><a href="#obj-bv-38"><code>BV38</code></a>lockout__st</li><li><a href="#obj-bv-39"><code>BV39</code></a>lockout_cfg_st</li><li><a href="#obj-bv-40"><code>BV40</code></a>lockout_hdw_st</li><li><a href="#obj-bv-41"><code>BV41</code></a>low_press_hdw_st</li><li><a href="#obj-bv-42"><code>BV42</code></a>load_shed_hdw_st</li><li><a href="#obj-bv-43"><code>BV43</code></a>network_dh_c</li><li><a href="#obj-bv-44"><code>BV44</code></a>network_g_c</li><li><a href="#obj-bv-45"><code>BV45</code></a>network_o_c</li><li><a href="#obj-bv-46"><code>BV46</code></a>network_w_c</li><li><a href="#obj-bv-47"><code>BV47</code></a>network_y1_c</li><li><a href="#obj-bv-48"><code>BV48</code></a>network_y2_c</li><li><a href="#obj-bv-49"><code>BV49</code></a>o_hdw_occ_sensor_input_st</li><li><a href="#obj-bv-50"><code>BV50</code></a>occ_cmd_av-msv_select_c</li><li><a href="#obj-bv-51"><code>BV51</code></a>reheat_cfg_st</li><li><a href="#obj-bv-52"><code>BV52</code></a>rev_vlv_st</li><li><a href="#obj-bv-53"><code>BV53</code></a>rv_setup_st</li><li><a href="#obj-bv-54"><code>BV54</code></a>schedule_selector_c</li><li><a href="#obj-bv-55"><code>BV55</code></a>zone_temp_selector_c</li><li><a href="#obj-bv-56"><code>BV56</code></a>sw1_test_cfg_st</li><li><a href="#obj-bv-57"><code>BV57</code></a>sw_2_4_st</li><li><a href="#obj-bv-58"><code>BV58</code></a>sw_2_5_st</li><li><a href="#obj-bv-59"><code>BV59</code></a>temp_occ_dis_c</li><li><a href="#obj-bv-60"><code>BV60</code></a>temp_occ_st</li><li><a href="#obj-bv-61"><code>BV61</code></a>test_mode_ena_c</li><li><a href="#obj-bv-62"><code>BV62</code></a>test_mode_hdw_st</li><li><a href="#obj-bv-63"><code>BV63</code></a>w_hdw_dirty_filter_input_st</li><li><a href="#obj-bv-64"><code>BV64</code></a>y1_cmd_st</li><li><a href="#obj-bv-65"><code>BV65</code></a>y1_hdw_comp_proving_input_st</li><li><a href="#obj-bv-66"><code>BV66</code></a>y2_cmd_st</li><li><a href="#obj-bv-67"><code>BV67</code></a>y2_hdw_vlv_end_sw_input_st</li><li><a href="#obj-bv-68"><code>BV68</code></a>m372_c</li><li><a href="#obj-bv-69"><code>BV69</code></a>m373_c</li><li><a href="#obj-bv-70"><code>BV70</code></a>m374_c</li><li><a href="#obj-bv-71"><code>BV71</code></a>m375_c</li><li><a href="#obj-bv-72"><code>BV72</code></a>m376_c</li><li><a href="#obj-bv-73"><code>BV73</code></a>m377_c</li><li><a href="#obj-bv-74"><code>BV74</code></a>eh2_ovrd_c</li><li><a href="#obj-bv-75"><code>BV75</code></a>eh2_mode_c</li><li><a href="#obj-bv-76"><code>BV76</code></a>loadshed_st</li><li><a href="#obj-mv-1"><code>MV1</code></a>occ_man_cmd_c</li><li><a href="#obj-mv-7"><code>MV7</code></a>clg_cfm_offset_msv_c</li><li><a href="#obj-mv-8"><code>MV8</code></a>lockout_enumerated_st</li><li><a href="#obj-mv-9"><code>MV9</code></a>compressor_status_st</li><li><a href="#obj-mv-10"><code>MV10</code></a>effect_occup_st</li><li><a href="#obj-mv-11"><code>MV11</code></a>mode_st</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the sheet&#x27;s reference names; its display names (several just &#x27;Set point&#x27;) are not the BACnet object names.</li><li>Many points are marked &#x27;do not map&#x27; in the source and are listed only for completeness.</li><li>The same PDF also carries N2 and LonWorks lists; only the BACnet list is captured here.</li><li>Multistate value numbers jump from MSV 1 to MSV 7 in the source; MSV 2-6 are not listed.</li><li>Alarm code meanings come from the alarm table in the Aurora UPC Application and Troubleshooting Guide (AG1568EW).</li><li>Transport and network settings come from AG1568EW; the points list itself does not state them.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Aurora UPC, Single Compressor Water-Source Heat Pump and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump have?</summary><p>This list has 201 BACnet objects: 119 analog values, 76 binary values, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet points are writable?</summary><p>55 of the 201 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump BACnet documentation?</summary><p>The source is Aurora UPC Points List (BACnet Points for Single Compressor WSHP) (AG1569EW), revision 2014-07, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?</summary><p>Start with MV 1 occ_man_cmd_c (Occupied/unoccupied/temp occ/standby command); BV 54 schedule_selector_c (Must be External for BAS occupancy commands); BV 25 e_stop_c (Network emergency shutdown); AV 5 occ_clg_sp_c (Occupied cooling setpoint); AV 6 occ_htg_sp_c (Occupied heating setpoint); BV 5 alarm_reset_c (Reset manual-reset alarms (On, then back to Off)); AV 1 zone_temp_an (Space temperature (sensor or BAS override)); MV 11 mode_st (Current operating mode); MV 9 compressor_status_st (Compressor output: off, low or high); MV 8 lockout_enumerated_st (Active alarm code (see alarm table)).</p></details><details><summary>How do I enable BMS control of the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?</summary><p>The UPC runs its own internal weekday schedule until BV 54 schedule_selector_c is set to External (Active). Occupancy commands then go to MSV 1, or to AV 42 after BV 50 is set to AV. BV 25 e_stop_c shuts the unit down; BV 44-48 send G, O, W, Y1 and Y2 calls directly.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump?</summary><p>AV 4 zone_temp_ovrd_c replaces the zone sensor once BV 55 zone_temp_selector_c is set to BAS. AV 17 humidity_c, AV 22 co2_c and AV 24 voc_c take BAS values when no sensor is connected, and AV 26 oat_c takes an outdoor air temperature.</p></details><details><summary>How do I check these points on the real Aurora UPC, Single Compressor Water-Source Heat Pump?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw" data-row><span class="k">Water-cooled screw chiller / heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h3><p>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</p><div class="meta">202 objects &middot; 134 writable</div><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">392 objects &middot; 171 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with two Aurora Base Controllers (ABC A and B) and the Aurora UPC.</p><div class="meta">348 objects &middot; 142 writable &middot; PL1500EW</div><span class="sr-only"> Also known as: PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet" data-row><span class="k">Geothermal heat pump zoning controller</span><h3>WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h3><p>WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.</p><div class="meta">546 objects &middot; 403 writable</div><span class="sr-only"> Also known as: IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas" data-row><span class="k">Water-source DOAS controller with energy recovery</span><h3>WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h3><p>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</p><div class="meta">748 objects &middot; 252 writable</div><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/aurora/ag1569aw.pdf" rel="nofollow noopener" target="_blank">Aurora UPC Points List (BACnet Points for Single Compressor WSHP) &middot; AG1569EW &middot; rev. 2014-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
