<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace IntelliZone2 IZ2 BACnet Points List | Easy BACnet</title>
<meta name="description" content="WaterFurnace IntelliZone2 IZ2 BACnet points list: 546 objects by ID and name (e.g. BV 101 = em_shutdown_c), 403 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace IntelliZone2 IZ2 BACnet Points List | Easy BACnet">
<meta property="og:description" content="WaterFurnace IntelliZone2 IZ2 BACnet points list: 546 objects by ID and name (e.g. BV 101 = em_shutdown_c), 403 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace IntelliZone2 IZ2 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="WaterFurnace IntelliZone2 IZ2 BACnet points list: 546 objects by ID and name (e.g. BV 101 = em_shutdown_c), 403 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet",
   "name": "WaterFurnace IntelliZone2 IZ2 BACnet Points List | Easy BACnet",
   "description": "WaterFurnace IntelliZone2 IZ2 BACnet points list: 546 objects by ID and name (e.g. BV 101 = em_shutdown_c), 403 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet#dataset",
   "name": "WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet Points List",
   "description": "BACnet point list for a WaterFurnace heat pump running the IntelliZone2 zoning system. Besides the usual Aurora heat pump points (ABC inputs and outputs, ECM blower, VS pump, refrigerant and power data, humidity and DCV settings) it has a repeated block per zone 1-6 with zone temperature, BAS override, occupancy, setpoints, demand and damper limits. A large share of the rows are marked 'do not map to BAS'. WaterFurnace IntelliZone2 IZ2 BACnet points list: 546 objects by ID and name (e.g. BV 101 = em_shutdown_c), 403 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet",
   "keywords": [
    "WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet Points List",
    "WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet objects",
    "WaterFurnace BACnet",
    "IZ2 BACnet points list",
    "IntelliZone2 BACnet points list",
    "IntelliZone 2 BACnet points list",
    "Aurora IZ2 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "IZ2 BACnet Point List",
    "url": "https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Geothermal heat pump zoning controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 546 BACnet objects: 354 analog values, 152 binary values, 40 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "403 of the 546 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is IZ2 BACnet Point List, revision 2021-06-16, published free by WaterFurnace at https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 101 em_shutdown_c (Emergency shutdown command); BV 1106 occ_man_cmd_bv_z1_c (Zone 1 occupancy from the BAS); AV 1111 occ_clg_setpt_z1_c (Zone 1 occupied cooling setpoint); AV 1112 occ_htg_setpt_z1_c (Zone 1 occupied heating setpoint); BV 130 alarm_reset_c (Alarm reset); MV 100 mode_msv (Unit operating mode); AV 1110 eff_occ_st_z1 (Zone 1 effective occupancy status); AV 1100 zone_temp_z1 (Zone 1 temperature in use); BV 141 alarm_hdw_stat_a (ABC alarm output status); AV 119 alarm_enum (Combined system alarm code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds load from the network. Occupancy can come from the BAS per zone (BV 11x6, MV 11x0 or AV 11x9, depending on BV 1000) or from the internal schedule; BV 502 picks internal or external schedule."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "For a BAS zone temperature, set BV 11x0 (temp_selector) to BAS and write AV 11x2 (zone_temp_ovrd). AV 504, AV 506 and AV 508 accept BAS space humidity, CO2 and VOC values, and AV 606 a BAS outdoor air temperature (BV 1017 picks the OAT source)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real IntelliZone2 (IZ2) Zoning System, Aurora BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "IntelliZone2 (IZ2) Zoning System, Aurora BACnet",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">IntelliZone2 (IZ2) Zoning System, Aurora BACnet</li></ol>
<p class="eyebrow">Geothermal heat pump zoning controller &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet point list for a WaterFurnace heat pump running the IntelliZone2 zoning system. Besides the usual Aurora heat pump points (ABC inputs and outputs, ECM blower, VS pump, refrigerant and power data, humidity and DCV settings) it has a repeated block per zone 1-6 with zone temperature, BAS override, occupancy, setpoints, demand and damper limits. A large share of the rows are marked &#x27;do not map to BAS&#x27;.</p>
<p>This page lists <strong>546 BACnet objects</strong> for the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet &mdash; 403 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>IntelliZone2 (IZ2) Zoning System, Aurora BACnet</dd></div><div><dt>Equipment</dt><dd>Geothermal heat pump zoning controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>546 (403 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx" rel="nofollow noopener" target="_blank">IZ2 BACnet Point List &middot; rev. 2021-06-16</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet.csv" rel="nofollow" download>Download CSV <small>546 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/intellizone2-iz2-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h2>
<div class="answer"><b>Integration in brief</b><p>Map the system points (emergency shutdown, alarm reset, mode, alarm value) once and then one zone block per active zone. Each zone takes a BAS occupancy signal and occupied heating/cooling setpoints, and reports its occupancy status and usable temperature. A zone temperature from the BAS needs BV 11x0 set to BAS and the value on AV 11x2.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-101">BV 101</a></td><td class="n">em_shutdown_c</td><td>Emergency shutdown command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1106">BV 1106</a></td><td class="n">occ_man_cmd_bv_z1_c</td><td>Zone 1 occupancy from the BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1111">AV 1111</a></td><td class="n">occ_clg_setpt_z1_c</td><td>Zone 1 occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1112">AV 1112</a></td><td class="n">occ_htg_setpt_z1_c</td><td>Zone 1 occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-130">BV 130</a></td><td class="n">alarm_reset_c</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-100">MV 100</a></td><td class="n">mode_msv</td><td>Unit operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1110">AV 1110</a></td><td class="n">eff_occ_st_z1</td><td>Zone 1 effective occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1100">AV 1100</a></td><td class="n">zone_temp_z1</td><td>Zone 1 temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-141">BV 141</a></td><td class="n">alarm_hdw_stat_a</td><td>ABC alarm output status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-119">AV 119</a></td><td class="n">alarm_enum</td><td>Combined system alarm code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds load from the network. Occupancy can come from the BAS per zone (BV 11x6, MV 11x0 or AV 11x9, depending on BV 1000) or from the internal schedule; BV 502 picks internal or external schedule.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>For a BAS zone temperature, set BV 11x0 (temp_selector) to BAS and write AV 11x2 (zone_temp_ovrd). AV 504, AV 506 and AV 508 accept BAS space humidity, CO2 and VOC values, and AV 606 a BAS outdoor air temperature (BV 1017 picks the OAT source).</p></div></div>
<h3>Watch out for</h3><ul class="notes"><li>Many points are flagged &#x27;do not map to BAS&#x27;; leave them alone.</li><li>BV 318 gives the BAS write access to the ABC dip switch overrides; BV 398 takes it away.</li><li>Zone points repeat per zone: zone n uses instances 1n00-1n99 (zone 1 = 1100s).</li></ul>
</section>
<h2 id="points">WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">546 of 546 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>354</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>152</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>40</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>546</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>143</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>403</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (325)</option><option value="°F">°F (112)</option><option value="%">% (42)</option><option value="ppm">ppm (18)</option><option value="%rh">%rh (12)</option><option value="V">V (8)</option><option value="m/sec">m/sec (6)</option><option value="A">A (5)</option><option value="seconds">seconds (4)</option><option value="W">W (4)</option><option value="hr">hr (3)</option><option value="psi">psi (3)</option><option value="Btu/hr">Btu/hr (2)</option><option value="gpm">gpm (1)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">mode_av</td><td class="d">Operating mode of the unit (numeric) (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">man_ecm_speed_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">man_vs_pump_a_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">fp1_setpt_a</td><td class="d">FP1 freeze detection limit (coax temp) (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">fp2_setpt_a</td><td class="d">FP2 freeze detection limit (air coil temp) (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="113" data-acc="W" data-u="hr" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">filter_alm_hrs_c</td><td class="d">Adjusts the filter alarm hours (default 1000)</td><td class="u">hr</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="114" data-acc="R" data-u="hr" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">filter_hours</td><td class="d">Number of fan run hours since the last filter alarm reset</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">lock_stat_reg_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">alarm_enum_a</td><td class="d">Alarm value for ABC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="119" data-acc="R" data-u="" data-min="1" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">119</td><td class="n">alarm_enum</td><td class="d">Combined system alarm value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">ecm_speed_sw_a</td><td class="d">Current ECM target speed (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="201" data-acc="W" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">ecm_pwm_pct_a</td><td class="d">Current ECM PWM output percentage (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="202" data-acc="W" data-u="%" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">vs_pump_spd_stat_a</td><td class="d">Current target % of the VS Pump output (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="203" data-acc="W" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">vs_pump_pct_stat_a</td><td class="d">Current operating % of the VS Pump output (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="206" data-acc="R" data-u="°F" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">coax_temp_stat_a</td><td class="d">Temperature of the refrigerant at the Coax</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="207" data-acc="R" data-u="°F" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">air_coil_temp_stat_a</td><td class="d">Temperature of the refrigerant at the air coil</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="210" data-acc="R" data-u="°F" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">lwt_stat_a</td><td class="d">LWT Input if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="211" data-acc="R" data-u="°F" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">ewt_stat_a</td><td class="d">EWT Input if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="212" data-acc="R" data-u="gpm" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">water_flow_stat_a</td><td class="d">GPM flow rate if the sensing hardware is present</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="213" data-acc="R" data-u="psi" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">loop_pres_stat_a</td><td class="d">Loop pressure if the sensing hardware is present</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="214" data-acc="R" data-u="°F" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">lat_stat</td><td class="d">Leaving air temperature that is connected to the AXB</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="216" data-acc="R" data-u="psi" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">suct_press_stat_a</td><td class="d">Suction pressure if the sensing hardware is present</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="217" data-acc="R" data-u="psi" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">disch_press_stat_a</td><td class="d">Discharge pressure if the sensing hardware is present</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="218" data-acc="R" data-u="°F" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">suct_temp_stat_a</td><td class="d">Suction temperature if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="219" data-acc="R" data-u="°F" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">disch_temp_stat_a</td><td class="d">Discharge temperature if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="220" data-acc="R" data-u="°F" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">liq_line_temp_stat_a</td><td class="d">Heating liquid line temperature if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="221" data-acc="R" data-u="°F" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">sat_evap_temp_stat_a</td><td class="d">Saturated evaporator temperature if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="222" data-acc="R" data-u="°F" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">cond_temp_stat_a</td><td class="d">Condensor temperature if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="223" data-acc="W" data-u="V" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">est_line_voltage_stat_a</td><td class="d">Estimated line voltage from control voltage and calibration (default 0)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="224" data-acc="R" data-u="V" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">control_voltage_stat_a</td><td class="d">Low voltage circuit value that is powering the ABC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="225" data-acc="R" data-u="°F" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">hot_wtr_temp_stat_a</td><td class="d">Hot water temperature input if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">univ_input_stat_a</td><td class="d">Raw count value of the universal input (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="227" data-acc="R" data-u="°F" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">superheat_stat_a</td><td class="d">Super heat if the sensing hardware is present</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="228" data-acc="R" data-u="°F" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">htg_subcool_stat_a</td><td class="d">Sub cooling calculation in the heating mode</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="229" data-acc="R" data-u="°F" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">clg_subcool_stat_a</td><td class="d">Sub cooling calculation in the cooling mode</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="230" data-acc="R" data-u="A" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">fan_current_stat_a</td><td class="d">Amp draw for the Fan output if the sensing hardware is present</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="231" data-acc="R" data-u="A" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">aux_current_stat_a</td><td class="d">Amp draw for the Auxiliary output if the sensing hardware is present</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="232" data-acc="R" data-u="A" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">comp_current_stat_a</td><td class="d">Compressor amp draw on L1 or L2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="233" data-acc="R" data-u="A" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">comp1_current_stat_a</td><td class="d">Compressor amp draw on L1 or L2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="234" data-acc="R" data-u="A" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">total_amps_stat_a</td><td class="d">Calculated total amp draw if the sensing hardware is present</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="235" data-acc="R" data-u="W" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">comp_power_stat_a</td><td class="d">Calculates and displays the compressor power if the sensing hardware is present</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="236" data-acc="R" data-u="W" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">fan_power_stat_a</td><td class="d">Watt usage for Fan output if the sensing hardware is present</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="237" data-acc="R" data-u="W" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">aux_power_stat_a</td><td class="d">Watt usage for Auxiliary output if the sensing hardware is present</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="238" data-acc="R" data-u="W" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">total_power_stat_a</td><td class="d">Calculated total watt usage if the sensing hardware is present</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="239" data-acc="R" data-u="Btu/hr" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">he_hr_stat_a</td><td class="d">Heat of rejection / extraction (needs sensing hardware)</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="240" data-acc="R" data-u="Btu/hr" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">total_cap_stat_a</td><td class="d">Calculated value total capacity if the sensing hardware is present</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">cop_stat_a</td><td class="d">Calculated C.O.P if the sensing hardware is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">eer_stat_a</td><td class="d">EER calculation if the sensing hardware is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">targ_blower_spd</td><td class="d">Current target ECM blower speed (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="297" data-acc="W" data-u="%" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">mod_valve_pwm</td><td class="d">Current modulating valve PWM output signal value (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="298" data-acc="W" data-u="%" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">eev1_pos</td><td class="d">Current position of EEV1 if present (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="299" data-acc="W" data-u="%" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">eev2_pos</td><td class="d">Current position of EEV2 if present (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">low_ecm_spd_c</td><td class="d">Low speed ECM airflow setting (default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">med_ecm_spd_c</td><td class="d">Medium speed ECM airflow setting (default 6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="303" data-acc="W" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">high_ecm_spd_c</td><td class="d">High speed ECM airflow setting (default 11)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="304" data-acc="W" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">aux_ht_ecm_spd_c</td><td class="d">Auxiliary heat speed ECM airflow setting (default 12)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="305" data-acc="W" data-u="seconds" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">blwr_off_delay_c</td><td class="d">Blower off delay after compressor stops, cycled blower (default 30)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">clg_cfm_offset_av_c</td><td class="d">Selects dehumdiification operation for ECM blower (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="307" data-acc="W" data-u="%rh" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">occ_dehum_setpt_c</td><td class="d">Adjustment of the occupied dehumidification set point (default 55)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="308" data-acc="W" data-u="%rh" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">unocc_dehum_setpt_c</td><td class="d">Adjustment of the unoccupied dehumidification set point (default 75)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="309" data-acc="W" data-u="%" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">dehum_setpt</td><td class="d">Acive dehumidification setpoint (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="311" data-acc="W" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">vs_pump_min_spd_a_c</td><td class="d">VS Pump minimum speed setting for circuit A (default 50)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">vs_pump_max_spd_a_c</td><td class="d">VS Pump maximum speed setting for circuit A (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="313" data-acc="W" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">pump_opt_a_c</td><td class="d">Pump or loop option (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="317" data-acc="W" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">flow_meter_a_c</td><td class="d">Flow meter option (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="319" data-acc="W" data-u="°F" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">dhw_setpt_a_c</td><td class="d">Hot water setpoint (default 130)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">energy_mon_a_c</td><td class="d">Energy monitor option (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="323" data-acc="W" data-u="seconds" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">acc1_delay_a_c</td><td class="d">Adjust the time delay of the ACC-1 output (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="325" data-acc="W" data-u="V" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">measured_line_volts_c</td><td class="d">Calibration of the line voltage reading (default 230)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="326" data-acc="W" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">blower_config_c</td><td class="d">Blower configuration (default 9)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="330" data-acc="W" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">hum_enable_av_c</td><td class="d">Configuration of humidity control option (None, Dehum, Hum, Both) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="331" data-acc="W" data-u="%rh" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">occ_hum_setpt_c</td><td class="d">Adjustment of the occupied humidification set point (default 30)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="332" data-acc="W" data-u="%rh" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">unocc_hum_setpt_c</td><td class="d">Adjustment of the unoccupied humidification set point (default 20)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="400" data-acc="W" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">fact_test_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="401" data-acc="W" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">m401_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="402" data-acc="W" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">m402_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="403" data-acc="W" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">m403_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="404" data-acc="W" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">m404_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="405" data-acc="W" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">m405_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="406" data-acc="W" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">m406_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="407" data-acc="W" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">m407_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="408" data-acc="W" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">m408_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="409" data-acc="W" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">m409_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="410" data-acc="W" data-u="" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">m410_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="411" data-acc="W" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">m411_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="412" data-acc="W" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">m412_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="413" data-acc="W" data-u="" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">m413_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="414" data-acc="W" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">m414_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="415" data-acc="W" data-u="" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">m415_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="416" data-acc="W" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">m416_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="417" data-acc="W" data-u="" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">m417_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="418" data-acc="W" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">m418_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="420" data-acc="W" data-u="" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">tstat_ovrd_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">abc_fw_rev_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="431" data-acc="W" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">abc_sw_part_no_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="432" data-acc="W" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">abc_fw_beta_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="503" data-acc="W" data-u="%rh" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">zone_hum</td><td class="d">Humidity value of the zone sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="504" data-acc="W" data-u="%rh" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">humidity_c</td><td class="d">BAS can override the space humidity value if desired (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="505" data-acc="W" data-u="ppm" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">co2_stat</td><td class="d">CO2 value if the zone sensor is equipped with the sensor (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="506" data-acc="W" data-u="ppm" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">co2_cmd_c</td><td class="d">BAS-written CO2 value to the UPC if desired (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="507" data-acc="W" data-u="ppm" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">voc_stat</td><td class="d">VOC value if the zone sensor is equipped with the sensor (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="508" data-acc="W" data-u="ppm" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">voc_cmd_c</td><td class="d">BAS-written VOC value to the UPC if desired (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="601" data-acc="W" data-u="%" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">o_damp_targ</td><td class="d">Current outside air damper used for demand controlled ventilation (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="606" data-acc="W" data-u="°F" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">oat_override_c</td><td class="d">BAS-written outdoor air temperature to the XPC (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="607" data-acc="R" data-u="°F" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">oat_stat</td><td class="d">Current usable outdoor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="638" data-acc="W" data-u="%" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">min_dcv_pos_c</td><td class="d">Minimum damper position for demand controlled ventilation (default 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="642" data-acc="W" data-u="%" id="obj-av-642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">642</td><td class="n">max_dcv_pos_c</td><td class="d">Maximum damper position for demand controlled ventilation (default 40)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="643" data-acc="W" data-u="ppm" id="obj-av-643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">643</td><td class="n">low_dcv_val_c</td><td class="d">DCV lower value, tied to the minimum damper position (default 600)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="644" data-acc="W" data-u="ppm" id="obj-av-644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">644</td><td class="n">high_dcv_val_c</td><td class="d">DCV upper value, tied to the maximum DCV position (default 1200)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="700" data-acc="R" data-u="" id="obj-av-700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">700</td><td class="n">comp_config</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="701" data-acc="W" data-u="" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">comp_config_av</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="702" data-acc="W" data-u="%" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">eev_start_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="703" data-acc="W" data-u="" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">targ_comp_spd</td><td class="d">Current target variable speed compressor speed (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="704" data-acc="W" data-u="" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">actual_comp_spd</td><td class="d">Current actual variable speed compressor speed (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="705" data-acc="R" data-u="°F" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">amb_temp</td><td class="d">Ambient temperature measured by compressor drive</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="706" data-acc="R" data-u="V" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">supply_volts</td><td class="d">Supply voltage measured by the compressor drive</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="707" data-acc="W" data-u="V" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">line_volts</td><td class="d">Line voltage measured by the compressor drive (default 0)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="708" data-acc="W" data-u="V" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">vdc_volts</td><td class="d">Inverter DC voltage measured by the compressor drive (default 0)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="709" data-acc="R" data-u="°F" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">invert_temp</td><td class="d">Measured inverter temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="710" data-acc="R" data-u="°F" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">drive_temp</td><td class="d">Measured compressor drive temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="711" data-acc="W" data-u="%" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">drive_fan_pct</td><td class="d">Current compressor drive fan operating percent (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="712" data-acc="W" data-u="%" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">thermo_power_pct</td><td class="d">Current compressor drive thermo power percent (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="720" data-acc="W" data-u="" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">man_comp_spd_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="721" data-acc="W" data-u="%" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">man_eev_pos_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="722" data-acc="W" data-u="" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">man_odamp_pos_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="1000" data-acc="W" data-u="" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">num_zones_c</td><td class="d">Configures number of zones (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="1001" data-acc="W" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">z1size_av_c</td><td class="d">Configures zone 1 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="1002" data-acc="W" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">z2size_av_c</td><td class="d">Configures zone 2 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="1003" data-acc="W" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">z3size_av_c</td><td class="d">Configures zone 3 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="1004" data-acc="W" data-u="" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">z4size_av_c</td><td class="d">Configures zone 4 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="1005" data-acc="W" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">z5size_av_c</td><td class="d">Configures zone 5 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="1006" data-acc="W" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">z6size_av_c</td><td class="d">Configures zone 6 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="1007" data-acc="W" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">z1mode_av_c</td><td class="d">Configures zone 1 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="1008" data-acc="W" data-u="" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">z2mode_av_c</td><td class="d">Configures zone 2 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="1009" data-acc="W" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">z3mode_av_c</td><td class="d">Configures zone 3 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="1010" data-acc="W" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">z4mode_av_c</td><td class="d">Configures zone 4 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="1011" data-acc="W" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">z5mode_av_c</td><td class="d">Configures zone 5 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1012" data-acc="W" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">z6mode_av_c</td><td class="d">Configures zone 6 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="1013" data-acc="W" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">clg_stage_av_c</td><td class="d">Configures system staging for cooling (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1014" data-acc="W" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">htg_stage_av_c</td><td class="d">Configures system staging for heating (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1015" data-acc="W" data-u="°F" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">ah_lock_setpt_c</td><td class="d">Outdoor temperature associated with Auxiliary Heat Lockout (default 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="1016" data-acc="W" data-u="seconds" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">occ_sens_on_time_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1017" data-acc="W" data-u="min" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">occ_sens_off_time_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1020" data-acc="W" data-u="" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">azc_fw_rev</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1021" data-acc="W" data-u="" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">azc_fault</td><td class="d">Zone panel fault code value (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="1022" data-acc="W" data-u="seconds" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">damp_time__c</td><td class="d">Zone damper opening time (seconds) (default 90)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="1036" data-acc="W" data-u="%" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">z1max</td><td class="d">Maximum Damper Position Zone 1 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="1037" data-acc="W" data-u="%" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">z2max</td><td class="d">Maximum Damper Position Zone 2 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1038" data-acc="W" data-u="%" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">z3max</td><td class="d">Maximum Damper Position Zone 3 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="1039" data-acc="W" data-u="%" id="obj-av-1039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1039</td><td class="n">z4max</td><td class="d">Maximum Damper Position Zone 4 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1040" data-acc="W" data-u="%" id="obj-av-1040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1040</td><td class="n">z5max</td><td class="d">Maximum Damper Position Zone 5 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="1041" data-acc="W" data-u="%" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">z6max</td><td class="d">Maximum Damper Position Zone 6 (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="1042" data-acc="W" data-u="%" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">z1min</td><td class="d">Minimum Damper Position Zone 1 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1043" data-acc="W" data-u="%" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">z2min</td><td class="d">Minimum Damper Position Zone 2 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1044" data-acc="W" data-u="%" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">z3min</td><td class="d">Minimum Damper Position Zone 3 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1045" data-acc="W" data-u="%" id="obj-av-1045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1045</td><td class="n">z4min</td><td class="d">Minimum Damper Position Zone 4 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1046" data-acc="W" data-u="%" id="obj-av-1046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1046</td><td class="n">z5min</td><td class="d">Minimum Damper Position Zone 5 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1047" data-acc="W" data-u="%" id="obj-av-1047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1047</td><td class="n">z6min</td><td class="d">Minimum Damper Position Zone 6 (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="1100" data-acc="R" data-u="°F" data-min="1" id="obj-av-1100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1100</td><td class="n">zone_temp_z1</td><td class="d">Current usable Zone 1 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1101" data-acc="W" data-u="°F" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">zone_temp_adj_z1_c</td><td class="d">Zone 1 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1102" data-acc="W" data-u="°F" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">zone_temp_ovrd_z1_c</td><td class="d">BAS override of zone 1 temperature (enable on BV 1100) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1103" data-acc="R" data-u="%rh" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">zone_hum_z1</td><td class="d">Humidity value of the zone 1 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1105" data-acc="R" data-u="ppm" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">co2_stat_z1</td><td class="d">CO2 value if the zone 1 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="1107" data-acc="R" data-u="ppm" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">voc_stat_z1</td><td class="d">VOC value if the zone 1 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1109" data-acc="W" data-u="" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">occ_man_av_z1_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="1110" data-acc="R" data-u="" data-min="1" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1110</td><td class="n">eff_occ_st_z1</td><td class="d">Current occupancy status of zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1111" data-acc="W" data-u="°F" data-min="1" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1111</td><td class="n">occ_clg_setpt_z1_c</td><td class="d">Zone 1 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1112" data-acc="W" data-u="°F" data-min="1" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1112</td><td class="n">occ_htg_setpt_z1_c</td><td class="d">Zone 1 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="1113" data-acc="W" data-u="°F" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">unocc_clg_setpt_z1_c</td><td class="d">Zone 1 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="1114" data-acc="W" data-u="°F" id="obj-av-1114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1114</td><td class="n">unocc_htg_setpt_z1_c</td><td class="d">Zone 1 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1115" data-acc="W" data-u="°F" id="obj-av-1115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1115</td><td class="n">standby_cool_setpt_z1_c</td><td class="d">Zone 1 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1116" data-acc="W" data-u="°F" id="obj-av-1116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1116</td><td class="n">standby_heat_setpt_z1_c</td><td class="d">Zone 1 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1117" data-acc="R" data-u="°F" id="obj-av-1117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1117</td><td class="n">eff_clg_setpt_z1</td><td class="d">Zone 1 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="1118" data-acc="R" data-u="°F" id="obj-av-1118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1118</td><td class="n">eff_htg_setpt_z1</td><td class="d">Zone 1 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1120" data-acc="W" data-u="" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">occ_sensor_av_z1_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1121" data-acc="W" data-u="°F" id="obj-av-1121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1121</td><td class="n">setpt_diff_z1_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 1 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1122" data-acc="W" data-u="°F" id="obj-av-1122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1122</td><td class="n">setpt_span_z1_c</td><td class="d">Adjusts the space temperature set point span for zone 1 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1123" data-acc="R" data-u="m/sec" id="obj-av-1123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1123</td><td class="n">temp_occ_time_z1</td><td class="d">Temporary occupancy time left, zone 1</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1125" data-acc="R" data-u="°F" id="obj-av-1125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1125</td><td class="n">zone_sensor_temp_z1</td><td class="d">Zone 1 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1150" data-acc="W" data-u="%" id="obj-av-1150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1150</td><td class="n">z1_demand</td><td class="d">Numeric representation of current zone 1 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1200" data-acc="R" data-u="°F" id="obj-av-1200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1200</td><td class="n">zone_temp_z2</td><td class="d">Current usable Zone 2 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1201" data-acc="W" data-u="°F" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">zone_temp_adj_z2_c</td><td class="d">Zone 2 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1202" data-acc="W" data-u="°F" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">zone_temp_ovrd_z2_c</td><td class="d">BAS override of zone 2 temperature (enable on BV 1200) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1203" data-acc="R" data-u="%rh" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">zone_hum_z2</td><td class="d">Humidity value of the zone 2 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1205" data-acc="R" data-u="ppm" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">co2_stat_z2</td><td class="d">CO2 value if the zone 2 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1207" data-acc="R" data-u="ppm" id="obj-av-1207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1207</td><td class="n">voc_stat_z2</td><td class="d">VOC value if the zone 2 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1209" data-acc="W" data-u="" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">occ_man_av_z2_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1210" data-acc="R" data-u="" id="obj-av-1210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1210</td><td class="n">eff_occ_st_z2</td><td class="d">Current occupancy status of zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1211" data-acc="W" data-u="°F" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">occ_clg_setpt_z2_c</td><td class="d">Zone 2 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1212" data-acc="W" data-u="°F" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">occ_htg_setpt_z2_c</td><td class="d">Zone 2 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1213" data-acc="W" data-u="°F" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">unocc_clg_setpt_z2_c</td><td class="d">Zone 2 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1214" data-acc="W" data-u="°F" id="obj-av-1214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1214</td><td class="n">unocc_htg_setpt_z2_c</td><td class="d">Zone 2 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1215" data-acc="W" data-u="°F" id="obj-av-1215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1215</td><td class="n">standby_cool_setpt_z2_c</td><td class="d">Zone 2 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1216" data-acc="W" data-u="°F" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">standby_heat_setpt_z2_c</td><td class="d">Zone 2 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1217" data-acc="R" data-u="°F" id="obj-av-1217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1217</td><td class="n">eff_clg_setpt_z2</td><td class="d">Zone 2 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1218" data-acc="R" data-u="°F" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">eff_htg_setpt_z2</td><td class="d">Zone 2 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1220" data-acc="W" data-u="" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">occ_sensor_av_z2_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1221" data-acc="W" data-u="°F" id="obj-av-1221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1221</td><td class="n">setpt_diff_z2_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 2 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1222" data-acc="W" data-u="°F" id="obj-av-1222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1222</td><td class="n">setpt_span_z2_c</td><td class="d">Adjusts the space temperature set point span for zone 2 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1223" data-acc="R" data-u="m/sec" id="obj-av-1223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1223</td><td class="n">temp_occ_time_z2</td><td class="d">Temporary occupancy time left, zone 2</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1225" data-acc="R" data-u="°F" id="obj-av-1225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1225</td><td class="n">zone_sensor_temp_z2</td><td class="d">Zone 2 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1250" data-acc="W" data-u="%" id="obj-av-1250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1250</td><td class="n">z2_demand</td><td class="d">Numeric representation of current zone 2 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="1300" data-acc="R" data-u="°F" id="obj-av-1300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1300</td><td class="n">zone_temp_z3</td><td class="d">Current usable Zone 3 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1301" data-acc="W" data-u="°F" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">zone_temp_adj_z3_c</td><td class="d">Zone 3 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="1302" data-acc="W" data-u="°F" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">zone_temp_ovrd_z3_c</td><td class="d">BAS override of zone 3 temperature (enable on BV 1300) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1303" data-acc="R" data-u="%rh" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">zone_hum_z3</td><td class="d">Humidity value of the zone 3 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="1305" data-acc="R" data-u="ppm" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">co2_stat_z3</td><td class="d">CO2 value if the zone 3 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1307" data-acc="R" data-u="ppm" id="obj-av-1307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1307</td><td class="n">voc_stat_z3</td><td class="d">VOC value if the zone 3 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1309" data-acc="W" data-u="" id="obj-av-1309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1309</td><td class="n">occ_man_av_z3_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1310" data-acc="R" data-u="" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">eff_occ_st_z3</td><td class="d">Current occupancy status of zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1311" data-acc="W" data-u="°F" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">occ_clg_setpt_z3_c</td><td class="d">Zone 3 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1312" data-acc="W" data-u="°F" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">occ_htg_setpt_z3_c</td><td class="d">Zone 3 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1313" data-acc="W" data-u="°F" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1313</td><td class="n">unocc_clg_setpt_z3_c</td><td class="d">Zone 3 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1314" data-acc="W" data-u="°F" id="obj-av-1314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1314</td><td class="n">unocc_htg_setpt_z3_c</td><td class="d">Zone 3 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1315" data-acc="W" data-u="°F" id="obj-av-1315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1315</td><td class="n">standby_cool_setpt_z3_c</td><td class="d">Zone 3 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="1316" data-acc="W" data-u="°F" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">standby_heat_setpt_z3_c</td><td class="d">Zone 3 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="1317" data-acc="R" data-u="°F" id="obj-av-1317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1317</td><td class="n">eff_clg_setpt_z3</td><td class="d">Zone 3 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="1318" data-acc="R" data-u="°F" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1318</td><td class="n">eff_htg_setpt_z3</td><td class="d">Zone 3 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="1320" data-acc="W" data-u="" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">occ_sensor_av_z3_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1321" data-acc="W" data-u="°F" id="obj-av-1321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1321</td><td class="n">setpt_diff_z3_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 3 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1322" data-acc="W" data-u="°F" id="obj-av-1322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1322</td><td class="n">setpt_span_z3_c</td><td class="d">Adjusts the space temperature set point span for zone 3 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1323" data-acc="R" data-u="m/sec" id="obj-av-1323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1323</td><td class="n">temp_occ_time_z3</td><td class="d">Temporary occupancy time left, zone 3</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1325" data-acc="R" data-u="°F" id="obj-av-1325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1325</td><td class="n">zone_sensor_temp_z3</td><td class="d">Zone 3 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1350" data-acc="W" data-u="%" id="obj-av-1350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1350</td><td class="n">z3_demand</td><td class="d">Numeric representation of current zone 3 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1400" data-acc="R" data-u="°F" id="obj-av-1400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1400</td><td class="n">zone_temp_z4</td><td class="d">Current usable Zone 4 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1401" data-acc="W" data-u="°F" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">zone_temp_adj_z4_c</td><td class="d">Zone 4 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1402" data-acc="W" data-u="°F" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">zone_temp_ovrd_z4_c</td><td class="d">BAS override of zone 4 temperature (enable on BV 1400) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1403" data-acc="R" data-u="%rh" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">zone_hum_z4</td><td class="d">Humidity value of the zone 4 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1405" data-acc="R" data-u="ppm" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">co2_stat_z4</td><td class="d">CO2 value if the zone 4 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1407" data-acc="R" data-u="ppm" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">voc_stat_z4</td><td class="d">VOC value if the zone 4 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1409" data-acc="W" data-u="" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">occ_man_av_z4_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1410" data-acc="R" data-u="" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">eff_occ_st_z4</td><td class="d">Current occupancy status of zone 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1411" data-acc="W" data-u="°F" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">occ_clg_setpt_z4_c</td><td class="d">Zone 4 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1412" data-acc="W" data-u="°F" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">occ_htg_setpt_z4_c</td><td class="d">Zone 4 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1413" data-acc="W" data-u="°F" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">unocc_clg_setpt_z4_c</td><td class="d">Zone 4 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="1414" data-acc="W" data-u="°F" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">unocc_htg_setpt_z4_c</td><td class="d">Zone 4 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1415" data-acc="W" data-u="°F" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">standby_cool_setpt_z4_c</td><td class="d">Zone 4 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="1416" data-acc="W" data-u="°F" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">standby_heat_setpt_z4_c</td><td class="d">Zone 4 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="1417" data-acc="R" data-u="°F" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">eff_clg_setpt_z4</td><td class="d">Zone 4 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="1418" data-acc="R" data-u="°F" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">eff_htg_setpt_z4</td><td class="d">Zone 4 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="1420" data-acc="W" data-u="" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">occ_sensor_av_z4_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="1421" data-acc="W" data-u="°F" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">setpt_diff_z4_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 4 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="1422" data-acc="W" data-u="°F" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">setpt_span_z4_c</td><td class="d">Adjusts the space temperature set point span for zone 4 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="1423" data-acc="R" data-u="m/sec" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">temp_occ_time_z4</td><td class="d">Temporary occupancy time left, zone 4</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="1425" data-acc="R" data-u="°F" id="obj-av-1425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1425</td><td class="n">zone_sensor_temp_z4</td><td class="d">Zone 4 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="1450" data-acc="W" data-u="%" id="obj-av-1450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1450</td><td class="n">z4_demand</td><td class="d">Numeric representation of current zone 4 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="1500" data-acc="R" data-u="°F" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">zone_temp_z5</td><td class="d">Current usable Zone 5 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="1501" data-acc="W" data-u="°F" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">zone_temp_adj_z5_c</td><td class="d">Zone 5 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="1502" data-acc="W" data-u="°F" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">zone_temp_ovrd_z5_c</td><td class="d">BAS override of zone 5 temperature (enable on BV 1500) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="1503" data-acc="R" data-u="%rh" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">zone_hum_z5</td><td class="d">Humidity value of the zone 5 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="1505" data-acc="R" data-u="ppm" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">co2_stat_z5</td><td class="d">CO2 value if the zone 5 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="1507" data-acc="R" data-u="ppm" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">voc_stat_z5</td><td class="d">VOC value if the zone 5 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="1509" data-acc="W" data-u="" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">occ_man_av_z5_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="1510" data-acc="R" data-u="" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">eff_occ_st_z5</td><td class="d">Current occupancy status of zone 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="1511" data-acc="W" data-u="°F" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">occ_clg_setpt_z5_c</td><td class="d">Zone 5 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="1512" data-acc="W" data-u="°F" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">occ_htg_setpt_z5_c</td><td class="d">Zone 5 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="1513" data-acc="W" data-u="°F" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">unocc_clg_setpt_z5_c</td><td class="d">Zone 5 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="1514" data-acc="W" data-u="°F" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">unocc_htg_setpt_z5_c</td><td class="d">Zone 5 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="1515" data-acc="W" data-u="°F" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">standby_cool_setpt_z5_c</td><td class="d">Zone 5 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="1516" data-acc="W" data-u="°F" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">standby_heat_setpt_z5_c</td><td class="d">Zone 5 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="1517" data-acc="R" data-u="°F" id="obj-av-1517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1517</td><td class="n">eff_clg_setpt_z5</td><td class="d">Zone 5 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="1518" data-acc="R" data-u="°F" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">eff_htg_setpt_z5</td><td class="d">Zone 5 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="1520" data-acc="W" data-u="" id="obj-av-1520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1520</td><td class="n">occ_sensor_av_z5_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="1521" data-acc="W" data-u="°F" id="obj-av-1521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1521</td><td class="n">setpt_diff_z5_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 5 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="1522" data-acc="W" data-u="°F" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">setpt_span_z5_c</td><td class="d">Adjusts the space temperature set point span for zone 5 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="1523" data-acc="R" data-u="m/sec" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">temp_occ_time_z5</td><td class="d">Temporary occupancy time left, zone 5</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="1525" data-acc="R" data-u="°F" id="obj-av-1525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1525</td><td class="n">zone_sensor_temp_z5</td><td class="d">Zone 5 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="1550" data-acc="W" data-u="%" id="obj-av-1550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1550</td><td class="n">z5_demand</td><td class="d">Numeric representation of current zone 5 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1600" data-acc="R" data-u="°F" id="obj-av-1600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1600</td><td class="n">zone_temp_z6</td><td class="d">Current usable Zone 6 temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="1601" data-acc="W" data-u="°F" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">zone_temp_adj_z6_c</td><td class="d">Zone 6 temperature reading (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="1602" data-acc="W" data-u="°F" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">zone_temp_ovrd_z6_c</td><td class="d">BAS override of zone 6 temperature (enable on BV 1600) (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="1603" data-acc="R" data-u="%rh" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">zone_hum_z6</td><td class="d">Humidity value of the zone 6 sensor</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="1605" data-acc="R" data-u="ppm" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">co2_stat_z6</td><td class="d">CO2 value if the zone 6 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="1607" data-acc="R" data-u="ppm" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">voc_stat_z6</td><td class="d">VOC value if the zone 6 sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="1609" data-acc="W" data-u="" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">occ_man_av_z6_c</td><td class="d">BAS can command the occupancy of the unit (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="1610" data-acc="R" data-u="" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">eff_occ_st_z6</td><td class="d">Current occupancy status of zone 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="1611" data-acc="W" data-u="°F" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">occ_clg_setpt_z6_c</td><td class="d">Zone 6 occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="1612" data-acc="W" data-u="°F" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">occ_htg_setpt_z6_c</td><td class="d">Zone 6 occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="1613" data-acc="W" data-u="°F" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">unocc_clg_setpt_z6_c</td><td class="d">Zone 6 unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="1614" data-acc="W" data-u="°F" id="obj-av-1614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1614</td><td class="n">unocc_htg_setpt_z6_c</td><td class="d">Zone 6 unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="1615" data-acc="W" data-u="°F" id="obj-av-1615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1615</td><td class="n">standby_cool_setpt_z6_c</td><td class="d">Zone 6 standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="1616" data-acc="W" data-u="°F" id="obj-av-1616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1616</td><td class="n">standby_heat_setpt_z6_c</td><td class="d">Zone 6 standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="1617" data-acc="R" data-u="°F" id="obj-av-1617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1617</td><td class="n">eff_clg_setpt_z6</td><td class="d">Zone 6 effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="1618" data-acc="R" data-u="°F" id="obj-av-1618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1618</td><td class="n">eff_htg_setpt_z6</td><td class="d">Zone 6 effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="1620" data-acc="W" data-u="" id="obj-av-1620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1620</td><td class="n">occ_sensor_av_z6_c</td><td class="d">BAS can select the operation of an occupancy sensor (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="1621" data-acc="W" data-u="°F" id="obj-av-1621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1621</td><td class="n">setpt_diff_z6_c</td><td class="d">Minimum temperature between the heating and cooling setpoints for zone 6 (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="1622" data-acc="W" data-u="°F" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">setpt_span_z6_c</td><td class="d">Adjusts the space temperature set point span for zone 6 (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="1623" data-acc="R" data-u="m/sec" id="obj-av-1623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1623</td><td class="n">temp_occ_time_z6</td><td class="d">Temporary occupancy time left, zone 6</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="1625" data-acc="R" data-u="°F" id="obj-av-1625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1625</td><td class="n">zone_sensor_temp_z6</td><td class="d">Zone 6 Temp as read by the zone sensors</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="1650" data-acc="W" data-u="%" id="obj-av-1650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1650</td><td class="n">z6_demand</td><td class="d">Numeric representation of current zone 6 demand (default 0)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="9000" data-acc="W" data-u="°F" id="obj-av-9000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9000</td><td class="n">active_z1_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="9001" data-acc="W" data-u="°F" id="obj-av-9001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9001</td><td class="n">active_z2_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="9002" data-acc="W" data-u="°F" id="obj-av-9002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9002</td><td class="n">active_z3_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="9003" data-acc="W" data-u="°F" id="obj-av-9003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9003</td><td class="n">active_z4_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="9004" data-acc="W" data-u="°F" id="obj-av-9004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9004</td><td class="n">active_z5_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="9005" data-acc="W" data-u="°F" id="obj-av-9005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9005</td><td class="n">active_z6_setpt</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="9006" data-acc="W" data-u="" id="obj-av-9006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9006</td><td class="n">sensor_alarms</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="9007" data-acc="W" data-u="" id="obj-av-9007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9007</td><td class="n">comp_config_m</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="9013" data-acc="W" data-u="V" id="obj-av-9013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9013</td><td class="n">supply_voltsl_m</td><td class="d">Internal use; do not map to BAS</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="9014" data-acc="W" data-u="V" id="obj-av-9014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9014</td><td class="n">supply_voltsh_m</td><td class="d">Internal use; do not map to BAS</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="9040" data-acc="R" data-u="" id="obj-av-9040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9040</td><td class="n">abc_9013</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="9041" data-acc="R" data-u="" id="obj-av-9041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9041</td><td class="n">abc_9014</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="9043" data-acc="W" data-u="" id="obj-av-9043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9043</td><td class="n">abc_0036</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="9044" data-acc="W" data-u="" id="obj-av-9044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9044</td><td class="n">abc_9016</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="9045" data-acc="W" data-u="" id="obj-av-9045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9045</td><td class="n">abc_0002</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="9047" data-acc="W" data-u="" id="obj-av-9047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9047</td><td class="n">rand_start_delay_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="9048" data-acc="W" data-u="" id="obj-av-9048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9048</td><td class="n">anti_short_cycle_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="9049" data-acc="W" data-u="" id="obj-av-9049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9049</td><td class="n">low_spd_min_run_time_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="9050" data-acc="W" data-u="" id="obj-av-9050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9050</td><td class="n">blow_off_dly_time_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="9051" data-acc="W" data-u="" id="obj-av-9051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9051</td><td class="n">comp_strt_delay_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="9052" data-acc="W" data-u="" id="obj-av-9052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9052</td><td class="n">slow_open_wtr_vlv_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="9053" data-acc="W" data-u="" id="obj-av-9053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9053</td><td class="n">test_mode_timer_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="9054" data-acc="W" data-u="" id="obj-av-9054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9054</td><td class="n">comp_run_time_l_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="9055" data-acc="W" data-u="" id="obj-av-9055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9055</td><td class="n">comp_run_time_h_ma</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="9056" data-acc="W" data-u="" id="obj-av-9056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9056</td><td class="n">comp_power_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="9057" data-acc="W" data-u="" id="obj-av-9057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9057</td><td class="n">comp_power_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="9058" data-acc="W" data-u="" id="obj-av-9058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9058</td><td class="n">fan_power_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="9059" data-acc="W" data-u="" id="obj-av-9059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9059</td><td class="n">fan_power_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="9060" data-acc="W" data-u="" id="obj-av-9060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9060</td><td class="n">aux_power_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="9061" data-acc="W" data-u="" id="obj-av-9061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9061</td><td class="n">aux_power_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="9062" data-acc="W" data-u="" id="obj-av-9062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9062</td><td class="n">total_power_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="9063" data-acc="W" data-u="" id="obj-av-9063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9063</td><td class="n">total_power_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="9064" data-acc="W" data-u="" id="obj-av-9064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9064</td><td class="n">heat_ext_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="9065" data-acc="W" data-u="" id="obj-av-9065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9065</td><td class="n">heat_ext_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="9066" data-acc="W" data-u="" id="obj-av-9066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9066</td><td class="n">heat_rej_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="9067" data-acc="W" data-u="" id="obj-av-9067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9067</td><td class="n">heat_rej_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="9068" data-acc="W" data-u="" id="obj-av-9068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9068</td><td class="n">heat_cap_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="9069" data-acc="W" data-u="" id="obj-av-9069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9069</td><td class="n">heat_cap_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="9070" data-acc="W" data-u="" id="obj-av-9070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9070</td><td class="n">cool_cap_low_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="9071" data-acc="W" data-u="" id="obj-av-9071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9071</td><td class="n">cool_cap_high_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="9074" data-acc="W" data-u="" id="obj-av-9074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9074</td><td class="n">zc_stat</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="9075" data-acc="W" data-u="" id="obj-av-9075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9075</td><td class="n">lo_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="9076" data-acc="W" data-u="" id="obj-av-9076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9076</td><td class="n">alarm_enum_mod</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="9077" data-acc="W" data-u="" id="obj-av-9077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9077</td><td class="n">alarm_msv_mod</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="9078" data-acc="W" data-u="" id="obj-av-9078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9078</td><td class="n">alarm_flags_mod</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="9079" data-acc="W" data-u="" id="obj-av-9079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9079</td><td class="n">dip_sw_over</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="9080" data-acc="W" data-u="" id="obj-av-9080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9080</td><td class="n">axb1_comm_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="9081" data-acc="W" data-u="" id="obj-av-9081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9081</td><td class="n">axb2_comm_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="9082" data-acc="W" data-u="" id="obj-av-9082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9082</td><td class="n">za1_comm_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="9083" data-acc="W" data-u="" id="obj-av-9083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9083</td><td class="n">za2_comm_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="9084" data-acc="W" data-u="" id="obj-av-9084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9084</td><td class="n">abc_comm_stat_a</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="9085" data-acc="R" data-u="hr" id="obj-av-9085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9085</td><td class="n">eev_man_pos</td><td class="d">Internal use; do not map to BAS</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="9091" data-acc="W" data-u="%" id="obj-av-9091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9091</td><td class="n">sys_dem</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="9092" data-acc="W" data-u="%" id="obj-av-9092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9092</td><td class="n">fan_dem</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="9102" data-acc="W" data-u="%" id="obj-av-9102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9102</td><td class="n">z1_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="9103" data-acc="W" data-u="%" id="obj-av-9103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9103</td><td class="n">z2_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="9104" data-acc="W" data-u="%" id="obj-av-9104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9104</td><td class="n">z3_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="9105" data-acc="W" data-u="%" id="obj-av-9105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9105</td><td class="n">z4_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="9106" data-acc="W" data-u="%" id="obj-av-9106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9106</td><td class="n">z5_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="9107" data-acc="W" data-u="%" id="obj-av-9107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9107</td><td class="n">z6_eff_size</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="9110" data-acc="W" data-u="°F" id="obj-av-9110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9110</td><td class="n">overshoot</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="9111" data-acc="W" data-u="" id="obj-av-9111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9111</td><td class="n">pfactor</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="9112" data-acc="W" data-u="" id="obj-av-9112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9112</td><td class="n">ifactor</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="9113" data-acc="W" data-u="" id="obj-av-9113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9113</td><td class="n">dfactor</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="101" data-acc="W" data-u="" data-min="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">em_shutdown_c</td><td class="d">Emergency shutdown command to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="102" data-acc="W" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">es_stat</td><td class="d">Emergency Shutdown status of System</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="103" data-acc="W" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">es_stat_a</td><td class="d">Emergency Shutdown status of ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="105" data-acc="W" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">load_shed_c</td><td class="d">Load shed command to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">ls_stat_a</td><td class="d">Load Shed status of ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">manual_ecm_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">man_vs_pump_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="130" data-acc="W" data-u="" data-min="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">130</td><td class="n">alarm_reset_c</td><td class="d">Command the alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="131" data-acc="R" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">alarm_reset_stat</td><td class="d">Commanded status of the alarm reset command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="132" data-acc="R" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">abc_comm_flt_a</td><td class="d">Status of the Modbus communication between the ABC and the XPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="133" data-acc="R" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">modbus_comm_a</td><td class="d">Status of the Modbus communication between the ABC and the XPC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="138" data-acc="W" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">filter_alm_reset_c</td><td class="d">Reset the dirty filter alarm after the filter has been changed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="139" data-acc="R" data-u="" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">dirty_filter_alarm</td><td class="d">Status of the dirty filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="140" data-acc="R" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">cond_stat_a</td><td class="d">Status of the condensate input on ABC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="141" data-acc="R" data-u="" data-min="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">141</td><td class="n">alarm_hdw_stat_a</td><td class="d">Status of the ABC Alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="142" data-acc="R" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">lock_hdw_stat_a</td><td class="d">Status of the ABC Lockout output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="143" data-acc="R" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">lockout_stat_a</td><td class="d">Lockout status of the ABC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="200" data-acc="W" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">comp_stat_a</td><td class="d">Status of the CC compressor output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">hi_comp_stat_a</td><td class="d">Status of the CC2 compressor output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="202" data-acc="W" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">rev_vlv_stat_a</td><td class="d">Status of the reversing valve output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="203" data-acc="W" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">fan_stat_a</td><td class="d">Status of the Fan relay output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="204" data-acc="W" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">eh1_stat_a</td><td class="d">Status of the EH1 output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">eh2_stat_a</td><td class="d">Status of the EH2 output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">acc1_stat_a</td><td class="d">Status of the ACC1 output on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="214" data-acc="W" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">fp1_lim_a</td><td class="d">FP1 limit temperature for ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="215" data-acc="W" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">fp2_lim_a</td><td class="d">FP2 limit temperature for ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="216" data-acc="W" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">rv_setup_a</td><td class="d">Reversing valve setup for ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="217" data-acc="W" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">sw_2_4_a</td><td class="d">Position of SW2-4 on ABC which configures the operation of ACC1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="218" data-acc="W" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">sw_2_5_a</td><td class="d">Position of SW2-5 on ABC which configures the operation of ACC1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="219" data-acc="W" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">comp_cap_a</td><td class="d">Position of SW2-6 on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="220" data-acc="W" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">lockout_cfg_a</td><td class="d">Position of SW2-7 on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="221" data-acc="W" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">reheat_cfg_a</td><td class="d">Position of SW2-8 on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="222" data-acc="W" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">sw1_test_a</td><td class="d">Status of the SW1 test button on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="232" data-acc="W" data-u="" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">y1_hdw_a</td><td class="d">Status of the physical Y1 input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="233" data-acc="W" data-u="" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">y2_hdw_a</td><td class="d">Status of the physical Y2 input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="234" data-acc="W" data-u="" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">w_hdw_a</td><td class="d">Status of the physical W input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="235" data-acc="W" data-u="" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">o_hdw_a</td><td class="d">Status of the physical O input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="236" data-acc="W" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">g_hdw_a</td><td class="d">Status of the physical G input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="237" data-acc="W" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">dh_hdw_a</td><td class="d">Status of the physical DH input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="238" data-acc="W" data-u="" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">hp_hdw_a</td><td class="d">Status of the physical LP input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="239" data-acc="W" data-u="" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">lp_hdw_a</td><td class="d">Status of the physical HP input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="240" data-acc="W" data-u="" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">ls_hdw_a</td><td class="d">Status of the physical LS input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="241" data-acc="W" data-u="" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">es_hdw_a</td><td class="d">Status of the physical ES input on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="242" data-acc="W" data-u="" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">abc_test_mode_a</td><td class="d">Current status of the test mode for ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="299" data-acc="R" data-u="" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">fan_stat</td><td class="d">Current status of system fan output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="301" data-acc="R" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">sys_comm</td><td class="d">Status of valid system communications with ABC controls</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="306" data-acc="W" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">brine_select_c</td><td class="d">Selects the anti-freeze setting for the use of performance monitoring calculations only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="308" data-acc="W" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">dhw_enable_a_c</td><td class="d">Enable/disable DHW operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="310" data-acc="W" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">sw2_1_a_c</td><td class="d">Select the position of SW2-1 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="311" data-acc="W" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">sw2_2_a_c</td><td class="d">Select the position of SW2-2 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="312" data-acc="W" data-u="" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">sw2_3_a_c</td><td class="d">Select the position of SW2-3 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="313" data-acc="W" data-u="" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">sw2_4_a_c</td><td class="d">Select the position of SW2-4 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="314" data-acc="W" data-u="" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">sw2_5_a_c</td><td class="d">Select the position of SW2-5 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="315" data-acc="W" data-u="" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">sw2_6_a_c</td><td class="d">Select the position of SW2-6 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="316" data-acc="W" data-u="" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">sw2_7_a_c</td><td class="d">Select the position of SW2-7 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="317" data-acc="W" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">sw2-8_a_c</td><td class="d">Select the position of SW2-8 on ABC for override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="318" data-acc="W" data-u="" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">dip_sw_ovrd_ena_a_c</td><td class="d">Enable the BAS write privileges for dip switch overrides on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="398" data-acc="W" data-u="" id="obj-bv-398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">398</td><td class="n">dip_sw_ovrd_rel</td><td class="d">Disable the BAS write privileges for dip switch overrides on ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">test_mode_ena_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">fact_test_ena_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">clear_faults_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="403" data-acc="W" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">dev_enable_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="406" data-acc="W" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">axb_enable_a_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="407" data-acc="W" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">axb_enable_b_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="502" data-acc="W" data-u="" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">schedule_select_c</td><td class="d">Select between the internal or external schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="507" data-acc="W" data-u="" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">temp_occ_c</td><td class="d">Enables or disables temporary occupancy at zone sensors</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="550" data-acc="W" data-u="" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">archive_now_c</td><td class="d">Forces XPC to Archive the current system settings and database values</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="603" data-acc="W" data-u="" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">dcv_status</td><td class="d">Indicates if demand controlled ventilation logic is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="622" data-acc="W" data-u="" id="obj-bv-622"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">622</td><td class="n">dem_ctrl_vent_c</td><td class="d">Enables or disables Demand Controlled Ventlation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="623" data-acc="W" data-u="" id="obj-bv-623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">623</td><td class="n">dcv_variable_c</td><td class="d">Selects the control variable for Demand Controlled Ventilation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="700" data-acc="W" data-u="" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">man_sys_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="701" data-acc="W" data-u="" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">man_comp_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="702" data-acc="W" data-u="" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">man_heat_cool_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="703" data-acc="W" data-u="" id="obj-bv-703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">703</td><td class="n">set_eev_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="704" data-acc="W" data-u="" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">man_damp_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="705" data-acc="W" data-u="" id="obj-bv-705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">705</td><td class="n">man_damp1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="706" data-acc="W" data-u="" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">man_damp2_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="707" data-acc="W" data-u="" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">man_damp3_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="708" data-acc="W" data-u="" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">man_damp4_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="709" data-acc="W" data-u="" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">man_damp5_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="710" data-acc="W" data-u="" id="obj-bv-710"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">710</td><td class="n">man_damp6_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="711" data-acc="W" data-u="" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">man_o_damp_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="712" data-acc="W" data-u="" id="obj-bv-712"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">712</td><td class="n">man_y1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="713" data-acc="W" data-u="" id="obj-bv-713"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">713</td><td class="n">man_y2_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="714" data-acc="W" data-u="" id="obj-bv-714"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">714</td><td class="n">man_w_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="715" data-acc="W" data-u="" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">man_eh1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="716" data-acc="W" data-u="" id="obj-bv-716"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">716</td><td class="n">man_eh2_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="1000" data-acc="W" data-u="" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">system_cfg_c</td><td class="d">Use MSV or AV objects for options offered as both</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="1001" data-acc="W" data-u="" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">z1priority_c</td><td class="d">Sets the zone 1 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="1002" data-acc="W" data-u="" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">z2priority_c</td><td class="d">Sets the zone 2 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="1003" data-acc="W" data-u="" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">z3priority_c</td><td class="d">Sets the zone 3 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="1004" data-acc="W" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">z4priority_c</td><td class="d">Sets the zone 4 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="1005" data-acc="W" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">z5priority_c</td><td class="d">Sets the zone 5 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="1006" data-acc="W" data-u="" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">z6priority_c</td><td class="d">Sets the zone 6 operating priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="1007" data-acc="W" data-u="" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">z1_fan_c</td><td class="d">Sets the zone 1 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="1008" data-acc="W" data-u="" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">z2_fan_c</td><td class="d">Sets the zone 2 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="1009" data-acc="W" data-u="" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">z3_fan_c</td><td class="d">Sets the zone 3 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="1010" data-acc="W" data-u="" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">z4_fan_c</td><td class="d">Sets the zone 4 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="1011" data-acc="W" data-u="" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">z5_fan_c</td><td class="d">Sets the zone 5 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="1012" data-acc="W" data-u="" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">z6_fan_c</td><td class="d">Sets the zone 6 fan operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="1013" data-acc="W" data-u="" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">operation_c</td><td class="d">Sets the central or single zone operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="1014" data-acc="W" data-u="" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">fan_stage_c</td><td class="d">Sets the normal or expanded fan staging</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="1015" data-acc="W" data-u="" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">aux_lockout_c</td><td class="d">Allows selectionof auxiliary Heat Lockout operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="1016" data-acc="W" data-u="" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">damp_type_c</td><td class="d">Allows selection between powered and spring dampers</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="1017" data-acc="W" data-u="" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">oat_source</td><td class="d">Sets the source for OAT sensor (BAS or zone panel)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="1018" data-acc="W" data-u="" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">oat_display_c</td><td class="d">Sets the displaying OAT on tablet display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="1020" data-acc="R" data-u="" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">z1status</td><td class="d">Current status of the zone 1 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="1021" data-acc="R" data-u="" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">z2status</td><td class="d">Current status of the zone 2 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="1022" data-acc="R" data-u="" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">z3status</td><td class="d">Current status of the zone 3 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="1023" data-acc="R" data-u="" id="obj-bv-1023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1023</td><td class="n">z4status</td><td class="d">Current status of the zone 4 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="1024" data-acc="R" data-u="" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">z5status</td><td class="d">Current status of the zone 5 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="1025" data-acc="R" data-u="" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">z6status</td><td class="d">Current status of the zone 6 damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="1026" data-acc="R" data-u="" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">central_op</td><td class="d">Status of central zone operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="1027" data-acc="W" data-u="" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">y1_demand</td><td class="d">Status of Y1 call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="1028" data-acc="W" data-u="" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">y2_demand</td><td class="d">Status of Y2 call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="1029" data-acc="W" data-u="" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">w_demand</td><td class="d">Status of W call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="1030" data-acc="W" data-u="" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">o_demand</td><td class="d">Status of O call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="1031" data-acc="W" data-u="" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">dh_demand</td><td class="d">Status of DH call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="1032" data-acc="W" data-u="" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">h_demand</td><td class="d">Status of H call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="1033" data-acc="W" data-u="" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">eh1_demand</td><td class="d">Status of EH1 call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="1034" data-acc="W" data-u="" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">eh2_demand</td><td class="d">Status of EH2 call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="1035" data-acc="W" data-u="" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">g_demand</td><td class="d">Status of G call from zoning system to ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="1100" data-acc="W" data-u="" id="obj-bv-1100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1100</td><td class="n">temp_selector_z1_c</td><td class="d">Select between wall sensor and BAS for zone 1 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="1101" data-acc="R" data-u="" id="obj-bv-1101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1101</td><td class="n">valid_sensor_z1</td><td class="d">Current status of having a valid zone 1 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="1103" data-acc="R" data-u="" id="obj-bv-1103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1103</td><td class="n">sensor_occ_z1</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="1104" data-acc="R" data-u="" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">eff_occ_bv_z1</td><td class="d">Current zone 1 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="1106" data-acc="W" data-u="" data-min="1" id="obj-bv-1106"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1106</td><td class="n">occ_man_cmd_bv_z1_c</td><td class="d">BAS occupancy signal for zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="1200" data-acc="W" data-u="" id="obj-bv-1200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1200</td><td class="n">temp_selector_z2_c</td><td class="d">Select between wall sensor and BAS for zone 2 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="1201" data-acc="R" data-u="" id="obj-bv-1201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1201</td><td class="n">valid_sensor_z2</td><td class="d">Current status of having a valid zone 2 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="1203" data-acc="R" data-u="" id="obj-bv-1203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1203</td><td class="n">sensor_occ_z2</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="1204" data-acc="R" data-u="" id="obj-bv-1204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1204</td><td class="n">eff_occ_bv_z2</td><td class="d">Current zone 2 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="1206" data-acc="W" data-u="" id="obj-bv-1206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1206</td><td class="n">occ_man_cmd_bv_z2_c</td><td class="d">BAS occupancy signal for zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="1300" data-acc="W" data-u="" id="obj-bv-1300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1300</td><td class="n">temp_selector_z3_c</td><td class="d">Select between wall sensor and BAS for zone 3 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="1301" data-acc="R" data-u="" id="obj-bv-1301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1301</td><td class="n">valid_sensor_z3</td><td class="d">Current status of having a valid zone 3 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="1303" data-acc="R" data-u="" id="obj-bv-1303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1303</td><td class="n">sensor_occ_z3</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="1304" data-acc="R" data-u="" id="obj-bv-1304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1304</td><td class="n">eff_occ_bv_z3</td><td class="d">Current zone 3 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="1306" data-acc="W" data-u="" id="obj-bv-1306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1306</td><td class="n">occ_man_cmd_bv_z3_c</td><td class="d">BAS occupancy signal for zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="1400" data-acc="W" data-u="" id="obj-bv-1400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1400</td><td class="n">temp_selector_z4_c</td><td class="d">Select between wall sensor and BAS for zone 4 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="1401" data-acc="R" data-u="" id="obj-bv-1401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1401</td><td class="n">valid_sensor_z4</td><td class="d">Current status of having a valid zone 4 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="1403" data-acc="R" data-u="" id="obj-bv-1403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1403</td><td class="n">sensor_occ_z4</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="1404" data-acc="R" data-u="" id="obj-bv-1404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1404</td><td class="n">eff_occ_bv_z4</td><td class="d">Current zone 4 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="1406" data-acc="W" data-u="" id="obj-bv-1406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1406</td><td class="n">occ_man_cmd_bv_z4_c</td><td class="d">BAS occupancy signal for zone 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="1500" data-acc="W" data-u="" id="obj-bv-1500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1500</td><td class="n">temp_selector_z5_c</td><td class="d">Select between wall sensor and BAS for zone 5 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="1501" data-acc="R" data-u="" id="obj-bv-1501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1501</td><td class="n">valid_sensor_z5</td><td class="d">Current status of having a valid zone 5 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="1503" data-acc="R" data-u="" id="obj-bv-1503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1503</td><td class="n">sensor_occ_z5</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="1504" data-acc="R" data-u="" id="obj-bv-1504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1504</td><td class="n">eff_occ_bv_z5</td><td class="d">Current zone 5 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="1506" data-acc="W" data-u="" id="obj-bv-1506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1506</td><td class="n">occ_man_cmd_bv_z5_c</td><td class="d">BAS occupancy signal for zone 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="1600" data-acc="W" data-u="" id="obj-bv-1600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1600</td><td class="n">temp_selector_z6_c</td><td class="d">Select between wall sensor and BAS for zone 6 space temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="1601" data-acc="R" data-u="" id="obj-bv-1601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1601</td><td class="n">valid_sensor_z6</td><td class="d">Current status of having a valid zone 6 space temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="1603" data-acc="R" data-u="" id="obj-bv-1603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1603</td><td class="n">sensor_occ_z6</td><td class="d">Enables or disables occupancy sensor connected to ABC input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="1604" data-acc="R" data-u="" id="obj-bv-1604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1604</td><td class="n">eff_occ_bv_z6</td><td class="d">Current zone 6 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="1606" data-acc="W" data-u="" id="obj-bv-1606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1606</td><td class="n">occ_man_cmd_bv_z6_c</td><td class="d">BAS occupancy signal for zone 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="100" data-acc="R" data-u="" data-min="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">mode_msv</td><td class="d">Operating mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="300" data-acc="W" data-u="" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">clg_cfm_offset_msv_c</td><td class="d">Selecting dehumdiification operation for ECM blower (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="508" data-i="301" data-acc="W" data-u="" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">phase_select_c</td><td class="d">Select the supply power phase (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="509" data-i="302" data-acc="W" data-u="" id="obj-mv-302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">302</td><td class="n">flow_meter_a_msv_c</td><td class="d">Selecting flow meter option (default 6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="510" data-i="305" data-acc="W" data-u="" id="obj-mv-305"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">305</td><td class="n">hum_enable_msv_c</td><td class="d">Configuration of humidity control option (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="511" data-i="306" data-acc="W" data-u="" id="obj-mv-306"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">306</td><td class="n">pid_select_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="512" data-i="502" data-acc="R" data-u="" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">lockout_enum_msv</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="513" data-i="1000" data-acc="W" data-u="" id="obj-mv-1000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1000</td><td class="n">heatpump_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="514" data-i="1001" data-acc="W" data-u="" id="obj-mv-1001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1001</td><td class="n">z1size_msv_c</td><td class="d">Configures zone 1 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="515" data-i="1002" data-acc="W" data-u="" id="obj-mv-1002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1002</td><td class="n">z2size_msv_c</td><td class="d">Configures zone 2 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="516" data-i="1003" data-acc="W" data-u="" id="obj-mv-1003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1003</td><td class="n">z3size_msv_c</td><td class="d">Configures zone 3 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="517" data-i="1004" data-acc="W" data-u="" id="obj-mv-1004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1004</td><td class="n">z4size_msv_c</td><td class="d">Configures zone 4 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="518" data-i="1005" data-acc="W" data-u="" id="obj-mv-1005"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1005</td><td class="n">z5size_msv_c</td><td class="d">Configures zone 5 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="519" data-i="1006" data-acc="W" data-u="" id="obj-mv-1006"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1006</td><td class="n">z6size_msv_c</td><td class="d">Configures zone 6 size (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="520" data-i="1007" data-acc="W" data-u="" id="obj-mv-1007"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1007</td><td class="n">z1mode_msv_c</td><td class="d">Configures zone 1 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="521" data-i="1008" data-acc="W" data-u="" id="obj-mv-1008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1008</td><td class="n">z2mode_msv_c</td><td class="d">Configures zone 2 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="522" data-i="1009" data-acc="W" data-u="" id="obj-mv-1009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1009</td><td class="n">z3mode_msv_c</td><td class="d">Configures zone 3 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="523" data-i="1010" data-acc="W" data-u="" id="obj-mv-1010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1010</td><td class="n">z4mode_msv_c</td><td class="d">Configures zone 4 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="524" data-i="1011" data-acc="W" data-u="" id="obj-mv-1011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1011</td><td class="n">z5mode_msv_c</td><td class="d">Configures zone 5 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="525" data-i="1012" data-acc="W" data-u="" id="obj-mv-1012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1012</td><td class="n">z6mode_msv_c</td><td class="d">Configures zone 6 operating mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="526" data-i="1013" data-acc="W" data-u="" id="obj-mv-1013"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1013</td><td class="n">clg_stage_msv_c</td><td class="d">Configures system staging for cooling (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="527" data-i="1014" data-acc="W" data-u="" id="obj-mv-1014"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1014</td><td class="n">htg_stage_msv_c</td><td class="d">Configures system staging for heating (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="528" data-i="1100" data-acc="W" data-u="" id="obj-mv-1100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1100</td><td class="n">occ_man_cmd_msv_z1_c</td><td class="d">Selecting the zone 1 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="529" data-i="1101" data-acc="R" data-u="" id="obj-mv-1101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1101</td><td class="n">eff_occ_msv_z1</td><td class="d">Current zone 1 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="530" data-i="1103" data-acc="W" data-u="" id="obj-mv-1103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1103</td><td class="n">occ_sensor_msv_z1_c</td><td class="d">Selecting zone 1occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="531" data-i="1200" data-acc="W" data-u="" id="obj-mv-1200"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1200</td><td class="n">occ_man_cmd_msv_z2_c</td><td class="d">Selecting the zone 2 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="532" data-i="1201" data-acc="R" data-u="" id="obj-mv-1201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1201</td><td class="n">eff_occ_msv_z2</td><td class="d">Current zone 2 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="533" data-i="1203" data-acc="W" data-u="" id="obj-mv-1203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1203</td><td class="n">occ_sensor_msv_z2_c</td><td class="d">Selecting zone 2 occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="534" data-i="1300" data-acc="W" data-u="" id="obj-mv-1300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1300</td><td class="n">occ_man_cmd_msv_z3_c</td><td class="d">Selecting the zone 3 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="535" data-i="1301" data-acc="R" data-u="" id="obj-mv-1301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1301</td><td class="n">eff_occ_msv_z3</td><td class="d">Current zone 3 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="536" data-i="1303" data-acc="W" data-u="" id="obj-mv-1303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1303</td><td class="n">occ_sensor_msv_z3_c</td><td class="d">Selecting zone 3 occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="537" data-i="1400" data-acc="W" data-u="" id="obj-mv-1400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1400</td><td class="n">occ_man_cmd_msv_z4_c</td><td class="d">Selecting the zone 4 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="538" data-i="1401" data-acc="R" data-u="" id="obj-mv-1401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1401</td><td class="n">eff_occ_msv_z4</td><td class="d">Current zone 4 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="539" data-i="1403" data-acc="W" data-u="" id="obj-mv-1403"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1403</td><td class="n">occ_sensor_msv_z4_c</td><td class="d">Selecting zone 4 occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="540" data-i="1500" data-acc="W" data-u="" id="obj-mv-1500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1500</td><td class="n">occ_man_cmd_msv_z5_c</td><td class="d">Selecting the zone 5 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="541" data-i="1501" data-acc="R" data-u="" id="obj-mv-1501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1501</td><td class="n">eff_occ_msv_z5</td><td class="d">Current zone 5 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="542" data-i="1503" data-acc="W" data-u="" id="obj-mv-1503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1503</td><td class="n">occ_sensor_msv_z5_c</td><td class="d">Selecting zone 5 occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="543" data-i="1600" data-acc="W" data-u="" id="obj-mv-1600"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1600</td><td class="n">occ_man_cmd_msv_z6_c</td><td class="d">Selecting the zone 6 occupancy status (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="544" data-i="1601" data-acc="R" data-u="" id="obj-mv-1601"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1601</td><td class="n">eff_occ_msv_z6</td><td class="d">Current zone 6 occupancy status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="545" data-i="1603" data-acc="W" data-u="" id="obj-mv-1603"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1603</td><td class="n">occ_sensor_msv_z6_c</td><td class="d">Selecting zone 6 occupancy sensor operation behavior (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace IntelliZone2 IZ2 point IDs by name</summary><ul><li><a href="#obj-av-102"><code>AV102</code></a>mode_av</li><li><a href="#obj-av-103"><code>AV103</code></a>man_ecm_speed_c</li><li><a href="#obj-av-105"><code>AV105</code></a>man_vs_pump_a_c</li><li><a href="#obj-av-109"><code>AV109</code></a>fp1_setpt_a</li><li><a href="#obj-av-110"><code>AV110</code></a>fp2_setpt_a</li><li><a href="#obj-av-113"><code>AV113</code></a>filter_alm_hrs_c</li><li><a href="#obj-av-114"><code>AV114</code></a>filter_hours</li><li><a href="#obj-av-115"><code>AV115</code></a>lock_stat_reg_a</li><li><a href="#obj-av-116"><code>AV116</code></a>alarm_enum_a</li><li><a href="#obj-av-119"><code>AV119</code></a>alarm_enum</li><li><a href="#obj-av-200"><code>AV200</code></a>ecm_speed_sw_a</li><li><a href="#obj-av-201"><code>AV201</code></a>ecm_pwm_pct_a</li><li><a href="#obj-av-202"><code>AV202</code></a>vs_pump_spd_stat_a</li><li><a href="#obj-av-203"><code>AV203</code></a>vs_pump_pct_stat_a</li><li><a href="#obj-av-206"><code>AV206</code></a>coax_temp_stat_a</li><li><a href="#obj-av-207"><code>AV207</code></a>air_coil_temp_stat_a</li><li><a href="#obj-av-210"><code>AV210</code></a>lwt_stat_a</li><li><a href="#obj-av-211"><code>AV211</code></a>ewt_stat_a</li><li><a href="#obj-av-212"><code>AV212</code></a>water_flow_stat_a</li><li><a href="#obj-av-213"><code>AV213</code></a>loop_pres_stat_a</li><li><a href="#obj-av-214"><code>AV214</code></a>lat_stat</li><li><a href="#obj-av-216"><code>AV216</code></a>suct_press_stat_a</li><li><a href="#obj-av-217"><code>AV217</code></a>disch_press_stat_a</li><li><a href="#obj-av-218"><code>AV218</code></a>suct_temp_stat_a</li><li><a href="#obj-av-219"><code>AV219</code></a>disch_temp_stat_a</li><li><a href="#obj-av-220"><code>AV220</code></a>liq_line_temp_stat_a</li><li><a href="#obj-av-221"><code>AV221</code></a>sat_evap_temp_stat_a</li><li><a href="#obj-av-222"><code>AV222</code></a>cond_temp_stat_a</li><li><a href="#obj-av-223"><code>AV223</code></a>est_line_voltage_stat_a</li><li><a href="#obj-av-224"><code>AV224</code></a>control_voltage_stat_a</li><li><a href="#obj-av-225"><code>AV225</code></a>hot_wtr_temp_stat_a</li><li><a href="#obj-av-226"><code>AV226</code></a>univ_input_stat_a</li><li><a href="#obj-av-227"><code>AV227</code></a>superheat_stat_a</li><li><a href="#obj-av-228"><code>AV228</code></a>htg_subcool_stat_a</li><li><a href="#obj-av-229"><code>AV229</code></a>clg_subcool_stat_a</li><li><a href="#obj-av-230"><code>AV230</code></a>fan_current_stat_a</li><li><a href="#obj-av-231"><code>AV231</code></a>aux_current_stat_a</li><li><a href="#obj-av-232"><code>AV232</code></a>comp_current_stat_a</li><li><a href="#obj-av-233"><code>AV233</code></a>comp1_current_stat_a</li><li><a href="#obj-av-234"><code>AV234</code></a>total_amps_stat_a</li><li><a href="#obj-av-235"><code>AV235</code></a>comp_power_stat_a</li><li><a href="#obj-av-236"><code>AV236</code></a>fan_power_stat_a</li><li><a href="#obj-av-237"><code>AV237</code></a>aux_power_stat_a</li><li><a href="#obj-av-238"><code>AV238</code></a>total_power_stat_a</li><li><a href="#obj-av-239"><code>AV239</code></a>he_hr_stat_a</li><li><a href="#obj-av-240"><code>AV240</code></a>total_cap_stat_a</li><li><a href="#obj-av-241"><code>AV241</code></a>cop_stat_a</li><li><a href="#obj-av-242"><code>AV242</code></a>eer_stat_a</li><li><a href="#obj-av-296"><code>AV296</code></a>targ_blower_spd</li><li><a href="#obj-av-297"><code>AV297</code></a>mod_valve_pwm</li><li><a href="#obj-av-298"><code>AV298</code></a>eev1_pos</li><li><a href="#obj-av-299"><code>AV299</code></a>eev2_pos</li><li><a href="#obj-av-301"><code>AV301</code></a>low_ecm_spd_c</li><li><a href="#obj-av-302"><code>AV302</code></a>med_ecm_spd_c</li><li><a href="#obj-av-303"><code>AV303</code></a>high_ecm_spd_c</li><li><a href="#obj-av-304"><code>AV304</code></a>aux_ht_ecm_spd_c</li><li><a href="#obj-av-305"><code>AV305</code></a>blwr_off_delay_c</li><li><a href="#obj-av-306"><code>AV306</code></a>clg_cfm_offset_av_c</li><li><a href="#obj-av-307"><code>AV307</code></a>occ_dehum_setpt_c</li><li><a href="#obj-av-308"><code>AV308</code></a>unocc_dehum_setpt_c</li><li><a href="#obj-av-309"><code>AV309</code></a>dehum_setpt</li><li><a href="#obj-av-311"><code>AV311</code></a>vs_pump_min_spd_a_c</li><li><a href="#obj-av-312"><code>AV312</code></a>vs_pump_max_spd_a_c</li><li><a href="#obj-av-313"><code>AV313</code></a>pump_opt_a_c</li><li><a href="#obj-av-317"><code>AV317</code></a>flow_meter_a_c</li><li><a href="#obj-av-319"><code>AV319</code></a>dhw_setpt_a_c</li><li><a href="#obj-av-321"><code>AV321</code></a>energy_mon_a_c</li><li><a href="#obj-av-323"><code>AV323</code></a>acc1_delay_a_c</li><li><a href="#obj-av-325"><code>AV325</code></a>measured_line_volts_c</li><li><a href="#obj-av-326"><code>AV326</code></a>blower_config_c</li><li><a href="#obj-av-330"><code>AV330</code></a>hum_enable_av_c</li><li><a href="#obj-av-331"><code>AV331</code></a>occ_hum_setpt_c</li><li><a href="#obj-av-332"><code>AV332</code></a>unocc_hum_setpt_c</li><li><a href="#obj-av-400"><code>AV400</code></a>fact_test_c</li><li><a href="#obj-av-401"><code>AV401</code></a>m401_cmd</li><li><a href="#obj-av-402"><code>AV402</code></a>m402_cmd</li><li><a href="#obj-av-403"><code>AV403</code></a>m403_cmd</li><li><a href="#obj-av-404"><code>AV404</code></a>m404_cmd</li><li><a href="#obj-av-405"><code>AV405</code></a>m405_cmd</li><li><a href="#obj-av-406"><code>AV406</code></a>m406_cmd</li><li><a href="#obj-av-407"><code>AV407</code></a>m407_cmd</li><li><a href="#obj-av-408"><code>AV408</code></a>m408_cmd</li><li><a href="#obj-av-409"><code>AV409</code></a>m409_cmd</li><li><a href="#obj-av-410"><code>AV410</code></a>m410_cmd</li><li><a href="#obj-av-411"><code>AV411</code></a>m411_cmd</li><li><a href="#obj-av-412"><code>AV412</code></a>m412_cmd</li><li><a href="#obj-av-413"><code>AV413</code></a>m413_cmd</li><li><a href="#obj-av-414"><code>AV414</code></a>m414_cmd</li><li><a href="#obj-av-415"><code>AV415</code></a>m415_cmd</li><li><a href="#obj-av-416"><code>AV416</code></a>m416_cmd</li><li><a href="#obj-av-417"><code>AV417</code></a>m417_cmd</li><li><a href="#obj-av-418"><code>AV418</code></a>m418_cmd</li><li><a href="#obj-av-420"><code>AV420</code></a>tstat_ovrd_c</li><li><a href="#obj-av-430"><code>AV430</code></a>abc_fw_rev_a</li><li><a href="#obj-av-431"><code>AV431</code></a>abc_sw_part_no_a</li><li><a href="#obj-av-432"><code>AV432</code></a>abc_fw_beta_a</li><li><a href="#obj-av-503"><code>AV503</code></a>zone_hum</li><li><a href="#obj-av-504"><code>AV504</code></a>humidity_c</li><li><a href="#obj-av-505"><code>AV505</code></a>co2_stat</li><li><a href="#obj-av-506"><code>AV506</code></a>co2_cmd_c</li><li><a href="#obj-av-507"><code>AV507</code></a>voc_stat</li><li><a href="#obj-av-508"><code>AV508</code></a>voc_cmd_c</li><li><a href="#obj-av-601"><code>AV601</code></a>o_damp_targ</li><li><a href="#obj-av-606"><code>AV606</code></a>oat_override_c</li><li><a href="#obj-av-607"><code>AV607</code></a>oat_stat</li><li><a href="#obj-av-638"><code>AV638</code></a>min_dcv_pos_c</li><li><a href="#obj-av-642"><code>AV642</code></a>max_dcv_pos_c</li><li><a href="#obj-av-643"><code>AV643</code></a>low_dcv_val_c</li><li><a href="#obj-av-644"><code>AV644</code></a>high_dcv_val_c</li><li><a href="#obj-av-700"><code>AV700</code></a>comp_config</li><li><a href="#obj-av-701"><code>AV701</code></a>comp_config_av</li><li><a href="#obj-av-702"><code>AV702</code></a>eev_start_c</li><li><a href="#obj-av-703"><code>AV703</code></a>targ_comp_spd</li><li><a href="#obj-av-704"><code>AV704</code></a>actual_comp_spd</li><li><a href="#obj-av-705"><code>AV705</code></a>amb_temp</li><li><a href="#obj-av-706"><code>AV706</code></a>supply_volts</li><li><a href="#obj-av-707"><code>AV707</code></a>line_volts</li><li><a href="#obj-av-708"><code>AV708</code></a>vdc_volts</li><li><a href="#obj-av-709"><code>AV709</code></a>invert_temp</li><li><a href="#obj-av-710"><code>AV710</code></a>drive_temp</li><li><a href="#obj-av-711"><code>AV711</code></a>drive_fan_pct</li><li><a href="#obj-av-712"><code>AV712</code></a>thermo_power_pct</li><li><a href="#obj-av-720"><code>AV720</code></a>man_comp_spd_c</li><li><a href="#obj-av-721"><code>AV721</code></a>man_eev_pos_c</li><li><a href="#obj-av-722"><code>AV722</code></a>man_odamp_pos_c</li><li><a href="#obj-av-1000"><code>AV1000</code></a>num_zones_c</li><li><a href="#obj-av-1001"><code>AV1001</code></a>z1size_av_c</li><li><a href="#obj-av-1002"><code>AV1002</code></a>z2size_av_c</li><li><a href="#obj-av-1003"><code>AV1003</code></a>z3size_av_c</li><li><a href="#obj-av-1004"><code>AV1004</code></a>z4size_av_c</li><li><a href="#obj-av-1005"><code>AV1005</code></a>z5size_av_c</li><li><a href="#obj-av-1006"><code>AV1006</code></a>z6size_av_c</li><li><a href="#obj-av-1007"><code>AV1007</code></a>z1mode_av_c</li><li><a href="#obj-av-1008"><code>AV1008</code></a>z2mode_av_c</li><li><a href="#obj-av-1009"><code>AV1009</code></a>z3mode_av_c</li><li><a href="#obj-av-1010"><code>AV1010</code></a>z4mode_av_c</li><li><a href="#obj-av-1011"><code>AV1011</code></a>z5mode_av_c</li><li><a href="#obj-av-1012"><code>AV1012</code></a>z6mode_av_c</li><li><a href="#obj-av-1013"><code>AV1013</code></a>clg_stage_av_c</li><li><a href="#obj-av-1014"><code>AV1014</code></a>htg_stage_av_c</li><li><a href="#obj-av-1015"><code>AV1015</code></a>ah_lock_setpt_c</li><li><a href="#obj-av-1016"><code>AV1016</code></a>occ_sens_on_time_c</li><li><a href="#obj-av-1017"><code>AV1017</code></a>occ_sens_off_time_c</li><li><a href="#obj-av-1020"><code>AV1020</code></a>azc_fw_rev</li><li><a href="#obj-av-1021"><code>AV1021</code></a>azc_fault</li><li><a href="#obj-av-1022"><code>AV1022</code></a>damp_time__c</li><li><a href="#obj-av-1036"><code>AV1036</code></a>z1max</li><li><a href="#obj-av-1037"><code>AV1037</code></a>z2max</li><li><a href="#obj-av-1038"><code>AV1038</code></a>z3max</li><li><a href="#obj-av-1039"><code>AV1039</code></a>z4max</li><li><a href="#obj-av-1040"><code>AV1040</code></a>z5max</li><li><a href="#obj-av-1041"><code>AV1041</code></a>z6max</li><li><a href="#obj-av-1042"><code>AV1042</code></a>z1min</li><li><a href="#obj-av-1043"><code>AV1043</code></a>z2min</li><li><a href="#obj-av-1044"><code>AV1044</code></a>z3min</li><li><a href="#obj-av-1045"><code>AV1045</code></a>z4min</li><li><a href="#obj-av-1046"><code>AV1046</code></a>z5min</li><li><a href="#obj-av-1047"><code>AV1047</code></a>z6min</li><li><a href="#obj-av-1100"><code>AV1100</code></a>zone_temp_z1</li><li><a href="#obj-av-1101"><code>AV1101</code></a>zone_temp_adj_z1_c</li><li><a href="#obj-av-1102"><code>AV1102</code></a>zone_temp_ovrd_z1_c</li><li><a href="#obj-av-1103"><code>AV1103</code></a>zone_hum_z1</li><li><a href="#obj-av-1105"><code>AV1105</code></a>co2_stat_z1</li><li><a href="#obj-av-1107"><code>AV1107</code></a>voc_stat_z1</li><li><a href="#obj-av-1109"><code>AV1109</code></a>occ_man_av_z1_c</li><li><a href="#obj-av-1110"><code>AV1110</code></a>eff_occ_st_z1</li><li><a href="#obj-av-1111"><code>AV1111</code></a>occ_clg_setpt_z1_c</li><li><a href="#obj-av-1112"><code>AV1112</code></a>occ_htg_setpt_z1_c</li><li><a href="#obj-av-1113"><code>AV1113</code></a>unocc_clg_setpt_z1_c</li><li><a href="#obj-av-1114"><code>AV1114</code></a>unocc_htg_setpt_z1_c</li><li><a href="#obj-av-1115"><code>AV1115</code></a>standby_cool_setpt_z1_c</li><li><a href="#obj-av-1116"><code>AV1116</code></a>standby_heat_setpt_z1_c</li><li><a href="#obj-av-1117"><code>AV1117</code></a>eff_clg_setpt_z1</li><li><a href="#obj-av-1118"><code>AV1118</code></a>eff_htg_setpt_z1</li><li><a href="#obj-av-1120"><code>AV1120</code></a>occ_sensor_av_z1_c</li><li><a href="#obj-av-1121"><code>AV1121</code></a>setpt_diff_z1_c</li><li><a href="#obj-av-1122"><code>AV1122</code></a>setpt_span_z1_c</li><li><a href="#obj-av-1123"><code>AV1123</code></a>temp_occ_time_z1</li><li><a href="#obj-av-1125"><code>AV1125</code></a>zone_sensor_temp_z1</li><li><a href="#obj-av-1150"><code>AV1150</code></a>z1_demand</li><li><a href="#obj-av-1200"><code>AV1200</code></a>zone_temp_z2</li><li><a href="#obj-av-1201"><code>AV1201</code></a>zone_temp_adj_z2_c</li><li><a href="#obj-av-1202"><code>AV1202</code></a>zone_temp_ovrd_z2_c</li><li><a href="#obj-av-1203"><code>AV1203</code></a>zone_hum_z2</li><li><a href="#obj-av-1205"><code>AV1205</code></a>co2_stat_z2</li><li><a href="#obj-av-1207"><code>AV1207</code></a>voc_stat_z2</li><li><a href="#obj-av-1209"><code>AV1209</code></a>occ_man_av_z2_c</li><li><a href="#obj-av-1210"><code>AV1210</code></a>eff_occ_st_z2</li><li><a href="#obj-av-1211"><code>AV1211</code></a>occ_clg_setpt_z2_c</li><li><a href="#obj-av-1212"><code>AV1212</code></a>occ_htg_setpt_z2_c</li><li><a href="#obj-av-1213"><code>AV1213</code></a>unocc_clg_setpt_z2_c</li><li><a href="#obj-av-1214"><code>AV1214</code></a>unocc_htg_setpt_z2_c</li><li><a href="#obj-av-1215"><code>AV1215</code></a>standby_cool_setpt_z2_c</li><li><a href="#obj-av-1216"><code>AV1216</code></a>standby_heat_setpt_z2_c</li><li><a href="#obj-av-1217"><code>AV1217</code></a>eff_clg_setpt_z2</li><li><a href="#obj-av-1218"><code>AV1218</code></a>eff_htg_setpt_z2</li><li><a href="#obj-av-1220"><code>AV1220</code></a>occ_sensor_av_z2_c</li><li><a href="#obj-av-1221"><code>AV1221</code></a>setpt_diff_z2_c</li><li><a href="#obj-av-1222"><code>AV1222</code></a>setpt_span_z2_c</li><li><a href="#obj-av-1223"><code>AV1223</code></a>temp_occ_time_z2</li><li><a href="#obj-av-1225"><code>AV1225</code></a>zone_sensor_temp_z2</li><li><a href="#obj-av-1250"><code>AV1250</code></a>z2_demand</li><li><a href="#obj-av-1300"><code>AV1300</code></a>zone_temp_z3</li><li><a href="#obj-av-1301"><code>AV1301</code></a>zone_temp_adj_z3_c</li><li><a href="#obj-av-1302"><code>AV1302</code></a>zone_temp_ovrd_z3_c</li><li><a href="#obj-av-1303"><code>AV1303</code></a>zone_hum_z3</li><li><a href="#obj-av-1305"><code>AV1305</code></a>co2_stat_z3</li><li><a href="#obj-av-1307"><code>AV1307</code></a>voc_stat_z3</li><li><a href="#obj-av-1309"><code>AV1309</code></a>occ_man_av_z3_c</li><li><a href="#obj-av-1310"><code>AV1310</code></a>eff_occ_st_z3</li><li><a href="#obj-av-1311"><code>AV1311</code></a>occ_clg_setpt_z3_c</li><li><a href="#obj-av-1312"><code>AV1312</code></a>occ_htg_setpt_z3_c</li><li><a href="#obj-av-1313"><code>AV1313</code></a>unocc_clg_setpt_z3_c</li><li><a href="#obj-av-1314"><code>AV1314</code></a>unocc_htg_setpt_z3_c</li><li><a href="#obj-av-1315"><code>AV1315</code></a>standby_cool_setpt_z3_c</li><li><a href="#obj-av-1316"><code>AV1316</code></a>standby_heat_setpt_z3_c</li><li><a href="#obj-av-1317"><code>AV1317</code></a>eff_clg_setpt_z3</li><li><a href="#obj-av-1318"><code>AV1318</code></a>eff_htg_setpt_z3</li><li><a href="#obj-av-1320"><code>AV1320</code></a>occ_sensor_av_z3_c</li><li><a href="#obj-av-1321"><code>AV1321</code></a>setpt_diff_z3_c</li><li><a href="#obj-av-1322"><code>AV1322</code></a>setpt_span_z3_c</li><li><a href="#obj-av-1323"><code>AV1323</code></a>temp_occ_time_z3</li><li><a href="#obj-av-1325"><code>AV1325</code></a>zone_sensor_temp_z3</li><li><a href="#obj-av-1350"><code>AV1350</code></a>z3_demand</li><li><a href="#obj-av-1400"><code>AV1400</code></a>zone_temp_z4</li><li><a href="#obj-av-1401"><code>AV1401</code></a>zone_temp_adj_z4_c</li><li><a href="#obj-av-1402"><code>AV1402</code></a>zone_temp_ovrd_z4_c</li><li><a href="#obj-av-1403"><code>AV1403</code></a>zone_hum_z4</li><li><a href="#obj-av-1405"><code>AV1405</code></a>co2_stat_z4</li><li><a href="#obj-av-1407"><code>AV1407</code></a>voc_stat_z4</li><li><a href="#obj-av-1409"><code>AV1409</code></a>occ_man_av_z4_c</li><li><a href="#obj-av-1410"><code>AV1410</code></a>eff_occ_st_z4</li><li><a href="#obj-av-1411"><code>AV1411</code></a>occ_clg_setpt_z4_c</li><li><a href="#obj-av-1412"><code>AV1412</code></a>occ_htg_setpt_z4_c</li><li><a href="#obj-av-1413"><code>AV1413</code></a>unocc_clg_setpt_z4_c</li><li><a href="#obj-av-1414"><code>AV1414</code></a>unocc_htg_setpt_z4_c</li><li><a href="#obj-av-1415"><code>AV1415</code></a>standby_cool_setpt_z4_c</li><li><a href="#obj-av-1416"><code>AV1416</code></a>standby_heat_setpt_z4_c</li><li><a href="#obj-av-1417"><code>AV1417</code></a>eff_clg_setpt_z4</li><li><a href="#obj-av-1418"><code>AV1418</code></a>eff_htg_setpt_z4</li><li><a href="#obj-av-1420"><code>AV1420</code></a>occ_sensor_av_z4_c</li><li><a href="#obj-av-1421"><code>AV1421</code></a>setpt_diff_z4_c</li><li><a href="#obj-av-1422"><code>AV1422</code></a>setpt_span_z4_c</li><li><a href="#obj-av-1423"><code>AV1423</code></a>temp_occ_time_z4</li><li><a href="#obj-av-1425"><code>AV1425</code></a>zone_sensor_temp_z4</li><li><a href="#obj-av-1450"><code>AV1450</code></a>z4_demand</li><li><a href="#obj-av-1500"><code>AV1500</code></a>zone_temp_z5</li><li><a href="#obj-av-1501"><code>AV1501</code></a>zone_temp_adj_z5_c</li><li><a href="#obj-av-1502"><code>AV1502</code></a>zone_temp_ovrd_z5_c</li><li><a href="#obj-av-1503"><code>AV1503</code></a>zone_hum_z5</li><li><a href="#obj-av-1505"><code>AV1505</code></a>co2_stat_z5</li><li><a href="#obj-av-1507"><code>AV1507</code></a>voc_stat_z5</li><li><a href="#obj-av-1509"><code>AV1509</code></a>occ_man_av_z5_c</li><li><a href="#obj-av-1510"><code>AV1510</code></a>eff_occ_st_z5</li><li><a href="#obj-av-1511"><code>AV1511</code></a>occ_clg_setpt_z5_c</li><li><a href="#obj-av-1512"><code>AV1512</code></a>occ_htg_setpt_z5_c</li><li><a href="#obj-av-1513"><code>AV1513</code></a>unocc_clg_setpt_z5_c</li><li><a href="#obj-av-1514"><code>AV1514</code></a>unocc_htg_setpt_z5_c</li><li><a href="#obj-av-1515"><code>AV1515</code></a>standby_cool_setpt_z5_c</li><li><a href="#obj-av-1516"><code>AV1516</code></a>standby_heat_setpt_z5_c</li><li><a href="#obj-av-1517"><code>AV1517</code></a>eff_clg_setpt_z5</li><li><a href="#obj-av-1518"><code>AV1518</code></a>eff_htg_setpt_z5</li><li><a href="#obj-av-1520"><code>AV1520</code></a>occ_sensor_av_z5_c</li><li><a href="#obj-av-1521"><code>AV1521</code></a>setpt_diff_z5_c</li><li><a href="#obj-av-1522"><code>AV1522</code></a>setpt_span_z5_c</li><li><a href="#obj-av-1523"><code>AV1523</code></a>temp_occ_time_z5</li><li><a href="#obj-av-1525"><code>AV1525</code></a>zone_sensor_temp_z5</li><li><a href="#obj-av-1550"><code>AV1550</code></a>z5_demand</li><li><a href="#obj-av-1600"><code>AV1600</code></a>zone_temp_z6</li><li><a href="#obj-av-1601"><code>AV1601</code></a>zone_temp_adj_z6_c</li><li><a href="#obj-av-1602"><code>AV1602</code></a>zone_temp_ovrd_z6_c</li><li><a href="#obj-av-1603"><code>AV1603</code></a>zone_hum_z6</li><li><a href="#obj-av-1605"><code>AV1605</code></a>co2_stat_z6</li><li><a href="#obj-av-1607"><code>AV1607</code></a>voc_stat_z6</li><li><a href="#obj-av-1609"><code>AV1609</code></a>occ_man_av_z6_c</li><li><a href="#obj-av-1610"><code>AV1610</code></a>eff_occ_st_z6</li><li><a href="#obj-av-1611"><code>AV1611</code></a>occ_clg_setpt_z6_c</li><li><a href="#obj-av-1612"><code>AV1612</code></a>occ_htg_setpt_z6_c</li><li><a href="#obj-av-1613"><code>AV1613</code></a>unocc_clg_setpt_z6_c</li><li><a href="#obj-av-1614"><code>AV1614</code></a>unocc_htg_setpt_z6_c</li><li><a href="#obj-av-1615"><code>AV1615</code></a>standby_cool_setpt_z6_c</li><li><a href="#obj-av-1616"><code>AV1616</code></a>standby_heat_setpt_z6_c</li><li><a href="#obj-av-1617"><code>AV1617</code></a>eff_clg_setpt_z6</li><li><a href="#obj-av-1618"><code>AV1618</code></a>eff_htg_setpt_z6</li><li><a href="#obj-av-1620"><code>AV1620</code></a>occ_sensor_av_z6_c</li><li><a href="#obj-av-1621"><code>AV1621</code></a>setpt_diff_z6_c</li><li><a href="#obj-av-1622"><code>AV1622</code></a>setpt_span_z6_c</li><li><a href="#obj-av-1623"><code>AV1623</code></a>temp_occ_time_z6</li><li><a href="#obj-av-1625"><code>AV1625</code></a>zone_sensor_temp_z6</li><li><a href="#obj-av-1650"><code>AV1650</code></a>z6_demand</li><li><a href="#obj-av-9000"><code>AV9000</code></a>active_z1_setpt</li><li><a href="#obj-av-9001"><code>AV9001</code></a>active_z2_setpt</li><li><a href="#obj-av-9002"><code>AV9002</code></a>active_z3_setpt</li><li><a href="#obj-av-9003"><code>AV9003</code></a>active_z4_setpt</li><li><a href="#obj-av-9004"><code>AV9004</code></a>active_z5_setpt</li><li><a href="#obj-av-9005"><code>AV9005</code></a>active_z6_setpt</li><li><a href="#obj-av-9006"><code>AV9006</code></a>sensor_alarms</li><li><a href="#obj-av-9007"><code>AV9007</code></a>comp_config_m</li><li><a href="#obj-av-9013"><code>AV9013</code></a>supply_voltsl_m</li><li><a href="#obj-av-9014"><code>AV9014</code></a>supply_voltsh_m</li><li><a href="#obj-av-9040"><code>AV9040</code></a>abc_9013</li><li><a href="#obj-av-9041"><code>AV9041</code></a>abc_9014</li><li><a href="#obj-av-9043"><code>AV9043</code></a>abc_0036</li><li><a href="#obj-av-9044"><code>AV9044</code></a>abc_9016</li><li><a href="#obj-av-9045"><code>AV9045</code></a>abc_0002</li><li><a href="#obj-av-9047"><code>AV9047</code></a>rand_start_delay_a</li><li><a href="#obj-av-9048"><code>AV9048</code></a>anti_short_cycle_a</li><li><a href="#obj-av-9049"><code>AV9049</code></a>low_spd_min_run_time_a</li><li><a href="#obj-av-9050"><code>AV9050</code></a>blow_off_dly_time_a</li><li><a href="#obj-av-9051"><code>AV9051</code></a>comp_strt_delay_a</li><li><a href="#obj-av-9052"><code>AV9052</code></a>slow_open_wtr_vlv_a</li><li><a href="#obj-av-9053"><code>AV9053</code></a>test_mode_timer_a</li><li><a href="#obj-av-9054"><code>AV9054</code></a>comp_run_time_l_a</li><li><a href="#obj-av-9055"><code>AV9055</code></a>comp_run_time_h_ma</li><li><a href="#obj-av-9056"><code>AV9056</code></a>comp_power_low_a</li><li><a href="#obj-av-9057"><code>AV9057</code></a>comp_power_high_a</li><li><a href="#obj-av-9058"><code>AV9058</code></a>fan_power_low_a</li><li><a href="#obj-av-9059"><code>AV9059</code></a>fan_power_high_a</li><li><a href="#obj-av-9060"><code>AV9060</code></a>aux_power_low_a</li><li><a href="#obj-av-9061"><code>AV9061</code></a>aux_power_high_a</li><li><a href="#obj-av-9062"><code>AV9062</code></a>total_power_low_a</li><li><a href="#obj-av-9063"><code>AV9063</code></a>total_power_high_a</li><li><a href="#obj-av-9064"><code>AV9064</code></a>heat_ext_low_a</li><li><a href="#obj-av-9065"><code>AV9065</code></a>heat_ext_high_a</li><li><a href="#obj-av-9066"><code>AV9066</code></a>heat_rej_low_a</li><li><a href="#obj-av-9067"><code>AV9067</code></a>heat_rej_high_a</li><li><a href="#obj-av-9068"><code>AV9068</code></a>heat_cap_low_a</li><li><a href="#obj-av-9069"><code>AV9069</code></a>heat_cap_high_a</li><li><a href="#obj-av-9070"><code>AV9070</code></a>cool_cap_low_a</li><li><a href="#obj-av-9071"><code>AV9071</code></a>cool_cap_high_a</li><li><a href="#obj-av-9074"><code>AV9074</code></a>zc_stat</li><li><a href="#obj-av-9075"><code>AV9075</code></a>lo_stat_a</li><li><a href="#obj-av-9076"><code>AV9076</code></a>alarm_enum_mod</li><li><a href="#obj-av-9077"><code>AV9077</code></a>alarm_msv_mod</li><li><a href="#obj-av-9078"><code>AV9078</code></a>alarm_flags_mod</li><li><a href="#obj-av-9079"><code>AV9079</code></a>dip_sw_over</li><li><a href="#obj-av-9080"><code>AV9080</code></a>axb1_comm_stat_a</li><li><a href="#obj-av-9081"><code>AV9081</code></a>axb2_comm_stat_a</li><li><a href="#obj-av-9082"><code>AV9082</code></a>za1_comm_stat_a</li><li><a href="#obj-av-9083"><code>AV9083</code></a>za2_comm_stat_a</li><li><a href="#obj-av-9084"><code>AV9084</code></a>abc_comm_stat_a</li><li><a href="#obj-av-9085"><code>AV9085</code></a>eev_man_pos</li><li><a href="#obj-av-9091"><code>AV9091</code></a>sys_dem</li><li><a href="#obj-av-9092"><code>AV9092</code></a>fan_dem</li><li><a href="#obj-av-9102"><code>AV9102</code></a>z1_eff_size</li><li><a href="#obj-av-9103"><code>AV9103</code></a>z2_eff_size</li><li><a href="#obj-av-9104"><code>AV9104</code></a>z3_eff_size</li><li><a href="#obj-av-9105"><code>AV9105</code></a>z4_eff_size</li><li><a href="#obj-av-9106"><code>AV9106</code></a>z5_eff_size</li><li><a href="#obj-av-9107"><code>AV9107</code></a>z6_eff_size</li><li><a href="#obj-av-9110"><code>AV9110</code></a>overshoot</li><li><a href="#obj-av-9111"><code>AV9111</code></a>pfactor</li><li><a href="#obj-av-9112"><code>AV9112</code></a>ifactor</li><li><a href="#obj-av-9113"><code>AV9113</code></a>dfactor</li><li><a href="#obj-bv-101"><code>BV101</code></a>em_shutdown_c</li><li><a href="#obj-bv-102"><code>BV102</code></a>es_stat</li><li><a href="#obj-bv-103"><code>BV103</code></a>es_stat_a</li><li><a href="#obj-bv-105"><code>BV105</code></a>load_shed_c</li><li><a href="#obj-bv-106"><code>BV106</code></a>ls_stat_a</li><li><a href="#obj-bv-127"><code>BV127</code></a>manual_ecm_c</li><li><a href="#obj-bv-128"><code>BV128</code></a>man_vs_pump_c</li><li><a href="#obj-bv-130"><code>BV130</code></a>alarm_reset_c</li><li><a href="#obj-bv-131"><code>BV131</code></a>alarm_reset_stat</li><li><a href="#obj-bv-132"><code>BV132</code></a>abc_comm_flt_a</li><li><a href="#obj-bv-133"><code>BV133</code></a>modbus_comm_a</li><li><a href="#obj-bv-138"><code>BV138</code></a>filter_alm_reset_c</li><li><a href="#obj-bv-139"><code>BV139</code></a>dirty_filter_alarm</li><li><a href="#obj-bv-140"><code>BV140</code></a>cond_stat_a</li><li><a href="#obj-bv-141"><code>BV141</code></a>alarm_hdw_stat_a</li><li><a href="#obj-bv-142"><code>BV142</code></a>lock_hdw_stat_a</li><li><a href="#obj-bv-143"><code>BV143</code></a>lockout_stat_a</li><li><a href="#obj-bv-200"><code>BV200</code></a>comp_stat_a</li><li><a href="#obj-bv-201"><code>BV201</code></a>hi_comp_stat_a</li><li><a href="#obj-bv-202"><code>BV202</code></a>rev_vlv_stat_a</li><li><a href="#obj-bv-203"><code>BV203</code></a>fan_stat_a</li><li><a href="#obj-bv-204"><code>BV204</code></a>eh1_stat_a</li><li><a href="#obj-bv-205"><code>BV205</code></a>eh2_stat_a</li><li><a href="#obj-bv-206"><code>BV206</code></a>acc1_stat_a</li><li><a href="#obj-bv-214"><code>BV214</code></a>fp1_lim_a</li><li><a href="#obj-bv-215"><code>BV215</code></a>fp2_lim_a</li><li><a href="#obj-bv-216"><code>BV216</code></a>rv_setup_a</li><li><a href="#obj-bv-217"><code>BV217</code></a>sw_2_4_a</li><li><a href="#obj-bv-218"><code>BV218</code></a>sw_2_5_a</li><li><a href="#obj-bv-219"><code>BV219</code></a>comp_cap_a</li><li><a href="#obj-bv-220"><code>BV220</code></a>lockout_cfg_a</li><li><a href="#obj-bv-221"><code>BV221</code></a>reheat_cfg_a</li><li><a href="#obj-bv-222"><code>BV222</code></a>sw1_test_a</li><li><a href="#obj-bv-232"><code>BV232</code></a>y1_hdw_a</li><li><a href="#obj-bv-233"><code>BV233</code></a>y2_hdw_a</li><li><a href="#obj-bv-234"><code>BV234</code></a>w_hdw_a</li><li><a href="#obj-bv-235"><code>BV235</code></a>o_hdw_a</li><li><a href="#obj-bv-236"><code>BV236</code></a>g_hdw_a</li><li><a href="#obj-bv-237"><code>BV237</code></a>dh_hdw_a</li><li><a href="#obj-bv-238"><code>BV238</code></a>hp_hdw_a</li><li><a href="#obj-bv-239"><code>BV239</code></a>lp_hdw_a</li><li><a href="#obj-bv-240"><code>BV240</code></a>ls_hdw_a</li><li><a href="#obj-bv-241"><code>BV241</code></a>es_hdw_a</li><li><a href="#obj-bv-242"><code>BV242</code></a>abc_test_mode_a</li><li><a href="#obj-bv-299"><code>BV299</code></a>fan_stat</li><li><a href="#obj-bv-301"><code>BV301</code></a>sys_comm</li><li><a href="#obj-bv-306"><code>BV306</code></a>brine_select_c</li><li><a href="#obj-bv-308"><code>BV308</code></a>dhw_enable_a_c</li><li><a href="#obj-bv-310"><code>BV310</code></a>sw2_1_a_c</li><li><a href="#obj-bv-311"><code>BV311</code></a>sw2_2_a_c</li><li><a href="#obj-bv-312"><code>BV312</code></a>sw2_3_a_c</li><li><a href="#obj-bv-313"><code>BV313</code></a>sw2_4_a_c</li><li><a href="#obj-bv-314"><code>BV314</code></a>sw2_5_a_c</li><li><a href="#obj-bv-315"><code>BV315</code></a>sw2_6_a_c</li><li><a href="#obj-bv-316"><code>BV316</code></a>sw2_7_a_c</li><li><a href="#obj-bv-317"><code>BV317</code></a>sw2-8_a_c</li><li><a href="#obj-bv-318"><code>BV318</code></a>dip_sw_ovrd_ena_a_c</li><li><a href="#obj-bv-398"><code>BV398</code></a>dip_sw_ovrd_rel</li><li><a href="#obj-bv-400"><code>BV400</code></a>test_mode_ena_c</li><li><a href="#obj-bv-401"><code>BV401</code></a>fact_test_ena_c</li><li><a href="#obj-bv-402"><code>BV402</code></a>clear_faults_c</li><li><a href="#obj-bv-403"><code>BV403</code></a>dev_enable_c</li><li><a href="#obj-bv-406"><code>BV406</code></a>axb_enable_a_c</li><li><a href="#obj-bv-407"><code>BV407</code></a>axb_enable_b_c</li><li><a href="#obj-bv-502"><code>BV502</code></a>schedule_select_c</li><li><a href="#obj-bv-507"><code>BV507</code></a>temp_occ_c</li><li><a href="#obj-bv-550"><code>BV550</code></a>archive_now_c</li><li><a href="#obj-bv-603"><code>BV603</code></a>dcv_status</li><li><a href="#obj-bv-622"><code>BV622</code></a>dem_ctrl_vent_c</li><li><a href="#obj-bv-623"><code>BV623</code></a>dcv_variable_c</li><li><a href="#obj-bv-700"><code>BV700</code></a>man_sys_c</li><li><a href="#obj-bv-701"><code>BV701</code></a>man_comp_c</li><li><a href="#obj-bv-702"><code>BV702</code></a>man_heat_cool_c</li><li><a href="#obj-bv-703"><code>BV703</code></a>set_eev_c</li><li><a href="#obj-bv-704"><code>BV704</code></a>man_damp_c</li><li><a href="#obj-bv-705"><code>BV705</code></a>man_damp1_c</li><li><a href="#obj-bv-706"><code>BV706</code></a>man_damp2_c</li><li><a href="#obj-bv-707"><code>BV707</code></a>man_damp3_c</li><li><a href="#obj-bv-708"><code>BV708</code></a>man_damp4_c</li><li><a href="#obj-bv-709"><code>BV709</code></a>man_damp5_c</li><li><a href="#obj-bv-710"><code>BV710</code></a>man_damp6_c</li><li><a href="#obj-bv-711"><code>BV711</code></a>man_o_damp_c</li><li><a href="#obj-bv-712"><code>BV712</code></a>man_y1_c</li><li><a href="#obj-bv-713"><code>BV713</code></a>man_y2_c</li><li><a href="#obj-bv-714"><code>BV714</code></a>man_w_c</li><li><a href="#obj-bv-715"><code>BV715</code></a>man_eh1_c</li><li><a href="#obj-bv-716"><code>BV716</code></a>man_eh2_c</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>system_cfg_c</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>z1priority_c</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>z2priority_c</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>z3priority_c</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>z4priority_c</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>z5priority_c</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>z6priority_c</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>z1_fan_c</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>z2_fan_c</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>z3_fan_c</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>z4_fan_c</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>z5_fan_c</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>z6_fan_c</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>operation_c</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>fan_stage_c</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>aux_lockout_c</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>damp_type_c</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>oat_source</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>oat_display_c</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>z1status</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>z2status</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>z3status</li><li><a href="#obj-bv-1023"><code>BV1023</code></a>z4status</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>z5status</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>z6status</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>central_op</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>y1_demand</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>y2_demand</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>w_demand</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>o_demand</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>dh_demand</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>h_demand</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>eh1_demand</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>eh2_demand</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>g_demand</li><li><a href="#obj-bv-1100"><code>BV1100</code></a>temp_selector_z1_c</li><li><a href="#obj-bv-1101"><code>BV1101</code></a>valid_sensor_z1</li><li><a href="#obj-bv-1103"><code>BV1103</code></a>sensor_occ_z1</li><li><a href="#obj-bv-1104"><code>BV1104</code></a>eff_occ_bv_z1</li><li><a href="#obj-bv-1106"><code>BV1106</code></a>occ_man_cmd_bv_z1_c</li><li><a href="#obj-bv-1200"><code>BV1200</code></a>temp_selector_z2_c</li><li><a href="#obj-bv-1201"><code>BV1201</code></a>valid_sensor_z2</li><li><a href="#obj-bv-1203"><code>BV1203</code></a>sensor_occ_z2</li><li><a href="#obj-bv-1204"><code>BV1204</code></a>eff_occ_bv_z2</li><li><a href="#obj-bv-1206"><code>BV1206</code></a>occ_man_cmd_bv_z2_c</li><li><a href="#obj-bv-1300"><code>BV1300</code></a>temp_selector_z3_c</li><li><a href="#obj-bv-1301"><code>BV1301</code></a>valid_sensor_z3</li><li><a href="#obj-bv-1303"><code>BV1303</code></a>sensor_occ_z3</li><li><a href="#obj-bv-1304"><code>BV1304</code></a>eff_occ_bv_z3</li><li><a href="#obj-bv-1306"><code>BV1306</code></a>occ_man_cmd_bv_z3_c</li><li><a href="#obj-bv-1400"><code>BV1400</code></a>temp_selector_z4_c</li><li><a href="#obj-bv-1401"><code>BV1401</code></a>valid_sensor_z4</li><li><a href="#obj-bv-1403"><code>BV1403</code></a>sensor_occ_z4</li><li><a href="#obj-bv-1404"><code>BV1404</code></a>eff_occ_bv_z4</li><li><a href="#obj-bv-1406"><code>BV1406</code></a>occ_man_cmd_bv_z4_c</li><li><a href="#obj-bv-1500"><code>BV1500</code></a>temp_selector_z5_c</li><li><a href="#obj-bv-1501"><code>BV1501</code></a>valid_sensor_z5</li><li><a href="#obj-bv-1503"><code>BV1503</code></a>sensor_occ_z5</li><li><a href="#obj-bv-1504"><code>BV1504</code></a>eff_occ_bv_z5</li><li><a href="#obj-bv-1506"><code>BV1506</code></a>occ_man_cmd_bv_z5_c</li><li><a href="#obj-bv-1600"><code>BV1600</code></a>temp_selector_z6_c</li><li><a href="#obj-bv-1601"><code>BV1601</code></a>valid_sensor_z6</li><li><a href="#obj-bv-1603"><code>BV1603</code></a>sensor_occ_z6</li><li><a href="#obj-bv-1604"><code>BV1604</code></a>eff_occ_bv_z6</li><li><a href="#obj-bv-1606"><code>BV1606</code></a>occ_man_cmd_bv_z6_c</li><li><a href="#obj-mv-100"><code>MV100</code></a>mode_msv</li><li><a href="#obj-mv-300"><code>MV300</code></a>clg_cfm_offset_msv_c</li><li><a href="#obj-mv-301"><code>MV301</code></a>phase_select_c</li><li><a href="#obj-mv-302"><code>MV302</code></a>flow_meter_a_msv_c</li><li><a href="#obj-mv-305"><code>MV305</code></a>hum_enable_msv_c</li><li><a href="#obj-mv-306"><code>MV306</code></a>pid_select_c</li><li><a href="#obj-mv-502"><code>MV502</code></a>lockout_enum_msv</li><li><a href="#obj-mv-1000"><code>MV1000</code></a>heatpump_c</li><li><a href="#obj-mv-1001"><code>MV1001</code></a>z1size_msv_c</li><li><a href="#obj-mv-1002"><code>MV1002</code></a>z2size_msv_c</li><li><a href="#obj-mv-1003"><code>MV1003</code></a>z3size_msv_c</li><li><a href="#obj-mv-1004"><code>MV1004</code></a>z4size_msv_c</li><li><a href="#obj-mv-1005"><code>MV1005</code></a>z5size_msv_c</li><li><a href="#obj-mv-1006"><code>MV1006</code></a>z6size_msv_c</li><li><a href="#obj-mv-1007"><code>MV1007</code></a>z1mode_msv_c</li><li><a href="#obj-mv-1008"><code>MV1008</code></a>z2mode_msv_c</li><li><a href="#obj-mv-1009"><code>MV1009</code></a>z3mode_msv_c</li><li><a href="#obj-mv-1010"><code>MV1010</code></a>z4mode_msv_c</li><li><a href="#obj-mv-1011"><code>MV1011</code></a>z5mode_msv_c</li><li><a href="#obj-mv-1012"><code>MV1012</code></a>z6mode_msv_c</li><li><a href="#obj-mv-1013"><code>MV1013</code></a>clg_stage_msv_c</li><li><a href="#obj-mv-1014"><code>MV1014</code></a>htg_stage_msv_c</li><li><a href="#obj-mv-1100"><code>MV1100</code></a>occ_man_cmd_msv_z1_c</li><li><a href="#obj-mv-1101"><code>MV1101</code></a>eff_occ_msv_z1</li><li><a href="#obj-mv-1103"><code>MV1103</code></a>occ_sensor_msv_z1_c</li><li><a href="#obj-mv-1200"><code>MV1200</code></a>occ_man_cmd_msv_z2_c</li><li><a href="#obj-mv-1201"><code>MV1201</code></a>eff_occ_msv_z2</li><li><a href="#obj-mv-1203"><code>MV1203</code></a>occ_sensor_msv_z2_c</li><li><a href="#obj-mv-1300"><code>MV1300</code></a>occ_man_cmd_msv_z3_c</li><li><a href="#obj-mv-1301"><code>MV1301</code></a>eff_occ_msv_z3</li><li><a href="#obj-mv-1303"><code>MV1303</code></a>occ_sensor_msv_z3_c</li><li><a href="#obj-mv-1400"><code>MV1400</code></a>occ_man_cmd_msv_z4_c</li><li><a href="#obj-mv-1401"><code>MV1401</code></a>eff_occ_msv_z4</li><li><a href="#obj-mv-1403"><code>MV1403</code></a>occ_sensor_msv_z4_c</li><li><a href="#obj-mv-1500"><code>MV1500</code></a>occ_man_cmd_msv_z5_c</li><li><a href="#obj-mv-1501"><code>MV1501</code></a>eff_occ_msv_z5</li><li><a href="#obj-mv-1503"><code>MV1503</code></a>occ_sensor_msv_z5_c</li><li><a href="#obj-mv-1600"><code>MV1600</code></a>occ_man_cmd_msv_z6_c</li><li><a href="#obj-mv-1601"><code>MV1601</code></a>eff_occ_msv_z6</li><li><a href="#obj-mv-1603"><code>MV1603</code></a>occ_sensor_msv_z6_c</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the sheet&#x27;s reference names (e.g. zone_temp_z1); the sheet also prints shorter display names (ZoneTempZ1).</li><li>Sheet tab is dated 6-16-21. Zone blocks repeat at 1100-1199 (zone 1) through 1600-1699 (zone 6); all six are printed and listed.</li><li>133 rows are marked &#x27;do not map to BAS&#x27; in the source; they are listed for completeness as internal-use points.</li><li>Several options exist as both an AV and an MSV (zone size, zone mode, staging, occupancy); BV 1000 picks which set is used.</li><li>Multistate state texts are not printed in this sheet, and the mode table it refers to is not included.</li><li>The sheet does not state the BACnet transport or network settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the IntelliZone2 (IZ2) Zoning System, Aurora BACnet and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet have?</summary><p>This list has 546 BACnet objects: 354 analog values, 152 binary values, 40 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet points are writable?</summary><p>403 of the 546 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet BACnet documentation?</summary><p>The source is IZ2 BACnet Point List, revision 2021-06-16, published free by WaterFurnace at https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?</summary><p>Start with BV 101 em_shutdown_c (Emergency shutdown command); BV 1106 occ_man_cmd_bv_z1_c (Zone 1 occupancy from the BAS); AV 1111 occ_clg_setpt_z1_c (Zone 1 occupied cooling setpoint); AV 1112 occ_htg_setpt_z1_c (Zone 1 occupied heating setpoint); BV 130 alarm_reset_c (Alarm reset); MV 100 mode_msv (Unit operating mode); AV 1110 eff_occ_st_z1 (Zone 1 effective occupancy status); AV 1100 zone_temp_z1 (Zone 1 temperature in use); BV 141 alarm_hdw_stat_a (ABC alarm output status); AV 119 alarm_enum (Combined system alarm code).</p></details><details><summary>How do I enable BMS control of the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?</summary><p>BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds load from the network. Occupancy can come from the BAS per zone (BV 11x6, MV 11x0 or AV 11x9, depending on BV 1000) or from the internal schedule; BV 502 picks internal or external schedule.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet?</summary><p>For a BAS zone temperature, set BV 11x0 (temp_selector) to BAS and write AV 11x2 (zone_temp_ovrd). AV 504, AV 506 and AV 508 accept BAS space humidity, CO2 and VOC values, and AV 606 a BAS outdoor air temperature (BV 1017 picks the OAT source).</p></details><details><summary>How do I check these points on the real IntelliZone2 (IZ2) Zoning System, Aurora BACnet?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw" data-row><span class="k">Water-cooled screw chiller / heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h3><p>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</p><div class="meta">202 objects &middot; 134 writable</div><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">392 objects &middot; 171 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with two Aurora Base Controllers (ABC A and B) and the Aurora UPC.</p><div class="meta">348 objects &middot; 142 writable &middot; PL1500EW</div><span class="sr-only"> Also known as: PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h3><p>WaterFurnace single-compressor water-to-air heat pumps with the Aurora controls and the Aurora UPC protocol converter.</p><div class="meta">201 objects &middot; 55 writable &middot; AG1569EW</div><span class="sr-only"> Also known as: AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas" data-row><span class="k">Water-source DOAS controller with energy recovery</span><h3>WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h3><p>WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.</p><div class="meta">748 objects &middot; 252 writable</div><span class="sr-only"> Also known as: Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx" rel="nofollow noopener" target="_blank">IZ2 BACnet Point List &middot; rev. 2021-06-16</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
