<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WaterFurnace Versatec 700 DOAS BACnet Points List</title>
<meta name="description" content="WaterFurnace Versatec 700 DOAS BACnet points list: 748 objects by ID and name (e.g. BV 302 = sys_enable_c), 252 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WaterFurnace Versatec 700 DOAS BACnet Points List">
<meta property="og:description" content="WaterFurnace Versatec 700 DOAS BACnet points list: 748 objects by ID and name (e.g. BV 302 = sys_enable_c), 252 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WaterFurnace Versatec 700 DOAS BACnet Points List">
<meta name="twitter:description" content="WaterFurnace Versatec 700 DOAS BACnet points list: 748 objects by ID and name (e.g. BV 302 = sys_enable_c), 252 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas",
   "name": "WaterFurnace Versatec 700 DOAS BACnet Points List",
   "description": "WaterFurnace Versatec 700 DOAS BACnet points list: 748 objects by ID and name (e.g. BV 302 = sys_enable_c), 252 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas#dataset",
   "name": "WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet Points List",
   "description": "BACnet point list for the WaterFurnace Versatec 700 indoor DOAS. System points cover enable, emergency shutdown, occupancy, SAT targets and reset, blower and duct static control, sensor sources and BAS overrides, dehumidification and reheat, DCV and water- and air-side economizers. Each of up to four heat pump modules has its own block (unit 1 below 100, units 2-4 in the 1000s, 2000s and 3000s), and the energy recovery unit sits in the 9000s. WaterFurnace Versatec 700 DOAS BACnet points list: 748 objects by ID and name (e.g. BV 302 = sys_enable_c), 252 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas",
   "keywords": [
    "WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet Points List",
    "WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet objects",
    "WaterFurnace BACnet",
    "Versatec 700 BACnet points list",
    "Versatec DOAS BACnet points list",
    "WaterFurnace DOAS BACnet points list",
    "DOAS BACnet Point List 1.00 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DOAS BACnet Point List",
    "url": "https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx",
    "author": {
     "@type": "Organization",
     "name": "WaterFurnace"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)",
    "brand": {
     "@type": "Brand",
     "name": "WaterFurnace"
    },
    "category": "Water-source DOAS controller with energy recovery"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 748 BACnet objects: 2 analog inputs, 485 analog values, 224 binary values, 37 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "252 of the 748 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DOAS BACnet Point List, revision Version 1.00, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 302 sys_enable_c (System enable for network and setpoint control); BV 2 e_stop_c (Emergency shutdown command); BV 400 occ_command_c (Occupancy command (external schedule)); BV 401 sched_select_c (Must be External for BV 400 to apply); AV 305 targ_clg_sat_c (Cooling supply air temperature target); AV 306 targ_htg_sat_c (Heating supply air temperature target); BV 8 alarm_reset_c (Alarm reset); MV 11 mode_st_msv (Unit operating mode); AV 500 sat_st (Supply air temperature in use); AV 7 system_fault1_st (Unit 1 fault or lockout code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 302 sys_enable_c enables the system for network and setpoint control. BV 2 e_stop_c is the emergency shutdown, BV 102 a shutdown that keeps the exhaust fan running, and BV 4 load shed. Occupancy follows the internal schedule unless BV 401 is set to External; then BV 400 or MV 315 set the occupancy mode."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Each sensed value has a source selector and a BAS override: MV 303-307 and MV 311 pick Rnet sensor, unit/ERW sensor or BAS for supply, return, space and outdoor values, written on AV 502/505/512/515/522/525/532/535. MV 309/310/312/314 pick BAS or AEC for the energy recovery inputs (AV 9024-9065). AV 551 takes a BAS DOAS control temperature, AV 343 a BAS duct static value, and AV 591/593 BAS CO2 and VOC."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Versatec 700 Indoor DOAS (Aurora UPC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WaterFurnace",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Versatec 700 Indoor DOAS (Aurora UPC)",
     "item": "https://easybacnet.com/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></li><li aria-current="page">Versatec 700 Indoor DOAS (Aurora UPC)</li></ol>
<p class="eyebrow">Water-source DOAS controller with energy recovery &middot; BACnet points list</p><h1><span class="mfr">WaterFurnace</span> Versatec 700 Indoor DOAS (Aurora UPC) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>BACnet point list for the WaterFurnace Versatec 700 indoor DOAS. System points cover enable, emergency shutdown, occupancy, SAT targets and reset, blower and duct static control, sensor sources and BAS overrides, dehumidification and reheat, DCV and water- and air-side economizers. Each of up to four heat pump modules has its own block (unit 1 below 100, units 2-4 in the 1000s, 2000s and 3000s), and the energy recovery unit sits in the 9000s.</p>
<p>This page lists <strong>748 BACnet objects</strong> for the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) &mdash; 252 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WaterFurnace&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/waterfurnace/">WaterFurnace</a></dd></div><div><dt>Model</dt><dd>Versatec 700 Indoor DOAS (Aurora UPC)</dd></div><div><dt>Equipment</dt><dd>Water-source DOAS controller with energy recovery</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>748 (252 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Versatec 700, Versatec DOAS, WaterFurnace DOAS, DOAS BACnet Point List 1.00</dd></div><div><dt>Source document</dt><dd><a href="https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx" rel="nofollow noopener" target="_blank">DOAS BACnet Point List &middot; rev. Version 1.00</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas.csv" rel="nofollow" download>Download CSV <small>748 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/waterfurnace/versatec-700-indoor-doas.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=waterfurnace/versatec-700-indoor-doas">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WaterFurnace&rsquo;s current documentation and the live
device before use. Not official WaterFurnace information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the system with BV 302, pick the external schedule on BV 401 and drive occupancy with BV 400 (or MV 315 for standby and temporary occupancy). Set the cooling and heating SAT targets and reset options, and read mode, supply air temperature and the per-unit fault codes.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-302">BV 302</a></td><td class="n">sys_enable_c</td><td>System enable for network and setpoint control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">e_stop_c</td><td>Emergency shutdown command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-400">BV 400</a></td><td class="n">occ_command_c</td><td>Occupancy command (external schedule)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-401">BV 401</a></td><td class="n">sched_select_c</td><td>Must be External for BV 400 to apply</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-305">AV 305</a></td><td class="n">targ_clg_sat_c</td><td>Cooling supply air temperature target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-306">AV 306</a></td><td class="n">targ_htg_sat_c</td><td>Heating supply air temperature target</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">alarm_reset_c</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-11">MV 11</a></td><td class="n">mode_st_msv</td><td>Unit operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-500">AV 500</a></td><td class="n">sat_st</td><td>Supply air temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">system_fault1_st</td><td>Unit 1 fault or lockout code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 302 sys_enable_c enables the system for network and setpoint control. BV 2 e_stop_c is the emergency shutdown, BV 102 a shutdown that keeps the exhaust fan running, and BV 4 load shed. Occupancy follows the internal schedule unless BV 401 is set to External; then BV 400 or MV 315 set the occupancy mode.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Each sensed value has a source selector and a BAS override: MV 303-307 and MV 311 pick Rnet sensor, unit/ERW sensor or BAS for supply, return, space and outdoor values, written on AV 502/505/512/515/522/525/532/535. MV 309/310/312/314 pick BAS or AEC for the energy recovery inputs (AV 9024-9065). AV 551 takes a BAS DOAS control temperature, AV 343 a BAS duct static value, and AV 591/593 BAS CO2 and VOC.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MV 301 sets the blower configuration (multizone VAV, single zone VAV, CAV) and MV 302 the SAT control type; set them at commissioning.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Leave the factory/internal-use rows alone.</li><li>Points for heat pump units that are not installed stay meaningless.</li><li>Return BV 8 alarm reset to Off after use.</li></ul>
</section>
<h2 id="points">WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">748 of 748 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>485</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>224</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>37</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>748</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>496</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>252</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (337)</option><option value="°F">°F (162)</option><option value="%">% (59)</option><option value="%rh">%rh (29)</option><option value="rpm">rpm (21)</option><option value="W">W (18)</option><option value="V">V (17)</option><option value="A">A (16)</option><option value="in H2O">in H2O (15)</option><option value="Btu/lb">Btu/lb (12)</option><option value="cfm">cfm (12)</option><option value="psi">psi (10)</option><option value="Btu/hr">Btu/hr (8)</option><option value="min">min (7)</option><option value="ppm">ppm (7)</option><option value="hr">hr (6)</option><option value="gpm">gpm (4)</option><option value="seconds">seconds (4)</option><option value="ft">ft (2)</option><option value="day">day (1)</option><option value="m/sec">m/sec (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>258</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">mode_st</td><td class="d">Current operating mode of the heat pump system (numeric)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="4" data-acc="W" data-u="hr" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">filter_alarm_hrs_c</td><td class="d">Blower run hours before the filter alarm (default 1000)</td><td class="u">hr</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="5" data-acc="R" data-u="hr" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">filter_hours_st</td><td class="d">Blower run hours since the last filter alarm reset</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="200" data-acc="W" data-u="%" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">valve_min_pos_c</td><td class="d">Sets the minimum modulating valve position (Minimum variable speed pump operating speed) (default 50)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="201" data-acc="W" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">valve_max_pos_c</td><td class="d">Sets the maximum modulating valve position (Maximum variable speed pump operating speed) (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="202" data-acc="W" data-u="seconds" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">valve_delay_c</td><td class="d">Sets the delay for a slow opening water valve (default 60)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="490" data-acc="W" data-u="°F" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">morn_warm_rat_c</td><td class="d">Sets the target return air temperature for morning warm-up operation (default 65)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="491" data-acc="W" data-u="min" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">morn_warm_time_c</td><td class="d">Sets the maximum opertaing time for the morning warm-up mode (default 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="492" data-acc="W" data-u="°F" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">morn_cool_rat_c</td><td class="d">Sets the target return air temperature for morning cool-down operation (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="493" data-acc="W" data-u="min" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">morn_cool_time_c</td><td class="d">Sets the maximum opertaing time for the morning cool-down mode (default 60)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="494" data-acc="W" data-u="min" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">morn_samp_c</td><td class="d">Sets the minimum morning warm-up / cool-down operating time (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="550" data-acc="R" data-u="°F" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">doas_ctrl_temp_st</td><td class="d">Current control temperture for DOAS heat pump operation</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="551" data-acc="W" data-u="°F" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">dctrlt_override_c</td><td class="d">BAS-written DOAS control temperature value (default 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="580" data-acc="R" data-u="psi" id="obj-av-580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">580</td><td class="n">atm_pres_st</td><td class="d">Current atmospheric pressure value being used for enthalpy calculations</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="581" data-acc="W" data-u="psi" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">atm_pres_c</td><td class="d">BAS-written current atmospheric pressure for enthalpy calculations (default 14.1)</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="582" data-acc="W" data-u="ft" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">elev_feet_c</td><td class="d">BAS-written site elevation for enthalpy calculations (default 1000)</td><td class="u">ft</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">e_stop_c</td><td class="d">Emergency shutdown command to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Normal Operation, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">e_stop_st</td><td class="d">Status of the emergency shutdown operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">load_shed_c</td><td class="d">Enable/disable load shed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">loadshed_st</td><td class="d">Status of the load shed operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">heat_cool_st</td><td class="d">Operating mode from reversing valve position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat, Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">alarm_reset_c</td><td class="d">Command the alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">dirty_filter_alarm_st</td><td class="d">Status of the dirty filter alarm logic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">filter_alm_reset_c</td><td class="d">Dirty filter alarm to be reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">sys_demand_c</td><td class="d">Selects the system demand control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Discrete, Active=Setpoint</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="302" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">302</td><td class="n">sys_enable_c</td><td class="d">Enables system for network and setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">vav_blow_c</td><td class="d">Enables blower operation for VAV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">vav_cool_c</td><td class="d">Enables VAV cooling operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">vav_heat_c</td><td class="d">Enables VAV heating operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">dehum_c</td><td class="d">Enables dehumidifcation operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="382" data-acc="W" data-u="" data-st="1" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">pres_select_c</td><td class="d">Selects between atmospheric pressure and elevation for enthalpy calculations</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Pressure, Active=Elevation</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="410" data-acc="R" data-u="" data-st="1" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">valid_ct</td><td class="d">Indicates if a valid control temperature value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Invalid, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="411" data-acc="R" data-u="" data-st="1" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">valid_ch_st</td><td class="d">Indicates if a valid control humidity value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Invalid, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="412" data-acc="R" data-u="" data-st="1" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">valid_dew_st</td><td class="d">Indicates if a valid control dew point value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Invalid, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="490" data-acc="W" data-u="" data-st="1" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">morn_warm_en_c</td><td class="d">Enables the morning warm-up mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="491" data-acc="W" data-u="" data-st="1" id="obj-bv-491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">491</td><td class="n">morn_cool_en_c</td><td class="d">Enables the morning cool-down mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="11" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">mode_st_msv</td><td class="d">Current operating mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standby, 2=Blower Only, 3=Economizer Only, 4=Economizer with Compressor, 5=Compressor Cooling, 6=Compressor Heating, 7=Modulating Reheat - SAT Control, 8=Modulating Reheat - Dehumidification, 9=Emergency Shutdown, 10=Load Shed, 11=Test Mode, 12=Fault / Lock Out Unit 1, 13=Fault / Lockout Unit 2, 14=Fault / Lockout Unit 3, 15=Fault / Lockout Unit 4, 16=Fault / Lockout Multiple Units, 17=Fault / Lock Out All Units</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">sys_config_c</td><td class="d">Selects the system blower control configuration (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Multizone VAV, 2=Single Zone VAV, 3=CAV</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-mv-302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">302</td><td class="n">doas_demand_c</td><td class="d">Selects the type fo DOAS SAT control (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Single Target SAT, 2=Discrete Demand Selection of Target SAT, 3=Setpoint Demand Selection of Target SAT</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-mv-317"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">317</td><td class="n">ctrl_t_select_c</td><td class="d">Selects the control temperature for setpoint operation (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Space Temperature, 2=Return Air Temperature, 3=BAS Supplied Temperature, 4=Outdoor Temperature (DOAS Only)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="332" data-acc="W" data-u="" data-st="1" id="obj-mv-332"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">332</td><td class="n">doas_ctrl_t_select_c</td><td class="d">Sets the control temperture for DOAS heat pump operation (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=Return Air, 3=Outdoor Air, 4=Entering Air</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">abc_fault1_st</td><td class="d">Current ABC fault code value for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">system_fault1_st</td><td class="d">System fault or lockout code, unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="10" data-acc="R" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">mod_valve_pwm1_st</td><td class="d">Current modulating water valve position for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">eev1_st</td><td class="d">Current EEV position for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">coax_temp1_st</td><td class="d">Coax temperature read by the FP1 sensor for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">air_coil_temp1_st</td><td class="d">Air coil temperature (FP2) for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">lat1_st</td><td class="d">Leaving air temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="15" data-acc="R" data-u="psi" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">suct_press1_st</td><td class="d">Suction pressure for unit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="16" data-acc="R" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">sat_evap_temp1_st</td><td class="d">Calculated saturated (suction) evaporator temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="17" data-acc="R" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">super_heat1_st</td><td class="d">Calculated super-heat value for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="18" data-acc="R" data-u="psi" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">dischg_press1_st</td><td class="d">Discharge pressure of the compressor for unit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="19" data-acc="R" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">dischg_temp1_st</td><td class="d">Compressor discharge temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="20" data-acc="R" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">suct_temp1_st</td><td class="d">Suction temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="21" data-acc="R" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">hgt_subcooling1_st</td><td class="d">Calculated subcooling while operating in heating for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="22" data-acc="R" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">clg_subcooling1_st</td><td class="d">Calculated subcooling while operating in cooling for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="23" data-acc="R" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">liq_line_temp1_st</td><td class="d">Liquid line temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="24" data-acc="R" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">lwt1_st</td><td class="d">Leaving water temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">ewt1_st</td><td class="d">Entering water temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="26" data-acc="R" data-u="gpm" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">water_flow1_st</td><td class="d">Calculated GPM thru the heat exchanger for unit 1</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="27" data-acc="R" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">cond_temp1_st</td><td class="d">Calculated saturated (discharge) condenser temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="28" data-acc="R" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">entering_air1_st</td><td class="d">Entering air temperature (HWT) for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="30" data-acc="R" data-u="V" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">control_voltage1_st</td><td class="d">ABC&#x27;s low voltage control value for unit 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="31" data-acc="R" data-u="V" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">est_line_voltage1_st</td><td class="d">Estimated line voltage to the unit for unit 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="32" data-acc="R" data-u="V" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">line_volts1_st</td><td class="d">Line voltage measured by the compressor drive for unit 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="33" data-acc="R" data-u="V" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">vdc_volts1_st</td><td class="d">Inverter DC voltage measured by the compressor drive for unit 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="34" data-acc="R" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">invert_temp1_st</td><td class="d">Measured inverter temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="35" data-acc="R" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">drive_temp1_st</td><td class="d">Measured compressor drive temperature for unit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="36" data-acc="R" data-u="A" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">fan_current1_st</td><td class="d">Measured fan current for unit 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="37" data-acc="R" data-u="A" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">aux_current1_st</td><td class="d">Measured auxiliary heat current for unit 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="38" data-acc="R" data-u="A" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">comp_current1_st</td><td class="d">Measured compressor current for unit 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="40" data-acc="R" data-u="A" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">total_current1_st</td><td class="d">Measured total current value for unit 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="41" data-acc="R" data-u="W" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">comp_power1_st</td><td class="d">Compressor power consumption for unit 1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="42" data-acc="R" data-u="W" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">fan_power1_st</td><td class="d">Calculated fan power consumption for unit 1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="43" data-acc="R" data-u="W" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">aux_power1_st</td><td class="d">Calculated auxiliary heat power consumption for unit 1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="44" data-acc="R" data-u="W" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">total_power1_st</td><td class="d">Total power consumption for unit 1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="46" data-acc="R" data-u="Btu/hr" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">total_capacity1_st</td><td class="d">Total BTU operating capacity for unit 1</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="47" data-acc="R" data-u="Btu/hr" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">he_hr1_st</td><td class="d">Calculated heat of extraction/rejection for unit 1</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">co_of_perf1_st</td><td class="d">Calculated COP value for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">eer1_st</td><td class="d">Calculated EER value for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="50" data-acc="R" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">reheat_valve_pos1_st</td><td class="d">Current position of MHGR valve for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="62" data-acc="W" data-u="V" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">measured_line_voltage_c</td><td class="d">Calibrate the measured line voltage for all units (default 230)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">eev_start1_c</td><td class="d">Sets the initial EEV position for unit 1 (default 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">modbus_comm_alarm1_st</td><td class="d">ABC-to-UPC Modbus communication status, unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal, Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">lockout1_st</td><td class="d">Status of the lockout alarm output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">lockout_hdw1_st</td><td class="d">Status of the relay for the ABC&#x27;s Lockout output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">alm_rht_hdw1_st</td><td class="d">Status of the ABC&#x27;s alarm output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">fp1_lim1_st</td><td class="d">Current FP1 freeze detection set point for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">fp2_lim1_st</td><td class="d">Current FP2 freeze detection set point for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Used, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">rhstat1_st</td><td class="d">Status of the SW2-3 dipswitch for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">sw_2_4_1_st</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">sw_2_5_1_st</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">y1_hdw1_st</td><td class="d">Status of the &quot;Y1&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">y2_hdw1_st</td><td class="d">Status of the &quot;Y2&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">w_hdw1_st</td><td class="d">Status of the &quot;W&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">o_hdw1_st</td><td class="d">Status of the &quot;O&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">g_hdw1_st</td><td class="d">Status of the &quot;G&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">dehum_hdw1_st</td><td class="d">Status of the &quot;DH&quot; input to the ABC for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">es_hdw1_st</td><td class="d">Status of the emergency shutdown hardware input for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">low_press_hdw1_st</td><td class="d">Status of the low pressure switch hardware input for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">high_press_hdw1_st</td><td class="d">Status of the high pressure hardware input for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">load_shed_hdw1_st</td><td class="d">Status of the load shed hardware input for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">rev_vlv1_st</td><td class="d">Status of the reversing valve output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat, Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">fan1_st</td><td class="d">Current status of the fan output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">wse_relay_1_st</td><td class="d">Current status of the WSE output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">acc1_1_st</td><td class="d">Status of the ACC-1 output for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">abc_fault2_st</td><td class="d">Current ABC fault code value for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">system_fault2_st</td><td class="d">System fault or lockout code, unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="1010" data-acc="R" data-u="%" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">mod_valve_pwm2_st</td><td class="d">Current modulating water valve position for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="1011" data-acc="R" data-u="%" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">eev2_st</td><td class="d">Current EEV position for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="1012" data-acc="R" data-u="°F" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">coax_temp2_st</td><td class="d">Coax temperature read by the FP1 sensor for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="1013" data-acc="R" data-u="°F" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">air_coil_temp2_st</td><td class="d">Air coil temperature (FP2) for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="1014" data-acc="R" data-u="°F" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">lat2_st</td><td class="d">Leaving air temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="1015" data-acc="R" data-u="psi" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">suct_press2_st</td><td class="d">Suction pressure for unit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="1016" data-acc="R" data-u="°F" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">sat_evap_temp2_st</td><td class="d">Calculated saturated (suction) evaporator temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="1017" data-acc="R" data-u="°F" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">super_heat2_st</td><td class="d">Calculated super-heat value for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="1018" data-acc="R" data-u="psi" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">dischg_press2_st</td><td class="d">Discharge pressure of the compressor for unit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="1019" data-acc="R" data-u="°F" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">dischg_temp2_st</td><td class="d">Compressor discharge temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="1020" data-acc="R" data-u="°F" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">suct_temp2_st</td><td class="d">Suction temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="1021" data-acc="R" data-u="°F" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">hgt_subcooling2_st</td><td class="d">Calculated subcooling while operating in heating for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="1022" data-acc="R" data-u="°F" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">clg_subcooling2_st</td><td class="d">Calculated subcooling while operating in cooling for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="1023" data-acc="R" data-u="°F" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">liq_line_temp2_st</td><td class="d">Liquid line temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="1024" data-acc="R" data-u="°F" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">lwt2_st</td><td class="d">Leaving water temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="1025" data-acc="R" data-u="°F" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">ewt2_st</td><td class="d">Entering water temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="1026" data-acc="R" data-u="gpm" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">water_flow2_st</td><td class="d">Calculated GPM thru the heat exchanger for unit 2</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="1027" data-acc="R" data-u="°F" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">cond_temp2_st</td><td class="d">Calculated saturated (discharge) condenser temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="1028" data-acc="R" data-u="°F" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">entering_air2_st</td><td class="d">Entering air temperature (HWT) for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="1030" data-acc="R" data-u="V" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">control_voltage2_st</td><td class="d">ABC&#x27;s low voltage control value for unit 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="1031" data-acc="R" data-u="V" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">est_line_voltage2_st</td><td class="d">Estimated line voltage to the unit for unit 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="1032" data-acc="R" data-u="V" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">line_volts2_st</td><td class="d">Line voltage measured by the compressor drive for unit 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="1033" data-acc="R" data-u="V" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">vdc_volts2_st</td><td class="d">Inverter DC voltage measured by the compressor drive for unit 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="1034" data-acc="R" data-u="°F" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">invert_temp2_st</td><td class="d">Measured inverter temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="1035" data-acc="R" data-u="°F" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">drive_temp2_st</td><td class="d">Measured compressor drive temperature for unit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="1036" data-acc="R" data-u="A" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">fan_current2_st</td><td class="d">Measured fan current for unit 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="1037" data-acc="R" data-u="A" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">aux_current2_st</td><td class="d">Measured auxiliary heat current for unit 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="1038" data-acc="R" data-u="A" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">comp_current2_st</td><td class="d">Measured compressor current for unit 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="1040" data-acc="R" data-u="A" id="obj-av-1040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1040</td><td class="n">total_current2_st</td><td class="d">Measured total current value for unit 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1041" data-acc="R" data-u="W" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">comp_power2_st</td><td class="d">Compressor power consumption for unit 2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="1042" data-acc="R" data-u="W" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">fan_power2_st</td><td class="d">Calculated fan power consumption for unit 2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1043" data-acc="R" data-u="W" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">aux_power2_st</td><td class="d">Calculated auxiliary heat power consumption for unit 2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1044" data-acc="R" data-u="W" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">total_power2_st</td><td class="d">Total power consumption for unit 2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="1046" data-acc="R" data-u="Btu/hr" id="obj-av-1046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1046</td><td class="n">total_capacity2_st</td><td class="d">Total BTU operating capacity for unit 2</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1047" data-acc="R" data-u="Btu/hr" id="obj-av-1047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1047</td><td class="n">he_hr2_st</td><td class="d">Calculated heat of extraction/rejection for unit 2</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1048" data-acc="R" data-u="" id="obj-av-1048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1048</td><td class="n">co_of_perf2_st</td><td class="d">Calculated COP value for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1049" data-acc="R" data-u="" id="obj-av-1049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1049</td><td class="n">eer2_st</td><td class="d">Calculated EER value for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="1050" data-acc="R" data-u="%" id="obj-av-1050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1050</td><td class="n">reheat_valve_pos2_st</td><td class="d">Current position of MHGR valve for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="1209" data-acc="W" data-u="" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">eev_start2_c</td><td class="d">Sets the initial EEV position for unit 2 (default 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">modbus_comm_alarm2_st</td><td class="d">ABC-to-UPC Modbus communication status, unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal, Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">lockout2_st</td><td class="d">Status of the lockout alarm output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="1014" data-acc="R" data-u="" data-st="1" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">lockout_hdw2_st</td><td class="d">Status of the relay for the ABC&#x27;s Lockout output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="1015" data-acc="R" data-u="" data-st="1" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">alm_rht_hdw2_st</td><td class="d">Status of the ABC&#x27;s alarm output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="1017" data-acc="R" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">fp1_lim2_st</td><td class="d">Current FP1 freeze detection set point for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="1018" data-acc="R" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">fp2_lim2_st</td><td class="d">Current FP2 freeze detection set point for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Used, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="1019" data-acc="R" data-u="" data-st="1" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">rhstat2_st</td><td class="d">Status of the SW2-3 dipswitch for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">sw_2_4_2_st</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">sw_2_5_2_st</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="1025" data-acc="R" data-u="" data-st="1" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">y1_hdw2_st</td><td class="d">Status of the &quot;Y1&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">y2_hdw2_st</td><td class="d">Status of the &quot;Y2&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">w_hdw2_st</td><td class="d">Status of the &quot;W&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="1028" data-acc="R" data-u="" data-st="1" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">o_hdw2_st</td><td class="d">Status of the &quot;O&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">g_hdw2_st</td><td class="d">Status of the &quot;G&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">dehum_hdw2_st</td><td class="d">Status of the &quot;DH&quot; input to the ABC for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">es_hdw2_st</td><td class="d">Status of the emergency shutdown hardware input for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">low_press_hdw2_st</td><td class="d">Status of the low pressure switch hardware input for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">high_press_hdw2_st</td><td class="d">Status of the high pressure hardware input for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="1034" data-acc="R" data-u="" data-st="1" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">load_shed_hdw2_st</td><td class="d">Status of the load shed hardware input for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="1035" data-acc="R" data-u="" data-st="1" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">rev_vlv2_st</td><td class="d">Status of the reversing valve output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat, Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1036" data-acc="R" data-u="" data-st="1" id="obj-bv-1036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1036</td><td class="n">fan2_st</td><td class="d">Current status of the fan output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="1038" data-acc="R" data-u="" data-st="1" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">wse_relay_2_st</td><td class="d">Current status of the WSE output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1039" data-acc="R" data-u="" data-st="1" id="obj-bv-1039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1039</td><td class="n">acc1_2_st</td><td class="d">Status of the ACC-1 output for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="2006" data-acc="R" data-u="" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">abc_fault3_st</td><td class="d">Current ABC fault code value for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="2007" data-acc="R" data-u="" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">system_fault3_st</td><td class="d">System fault or lockout code, unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="2010" data-acc="R" data-u="%" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">mod_valve_pwm3_st</td><td class="d">Current modulating water valve position for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="2011" data-acc="R" data-u="%" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">eev3_st</td><td class="d">Current EEV position for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="2012" data-acc="R" data-u="°F" id="obj-av-2012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2012</td><td class="n">coax_temp3_st</td><td class="d">Coax temperature read by the FP1 sensor for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="2013" data-acc="R" data-u="°F" id="obj-av-2013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2013</td><td class="n">air_coil_temp3_st</td><td class="d">Air coil temperature (FP2) for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="2014" data-acc="R" data-u="°F" id="obj-av-2014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2014</td><td class="n">lat3_st</td><td class="d">Leaving air temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="2015" data-acc="R" data-u="psi" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">suct_press3_st</td><td class="d">Suction pressure for unit 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="2016" data-acc="R" data-u="°F" id="obj-av-2016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2016</td><td class="n">sat_evap_temp3_st</td><td class="d">Calculated saturated (suction) evaporator temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="2017" data-acc="R" data-u="°F" id="obj-av-2017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2017</td><td class="n">super_heat3_st</td><td class="d">Calculated super-heat value for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="2018" data-acc="R" data-u="psi" id="obj-av-2018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2018</td><td class="n">dischg_press3_st</td><td class="d">Discharge pressure of the compressor for unit 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="2019" data-acc="R" data-u="°F" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">dischg_temp3_st</td><td class="d">Compressor discharge temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="2020" data-acc="R" data-u="°F" id="obj-av-2020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2020</td><td class="n">suct_temp3_st</td><td class="d">Suction temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="2021" data-acc="R" data-u="°F" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">hgt_subcooling3_st</td><td class="d">Calculated subcooling while operating in heating for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="2022" data-acc="R" data-u="°F" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">clg_subcooling3_st</td><td class="d">Calculated subcooling while operating in cooling for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="2023" data-acc="R" data-u="°F" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">liq_line_temp3_st</td><td class="d">Liquid line temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="2024" data-acc="R" data-u="°F" id="obj-av-2024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2024</td><td class="n">lwt3_st</td><td class="d">Leaving water temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="2025" data-acc="R" data-u="°F" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">ewt3_st</td><td class="d">Entering water temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="2026" data-acc="R" data-u="gpm" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">water_flow3_st</td><td class="d">Calculated GPM thru the heat exchanger for unit 3</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="2027" data-acc="R" data-u="°F" id="obj-av-2027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2027</td><td class="n">cond_temp3_st</td><td class="d">Calculated saturated (discharge) condenser temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="2028" data-acc="R" data-u="°F" id="obj-av-2028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2028</td><td class="n">entering_air3_st</td><td class="d">Entering air temperature (HWT) for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="2030" data-acc="R" data-u="V" id="obj-av-2030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2030</td><td class="n">control_voltage3_st</td><td class="d">ABC&#x27;s low voltage control value for unit 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="2031" data-acc="R" data-u="V" id="obj-av-2031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2031</td><td class="n">est_line_voltage3_st</td><td class="d">Estimated line voltage to the unit for unit 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="2032" data-acc="R" data-u="V" id="obj-av-2032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2032</td><td class="n">line_volts3_st</td><td class="d">Line voltage measured by the compressor drive for unit 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="2033" data-acc="R" data-u="V" id="obj-av-2033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2033</td><td class="n">vdc_volts3_st</td><td class="d">Inverter DC voltage measured by the compressor drive for unit 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="2034" data-acc="R" data-u="°F" id="obj-av-2034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2034</td><td class="n">invert_temp3_st</td><td class="d">Measured inverter temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="2035" data-acc="R" data-u="°F" id="obj-av-2035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2035</td><td class="n">drive_temp3_st</td><td class="d">Measured compressor drive temperature for unit 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="2036" data-acc="R" data-u="A" id="obj-av-2036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2036</td><td class="n">fan_current3_st</td><td class="d">Measured fan current for unit 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="2037" data-acc="R" data-u="A" id="obj-av-2037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2037</td><td class="n">aux_current3_st</td><td class="d">Measured auxiliary heat current for unit 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="2038" data-acc="R" data-u="A" id="obj-av-2038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2038</td><td class="n">comp_current3_st</td><td class="d">Measured compressor current for unit 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="2040" data-acc="R" data-u="A" id="obj-av-2040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2040</td><td class="n">total_current3_st</td><td class="d">Measured total current value for unit 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="2041" data-acc="R" data-u="W" id="obj-av-2041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2041</td><td class="n">comp_power3_st</td><td class="d">Compressor power consumption for unit 3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="2042" data-acc="R" data-u="W" id="obj-av-2042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2042</td><td class="n">fan_power3_st</td><td class="d">Calculated fan power consumption for unit 3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="2043" data-acc="R" data-u="W" id="obj-av-2043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2043</td><td class="n">aux_power3_st</td><td class="d">Calculated auxiliary heat power consumption for unit 3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="2044" data-acc="R" data-u="W" id="obj-av-2044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2044</td><td class="n">total_power3_st</td><td class="d">Total power consumption for unit 3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="2046" data-acc="R" data-u="Btu/hr" id="obj-av-2046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2046</td><td class="n">total_capacity3_st</td><td class="d">Total BTU operating capacity for unit 3</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="2047" data-acc="R" data-u="Btu/hr" id="obj-av-2047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2047</td><td class="n">he_hr3_st</td><td class="d">Calculated heat of extraction/rejection for unit 3</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="2048" data-acc="R" data-u="" id="obj-av-2048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2048</td><td class="n">co_of_perf3_st</td><td class="d">Calculated COP value for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="2049" data-acc="R" data-u="" id="obj-av-2049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2049</td><td class="n">eer3_st</td><td class="d">Calculated EER value for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="2050" data-acc="R" data-u="%" id="obj-av-2050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2050</td><td class="n">reheat_valve_pos3_st</td><td class="d">Current position of MHGR valve for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="2209" data-acc="W" data-u="" id="obj-av-2209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2209</td><td class="n">eev_start3_c</td><td class="d">Sets the initial EEV position for unit 3 (default 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="2012" data-acc="R" data-u="" data-st="1" id="obj-bv-2012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2012</td><td class="n">modbus_comm_alarm3_st</td><td class="d">ABC-to-UPC Modbus communication status, unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal, Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="2013" data-acc="R" data-u="" data-st="1" id="obj-bv-2013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2013</td><td class="n">lockout3_st</td><td class="d">Status of the lockout alarm output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="2014" data-acc="R" data-u="" data-st="1" id="obj-bv-2014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2014</td><td class="n">lockout_hdw3_st</td><td class="d">Status of the relay for the ABC&#x27;s Lockout output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="2015" data-acc="R" data-u="" data-st="1" id="obj-bv-2015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2015</td><td class="n">alm_rht_hdw3_st</td><td class="d">Status of the ABC&#x27;s alarm output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="2017" data-acc="R" data-u="" data-st="1" id="obj-bv-2017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2017</td><td class="n">fp1_lim3_st</td><td class="d">Current FP1 freeze detection set point for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="2018" data-acc="R" data-u="" data-st="1" id="obj-bv-2018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2018</td><td class="n">fp2_lim3_st</td><td class="d">Current FP2 freeze detection set point for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Used, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="2019" data-acc="R" data-u="" data-st="1" id="obj-bv-2019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2019</td><td class="n">rhstat3_st</td><td class="d">Status of the SW2-3 dipswitch for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="2020" data-acc="R" data-u="" data-st="1" id="obj-bv-2020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2020</td><td class="n">sw_2_4_3_st</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="2021" data-acc="R" data-u="" data-st="1" id="obj-bv-2021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2021</td><td class="n">sw_2_5_3_st</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="2025" data-acc="R" data-u="" data-st="1" id="obj-bv-2025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2025</td><td class="n">y1_hdw3_st</td><td class="d">Status of the &quot;Y1&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="2026" data-acc="R" data-u="" data-st="1" id="obj-bv-2026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2026</td><td class="n">y2_hdw3_st</td><td class="d">Status of the &quot;Y2&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="2027" data-acc="R" data-u="" data-st="1" id="obj-bv-2027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2027</td><td class="n">w_hdw3_st</td><td class="d">Status of the &quot;W&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="2028" data-acc="R" data-u="" data-st="1" id="obj-bv-2028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2028</td><td class="n">o_hdw3_st</td><td class="d">Status of the &quot;O&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="2029" data-acc="R" data-u="" data-st="1" id="obj-bv-2029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2029</td><td class="n">g_hdw3_st</td><td class="d">Status of the &quot;G&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="2030" data-acc="R" data-u="" data-st="1" id="obj-bv-2030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2030</td><td class="n">dehum_hdw3_st</td><td class="d">Status of the &quot;DH&quot; input to the ABC for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="2031" data-acc="R" data-u="" data-st="1" id="obj-bv-2031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2031</td><td class="n">es_hdw3_st</td><td class="d">Status of the emergency shutdown hardware input for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="2032" data-acc="R" data-u="" data-st="1" id="obj-bv-2032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2032</td><td class="n">low_press_hdw3_st</td><td class="d">Status of the low pressure switch hardware input for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="2033" data-acc="R" data-u="" data-st="1" id="obj-bv-2033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2033</td><td class="n">high_press_hdw3_st</td><td class="d">Status of the high pressure hardware input for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="2034" data-acc="R" data-u="" data-st="1" id="obj-bv-2034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2034</td><td class="n">load_shed_hdw3_st</td><td class="d">Status of the load shed hardware input for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="2035" data-acc="R" data-u="" data-st="1" id="obj-bv-2035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2035</td><td class="n">rev_vlv3_st</td><td class="d">Status of the reversing valve output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat, Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="2036" data-acc="R" data-u="" data-st="1" id="obj-bv-2036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2036</td><td class="n">fan3_st</td><td class="d">Current status of the fan output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="2038" data-acc="R" data-u="" data-st="1" id="obj-bv-2038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2038</td><td class="n">wse_relay_3_st</td><td class="d">Current status of the WSE output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="2039" data-acc="R" data-u="" data-st="1" id="obj-bv-2039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2039</td><td class="n">acc1_3_st</td><td class="d">Status of the ACC-1 output for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="3006" data-acc="R" data-u="" id="obj-av-3006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3006</td><td class="n">abc_fault4_st</td><td class="d">Current ABC fault code value for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="3007" data-acc="R" data-u="" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">system_fault4_st</td><td class="d">System fault or lockout code, unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="3010" data-acc="R" data-u="%" id="obj-av-3010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3010</td><td class="n">mod_valve_pwm4_st</td><td class="d">Current modulating water valve position for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="3011" data-acc="R" data-u="%" id="obj-av-3011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3011</td><td class="n">eev4_st</td><td class="d">Current EEV position for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="3012" data-acc="R" data-u="°F" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">coax_temp4_st</td><td class="d">Coax temperature read by the FP1 sensor for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="3013" data-acc="R" data-u="°F" id="obj-av-3013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3013</td><td class="n">air_coil_temp4_st</td><td class="d">Air coil temperature (FP2) for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="3014" data-acc="R" data-u="°F" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">lat4_st</td><td class="d">Leaving air temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="3015" data-acc="R" data-u="psi" id="obj-av-3015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3015</td><td class="n">suct_press4_st</td><td class="d">Suction pressure for unit 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="3016" data-acc="R" data-u="°F" id="obj-av-3016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3016</td><td class="n">sat_evap_temp4_st</td><td class="d">Calculated saturated (suction) evaporator temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="3017" data-acc="R" data-u="°F" id="obj-av-3017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3017</td><td class="n">super_heat4_st</td><td class="d">Calculated super-heat value for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="3018" data-acc="R" data-u="psi" id="obj-av-3018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3018</td><td class="n">dischg_press4_st</td><td class="d">Discharge pressure of the compressor for unit 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="3019" data-acc="R" data-u="°F" id="obj-av-3019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3019</td><td class="n">dischg_temp4_st</td><td class="d">Compressor discharge temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="3020" data-acc="R" data-u="°F" id="obj-av-3020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3020</td><td class="n">suct_temp4_st</td><td class="d">Suction temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="3021" data-acc="R" data-u="°F" id="obj-av-3021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3021</td><td class="n">hgt_subcooling4_st</td><td class="d">Calculated subcooling while operating in heating for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="3022" data-acc="R" data-u="°F" id="obj-av-3022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3022</td><td class="n">clg_subcooling4_st</td><td class="d">Calculated subcooling while operating in cooling for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="3023" data-acc="R" data-u="°F" id="obj-av-3023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3023</td><td class="n">liq_line_temp4_st</td><td class="d">Liquid line temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="3024" data-acc="R" data-u="°F" id="obj-av-3024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3024</td><td class="n">lwt4_st</td><td class="d">Leaving water temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="3025" data-acc="R" data-u="°F" id="obj-av-3025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3025</td><td class="n">ewt4_st</td><td class="d">Entering water temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="3026" data-acc="R" data-u="gpm" id="obj-av-3026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3026</td><td class="n">water_flow4_st</td><td class="d">Calculated GPM thru the heat exchanger for unit 4</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="3027" data-acc="R" data-u="°F" id="obj-av-3027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3027</td><td class="n">cond_temp4_st</td><td class="d">Calculated saturated (discharge) condenser temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="3028" data-acc="R" data-u="°F" id="obj-av-3028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3028</td><td class="n">entering_air4_st</td><td class="d">Entering air temperature (HWT) for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="3030" data-acc="R" data-u="V" id="obj-av-3030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030</td><td class="n">control_voltage4_st</td><td class="d">ABC&#x27;s low voltage control value for unit 4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="3031" data-acc="R" data-u="V" id="obj-av-3031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3031</td><td class="n">est_line_voltage4_st</td><td class="d">Estimated line voltage to the unit for unit 4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="3032" data-acc="R" data-u="V" id="obj-av-3032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3032</td><td class="n">line_volts4_st</td><td class="d">Line voltage measured by the compressor drive for unit 4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="3033" data-acc="R" data-u="V" id="obj-av-3033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3033</td><td class="n">vdc_volts4_st</td><td class="d">Inverter DC voltage measured by the compressor drive for unit 4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="3034" data-acc="R" data-u="°F" id="obj-av-3034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3034</td><td class="n">invert_temp4_st</td><td class="d">Measured inverter temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="3035" data-acc="R" data-u="°F" id="obj-av-3035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3035</td><td class="n">drive_temp4_st</td><td class="d">Measured compressor drive temperature for unit 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="3036" data-acc="R" data-u="A" id="obj-av-3036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3036</td><td class="n">fan_current4_st</td><td class="d">Measured fan current for unit 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="3037" data-acc="R" data-u="A" id="obj-av-3037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3037</td><td class="n">aux_current4_st</td><td class="d">Measured auxiliary heat current for unit 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="3038" data-acc="R" data-u="A" id="obj-av-3038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3038</td><td class="n">comp_current4_st</td><td class="d">Measured compressor current for unit 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="3040" data-acc="R" data-u="A" id="obj-av-3040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3040</td><td class="n">total_current4_st</td><td class="d">Measured total current value for unit 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="3041" data-acc="R" data-u="W" id="obj-av-3041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3041</td><td class="n">comp_power4_st</td><td class="d">Compressor power consumption for unit 4</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="3042" data-acc="R" data-u="W" id="obj-av-3042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3042</td><td class="n">fan_power4_st</td><td class="d">Calculated fan power consumption for unit 4</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="3043" data-acc="R" data-u="W" id="obj-av-3043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3043</td><td class="n">aux_power4_st</td><td class="d">Calculated auxiliary heat power consumption for unit 4</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="3044" data-acc="R" data-u="W" id="obj-av-3044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3044</td><td class="n">total_power4_st</td><td class="d">Total power consumption for unit 4</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="3046" data-acc="R" data-u="Btu/hr" id="obj-av-3046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3046</td><td class="n">total_capacity4_st</td><td class="d">Total BTU operating capacity for unit 4</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="3047" data-acc="R" data-u="Btu/hr" id="obj-av-3047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3047</td><td class="n">he_hr4_st</td><td class="d">Calculated heat of extraction/rejection for unit 4</td><td class="u">Btu/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="3048" data-acc="R" data-u="" id="obj-av-3048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3048</td><td class="n">co_of_perf4_st</td><td class="d">Calculated COP value for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="3049" data-acc="R" data-u="" id="obj-av-3049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3049</td><td class="n">eer4_st</td><td class="d">Calculated EER value for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="3050" data-acc="R" data-u="%" id="obj-av-3050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3050</td><td class="n">reheat_valve_pos4_st</td><td class="d">Current position of MHGR valve for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="3209" data-acc="W" data-u="" id="obj-av-3209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3209</td><td class="n">eev_start4_c</td><td class="d">Sets the initial EEV position for unit 4 (default 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="3012" data-acc="R" data-u="" data-st="1" id="obj-bv-3012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3012</td><td class="n">modbus_comm_alarm4_st</td><td class="d">ABC-to-UPC Modbus communication status, unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Communication Normal, Active=Communication Lost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="3013" data-acc="R" data-u="" data-st="1" id="obj-bv-3013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3013</td><td class="n">lockout4_st</td><td class="d">Status of the lockout alarm output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="3014" data-acc="R" data-u="" data-st="1" id="obj-bv-3014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3014</td><td class="n">lockout_hdw4_st</td><td class="d">Status of the relay for the ABC&#x27;s Lockout output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="3015" data-acc="R" data-u="" data-st="1" id="obj-bv-3015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3015</td><td class="n">alm_rht_hdw4_st</td><td class="d">Status of the ABC&#x27;s alarm output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="3017" data-acc="R" data-u="" data-st="1" id="obj-bv-3017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3017</td><td class="n">fp1_lim4_st</td><td class="d">Current FP1 freeze detection set point for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=15°, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="3018" data-acc="R" data-u="" data-st="1" id="obj-bv-3018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3018</td><td class="n">fp2_lim4_st</td><td class="d">Current FP2 freeze detection set point for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Used, Active=30°</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="3019" data-acc="R" data-u="" data-st="1" id="obj-bv-3019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3019</td><td class="n">rhstat4_st</td><td class="d">Status of the SW2-3 dipswitch for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="3020" data-acc="R" data-u="" data-st="1" id="obj-bv-3020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3020</td><td class="n">sw_2_4_4_st</td><td class="d">Status of the SW2-4 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="3021" data-acc="R" data-u="" data-st="1" id="obj-bv-3021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3021</td><td class="n">sw_2_5_4_st</td><td class="d">Status of the SW2-5 dipswitch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="3025" data-acc="R" data-u="" data-st="1" id="obj-bv-3025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3025</td><td class="n">y1_hdw4_st</td><td class="d">Status of the &quot;Y1&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="3026" data-acc="R" data-u="" data-st="1" id="obj-bv-3026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3026</td><td class="n">y2_hdw4_st</td><td class="d">Status of the &quot;Y2&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="3027" data-acc="R" data-u="" data-st="1" id="obj-bv-3027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3027</td><td class="n">w_hdw4_st</td><td class="d">Status of the &quot;W&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="3028" data-acc="R" data-u="" data-st="1" id="obj-bv-3028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3028</td><td class="n">o_hdw4_st</td><td class="d">Status of the &quot;O&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="3029" data-acc="R" data-u="" data-st="1" id="obj-bv-3029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3029</td><td class="n">g_hdw4_st</td><td class="d">Status of the &quot;G&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="3030" data-acc="R" data-u="" data-st="1" id="obj-bv-3030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3030</td><td class="n">dehum_hdw4_st</td><td class="d">Status of the &quot;DH&quot; input to the ABC for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="3031" data-acc="R" data-u="" data-st="1" id="obj-bv-3031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3031</td><td class="n">es_hdw4_st</td><td class="d">Status of the emergency shutdown hardware input for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="3032" data-acc="R" data-u="" data-st="1" id="obj-bv-3032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3032</td><td class="n">low_press_hdw4_st</td><td class="d">Status of the low pressure switch hardware input for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open, Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="3033" data-acc="R" data-u="" data-st="1" id="obj-bv-3033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3033</td><td class="n">high_press_hdw4_st</td><td class="d">Status of the high pressure hardware input for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="3034" data-acc="R" data-u="" data-st="1" id="obj-bv-3034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3034</td><td class="n">load_shed_hdw4_st</td><td class="d">Status of the load shed hardware input for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Load Shed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="3035" data-acc="R" data-u="" data-st="1" id="obj-bv-3035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3035</td><td class="n">rev_vlv4_st</td><td class="d">Status of the reversing valve output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat, Active=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="3036" data-acc="R" data-u="" data-st="1" id="obj-bv-3036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3036</td><td class="n">fan4_st</td><td class="d">Current status of the fan output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="3038" data-acc="R" data-u="" data-st="1" id="obj-bv-3038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3038</td><td class="n">wse_relay_4_st</td><td class="d">Current status of the WSE output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="3039" data-acc="R" data-u="" data-st="1" id="obj-bv-3039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3039</td><td class="n">acc1_4_st</td><td class="d">Status of the ACC-1 output for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="311" data-acc="W" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">min_comp_c</td><td class="d">Sets the minimum compressor operating percentage for VAV operation (default 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">max_comp_c</td><td class="d">Sets the maximum compressor operating percentage for VAV operation (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="313" data-acc="W" data-u="%" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">comp_up_stage_c</td><td class="d">Compressor upstaging value (default 80)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="314" data-acc="W" data-u="%" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">comp_dn_stage_c</td><td class="d">Compressor downstaging value (default 30)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="315" data-acc="W" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">comp_order_1</td><td class="d">Compressor staging selection for unit 1 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="316" data-acc="W" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">comp_order_2</td><td class="d">Compressor staging selection for unit 2 (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="317" data-acc="W" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">comp_order_3</td><td class="d">Compressor staging selection for unit 3 (default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">comp_order_4</td><td class="d">Compressor staging selection for unit 4 (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">last_comp_c</td><td class="d">Last compressor with runtime equalization (3+ units) (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">spare_comp_c</td><td class="d">Spare compressor, runs only when a unit is locked out (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="323" data-acc="W" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">repair_comp_c</td><td class="d">Selects repair compressor to not be operated (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="400" data-acc="R" data-u="rpm" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">comp_targ_rpm1_st</td><td class="d">Current target compressor RPM for unit 1</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="401" data-acc="R" data-u="%" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">comp_targ_pct1_st</td><td class="d">Current target compressor percentage for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="402" data-acc="R" data-u="rpm" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">comp_act_rpm1_st</td><td class="d">Current actual compressor operating RPM for unit 1</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="403" data-acc="R" data-u="%" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">comp_act_pct1_st</td><td class="d">Current actual compressor operating percentage for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="404" data-acc="R" data-u="rpm" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">comp_targ_rpm2_st</td><td class="d">Current target compressor RPM for unit 2</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="405" data-acc="R" data-u="%" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">comp_targ_pct2_st</td><td class="d">Current target compressor percentage for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="406" data-acc="R" data-u="rpm" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">comp_act_rpm2_st</td><td class="d">Current actual compressor operating RPM for unit 2</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="407" data-acc="R" data-u="%" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">comp_act_pct2_st</td><td class="d">Current actual compressor operating percentage for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="408" data-acc="R" data-u="rpm" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">comp_targ_rpm3_st</td><td class="d">Current target compressor RPM for unit 3</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="409" data-acc="R" data-u="%" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">comp_targ_pct3_st</td><td class="d">Current target compressor percentage for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="410" data-acc="R" data-u="rpm" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">comp_act_rpm3_st</td><td class="d">Current actual compressor operating RPM for unit 3</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="411" data-acc="R" data-u="%" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">comp_act_pct3_st</td><td class="d">Current actual compressor operating percentage for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="412" data-acc="R" data-u="rpm" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">comp_targ_rpm4_st</td><td class="d">Current target compressor RPM for unit 4</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="413" data-acc="R" data-u="%" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">comp_targ_pct4_st</td><td class="d">Current target compressor percentage for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="414" data-acc="R" data-u="rpm" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">comp_act_rpm4_st</td><td class="d">Current actual compressor operating RPM for unit 4</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="415" data-acc="R" data-u="%" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">comp_act_pct4_st</td><td class="d">Current actual compressor operating percentage for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="440" data-acc="R" data-u="hr" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">unit_hours1_st</td><td class="d">Current compressor opertaing hours for unit 1</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="441" data-acc="R" data-u="hr" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">unit_hours2_st</td><td class="d">Current compressor opertaing hours for unit 2</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="442" data-acc="R" data-u="hr" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">unit_hours3_st</td><td class="d">Current compressor opertaing hours for unit 3</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="443" data-acc="R" data-u="hr" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">unit_hours4_st</td><td class="d">Current compressor opertaing hours for unit 4</td><td class="u">hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">run_equal_c</td><td class="d">Enables compressor run equalization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="340" data-acc="W" data-u="in H2O" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">static_setpt_c</td><td class="d">Sets the target duct static pressure for VAV operation (default 1.25)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="341" data-acc="W" data-u="in H2O" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">static_db_c</td><td class="d">Sets the target duct static pressure deadband for VAV operation (default 0.15)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="342" data-acc="R" data-u="in H2O" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">static_pressure_st</td><td class="d">Active duct static pressure value</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="343" data-acc="W" data-u="in H2O" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">static_over_c</td><td class="d">Network (BAS) supplied duct static pressure value (default 1)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="344" data-acc="W" data-u="%" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">min_blow_pct_c</td><td class="d">Sets the minimum blower operating percentage (default 30)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="345" data-acc="W" data-u="%" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">max_blow_pct_c</td><td class="d">Sets the maximum blower operating percentage (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="346" data-acc="W" data-u="cfm" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">min_blow_cfm_c</td><td class="d">Sets the minimum blower operating CFM (default 500)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="347" data-acc="W" data-u="cfm" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">max_blow_cfm_c</td><td class="d">Sets the maximum blower operating CFM (default 3000)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="350" data-acc="W" data-u="%" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">blow_up_stage_c</td><td class="d">Blower upstaging value (default 85)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="351" data-acc="W" data-u="%" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">blow_dn_stage_c</td><td class="d">Blower downstaging value (default 40)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="352" data-acc="W" data-u="seconds" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">blow_off_c</td><td class="d">Supply blower off delay following compressor operation (default 30)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="360" data-acc="R" data-u="%" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">blow_targ_pct1_st</td><td class="d">Current target blower operating percentage for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="361" data-acc="R" data-u="%" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">blow_act_pct1_st</td><td class="d">Current actual blower operating percentage for unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="362" data-acc="R" data-u="rpm" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">blow1rpm_st</td><td class="d">Current actual blower operating RPM for unit 1</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="363" data-acc="R" data-u="cfm" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">blow_act_cfm1_st</td><td class="d">Current actual blower operating CFM for unit 1</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="364" data-acc="R" data-u="%" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">blow_targ_pct2_st</td><td class="d">Current target blower operating percentage for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="365" data-acc="R" data-u="%" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">blow_act_pct2_st</td><td class="d">Current actual blower operating percentage for unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="366" data-acc="R" data-u="rpm" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">blow2rpm_st</td><td class="d">Current actual blower operating RPM for unit 2</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="367" data-acc="R" data-u="cfm" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">blow_act_cfm2_st</td><td class="d">Current actual blower operating CFM for unit 2</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="368" data-acc="R" data-u="%" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">blow_targ_pct3_st</td><td class="d">Current target blower operating percentage for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="369" data-acc="R" data-u="%" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">blow_act_pct3_st</td><td class="d">Current actual blower operating percentage for unit 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="370" data-acc="R" data-u="rpm" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">blow3rpm_st</td><td class="d">Current actual blower operating RPM for unit 3</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="371" data-acc="R" data-u="cfm" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">blow_act_cfm3_st</td><td class="d">Current actual blower operating CFM for unit 3</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="372" data-acc="R" data-u="%" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">blow_targ_pct4_st</td><td class="d">Current target blower operating percentage for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="373" data-acc="R" data-u="%" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">blow_act_pct4_st</td><td class="d">Current actual blower operating percentage for unit 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="374" data-acc="R" data-u="rpm" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">blow4rpm_st</td><td class="d">Current actual blower operating RPM for unit 4</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="375" data-acc="R" data-u="cfm" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">blow_act_cfm4_st</td><td class="d">Current actual blower operating CFM for unit 4</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="384" data-acc="R" data-u="cfm" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">act_system_cfm_st</td><td class="d">Current total calculated system CFM</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">occ_blow_ctrl_c</td><td class="d">Selects blower operation during the occupied mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cycled, Active=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">unocc_blow_ctrl_c</td><td class="d">Selects blower operation during the unoccupied mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Cycled, Active=Continuous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="360" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-mv-308"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">308</td><td class="n">statp_select_c</td><td class="d">Selects the system duct static pressure source (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=Unit 1 Sensor, 2=Unit 2 Sensor, 4=Unit 3 Sensor, 5=Unit 4 Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="305" data-acc="W" data-u="°F" data-min="1" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">305</td><td class="n">targ_clg_sat_c</td><td class="d">Sets the target SAT value for cooling operation (default 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="306" data-acc="W" data-u="°F" data-min="1" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">306</td><td class="n">targ_htg_sat_c</td><td class="d">Sets the target SAT value for heating operation (default 90)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="307" data-acc="W" data-u="°F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">neutral_sat_c</td><td class="d">Sets the target SAT value for neutral air (dehumidification) operation (default 65)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="308" data-acc="R" data-u="°F" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">eff_targ_clg_sat_st</td><td class="d">Current effective target cooling SAT value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="309" data-acc="R" data-u="°F" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">eff_targ_htg_sat_st</td><td class="d">Current effective target heating SAT value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="310" data-acc="R" data-u="°F" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">eff_targ_sat_st</td><td class="d">Current effective target SAT value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="325" data-acc="W" data-u="°F" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">max_clg_sat_c</td><td class="d">Sets the maximum target cooling SAT value for SAT reset operation (default 65)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="326" data-acc="W" data-u="°F" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">ctrl_max_clg_sat_c</td><td class="d">Control temperature for maximum cooling SAT target (reset) (default 65)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="327" data-acc="W" data-u="°F" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">ctrl_min_clg_sat_c</td><td class="d">Control temperature for minimum cooling SAT target (reset) (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="328" data-acc="W" data-u="min" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">clg_sar_delay_c</td><td class="d">Cooling delay before SAT reset starts (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="329" data-acc="W" data-u="°F" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">min_htg_sat_c</td><td class="d">Sets the minimum target heating SAT value for SAT reset operation (default 85)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="330" data-acc="W" data-u="°F" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">ctrl_max_htg_sat_c</td><td class="d">Control temperature for maximum heating SAT target (reset) (default 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="331" data-acc="W" data-u="°F" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">ctrl_min_htg_sat_c</td><td class="d">Control temperature for minimum heating SAT target (reset) (default 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="332" data-acc="W" data-u="min" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">htg_sar_delay_c</td><td class="d">Heating delay before SAT reset starts (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="334" data-acc="R" data-u="°F" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">eff_reset_t_st</td><td class="d">Current effective value of the SAT reset control tempertaure</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="335" data-acc="W" data-u="°F" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">min_neu_sat_c</td><td class="d">Sets the minimum target SAT value for single target SAT reset operation (default 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="336" data-acc="W" data-u="°F" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">ctrl_max_neu_sat_c</td><td class="d">Control temperature for maximum SAT, single target reset (default 70)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="337" data-acc="W" data-u="°F" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">ctrl_min_neu_sat_c</td><td class="d">Control temperature for minimum SAT, single target reset (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="338" data-acc="W" data-u="min" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">neu_sar_delay_c</td><td class="d">Sets the time delay before SAT reset begins operating (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="552" data-acc="W" data-u="°F" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">sat_db_c</td><td class="d">Sets the supply air temperature deadband used for DOAS heat pump control (default 1)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="381" data-i="320" data-acc="W" data-u="" data-st="1" id="obj-mv-320"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">320</td><td class="n">sat_reset_clgt_c</td><td class="d">Selects the operation and control temperature for cooling supply air reset (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="382" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-mv-321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">321</td><td class="n">sat_reset_htgt_c</td><td class="d">Selects the operation and control temperature for heating supply air reset (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="383" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-mv-322"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">322</td><td class="n">sat_reset_neu_c</td><td class="d">Single target or neutral SAT reset mode and control temperature (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="9000" data-acc="R" data-u="°F" id="obj-av-9000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9000</td><td class="n">aec_sat_target_st</td><td class="d">Current target supply air temperature value for the ERW system</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="9002" data-acc="R" data-u="cfm" id="obj-av-9002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9002</td><td class="n">ex_blow_targ_cfm_st</td><td class="d">Current target exhaust blower airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="9003" data-acc="R" data-u="%" id="obj-av-9003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9003</td><td class="n">ex_blow_targ_pct_st</td><td class="d">Current exhaust blower target percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="9004" data-acc="R" data-u="%" id="obj-av-9004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9004</td><td class="n">ex_blow_pct1_st</td><td class="d">Current operating percentage of exhaust blower #1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="9005" data-acc="R" data-u="%" id="obj-av-9005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9005</td><td class="n">ex_blow_pct2_st</td><td class="d">Current operating percentage of exhaust blower #2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="9006" data-acc="R" data-u="cfm" id="obj-av-9006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9006</td><td class="n">ex_blow_act_cfm_st</td><td class="d">Current calculated exhaust blower airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="9007" data-acc="R" data-u="W" id="obj-av-9007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9007</td><td class="n">ex_blow_power1_st</td><td class="d">Current power consumption of exhaust blower #1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="9008" data-acc="R" data-u="W" id="obj-av-9008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9008</td><td class="n">ex_blow_power2_st</td><td class="d">Current power consumption of exhaust blower #2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="9009" data-acc="R" data-u="" id="obj-av-9009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9009</td><td class="n">aec_fault_code_st</td><td class="d">Current ERW system fault code, refer to appropriate fault table for values</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="9010" data-acc="R" data-u="°F" id="obj-av-9010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9010</td><td class="n">aec_mode_st</td><td class="d">A value associated with the current operating mode of the ERW</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="9020" data-acc="R" data-u="°F" id="obj-av-9020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9020</td><td class="n">aec_oat_sensor_st</td><td class="d">Current AEC outdoor sensor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="9021" data-acc="R" data-u="°F" id="obj-av-9021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9021</td><td class="n">aec_oat_st</td><td class="d">Current effective outdoor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="9022" data-acc="R" data-u="°F" id="obj-av-9022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9022</td><td class="n">aec_ewht_sensor_st</td><td class="d">Current AEC entering wheel sensor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="9023" data-acc="R" data-u="°F" id="obj-av-9023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9023</td><td class="n">ewht_st</td><td class="d">Current effective entering wheel air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="9024" data-acc="W" data-u="°F" id="obj-av-9024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9024</td><td class="n">ewht_override_c</td><td class="d">BAS-written entering wheel air temperature (default 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="9025" data-acc="R" data-u="°F" id="obj-av-9025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9025</td><td class="n">enat_sensor_st</td><td class="d">Current AEC system entering air sensor temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="9026" data-acc="R" data-u="°F" id="obj-av-9026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9026</td><td class="n">enat_st</td><td class="d">Current effective system entering air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="9027" data-acc="W" data-u="°F" id="obj-av-9027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9027</td><td class="n">enat_override_c</td><td class="d">BAS-written system entering air temperature (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="9028" data-acc="R" data-u="%rh" id="obj-av-9028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9028</td><td class="n">enah_sensor_st</td><td class="d">Current AEC system entering air sensor humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="9029" data-acc="R" data-u="%rh" id="obj-av-9029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9029</td><td class="n">enah_st</td><td class="d">Current effective system entering air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="9030" data-acc="W" data-u="%rh" id="obj-av-9030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9030</td><td class="n">enah_override_c</td><td class="d">BAS-written system entering air humidity (default 50)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="9031" data-acc="R" data-u="Btu/lb" id="obj-av-9031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9031</td><td class="n">enae_st</td><td class="d">Current system entering air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="9032" data-acc="R" data-u="°F" id="obj-av-9032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9032</td><td class="n">aec_rat_sensor_st</td><td class="d">Current AEC return air sensor temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="9033" data-acc="R" data-u="°F" id="obj-av-9033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9033</td><td class="n">aec_rat_st</td><td class="d">Current effective return air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="9034" data-acc="R" data-u="%rh" id="obj-av-9034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9034</td><td class="n">aec_rah_sensor_st</td><td class="d">Current AEC return air sensor humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="9035" data-acc="R" data-u="%rh" id="obj-av-9035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9035</td><td class="n">aec_rah_st</td><td class="d">Current effective return air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="9036" data-acc="R" data-u="Btu/lb" id="obj-av-9036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9036</td><td class="n">aec_rae_st</td><td class="d">Current return air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="9038" data-acc="R" data-u="°F" id="obj-av-9038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9038</td><td class="n">lwht_st</td><td class="d">Current effective leaving wheel air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="9044" data-acc="R" data-u="°F" id="obj-av-9044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9044</td><td class="n">exat_sensor_st</td><td class="d">Current AEC exhaust air sensor temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="9045" data-acc="R" data-u="°F" id="obj-av-9045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9045</td><td class="n">exat_st</td><td class="d">Current effective exhaust air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="9046" data-acc="W" data-u="°F" id="obj-av-9046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9046</td><td class="n">exat_override_c</td><td class="d">BAS-written exhaust air temperature (default 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="9047" data-acc="R" data-u="%rh" id="obj-av-9047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9047</td><td class="n">exah_sensor_st</td><td class="d">Current AEC exhaust air sensor humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="9048" data-acc="R" data-u="%rh" id="obj-av-9048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9048</td><td class="n">exah_st</td><td class="d">Current effective exhaust air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="9049" data-acc="W" data-u="%rh" id="obj-av-9049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9049</td><td class="n">exah_override_c</td><td class="d">BAS-written exhaust air humidity (default 50)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="9050" data-acc="R" data-u="Btu/lb" id="obj-av-9050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9050</td><td class="n">exae_st</td><td class="d">Current exhaust air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="9060" data-acc="R" data-u="in H2O" id="obj-av-9060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9060</td><td class="n">ebdp_st</td><td class="d">Current value of the exhaust blower differential pressure sensor</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="9061" data-acc="R" data-u="in H2O" id="obj-av-9061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9061</td><td class="n">whdp_st</td><td class="d">Current value of the energy wheel differential pressure sensor</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="9062" data-acc="R" data-u="in H2O" id="obj-av-9062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9062</td><td class="n">sfdp_st</td><td class="d">Current value of the supply filter differential pressure sensor</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="9063" data-acc="R" data-u="in H2O" id="obj-av-9063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9063</td><td class="n">efdp_st</td><td class="d">Current value of the exhaust filter differential pressure sensor</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="9064" data-acc="R" data-u="in H2O" id="obj-av-9064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9064</td><td class="n">bdsp_st</td><td class="d">Current value of the building differential pressure sensor</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="9065" data-acc="W" data-u="in H2O" id="obj-av-9065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9065</td><td class="n">bdp_over_c</td><td class="d">BAS-written building pressurization DP value (default 1)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="9070" data-acc="R" data-u="rpm" id="obj-av-9070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9070</td><td class="n">aec_erw_speed_st</td><td class="d">Current rotation speed of the energy wheel when equiped with rotation detection</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="9071" data-acc="R" data-u="%" id="obj-av-9071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9071</td><td class="n">aec_supply_damper_targ_st</td><td class="d">Current target Supply Bypass Damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="9072" data-acc="R" data-u="%" id="obj-av-9072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9072</td><td class="n">aec_exhaust_damper_targ_st</td><td class="d">Current target Exhaust Bypass Damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="9073" data-acc="R" data-u="%" id="obj-av-9073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9073</td><td class="n">aec_supply_damper1_pos_st</td><td class="d">Current actual position of Supply Bypass Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="9075" data-acc="R" data-u="%" id="obj-av-9075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9075</td><td class="n">aec_exhaust_damper1_pos_st</td><td class="d">Current actual position of Exhaust Bypass Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="9077" data-acc="R" data-u="%" id="obj-av-9077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9077</td><td class="n">aec_return_damper_targ_st</td><td class="d">Current target Return Air Bypass Damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="9078" data-acc="R" data-u="%" id="obj-av-9078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9078</td><td class="n">aec_return_damper_pos_st</td><td class="d">Current actual position of Return Air Bypass Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="9100" data-acc="W" data-u="cfm" id="obj-av-9100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9100</td><td class="n">exhaust_cfm_c</td><td class="d">Sets the nominal exhaust blower target CFM (default 1000)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="9101" data-acc="W" data-u="%" id="obj-av-9101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9101</td><td class="n">nom_ex_blow_pct_c</td><td class="d">Sets the exhaust blower default or fallback operating percentage (default 50)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="9110" data-acc="W" data-u="°F" id="obj-av-9110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9110</td><td class="n">min_oat_c</td><td class="d">Sets the absolute minimum outdoor temperature for system operation (default 15)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="9111" data-acc="W" data-u="°F" id="obj-av-9111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9111</td><td class="n">min_vent_c</td><td class="d">Minimum outdoor temperature to run without the energy wheel (default 45)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="9112" data-acc="W" data-u="°F" id="obj-av-9112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9112</td><td class="n">max_vent_c</td><td class="d">Maximum outdoor temperature to run without the energy wheel (default 85)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="9113" data-acc="W" data-u="°F" id="obj-av-9113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9113</td><td class="n">preheat_templimit_c</td><td class="d">Sets the outdoor temperature for activation of preheat (default 20)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="9120" data-acc="W" data-u="Btu/lb" id="obj-av-9120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9120</td><td class="n">enth_db_c</td><td class="d">Sets the enthalpy deadband value (default 0.3)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="9121" data-acc="W" data-u="in H2O" id="obj-av-9121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9121</td><td class="n">diff_press_db_c</td><td class="d">Sets the standard differential pressure deadband value (default 0.01)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="9122" data-acc="W" data-u="in H2O" id="obj-av-9122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9122</td><td class="n">bp_dp_c</td><td class="d">Sets the target differential pressure for building pressurization operation (default 0.01)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="9123" data-acc="W" data-u="in H2O" id="obj-av-9123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9123</td><td class="n">whbase_db_c</td><td class="d">Sets the base or clean filter DP value for dirty wheel detection (default 0.25)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="9124" data-acc="W" data-u="in H2O" id="obj-av-9124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9124</td><td class="n">sfbase_db_c</td><td class="d">Clean supply filter DP baseline for dirty filter detection (default 0.1)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="9125" data-acc="W" data-u="in H2O" id="obj-av-9125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9125</td><td class="n">efbase_db_c</td><td class="d">Clean exhaust filter DP baseline for dirty filter detection (default 0.1)</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">stop_w_exhaust_c</td><td class="d">Shutdown with exhaust fan operation command to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Normal Operation, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">stop_w_exhaust_st</td><td class="d">Status of shutdown with exhaust fan operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Shutdown</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="9000" data-acc="R" data-u="" data-st="1" id="obj-bv-9000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9000</td><td class="n">oad_command_st</td><td class="d">Commanded state of the Outdoor Air Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="9001" data-acc="R" data-u="" data-st="1" id="obj-bv-9001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9001</td><td class="n">oad_open_st</td><td class="d">Current status of the Outdoor Air Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Open, Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="9002" data-acc="R" data-u="" data-st="1" id="obj-bv-9002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9002</td><td class="n">exblow_enabled_st</td><td class="d">Current commanded state of the exhaust blower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="9003" data-acc="R" data-u="" data-st="1" id="obj-bv-9003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9003</td><td class="n">erw_enabled_st</td><td class="d">Current commanded state of the energy recovery wheel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="9004" data-acc="R" data-u="" data-st="1" id="obj-bv-9004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9004</td><td class="n">preheat_st</td><td class="d">Current state of the preheat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="9005" data-acc="R" data-u="" data-st="1" id="obj-bv-9005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9005</td><td class="n">aec_acc_st</td><td class="d">Current state of the AEC accessory relay output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="9007" data-acc="R" data-u="" data-st="1" id="obj-bv-9007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9007</td><td class="n">supply_dfs_st</td><td class="d">Current state of the supply filter dirty filter switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="9008" data-acc="R" data-u="" data-st="1" id="obj-bv-9008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9008</td><td class="n">exhaust_dfs_st</td><td class="d">Current state of the exhaust filter dirty filter switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="9009" data-acc="R" data-u="" data-st="1" id="obj-bv-9009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9009</td><td class="n">erw_rotation_st</td><td class="d">Current state of the energy wheel rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="9010" data-acc="R" data-u="" data-st="1" id="obj-bv-9010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9010</td><td class="n">bpc_st</td><td class="d">Current operational status of the building pressurization logic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="9011" data-acc="R" data-u="" data-st="1" id="obj-bv-9011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9011</td><td class="n">low_oat_st</td><td class="d">Current status of a potential low OAT condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="9012" data-acc="R" data-u="" data-st="1" id="obj-bv-9012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9012</td><td class="n">aec_fault_st</td><td class="d">Current fault status of the AEC control in the ERW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="9100" data-acc="W" data-u="" data-st="1" id="obj-bv-9100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9100</td><td class="n">bld_pres_c</td><td class="d">Allows building pressurization logic to be enabled or disabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="9101" data-acc="W" data-u="" data-st="1" id="obj-bv-9101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9101</td><td class="n">sup_dfs_cfg_c</td><td class="d">Configuration of a physical dirty supply filter switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Norm Open, Active=Norm Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="9102" data-acc="W" data-u="" data-st="1" id="obj-bv-9102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9102</td><td class="n">exh_dfs_cfg_c</td><td class="d">Configuration of a physical dirty exhaust filter switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Norm Open, Active=Norm Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="461" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-mv-309"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">309</td><td class="n">enas_select_c</td><td class="d">Selects the source for the ERW entering air values (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=AEC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="462" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-mv-310"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">310</td><td class="n">exas_select_c</td><td class="d">Selects the source for the ERW exhaust air values (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=AEC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="463" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-mv-312"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">312</td><td class="n">ewht_select_c</td><td class="d">Selects the source for the ERW entering wheel temperature value (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=AEC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="464" data-i="314" data-acc="W" data-u="" data-st="1" id="obj-mv-314"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">314</td><td class="n">blddp_select_c</td><td class="d">Selects the source for the ERW building pressure values (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=AEC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="465" data-i="331" data-acc="W" data-u="" data-st="1" id="obj-mv-331"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">331</td><td class="n">doas_cfg_c</td><td class="d">Sets the DOAS system operation (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied Only, 2=Recirculating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="9000" data-acc="R" data-u="" data-st="1" id="obj-mv-9000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9000</td><td class="n">aec_mode_actual_st</td><td class="d">Active operating mode for the ERW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Standby, 3=Heating, 4=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="467" data-i="9001" data-acc="R" data-u="" data-st="1" id="obj-mv-9001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9001</td><td class="n">aec_mode_status_st</td><td class="d">A value associated with the current operating mode of the ERW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Energy Recovery Cooling, 3=Economizer, 4=Energy Recovery Heating, 5=Economizer with Energy Recovery, 12=Emergency Shutdown, 13=Shutdown with Exhaust, 14=Low OAT Shutdown, 15=System Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="9002" data-acc="R" data-u="" data-st="1" id="obj-mv-9002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9002</td><td class="n">outdoor_damper_state_st</td><td class="d">Current operation status of the Outdoor Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Startup, 2=Closing, 3=Closed, 4=Opening, 5=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="469" data-i="9003" data-acc="R" data-u="" data-st="1" id="obj-mv-9003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9003</td><td class="n">erw_state_st</td><td class="d">Current operation status of the Energy Recovery Wheel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Startup, 2=Off, 3=Starting, 4=Running, 5=Stopping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="470" data-i="9004" data-acc="R" data-u="" data-st="1" id="obj-mv-9004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9004</td><td class="n">supply_damper_mode</td><td class="d">Current operation status of the Supply Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Closed, 2=Modulating, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="471" data-i="9005" data-acc="R" data-u="" data-st="1" id="obj-mv-9005"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9005</td><td class="n">exhaust_damper_mode</td><td class="d">Current operation status of the Exhaust Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Closed, 2=Modulating, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="472" data-i="9006" data-acc="R" data-u="" data-st="1" id="obj-mv-9006"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9006</td><td class="n">return_damper_mode</td><td class="d">Current operation status of the Return Air Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Closed, 2=Modulating, 3=Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="500" data-acc="R" data-u="°F" data-min="1" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">500</td><td class="n">sat_st</td><td class="d">Current usable supply air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="501" data-acc="W" data-u="°F" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">sat_adjust_c</td><td class="d">Calibration offset value for supply air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="502" data-acc="W" data-u="°F" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">sat_override_c</td><td class="d">BAS-written supply air temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="503" data-acc="R" data-u="%rh" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">sah_st</td><td class="d">Current usable supply air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="504" data-acc="W" data-u="%rh" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">sah_adjust_c</td><td class="d">Calibration offset value for supply air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="505" data-acc="W" data-u="%rh" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">sah_override_c</td><td class="d">BAS-written supply air humidity (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="506" data-acc="R" data-u="Btu/lb" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">sae_st</td><td class="d">Calculated supply air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="507" data-acc="R" data-u="°F" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">sad_st</td><td class="d">Calculated supply air dew point value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="510" data-acc="R" data-u="°F" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">rat_st</td><td class="d">Current usable return air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="511" data-acc="W" data-u="°F" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">rat_adjust_c</td><td class="d">Calibration offset value for return air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="512" data-acc="W" data-u="°F" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">rat_override_c</td><td class="d">BAS-written return air temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="513" data-acc="R" data-u="%rh" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">rah_st</td><td class="d">Current usable return air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="514" data-acc="W" data-u="%rh" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">rah_adjust_c</td><td class="d">Calibration offset value for return air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="515" data-acc="W" data-u="%rh" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">rah_override_c</td><td class="d">BAS-written return air humidity (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="516" data-acc="R" data-u="Btu/lb" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">rae_st</td><td class="d">Calculated return air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="517" data-acc="R" data-u="°F" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">rad_st</td><td class="d">Calculated return air dew point value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="520" data-acc="R" data-u="°F" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">spt_st</td><td class="d">Current usable space air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="521" data-acc="W" data-u="°F" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">spt_adjust_c</td><td class="d">Calibration offset value for space air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="522" data-acc="W" data-u="°F" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">spt_override_c</td><td class="d">BAS-written space air temperature (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="523" data-acc="R" data-u="%rh" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">sph_st</td><td class="d">Current usable space air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="524" data-acc="W" data-u="%rh" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">sph_adjust_c</td><td class="d">Calibration offset value for space air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="525" data-acc="W" data-u="°F" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">sph_override_c</td><td class="d">BAS-written space air humidity (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="526" data-acc="R" data-u="Btu/lb" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">spe_st</td><td class="d">Calculated space air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="527" data-acc="R" data-u="°F" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">spd_st</td><td class="d">Calculated space air dew point value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="530" data-acc="R" data-u="°F" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">oat_st</td><td class="d">Current usable outdoor air temperature value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="531" data-acc="W" data-u="°F" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">oat_adjust_c</td><td class="d">Calibration offset value for outdoor air temperature sensor (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="532" data-acc="W" data-u="°F" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">oat_override_c</td><td class="d">BAS-written outdoor air temperature (default 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="533" data-acc="R" data-u="%rh" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">oah_st</td><td class="d">Current usable outdoor air humidity value</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="534" data-acc="W" data-u="%rh" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">oah_adjust_c</td><td class="d">Calibration offset value for outdoor air humidity sensor (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="535" data-acc="W" data-u="%rh" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">oah_override_c</td><td class="d">BAS-written outdoor air humidity (default 50)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="536" data-acc="R" data-u="Btu/lb" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">oae_st</td><td class="d">Calculated outdoor air enthalpy value</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="540" data-acc="R" data-u="°F" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">ent_hp_temp_st</td><td class="d">Current effective heat pump entering air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="375" data-acc="W" data-u="" data-st="1" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">sah_select_c</td><td class="d">Selects the supply air humidity source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Sensor, Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">valid_sat_st</td><td class="d">Indicates if a valid supply air temperature value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">valid_sah_st</td><td class="d">Indicates if a valid supply air humidity value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">valid_rat_st</td><td class="d">Indicates if a valid return air temperature value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="379" data-acc="R" data-u="" data-st="1" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">valid_rah_st</td><td class="d">Indicates if a valid return air humidity value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="380" data-acc="R" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">valid_spt_st</td><td class="d">Indicates if a valid space air temperature value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="381" data-acc="R" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">valid_sph_st</td><td class="d">Indicates if a valid supply air humidity value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="385" data-acc="R" data-u="" data-st="1" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">valid_oat_st</td><td class="d">Indicates if a valid outdoor air temperature value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="386" data-acc="R" data-u="" data-st="1" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">valid_oah_st</td><td class="d">Indicates if a valid outdoor air humidity value is selected and present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Fault, Active=Valid</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="514" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-mv-303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">303</td><td class="n">sat_select_c</td><td class="d">Selects the system supply air temperature source (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS, 3=Unit Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="515" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-mv-304"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">304</td><td class="n">rat_select_c</td><td class="d">Selects the system return air temperature source (default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS, 3=ERW</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="516" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-mv-305"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">305</td><td class="n">rah_select_c</td><td class="d">Selects the system return air humidity source (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS, 3=ERW</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="517" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-mv-306"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">306</td><td class="n">spt_select_c</td><td class="d">Selects the system space temperature source (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="518" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-mv-307"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">307</td><td class="n">sph_select_c</td><td class="d">Selects the system space humidity source (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="519" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-mv-311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">311</td><td class="n">oas_select_c</td><td class="d">Selects the system outdoor air values source (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Rnet Sensor, 2=BAS, 3=ERW</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="460" data-acc="W" data-u="%" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">mrh_max_valve_pos_c</td><td class="d">Sets the maximum modulating reheat valve position (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="461" data-acc="W" data-u="°F" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">targ_sst_c</td><td class="d">Sets the target saturated suction temperature for MHGR operation (default 35)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="462" data-acc="W" data-u="°F" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">low_sst_c</td><td class="d">Sets the minimum saturated suction temperature for cooling operation (default 30)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="463" data-acc="W" data-u="°F" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">mrh_net_temp_c</td><td class="d">Network supplied LAT used for MHGR operation (default 60)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="464" data-acc="W" data-u="°F" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">hpc_setpoint_c</td><td class="d">Sets the head pressure control target saturated discharge temperature for MHGR opertaion (default 100)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="630" data-acc="W" data-u="%rh" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">occ_dehum_c</td><td class="d">Adjustment of the occupied dehumidification set point (default 53)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="631" data-acc="W" data-u="%rh" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">unocc_dehum_c</td><td class="d">Adjustment of the unoccupied dehumidification set point (default 75)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="632" data-acc="W" data-u="%rh" id="obj-av-632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">632</td><td class="n">stand_dehum_c</td><td class="d">Adjustment of the standby dehumidification set point (default 55)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="633" data-acc="W" data-u="%rh" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">hum_db_c</td><td class="d">Allows adjustment of the humidity control deadband for dehumidification (default 1)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="640" data-acc="W" data-u="°F" id="obj-av-640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">640</td><td class="n">occ_dew_c</td><td class="d">Adjustment of the occupied dew point set point (default 53)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="641" data-acc="W" data-u="°F" id="obj-av-641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">641</td><td class="n">unocc_dew_c</td><td class="d">Adjustment of the unoccupied dew point set point (default 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="642" data-acc="W" data-u="°F" id="obj-av-642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">642</td><td class="n">stand_dew_c</td><td class="d">Adjustment of the standby dew point set point (default 54)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="643" data-acc="W" data-u="°F" id="obj-av-643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">643</td><td class="n">dew_db_c</td><td class="d">Allows adjustment of the dew point control deadband (default 0.2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="652" data-acc="R" data-u="%rh" id="obj-av-652"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">652</td><td class="n">ctrl_hum_st</td><td class="d">Current control humidity value for setpoint control</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="653" data-acc="W" data-u="%rh" id="obj-av-653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">653</td><td class="n">ctrlh_override_c</td><td class="d">Sets the control humidity value for setpoint operation (default 0)</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="654" data-acc="R" data-u="°F" id="obj-av-654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">654</td><td class="n">ctrl_dew_st</td><td class="d">Current control dew point value for setpoint control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="655" data-acc="W" data-u="°F" id="obj-av-655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">655</td><td class="n">ctrld_override_c</td><td class="d">Sets the control dew point value for setpoint operation (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="537" data-i="390" data-acc="W" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">unocc_dh_c</td><td class="d">Selects dehumidifctaion operation during unoccupied mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="465" data-acc="W" data-u="" data-st="1" id="obj-bv-465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">465</td><td class="n">mrh_enable_c</td><td class="d">Enables modulating hot gas reheat operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="466" data-acc="W" data-u="" data-st="1" id="obj-bv-466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">466</td><td class="n">mrh_app_c</td><td class="d">Selects application for modulating reheat operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Dehumidifcation, Active=SAT Control</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="467" data-acc="W" data-u="" data-st="1" id="obj-bv-467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">467</td><td class="n">mrht_select_c</td><td class="d">Selects the LAT source for MHGR operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Local, Active=BAS</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="468" data-acc="W" data-u="" data-st="1" id="obj-bv-468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">468</td><td class="n">hpc_enable_c</td><td class="d">Selects head pressure control for MHGR operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="542" data-i="318" data-acc="W" data-u="" data-st="1" id="obj-mv-318"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">318</td><td class="n">ctrl_hum_c</td><td class="d">Selects the humidity control option for the system (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Discrete Input, 3=Humidity, 4=Dew Point</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="543" data-i="319" data-acc="W" data-u="" data-st="1" id="obj-mv-319"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">319</td><td class="n">ctrl_hum_val_c</td><td class="d">Selects the control humidity source for setpoint control (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Space Humidity, 2=Return Air Humidity, 3=Supply Air Humidity, 4=BAS Supplied Humidity</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="600" data-acc="W" data-u="°F" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">occ_clg_setpt</td><td class="d">Occupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="601" data-acc="W" data-u="°F" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">occ_htg_setpt</td><td class="d">Occupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="602" data-acc="W" data-u="°F" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">unocc_clg_setpt</td><td class="d">Unoccupied cooling set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="603" data-acc="W" data-u="°F" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">unocc_htg_setpt</td><td class="d">Unoccupied heating set point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="604" data-acc="W" data-u="°F" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">standby_cool_c</td><td class="d">Standby cooling set point (default 76)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="605" data-acc="W" data-u="°F" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">standby_heat_c</td><td class="d">Standby heating set point (default 68)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="606" data-acc="R" data-u="°F" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">eff_clg_setpt_st</td><td class="d">Effective cooling set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="607" data-acc="R" data-u="°F" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">eff_htg_setpt_st</td><td class="d">Effective heating set point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="608" data-acc="W" data-u="°F" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">clg_adj_st</td><td class="d">Current sensor adjustment of the cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="609" data-acc="W" data-u="°F" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">htg_adj_st</td><td class="d">Current sensor adjustment of the heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="610" data-acc="W" data-u="°F" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">min_sp_diff_c</td><td class="d">Minimum temperature between the heating and cooling setpoints (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="611" data-acc="W" data-u="°F" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">setpt_span_c</td><td class="d">Adjusts the space temperature set point span (default 5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="615" data-acc="W" data-u="°F" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">temp_db_c</td><td class="d">Sets the temperature control deadband value for setpoint operation (default 0.1)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="616" data-acc="W" data-u="°F" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">temp_over_c</td><td class="d">Sets the temperature control overshoot value for setpoint operation (default 0.5)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="620" data-acc="W" data-u="seconds" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">occ_sens_on_time_c</td><td class="d">Sets the occupancy sensor active recognition time (default 5)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="621" data-acc="W" data-u="min" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">occ_sens_off_time_c</td><td class="d">Sets the occupancy sensor inactive recognition time (default 5)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="622" data-acc="R" data-u="m/sec" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">temp_occ_time</td><td class="d">Amount of time left in temporary occupancy only while in Temp Occ</td><td class="u">m/sec</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="650" data-acc="R" data-u="°F" id="obj-av-650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">650</td><td class="n">ctrl_temp_st</td><td class="d">Current control temperature value for setpoint control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="651" data-acc="W" data-u="°F" id="obj-av-651"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">651</td><td class="n">ctrlt_override_c</td><td class="d">Sets the control temperature value for setpoint operation (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="400" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">occ_command_c</td><td class="d">External occupancy command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Unoccupied, Active=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="401" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">401</td><td class="n">sched_select_c</td><td class="d">Select between the internal or external schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Internal, Active=External</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="402" data-acc="W" data-u="" data-st="1" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">occ_sensor_c</td><td class="d">Occupancy sensor input to be enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="403" data-acc="R" data-u="" data-st="1" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">sensor_occ_st</td><td class="d">Occupancy sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="404" data-acc="W" data-u="" data-st="1" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">temp_occ_dis_c</td><td class="d">Network control to disable temporary occupancy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="405" data-acc="R" data-u="" data-st="1" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">temp_occ_st</td><td class="d">Status of the temporary occupancy input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Temp Occ</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="569" data-i="315" data-acc="W" data-u="" data-st="1" id="obj-mv-315"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">315</td><td class="n">occ_selection_c</td><td class="d">Selects the occupancy mode for external scheduling (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Temp Occ, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="570" data-i="316" data-acc="R" data-u="" data-st="1" id="obj-mv-316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">316</td><td class="n">effective_occ_st</td><td class="d">Current occupancy mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Temp Occ, 4=Standby, 5=Occupancy Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="470" data-acc="W" data-u="ppm" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">dcv_limit_c</td><td class="d">Sets the target ppm for demand controlled ventilation operation (default 900)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="473" data-acc="W" data-u="%" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">dcv_max_pos_c</td><td class="d">Sets the maximum damper position for demand controlled ventilation (default 60)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="474" data-acc="W" data-u="ppm" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">co2_db_c</td><td class="d">Sets the ppm deadband value for demand controlled ventilation operation (default 20)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="475" data-acc="W" data-u="cfm" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">dcv_max_cfm_c</td><td class="d">Sets the maximum CFM value (default 4000)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="590" data-acc="R" data-u="ppm" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">co2_st</td><td class="d">CO2 value if the zone sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="591" data-acc="W" data-u="ppm" id="obj-av-591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">591</td><td class="n">co2_override_c</td><td class="d">Sets the system CO2 value from the BAS (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="592" data-acc="R" data-u="ppm" id="obj-av-592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">592</td><td class="n">voc_st</td><td class="d">VOC value if the zone sensor is equipped with the sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="593" data-acc="W" data-u="ppm" id="obj-av-593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">593</td><td class="n">voc_override_c</td><td class="d">Sets the system VOC value from the BAS (default 0)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="470" data-acc="W" data-u="" data-st="1" id="obj-bv-470"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">470</td><td class="n">dcv_enable_c</td><td class="d">Allows demand control ventilation to be enabled or disabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="471" data-acc="W" data-u="" data-st="1" id="obj-bv-471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">471</td><td class="n">dcv_var_c</td><td class="d">Sets the control variable for DCV operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=CO2, Active=VOC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="581" data-i="327" data-acc="W" data-u="" data-st="1" id="obj-mv-327"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">327</td><td class="n">dcv_select_c</td><td class="d">Sets the source for DCV control variable (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Space Sensor, 2=BAS, 3=ERW</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="450" data-acc="W" data-u="°F" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">wse_setpt_c</td><td class="d">Waterside Economizer EWT setpoint value (default 45)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="451" data-acc="R" data-u="°F" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">wse_ewt_st</td><td class="d">Active water temperature for waterside economizer operation</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="452" data-acc="W" data-u="°F" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">wse_override_c</td><td class="d">Network supplied water temperature for waterside economizer operation (default 50)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="453" data-acc="W" data-u="day" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">wse_flush_cycle_c</td><td class="d">BAS can set the frequency of WSE flush cycles in days (default 2)</td><td class="u">day</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="454" data-acc="W" data-u="°F" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">wse_staging_c</td><td class="d">SAT offset from target for staging with WSE (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="350" data-acc="W" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">wse_enable_c</td><td class="d">Enable waterside economizer operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled, Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="451" data-acc="R" data-u="" data-st="1" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">wse_available_st</td><td class="d">Current status of Water Side Economizer availability</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Not Avail, Active=Available</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="452" data-acc="R" data-u="" data-st="1" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">wse1_active_st</td><td class="d">Current operational status of the waterside economizer for unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="453" data-acc="R" data-u="" data-st="1" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">wse2_active_st</td><td class="d">Current operational status of the waterside economizer for unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">wse3_active_st</td><td class="d">Current operational status of the waterside economizer for unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="455" data-acc="R" data-u="" data-st="1" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">wse4_active_st</td><td class="d">Current operational status of the waterside economizer for unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="458" data-acc="R" data-u="" data-st="1" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">458</td><td class="n">wse_flush_st</td><td class="d">Current waterside economizer flush cycle status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive, Active=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="594" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-mv-325"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">325</td><td class="n">wse_select_c</td><td class="d">Selects the control temperature for waterside economizer operation (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BAS, 2=Unit 1 EWT, 2=Unit 2 EWT, 4=Unit 3 EWT, 5=Unit 4 EWT</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">abc_fw_rev1_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">axb_fw_rev1_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">axb2_fw_rev1_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">flow_meter_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">blower_opt_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">energy_mon_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="349" data-acc="W" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">kcfm_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="9001" data-acc="R" data-u="" id="obj-av-9001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9001</td><td class="n">aec_fw_rev_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="9102" data-acc="W" data-u="" id="obj-av-9102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9102</td><td class="n">kecfm_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="9200" data-acc="R" data-u="" id="obj-av-9200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9200</td><td class="n">aec_fault_code1_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="9201" data-acc="R" data-u="" id="obj-av-9201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9201</td><td class="n">aec_fault_code2_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="9202" data-acc="R" data-u="" id="obj-av-9202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9202</td><td class="n">aec_fault_code3_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="9203" data-acc="R" data-u="" id="obj-av-9203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9203</td><td class="n">aec_fault_code4_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="9204" data-acc="R" data-u="" id="obj-av-9204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9204</td><td class="n">aec_fault_code5_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="9205" data-acc="R" data-u="" id="obj-av-9205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9205</td><td class="n">aec_fault_code6_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="9900" data-acc="W" data-u="" id="obj-av-9900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9900</td><td class="n">fact_test_pwd_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="9902" data-acc="W" data-u="cfm" id="obj-av-9902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9902</td><td class="n">man_exhaust_blow_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="9903" data-acc="W" data-u="%" id="obj-av-9903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9903</td><td class="n">man_supply_damp_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="9904" data-acc="W" data-u="%" id="obj-av-9904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9904</td><td class="n">man_exhaust_damp_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="9905" data-acc="W" data-u="%" id="obj-av-9905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9905</td><td class="n">man_rad_pos_c</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="9910" data-acc="W" data-u="%" id="obj-av-9910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9910</td><td class="n">blow_man_pct_1</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="9911" data-acc="W" data-u="%" id="obj-av-9911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9911</td><td class="n">man_flow_1</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="9912" data-acc="W" data-u="%" id="obj-av-9912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9912</td><td class="n">comp_man_1</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="9913" data-acc="W" data-u="%" id="obj-av-9913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9913</td><td class="n">man_mrh_1</td><td class="d">Internal use; do not map to BAS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="9980" data-acc="W" data-u="" id="obj-av-9980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9980</td><td class="n">m409_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="9981" data-acc="W" data-u="" id="obj-av-9981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9981</td><td class="n">m488_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="9982" data-acc="W" data-u="" id="obj-av-9982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9982</td><td class="n">m417_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="9983" data-acc="W" data-u="" id="obj-av-9983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9983</td><td class="n">m494_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="9984" data-acc="W" data-u="" id="obj-av-9984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9984</td><td class="n">m421_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="9985" data-acc="W" data-u="" id="obj-av-9985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9985</td><td class="n">m495_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="9986" data-acc="W" data-u="" id="obj-av-9986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9986</td><td class="n">m425_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="9987" data-acc="W" data-u="" id="obj-av-9987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9987</td><td class="n">m496_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="9988" data-acc="W" data-u="" id="obj-av-9988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9988</td><td class="n">m429_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="9989" data-acc="W" data-u="" id="obj-av-9989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9989</td><td class="n">m497_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="9990" data-acc="W" data-u="" id="obj-av-9990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9990</td><td class="n">m433_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="9991" data-acc="W" data-u="" id="obj-av-9991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9991</td><td class="n">m498_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="9992" data-acc="W" data-u="" id="obj-av-9992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9992</td><td class="n">m441_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="9993" data-acc="W" data-u="" id="obj-av-9993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9993</td><td class="n">m445_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="9994" data-acc="W" data-u="" id="obj-av-9994"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9994</td><td class="n">m500_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="9995" data-acc="W" data-u="" id="obj-av-9995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9995</td><td class="n">m449_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="9996" data-acc="W" data-u="" id="obj-av-9996"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9996</td><td class="n">m501_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="9997" data-acc="W" data-u="" id="obj-av-9997"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9997</td><td class="n">m453_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="10000" data-acc="R" data-u="" id="obj-av-10000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10000</td><td class="n">numunit</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="10001" data-acc="R" data-u="" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">physical_in_2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="10002" data-acc="R" data-u="" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">physical_in_3</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="10003" data-acc="R" data-u="" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">physical_in_4</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="10006" data-acc="R" data-u="%rh" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10006</td><td class="n">hum_targ</td><td class="d">Internal use; do not map to BAS</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="10007" data-acc="R" data-u="ft" id="obj-av-10007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10007</td><td class="n">elevation</td><td class="d">Internal use; do not map to BAS</td><td class="u">ft</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="10008" data-acc="R" data-u="°F" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10008</td><td class="n">dew_targ</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="10009" data-acc="R" data-u="°F" id="obj-av-10009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10009</td><td class="n">mhgr_offset</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="20000" data-acc="R" data-u="°F" id="obj-av-20000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20000</td><td class="n">tsensor8</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="20001" data-acc="R" data-u="°F" id="obj-av-20001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20001</td><td class="n">tsensor9</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="20002" data-acc="R" data-u="%rh" id="obj-av-20002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20002</td><td class="n">hsensor8</td><td class="d">Internal use; do not map to BAS</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="20003" data-acc="R" data-u="%rh" id="obj-av-20003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20003</td><td class="n">hsensor9</td><td class="d">Internal use; do not map to BAS</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="30000" data-acc="R" data-u="" id="obj-av-30000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30000</td><td class="n">axb2comm_st1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="30001" data-acc="R" data-u="rpm" id="obj-av-30001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30001</td><td class="n">minrpm1</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="30002" data-acc="R" data-u="rpm" id="obj-av-30002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30002</td><td class="n">minrpm2</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="30003" data-acc="R" data-u="rpm" id="obj-av-30003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30003</td><td class="n">minrpm3</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="30004" data-acc="R" data-u="rpm" id="obj-av-30004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30004</td><td class="n">minrpm4</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="30007" data-acc="R" data-u="rpm" id="obj-av-30007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30007</td><td class="n">maxrpm1</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="30008" data-acc="R" data-u="rpm" id="obj-av-30008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30008</td><td class="n">maxrpm2</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="30009" data-acc="R" data-u="rpm" id="obj-av-30009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30009</td><td class="n">maxrpm3</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="30010" data-acc="R" data-u="rpm" id="obj-av-30010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30010</td><td class="n">maxrpm4</td><td class="d">Internal use; do not map to BAS</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="30013" data-acc="R" data-u="" id="obj-av-30013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30013</td><td class="n">abcfault1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="30014" data-acc="R" data-u="" id="obj-av-30014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30014</td><td class="n">abcfault2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="30015" data-acc="R" data-u="" id="obj-av-30015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30015</td><td class="n">abcfault3</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="30016" data-acc="R" data-u="" id="obj-av-30016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30016</td><td class="n">abcfault4</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="40000" data-acc="R" data-u="ppm" id="obj-av-40000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40000</td><td class="n">dcv_value</td><td class="d">Internal use; do not map to BAS</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="50000" data-acc="R" data-u="" id="obj-av-50000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50000</td><td class="n">aec_rat</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="50001" data-acc="R" data-u="" id="obj-av-50001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50001</td><td class="n">aec_rah</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="50002" data-acc="R" data-u="" id="obj-av-50002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50002</td><td class="n">aec_oat</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="50003" data-acc="R" data-u="" id="obj-av-50003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50003</td><td class="n">aec_co2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="50004" data-acc="R" data-u="Btu/lb" id="obj-av-50004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50004</td><td class="n">aec_rae</td><td class="d">Internal use; do not map to BAS</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="668" data-i="10004" data-acc="R" data-u="°F" id="obj-ai-10004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10004</td><td class="n">read_temp</td><td class="d">Internal use; do not map to BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="669" data-i="10005" data-acc="R" data-u="%rh" id="obj-ai-10005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10005</td><td class="n">read_hum</td><td class="d">Internal use; do not map to BAS</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">test_mode_hdw_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">condensate1_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">abc_update_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">za2_enable1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">dp_enable1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">brine_selection_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">axb2_enable_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="330" data-acc="W" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">set_blwr_addr1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="331" data-acc="W" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">clr_blwr_addr1_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="1016" data-acc="R" data-u="" data-st="1" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">condensate2_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="2016" data-acc="R" data-u="" data-st="1" id="obj-bv-2016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2016</td><td class="n">condensate3_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="3016" data-acc="R" data-u="" data-st="1" id="obj-bv-3016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3016</td><td class="n">condensate4_st</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="9103" data-acc="W" data-u="" data-st="1" id="obj-bv-9103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9103</td><td class="n">wh_rot_warn_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="9900" data-acc="W" data-u="" data-st="1" id="obj-bv-9900"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9900</td><td class="n">fact_test_ena_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="9901" data-acc="W" data-u="" data-st="1" id="obj-bv-9901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9901</td><td class="n">man_wheel_ctrl</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="9932" data-acc="W" data-u="" data-st="1" id="obj-bv-9932"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9932</td><td class="n">eb_1_address_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="9933" data-acc="W" data-u="" data-st="1" id="obj-bv-9933"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9933</td><td class="n">eb_2_address_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="9934" data-acc="W" data-u="" data-st="1" id="obj-bv-9934"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9934</td><td class="n">clr_address_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="9940" data-acc="W" data-u="" data-st="1" id="obj-bv-9940"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9940</td><td class="n">man_wse1_ctrl</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="9941" data-acc="W" data-u="" data-st="1" id="obj-bv-9941"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9941</td><td class="n">man_acc_1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="9950" data-acc="W" data-u="" data-st="1" id="obj-bv-9950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9950</td><td class="n">reset_eeprom_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="9951" data-acc="W" data-u="" data-st="1" id="obj-bv-9951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9951</td><td class="n">clear_faults_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="9960" data-acc="R" data-u="" data-st="1" id="obj-bv-9960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9960</td><td class="n">wheel_dp_comm</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="9961" data-acc="R" data-u="" data-st="1" id="obj-bv-9961"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9961</td><td class="n">ex_blow_dp_comm1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="9962" data-acc="R" data-u="" data-st="1" id="obj-bv-9962"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9962</td><td class="n">sup_filter_dp_comm</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="9963" data-acc="R" data-u="" data-st="1" id="obj-bv-9963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9963</td><td class="n">ex_filter_dp_comm</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="9964" data-acc="R" data-u="" data-st="1" id="obj-bv-9964"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9964</td><td class="n">ex_blow_comm1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="9965" data-acc="R" data-u="" data-st="1" id="obj-bv-9965"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9965</td><td class="n">ex_blow_comm2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="9966" data-acc="R" data-u="" data-st="1" id="obj-bv-9966"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9966</td><td class="n">sup_damp_comm1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="9967" data-acc="R" data-u="" data-st="1" id="obj-bv-9967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9967</td><td class="n">ex_damp_comm1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="9968" data-acc="R" data-u="" data-st="1" id="obj-bv-9968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9968</td><td class="n">ret_damp_comm</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="9990" data-acc="W" data-u="" data-st="1" id="obj-bv-9990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9990</td><td class="n">wse_option_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="9991" data-acc="W" data-u="" data-st="1" id="obj-bv-9991"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9991</td><td class="n">ase_option_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="10000" data-acc="R" data-u="" data-st="1" id="obj-bv-10000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10000</td><td class="n">inhibit_1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="10001" data-acc="R" data-u="" data-st="1" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10001</td><td class="n">inhibit_2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="10002" data-acc="R" data-u="" data-st="1" id="obj-bv-10002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10002</td><td class="n">inhibit_3</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="10003" data-acc="R" data-u="" data-st="1" id="obj-bv-10003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10003</td><td class="n">inhibit_4</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="10006" data-acc="R" data-u="" data-st="1" id="obj-bv-10006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10006</td><td class="n">compact_1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="10007" data-acc="R" data-u="" data-st="1" id="obj-bv-10007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10007</td><td class="n">compact_2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="10008" data-acc="R" data-u="" data-st="1" id="obj-bv-10008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10008</td><td class="n">compact_3</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="10009" data-acc="R" data-u="" data-st="1" id="obj-bv-10009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10009</td><td class="n">compact_4</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="10012" data-acc="R" data-u="" data-st="1" id="obj-bv-10012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10012</td><td class="n">noaec</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="10013" data-acc="R" data-u="" data-st="1" id="obj-bv-10013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10013</td><td class="n">factory</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="10014" data-acc="R" data-u="" data-st="1" id="obj-bv-10014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10014</td><td class="n">es_cmd</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="10015" data-acc="R" data-u="" data-st="1" id="obj-bv-10015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10015</td><td class="n">ex_shut</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="10016" data-acc="R" data-u="" data-st="1" id="obj-bv-10016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10016</td><td class="n">exs_over</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="10017" data-acc="R" data-u="" data-st="1" id="obj-bv-10017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10017</td><td class="n">preblow</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="10018" data-acc="R" data-u="" data-st="1" id="obj-bv-10018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10018</td><td class="n">manervblow</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="10019" data-acc="R" data-u="" data-st="1" id="obj-bv-10019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10019</td><td class="n">erw_dehum</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="10020" data-acc="R" data-u="" data-st="1" id="obj-bv-10020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10020</td><td class="n">comp_active</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="10021" data-acc="R" data-u="" data-st="1" id="obj-bv-10021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10021</td><td class="n">aec</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="20000" data-acc="R" data-u="" data-st="1" id="obj-bv-20000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20000</td><td class="n">oas_erv</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="30000" data-acc="R" data-u="" data-st="1" id="obj-bv-30000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30000</td><td class="n">abc_sowv_1</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="30001" data-acc="R" data-u="" data-st="1" id="obj-bv-30001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30001</td><td class="n">abc_sowv_2</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="30002" data-acc="R" data-u="" data-st="1" id="obj-bv-30002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30002</td><td class="n">abc_sowv_3</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="30003" data-acc="R" data-u="" data-st="1" id="obj-bv-30003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30003</td><td class="n">abc_sowv_4</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="30006" data-acc="R" data-u="" data-st="1" id="obj-bv-30006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30006</td><td class="n">abc_shutdn</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="40000" data-acc="R" data-u="" data-st="1" id="obj-bv-40000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40000</td><td class="n">fan_occ</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="40001" data-acc="R" data-u="" data-st="1" id="obj-bv-40001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40001</td><td class="n">go_occ</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="50000" data-acc="R" data-u="" data-st="1" id="obj-bv-50000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50000</td><td class="n">man_erv</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="50001" data-acc="R" data-u="" data-st="1" id="obj-bv-50001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50001</td><td class="n">ret_damp_ok</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="50002" data-acc="R" data-u="" data-st="1" id="obj-bv-50002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50002</td><td class="n">wheel_rot_w</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Do not map, Active=Do not map</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="732" data-i="2" data-acc="W" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">phase_selection_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="733" data-i="300" data-acc="W" data-u="" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">num_units_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="734" data-i="330" data-acc="W" data-u="" id="obj-mv-330"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">330</td><td class="n">sys_app_c</td><td class="d">Internal use; do not map to BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="471" data-acc="W" data-u="%" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">min_dmp_pos_c</td><td class="d">Minimum damper position for DCV or airside economizer (default 30)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="472" data-acc="W" data-u="%" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">max_dmp_pos_c</td><td class="d">Sets the maximum damper position for airside economizer operation (default 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="480" data-acc="W" data-u="°F" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">db_setpt_c</td><td class="d">Dry bulb set point for Airside Economizer operation (default 63)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="481" data-acc="W" data-u="°F" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">db_limit_c</td><td class="d">Dry bulb limit for Airside Economizer operation (default 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="482" data-acc="W" data-u="°F" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">db_diff_c</td><td class="d">Dry bulb differential for Airside Economizer operation (default 2)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="483" data-acc="W" data-u="Btu/lb" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">enth_setpt_c</td><td class="d">Enthalpy set point for Airside Economizer operation (default 24)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="484" data-acc="W" data-u="Btu/lb" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">enth_limit_c</td><td class="d">Enthalpy limit for Airside Economizer operation (default 30)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="485" data-acc="W" data-u="Btu/lb" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">enth_diff_c</td><td class="d">Enthalpy differential for Airside Economizer operation (default 2)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="486" data-acc="W" data-u="°F" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">min_oat_vent_c</td><td class="d">Minimum outdoor temperature for ventilation operation (default 0)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="487" data-acc="W" data-u="°F" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">max_oat_vent_c</td><td class="d">Maximum outdoor temperature for ventilation operation (default 85)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="488" data-acc="W" data-u="seconds" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">sam_time_c</td><td class="d">Outdoor air temperature sampling time for Airside Economizer operation (default 60)</td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="480" data-acc="W" data-u="" data-st="1" id="obj-bv-480"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">480</td><td class="n">econ_on_c</td><td class="d">BAS flag: economizer available (slave mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Not Avail, Active=Available</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="747" data-i="326" data-acc="W" data-u="" data-st="1" id="obj-mv-326"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">326</td><td class="n">ase_mode_c</td><td class="d">Selects the opertaing mode for the airside economizer (Non-ERW applications only) (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Econ Off, 2=Fixed Temp, 3=Diff Temp, 4=Fixed Enthalpy, 5=Diff Enthalpy, 6=Slave Mode</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WaterFurnace Versatec 700 DOAS point IDs by name</summary><ul><li><a href="#obj-av-3"><code>AV3</code></a>mode_st</li><li><a href="#obj-av-4"><code>AV4</code></a>filter_alarm_hrs_c</li><li><a href="#obj-av-5"><code>AV5</code></a>filter_hours_st</li><li><a href="#obj-av-200"><code>AV200</code></a>valve_min_pos_c</li><li><a href="#obj-av-201"><code>AV201</code></a>valve_max_pos_c</li><li><a href="#obj-av-202"><code>AV202</code></a>valve_delay_c</li><li><a href="#obj-av-490"><code>AV490</code></a>morn_warm_rat_c</li><li><a href="#obj-av-491"><code>AV491</code></a>morn_warm_time_c</li><li><a href="#obj-av-492"><code>AV492</code></a>morn_cool_rat_c</li><li><a href="#obj-av-493"><code>AV493</code></a>morn_cool_time_c</li><li><a href="#obj-av-494"><code>AV494</code></a>morn_samp_c</li><li><a href="#obj-av-550"><code>AV550</code></a>doas_ctrl_temp_st</li><li><a href="#obj-av-551"><code>AV551</code></a>dctrlt_override_c</li><li><a href="#obj-av-580"><code>AV580</code></a>atm_pres_st</li><li><a href="#obj-av-581"><code>AV581</code></a>atm_pres_c</li><li><a href="#obj-av-582"><code>AV582</code></a>elev_feet_c</li><li><a href="#obj-bv-2"><code>BV2</code></a>e_stop_c</li><li><a href="#obj-bv-3"><code>BV3</code></a>e_stop_st</li><li><a href="#obj-bv-4"><code>BV4</code></a>load_shed_c</li><li><a href="#obj-bv-5"><code>BV5</code></a>loadshed_st</li><li><a href="#obj-bv-6"><code>BV6</code></a>heat_cool_st</li><li><a href="#obj-bv-8"><code>BV8</code></a>alarm_reset_c</li><li><a href="#obj-bv-10"><code>BV10</code></a>dirty_filter_alarm_st</li><li><a href="#obj-bv-11"><code>BV11</code></a>filter_alm_reset_c</li><li><a href="#obj-bv-300"><code>BV300</code></a>sys_demand_c</li><li><a href="#obj-bv-302"><code>BV302</code></a>sys_enable_c</li><li><a href="#obj-bv-305"><code>BV305</code></a>vav_blow_c</li><li><a href="#obj-bv-306"><code>BV306</code></a>vav_cool_c</li><li><a href="#obj-bv-307"><code>BV307</code></a>vav_heat_c</li><li><a href="#obj-bv-308"><code>BV308</code></a>dehum_c</li><li><a href="#obj-bv-382"><code>BV382</code></a>pres_select_c</li><li><a href="#obj-bv-410"><code>BV410</code></a>valid_ct</li><li><a href="#obj-bv-411"><code>BV411</code></a>valid_ch_st</li><li><a href="#obj-bv-412"><code>BV412</code></a>valid_dew_st</li><li><a href="#obj-bv-490"><code>BV490</code></a>morn_warm_en_c</li><li><a href="#obj-bv-491"><code>BV491</code></a>morn_cool_en_c</li><li><a href="#obj-mv-11"><code>MV11</code></a>mode_st_msv</li><li><a href="#obj-mv-301"><code>MV301</code></a>sys_config_c</li><li><a href="#obj-mv-302"><code>MV302</code></a>doas_demand_c</li><li><a href="#obj-mv-317"><code>MV317</code></a>ctrl_t_select_c</li><li><a href="#obj-mv-332"><code>MV332</code></a>doas_ctrl_t_select_c</li><li><a href="#obj-av-6"><code>AV6</code></a>abc_fault1_st</li><li><a href="#obj-av-7"><code>AV7</code></a>system_fault1_st</li><li><a href="#obj-av-10"><code>AV10</code></a>mod_valve_pwm1_st</li><li><a href="#obj-av-11"><code>AV11</code></a>eev1_st</li><li><a href="#obj-av-12"><code>AV12</code></a>coax_temp1_st</li><li><a href="#obj-av-13"><code>AV13</code></a>air_coil_temp1_st</li><li><a href="#obj-av-14"><code>AV14</code></a>lat1_st</li><li><a href="#obj-av-15"><code>AV15</code></a>suct_press1_st</li><li><a href="#obj-av-16"><code>AV16</code></a>sat_evap_temp1_st</li><li><a href="#obj-av-17"><code>AV17</code></a>super_heat1_st</li><li><a href="#obj-av-18"><code>AV18</code></a>dischg_press1_st</li><li><a href="#obj-av-19"><code>AV19</code></a>dischg_temp1_st</li><li><a href="#obj-av-20"><code>AV20</code></a>suct_temp1_st</li><li><a href="#obj-av-21"><code>AV21</code></a>hgt_subcooling1_st</li><li><a href="#obj-av-22"><code>AV22</code></a>clg_subcooling1_st</li><li><a href="#obj-av-23"><code>AV23</code></a>liq_line_temp1_st</li><li><a href="#obj-av-24"><code>AV24</code></a>lwt1_st</li><li><a href="#obj-av-25"><code>AV25</code></a>ewt1_st</li><li><a href="#obj-av-26"><code>AV26</code></a>water_flow1_st</li><li><a href="#obj-av-27"><code>AV27</code></a>cond_temp1_st</li><li><a href="#obj-av-28"><code>AV28</code></a>entering_air1_st</li><li><a href="#obj-av-30"><code>AV30</code></a>control_voltage1_st</li><li><a href="#obj-av-31"><code>AV31</code></a>est_line_voltage1_st</li><li><a href="#obj-av-32"><code>AV32</code></a>line_volts1_st</li><li><a href="#obj-av-33"><code>AV33</code></a>vdc_volts1_st</li><li><a href="#obj-av-34"><code>AV34</code></a>invert_temp1_st</li><li><a href="#obj-av-35"><code>AV35</code></a>drive_temp1_st</li><li><a href="#obj-av-36"><code>AV36</code></a>fan_current1_st</li><li><a href="#obj-av-37"><code>AV37</code></a>aux_current1_st</li><li><a href="#obj-av-38"><code>AV38</code></a>comp_current1_st</li><li><a href="#obj-av-40"><code>AV40</code></a>total_current1_st</li><li><a href="#obj-av-41"><code>AV41</code></a>comp_power1_st</li><li><a href="#obj-av-42"><code>AV42</code></a>fan_power1_st</li><li><a href="#obj-av-43"><code>AV43</code></a>aux_power1_st</li><li><a href="#obj-av-44"><code>AV44</code></a>total_power1_st</li><li><a href="#obj-av-46"><code>AV46</code></a>total_capacity1_st</li><li><a href="#obj-av-47"><code>AV47</code></a>he_hr1_st</li><li><a href="#obj-av-48"><code>AV48</code></a>co_of_perf1_st</li><li><a href="#obj-av-49"><code>AV49</code></a>eer1_st</li><li><a href="#obj-av-50"><code>AV50</code></a>reheat_valve_pos1_st</li><li><a href="#obj-av-62"><code>AV62</code></a>measured_line_voltage_c</li><li><a href="#obj-av-209"><code>AV209</code></a>eev_start1_c</li><li><a href="#obj-bv-12"><code>BV12</code></a>modbus_comm_alarm1_st</li><li><a href="#obj-bv-13"><code>BV13</code></a>lockout1_st</li><li><a href="#obj-bv-14"><code>BV14</code></a>lockout_hdw1_st</li><li><a href="#obj-bv-15"><code>BV15</code></a>alm_rht_hdw1_st</li><li><a href="#obj-bv-17"><code>BV17</code></a>fp1_lim1_st</li><li><a href="#obj-bv-18"><code>BV18</code></a>fp2_lim1_st</li><li><a href="#obj-bv-19"><code>BV19</code></a>rhstat1_st</li><li><a href="#obj-bv-20"><code>BV20</code></a>sw_2_4_1_st</li><li><a href="#obj-bv-21"><code>BV21</code></a>sw_2_5_1_st</li><li><a href="#obj-bv-25"><code>BV25</code></a>y1_hdw1_st</li><li><a href="#obj-bv-26"><code>BV26</code></a>y2_hdw1_st</li><li><a href="#obj-bv-27"><code>BV27</code></a>w_hdw1_st</li><li><a href="#obj-bv-28"><code>BV28</code></a>o_hdw1_st</li><li><a href="#obj-bv-29"><code>BV29</code></a>g_hdw1_st</li><li><a href="#obj-bv-30"><code>BV30</code></a>dehum_hdw1_st</li><li><a href="#obj-bv-31"><code>BV31</code></a>es_hdw1_st</li><li><a href="#obj-bv-32"><code>BV32</code></a>low_press_hdw1_st</li><li><a href="#obj-bv-33"><code>BV33</code></a>high_press_hdw1_st</li><li><a href="#obj-bv-34"><code>BV34</code></a>load_shed_hdw1_st</li><li><a href="#obj-bv-35"><code>BV35</code></a>rev_vlv1_st</li><li><a href="#obj-bv-36"><code>BV36</code></a>fan1_st</li><li><a href="#obj-bv-38"><code>BV38</code></a>wse_relay_1_st</li><li><a href="#obj-bv-39"><code>BV39</code></a>acc1_1_st</li><li><a href="#obj-av-1006"><code>AV1006</code></a>abc_fault2_st</li><li><a href="#obj-av-1007"><code>AV1007</code></a>system_fault2_st</li><li><a href="#obj-av-1010"><code>AV1010</code></a>mod_valve_pwm2_st</li><li><a href="#obj-av-1011"><code>AV1011</code></a>eev2_st</li><li><a href="#obj-av-1012"><code>AV1012</code></a>coax_temp2_st</li><li><a href="#obj-av-1013"><code>AV1013</code></a>air_coil_temp2_st</li><li><a href="#obj-av-1014"><code>AV1014</code></a>lat2_st</li><li><a href="#obj-av-1015"><code>AV1015</code></a>suct_press2_st</li><li><a href="#obj-av-1016"><code>AV1016</code></a>sat_evap_temp2_st</li><li><a href="#obj-av-1017"><code>AV1017</code></a>super_heat2_st</li><li><a href="#obj-av-1018"><code>AV1018</code></a>dischg_press2_st</li><li><a href="#obj-av-1019"><code>AV1019</code></a>dischg_temp2_st</li><li><a href="#obj-av-1020"><code>AV1020</code></a>suct_temp2_st</li><li><a href="#obj-av-1021"><code>AV1021</code></a>hgt_subcooling2_st</li><li><a href="#obj-av-1022"><code>AV1022</code></a>clg_subcooling2_st</li><li><a href="#obj-av-1023"><code>AV1023</code></a>liq_line_temp2_st</li><li><a href="#obj-av-1024"><code>AV1024</code></a>lwt2_st</li><li><a href="#obj-av-1025"><code>AV1025</code></a>ewt2_st</li><li><a href="#obj-av-1026"><code>AV1026</code></a>water_flow2_st</li><li><a href="#obj-av-1027"><code>AV1027</code></a>cond_temp2_st</li><li><a href="#obj-av-1028"><code>AV1028</code></a>entering_air2_st</li><li><a href="#obj-av-1030"><code>AV1030</code></a>control_voltage2_st</li><li><a href="#obj-av-1031"><code>AV1031</code></a>est_line_voltage2_st</li><li><a href="#obj-av-1032"><code>AV1032</code></a>line_volts2_st</li><li><a href="#obj-av-1033"><code>AV1033</code></a>vdc_volts2_st</li><li><a href="#obj-av-1034"><code>AV1034</code></a>invert_temp2_st</li><li><a href="#obj-av-1035"><code>AV1035</code></a>drive_temp2_st</li><li><a href="#obj-av-1036"><code>AV1036</code></a>fan_current2_st</li><li><a href="#obj-av-1037"><code>AV1037</code></a>aux_current2_st</li><li><a href="#obj-av-1038"><code>AV1038</code></a>comp_current2_st</li><li><a href="#obj-av-1040"><code>AV1040</code></a>total_current2_st</li><li><a href="#obj-av-1041"><code>AV1041</code></a>comp_power2_st</li><li><a href="#obj-av-1042"><code>AV1042</code></a>fan_power2_st</li><li><a href="#obj-av-1043"><code>AV1043</code></a>aux_power2_st</li><li><a href="#obj-av-1044"><code>AV1044</code></a>total_power2_st</li><li><a href="#obj-av-1046"><code>AV1046</code></a>total_capacity2_st</li><li><a href="#obj-av-1047"><code>AV1047</code></a>he_hr2_st</li><li><a href="#obj-av-1048"><code>AV1048</code></a>co_of_perf2_st</li><li><a href="#obj-av-1049"><code>AV1049</code></a>eer2_st</li><li><a href="#obj-av-1050"><code>AV1050</code></a>reheat_valve_pos2_st</li><li><a href="#obj-av-1209"><code>AV1209</code></a>eev_start2_c</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>modbus_comm_alarm2_st</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>lockout2_st</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>lockout_hdw2_st</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>alm_rht_hdw2_st</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>fp1_lim2_st</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>fp2_lim2_st</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>rhstat2_st</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>sw_2_4_2_st</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>sw_2_5_2_st</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>y1_hdw2_st</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>y2_hdw2_st</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>w_hdw2_st</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>o_hdw2_st</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>g_hdw2_st</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>dehum_hdw2_st</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>es_hdw2_st</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>low_press_hdw2_st</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>high_press_hdw2_st</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>load_shed_hdw2_st</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>rev_vlv2_st</li><li><a href="#obj-bv-1036"><code>BV1036</code></a>fan2_st</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>wse_relay_2_st</li><li><a href="#obj-bv-1039"><code>BV1039</code></a>acc1_2_st</li><li><a href="#obj-av-2006"><code>AV2006</code></a>abc_fault3_st</li><li><a href="#obj-av-2007"><code>AV2007</code></a>system_fault3_st</li><li><a href="#obj-av-2010"><code>AV2010</code></a>mod_valve_pwm3_st</li><li><a href="#obj-av-2011"><code>AV2011</code></a>eev3_st</li><li><a href="#obj-av-2012"><code>AV2012</code></a>coax_temp3_st</li><li><a href="#obj-av-2013"><code>AV2013</code></a>air_coil_temp3_st</li><li><a href="#obj-av-2014"><code>AV2014</code></a>lat3_st</li><li><a href="#obj-av-2015"><code>AV2015</code></a>suct_press3_st</li><li><a href="#obj-av-2016"><code>AV2016</code></a>sat_evap_temp3_st</li><li><a href="#obj-av-2017"><code>AV2017</code></a>super_heat3_st</li><li><a href="#obj-av-2018"><code>AV2018</code></a>dischg_press3_st</li><li><a href="#obj-av-2019"><code>AV2019</code></a>dischg_temp3_st</li><li><a href="#obj-av-2020"><code>AV2020</code></a>suct_temp3_st</li><li><a href="#obj-av-2021"><code>AV2021</code></a>hgt_subcooling3_st</li><li><a href="#obj-av-2022"><code>AV2022</code></a>clg_subcooling3_st</li><li><a href="#obj-av-2023"><code>AV2023</code></a>liq_line_temp3_st</li><li><a href="#obj-av-2024"><code>AV2024</code></a>lwt3_st</li><li><a href="#obj-av-2025"><code>AV2025</code></a>ewt3_st</li><li><a href="#obj-av-2026"><code>AV2026</code></a>water_flow3_st</li><li><a href="#obj-av-2027"><code>AV2027</code></a>cond_temp3_st</li><li><a href="#obj-av-2028"><code>AV2028</code></a>entering_air3_st</li><li><a href="#obj-av-2030"><code>AV2030</code></a>control_voltage3_st</li><li><a href="#obj-av-2031"><code>AV2031</code></a>est_line_voltage3_st</li><li><a href="#obj-av-2032"><code>AV2032</code></a>line_volts3_st</li><li><a href="#obj-av-2033"><code>AV2033</code></a>vdc_volts3_st</li><li><a href="#obj-av-2034"><code>AV2034</code></a>invert_temp3_st</li><li><a href="#obj-av-2035"><code>AV2035</code></a>drive_temp3_st</li><li><a href="#obj-av-2036"><code>AV2036</code></a>fan_current3_st</li><li><a href="#obj-av-2037"><code>AV2037</code></a>aux_current3_st</li><li><a href="#obj-av-2038"><code>AV2038</code></a>comp_current3_st</li><li><a href="#obj-av-2040"><code>AV2040</code></a>total_current3_st</li><li><a href="#obj-av-2041"><code>AV2041</code></a>comp_power3_st</li><li><a href="#obj-av-2042"><code>AV2042</code></a>fan_power3_st</li><li><a href="#obj-av-2043"><code>AV2043</code></a>aux_power3_st</li><li><a href="#obj-av-2044"><code>AV2044</code></a>total_power3_st</li><li><a href="#obj-av-2046"><code>AV2046</code></a>total_capacity3_st</li><li><a href="#obj-av-2047"><code>AV2047</code></a>he_hr3_st</li><li><a href="#obj-av-2048"><code>AV2048</code></a>co_of_perf3_st</li><li><a href="#obj-av-2049"><code>AV2049</code></a>eer3_st</li><li><a href="#obj-av-2050"><code>AV2050</code></a>reheat_valve_pos3_st</li><li><a href="#obj-av-2209"><code>AV2209</code></a>eev_start3_c</li><li><a href="#obj-bv-2012"><code>BV2012</code></a>modbus_comm_alarm3_st</li><li><a href="#obj-bv-2013"><code>BV2013</code></a>lockout3_st</li><li><a href="#obj-bv-2014"><code>BV2014</code></a>lockout_hdw3_st</li><li><a href="#obj-bv-2015"><code>BV2015</code></a>alm_rht_hdw3_st</li><li><a href="#obj-bv-2017"><code>BV2017</code></a>fp1_lim3_st</li><li><a href="#obj-bv-2018"><code>BV2018</code></a>fp2_lim3_st</li><li><a href="#obj-bv-2019"><code>BV2019</code></a>rhstat3_st</li><li><a href="#obj-bv-2020"><code>BV2020</code></a>sw_2_4_3_st</li><li><a href="#obj-bv-2021"><code>BV2021</code></a>sw_2_5_3_st</li><li><a href="#obj-bv-2025"><code>BV2025</code></a>y1_hdw3_st</li><li><a href="#obj-bv-2026"><code>BV2026</code></a>y2_hdw3_st</li><li><a href="#obj-bv-2027"><code>BV2027</code></a>w_hdw3_st</li><li><a href="#obj-bv-2028"><code>BV2028</code></a>o_hdw3_st</li><li><a href="#obj-bv-2029"><code>BV2029</code></a>g_hdw3_st</li><li><a href="#obj-bv-2030"><code>BV2030</code></a>dehum_hdw3_st</li><li><a href="#obj-bv-2031"><code>BV2031</code></a>es_hdw3_st</li><li><a href="#obj-bv-2032"><code>BV2032</code></a>low_press_hdw3_st</li><li><a href="#obj-bv-2033"><code>BV2033</code></a>high_press_hdw3_st</li><li><a href="#obj-bv-2034"><code>BV2034</code></a>load_shed_hdw3_st</li><li><a href="#obj-bv-2035"><code>BV2035</code></a>rev_vlv3_st</li><li><a href="#obj-bv-2036"><code>BV2036</code></a>fan3_st</li><li><a href="#obj-bv-2038"><code>BV2038</code></a>wse_relay_3_st</li><li><a href="#obj-bv-2039"><code>BV2039</code></a>acc1_3_st</li><li><a href="#obj-av-3006"><code>AV3006</code></a>abc_fault4_st</li><li><a href="#obj-av-3007"><code>AV3007</code></a>system_fault4_st</li><li><a href="#obj-av-3010"><code>AV3010</code></a>mod_valve_pwm4_st</li><li><a href="#obj-av-3011"><code>AV3011</code></a>eev4_st</li><li><a href="#obj-av-3012"><code>AV3012</code></a>coax_temp4_st</li><li><a href="#obj-av-3013"><code>AV3013</code></a>air_coil_temp4_st</li><li><a href="#obj-av-3014"><code>AV3014</code></a>lat4_st</li><li><a href="#obj-av-3015"><code>AV3015</code></a>suct_press4_st</li><li><a href="#obj-av-3016"><code>AV3016</code></a>sat_evap_temp4_st</li><li><a href="#obj-av-3017"><code>AV3017</code></a>super_heat4_st</li><li><a href="#obj-av-3018"><code>AV3018</code></a>dischg_press4_st</li><li><a href="#obj-av-3019"><code>AV3019</code></a>dischg_temp4_st</li><li><a href="#obj-av-3020"><code>AV3020</code></a>suct_temp4_st</li><li><a href="#obj-av-3021"><code>AV3021</code></a>hgt_subcooling4_st</li><li><a href="#obj-av-3022"><code>AV3022</code></a>clg_subcooling4_st</li><li><a href="#obj-av-3023"><code>AV3023</code></a>liq_line_temp4_st</li><li><a href="#obj-av-3024"><code>AV3024</code></a>lwt4_st</li><li><a href="#obj-av-3025"><code>AV3025</code></a>ewt4_st</li><li><a href="#obj-av-3026"><code>AV3026</code></a>water_flow4_st</li><li><a href="#obj-av-3027"><code>AV3027</code></a>cond_temp4_st</li><li><a href="#obj-av-3028"><code>AV3028</code></a>entering_air4_st</li><li><a href="#obj-av-3030"><code>AV3030</code></a>control_voltage4_st</li><li><a href="#obj-av-3031"><code>AV3031</code></a>est_line_voltage4_st</li><li><a href="#obj-av-3032"><code>AV3032</code></a>line_volts4_st</li><li><a href="#obj-av-3033"><code>AV3033</code></a>vdc_volts4_st</li><li><a href="#obj-av-3034"><code>AV3034</code></a>invert_temp4_st</li><li><a href="#obj-av-3035"><code>AV3035</code></a>drive_temp4_st</li><li><a href="#obj-av-3036"><code>AV3036</code></a>fan_current4_st</li><li><a href="#obj-av-3037"><code>AV3037</code></a>aux_current4_st</li><li><a href="#obj-av-3038"><code>AV3038</code></a>comp_current4_st</li><li><a href="#obj-av-3040"><code>AV3040</code></a>total_current4_st</li><li><a href="#obj-av-3041"><code>AV3041</code></a>comp_power4_st</li><li><a href="#obj-av-3042"><code>AV3042</code></a>fan_power4_st</li><li><a href="#obj-av-3043"><code>AV3043</code></a>aux_power4_st</li><li><a href="#obj-av-3044"><code>AV3044</code></a>total_power4_st</li><li><a href="#obj-av-3046"><code>AV3046</code></a>total_capacity4_st</li><li><a href="#obj-av-3047"><code>AV3047</code></a>he_hr4_st</li><li><a href="#obj-av-3048"><code>AV3048</code></a>co_of_perf4_st</li><li><a href="#obj-av-3049"><code>AV3049</code></a>eer4_st</li><li><a href="#obj-av-3050"><code>AV3050</code></a>reheat_valve_pos4_st</li><li><a href="#obj-av-3209"><code>AV3209</code></a>eev_start4_c</li><li><a href="#obj-bv-3012"><code>BV3012</code></a>modbus_comm_alarm4_st</li><li><a href="#obj-bv-3013"><code>BV3013</code></a>lockout4_st</li><li><a href="#obj-bv-3014"><code>BV3014</code></a>lockout_hdw4_st</li><li><a href="#obj-bv-3015"><code>BV3015</code></a>alm_rht_hdw4_st</li><li><a href="#obj-bv-3017"><code>BV3017</code></a>fp1_lim4_st</li><li><a href="#obj-bv-3018"><code>BV3018</code></a>fp2_lim4_st</li><li><a href="#obj-bv-3019"><code>BV3019</code></a>rhstat4_st</li><li><a href="#obj-bv-3020"><code>BV3020</code></a>sw_2_4_4_st</li><li><a href="#obj-bv-3021"><code>BV3021</code></a>sw_2_5_4_st</li><li><a href="#obj-bv-3025"><code>BV3025</code></a>y1_hdw4_st</li><li><a href="#obj-bv-3026"><code>BV3026</code></a>y2_hdw4_st</li><li><a href="#obj-bv-3027"><code>BV3027</code></a>w_hdw4_st</li><li><a href="#obj-bv-3028"><code>BV3028</code></a>o_hdw4_st</li><li><a href="#obj-bv-3029"><code>BV3029</code></a>g_hdw4_st</li><li><a href="#obj-bv-3030"><code>BV3030</code></a>dehum_hdw4_st</li><li><a href="#obj-bv-3031"><code>BV3031</code></a>es_hdw4_st</li><li><a href="#obj-bv-3032"><code>BV3032</code></a>low_press_hdw4_st</li><li><a href="#obj-bv-3033"><code>BV3033</code></a>high_press_hdw4_st</li><li><a href="#obj-bv-3034"><code>BV3034</code></a>load_shed_hdw4_st</li><li><a href="#obj-bv-3035"><code>BV3035</code></a>rev_vlv4_st</li><li><a href="#obj-bv-3036"><code>BV3036</code></a>fan4_st</li><li><a href="#obj-bv-3038"><code>BV3038</code></a>wse_relay_4_st</li><li><a href="#obj-bv-3039"><code>BV3039</code></a>acc1_4_st</li><li><a href="#obj-av-311"><code>AV311</code></a>min_comp_c</li><li><a href="#obj-av-312"><code>AV312</code></a>max_comp_c</li><li><a href="#obj-av-313"><code>AV313</code></a>comp_up_stage_c</li><li><a href="#obj-av-314"><code>AV314</code></a>comp_dn_stage_c</li><li><a href="#obj-av-315"><code>AV315</code></a>comp_order_1</li><li><a href="#obj-av-316"><code>AV316</code></a>comp_order_2</li><li><a href="#obj-av-317"><code>AV317</code></a>comp_order_3</li><li><a href="#obj-av-318"><code>AV318</code></a>comp_order_4</li><li><a href="#obj-av-321"><code>AV321</code></a>last_comp_c</li><li><a href="#obj-av-322"><code>AV322</code></a>spare_comp_c</li><li><a href="#obj-av-323"><code>AV323</code></a>repair_comp_c</li><li><a href="#obj-av-400"><code>AV400</code></a>comp_targ_rpm1_st</li><li><a href="#obj-av-401"><code>AV401</code></a>comp_targ_pct1_st</li><li><a href="#obj-av-402"><code>AV402</code></a>comp_act_rpm1_st</li><li><a href="#obj-av-403"><code>AV403</code></a>comp_act_pct1_st</li><li><a href="#obj-av-404"><code>AV404</code></a>comp_targ_rpm2_st</li><li><a href="#obj-av-405"><code>AV405</code></a>comp_targ_pct2_st</li><li><a href="#obj-av-406"><code>AV406</code></a>comp_act_rpm2_st</li><li><a href="#obj-av-407"><code>AV407</code></a>comp_act_pct2_st</li><li><a href="#obj-av-408"><code>AV408</code></a>comp_targ_rpm3_st</li><li><a href="#obj-av-409"><code>AV409</code></a>comp_targ_pct3_st</li><li><a href="#obj-av-410"><code>AV410</code></a>comp_act_rpm3_st</li><li><a href="#obj-av-411"><code>AV411</code></a>comp_act_pct3_st</li><li><a href="#obj-av-412"><code>AV412</code></a>comp_targ_rpm4_st</li><li><a href="#obj-av-413"><code>AV413</code></a>comp_targ_pct4_st</li><li><a href="#obj-av-414"><code>AV414</code></a>comp_act_rpm4_st</li><li><a href="#obj-av-415"><code>AV415</code></a>comp_act_pct4_st</li><li><a href="#obj-av-440"><code>AV440</code></a>unit_hours1_st</li><li><a href="#obj-av-441"><code>AV441</code></a>unit_hours2_st</li><li><a href="#obj-av-442"><code>AV442</code></a>unit_hours3_st</li><li><a href="#obj-av-443"><code>AV443</code></a>unit_hours4_st</li><li><a href="#obj-bv-310"><code>BV310</code></a>run_equal_c</li><li><a href="#obj-av-340"><code>AV340</code></a>static_setpt_c</li><li><a href="#obj-av-341"><code>AV341</code></a>static_db_c</li><li><a href="#obj-av-342"><code>AV342</code></a>static_pressure_st</li><li><a href="#obj-av-343"><code>AV343</code></a>static_over_c</li><li><a href="#obj-av-344"><code>AV344</code></a>min_blow_pct_c</li><li><a href="#obj-av-345"><code>AV345</code></a>max_blow_pct_c</li><li><a href="#obj-av-346"><code>AV346</code></a>min_blow_cfm_c</li><li><a href="#obj-av-347"><code>AV347</code></a>max_blow_cfm_c</li><li><a href="#obj-av-350"><code>AV350</code></a>blow_up_stage_c</li><li><a href="#obj-av-351"><code>AV351</code></a>blow_dn_stage_c</li><li><a href="#obj-av-352"><code>AV352</code></a>blow_off_c</li><li><a href="#obj-av-360"><code>AV360</code></a>blow_targ_pct1_st</li><li><a href="#obj-av-361"><code>AV361</code></a>blow_act_pct1_st</li><li><a href="#obj-av-362"><code>AV362</code></a>blow1rpm_st</li><li><a href="#obj-av-363"><code>AV363</code></a>blow_act_cfm1_st</li><li><a href="#obj-av-364"><code>AV364</code></a>blow_targ_pct2_st</li><li><a href="#obj-av-365"><code>AV365</code></a>blow_act_pct2_st</li><li><a href="#obj-av-366"><code>AV366</code></a>blow2rpm_st</li><li><a href="#obj-av-367"><code>AV367</code></a>blow_act_cfm2_st</li><li><a href="#obj-av-368"><code>AV368</code></a>blow_targ_pct3_st</li><li><a href="#obj-av-369"><code>AV369</code></a>blow_act_pct3_st</li><li><a href="#obj-av-370"><code>AV370</code></a>blow3rpm_st</li><li><a href="#obj-av-371"><code>AV371</code></a>blow_act_cfm3_st</li><li><a href="#obj-av-372"><code>AV372</code></a>blow_targ_pct4_st</li><li><a href="#obj-av-373"><code>AV373</code></a>blow_act_pct4_st</li><li><a href="#obj-av-374"><code>AV374</code></a>blow4rpm_st</li><li><a href="#obj-av-375"><code>AV375</code></a>blow_act_cfm4_st</li><li><a href="#obj-av-384"><code>AV384</code></a>act_system_cfm_st</li><li><a href="#obj-bv-321"><code>BV321</code></a>occ_blow_ctrl_c</li><li><a href="#obj-bv-322"><code>BV322</code></a>unocc_blow_ctrl_c</li><li><a href="#obj-mv-308"><code>MV308</code></a>statp_select_c</li><li><a href="#obj-av-305"><code>AV305</code></a>targ_clg_sat_c</li><li><a href="#obj-av-306"><code>AV306</code></a>targ_htg_sat_c</li><li><a href="#obj-av-307"><code>AV307</code></a>neutral_sat_c</li><li><a href="#obj-av-308"><code>AV308</code></a>eff_targ_clg_sat_st</li><li><a href="#obj-av-309"><code>AV309</code></a>eff_targ_htg_sat_st</li><li><a href="#obj-av-310"><code>AV310</code></a>eff_targ_sat_st</li><li><a href="#obj-av-325"><code>AV325</code></a>max_clg_sat_c</li><li><a href="#obj-av-326"><code>AV326</code></a>ctrl_max_clg_sat_c</li><li><a href="#obj-av-327"><code>AV327</code></a>ctrl_min_clg_sat_c</li><li><a href="#obj-av-328"><code>AV328</code></a>clg_sar_delay_c</li><li><a href="#obj-av-329"><code>AV329</code></a>min_htg_sat_c</li><li><a href="#obj-av-330"><code>AV330</code></a>ctrl_max_htg_sat_c</li><li><a href="#obj-av-331"><code>AV331</code></a>ctrl_min_htg_sat_c</li><li><a href="#obj-av-332"><code>AV332</code></a>htg_sar_delay_c</li><li><a href="#obj-av-334"><code>AV334</code></a>eff_reset_t_st</li><li><a href="#obj-av-335"><code>AV335</code></a>min_neu_sat_c</li><li><a href="#obj-av-336"><code>AV336</code></a>ctrl_max_neu_sat_c</li><li><a href="#obj-av-337"><code>AV337</code></a>ctrl_min_neu_sat_c</li><li><a href="#obj-av-338"><code>AV338</code></a>neu_sar_delay_c</li><li><a href="#obj-av-552"><code>AV552</code></a>sat_db_c</li><li><a href="#obj-mv-320"><code>MV320</code></a>sat_reset_clgt_c</li><li><a href="#obj-mv-321"><code>MV321</code></a>sat_reset_htgt_c</li><li><a href="#obj-mv-322"><code>MV322</code></a>sat_reset_neu_c</li><li><a href="#obj-av-9000"><code>AV9000</code></a>aec_sat_target_st</li><li><a href="#obj-av-9002"><code>AV9002</code></a>ex_blow_targ_cfm_st</li><li><a href="#obj-av-9003"><code>AV9003</code></a>ex_blow_targ_pct_st</li><li><a href="#obj-av-9004"><code>AV9004</code></a>ex_blow_pct1_st</li><li><a href="#obj-av-9005"><code>AV9005</code></a>ex_blow_pct2_st</li><li><a href="#obj-av-9006"><code>AV9006</code></a>ex_blow_act_cfm_st</li><li><a href="#obj-av-9007"><code>AV9007</code></a>ex_blow_power1_st</li><li><a href="#obj-av-9008"><code>AV9008</code></a>ex_blow_power2_st</li><li><a href="#obj-av-9009"><code>AV9009</code></a>aec_fault_code_st</li><li><a href="#obj-av-9010"><code>AV9010</code></a>aec_mode_st</li><li><a href="#obj-av-9020"><code>AV9020</code></a>aec_oat_sensor_st</li><li><a href="#obj-av-9021"><code>AV9021</code></a>aec_oat_st</li><li><a href="#obj-av-9022"><code>AV9022</code></a>aec_ewht_sensor_st</li><li><a href="#obj-av-9023"><code>AV9023</code></a>ewht_st</li><li><a href="#obj-av-9024"><code>AV9024</code></a>ewht_override_c</li><li><a href="#obj-av-9025"><code>AV9025</code></a>enat_sensor_st</li><li><a href="#obj-av-9026"><code>AV9026</code></a>enat_st</li><li><a href="#obj-av-9027"><code>AV9027</code></a>enat_override_c</li><li><a href="#obj-av-9028"><code>AV9028</code></a>enah_sensor_st</li><li><a href="#obj-av-9029"><code>AV9029</code></a>enah_st</li><li><a href="#obj-av-9030"><code>AV9030</code></a>enah_override_c</li><li><a href="#obj-av-9031"><code>AV9031</code></a>enae_st</li><li><a href="#obj-av-9032"><code>AV9032</code></a>aec_rat_sensor_st</li><li><a href="#obj-av-9033"><code>AV9033</code></a>aec_rat_st</li><li><a href="#obj-av-9034"><code>AV9034</code></a>aec_rah_sensor_st</li><li><a href="#obj-av-9035"><code>AV9035</code></a>aec_rah_st</li><li><a href="#obj-av-9036"><code>AV9036</code></a>aec_rae_st</li><li><a href="#obj-av-9038"><code>AV9038</code></a>lwht_st</li><li><a href="#obj-av-9044"><code>AV9044</code></a>exat_sensor_st</li><li><a href="#obj-av-9045"><code>AV9045</code></a>exat_st</li><li><a href="#obj-av-9046"><code>AV9046</code></a>exat_override_c</li><li><a href="#obj-av-9047"><code>AV9047</code></a>exah_sensor_st</li><li><a href="#obj-av-9048"><code>AV9048</code></a>exah_st</li><li><a href="#obj-av-9049"><code>AV9049</code></a>exah_override_c</li><li><a href="#obj-av-9050"><code>AV9050</code></a>exae_st</li><li><a href="#obj-av-9060"><code>AV9060</code></a>ebdp_st</li><li><a href="#obj-av-9061"><code>AV9061</code></a>whdp_st</li><li><a href="#obj-av-9062"><code>AV9062</code></a>sfdp_st</li><li><a href="#obj-av-9063"><code>AV9063</code></a>efdp_st</li><li><a href="#obj-av-9064"><code>AV9064</code></a>bdsp_st</li><li><a href="#obj-av-9065"><code>AV9065</code></a>bdp_over_c</li><li><a href="#obj-av-9070"><code>AV9070</code></a>aec_erw_speed_st</li><li><a href="#obj-av-9071"><code>AV9071</code></a>aec_supply_damper_targ_st</li><li><a href="#obj-av-9072"><code>AV9072</code></a>aec_exhaust_damper_targ_st</li><li><a href="#obj-av-9073"><code>AV9073</code></a>aec_supply_damper1_pos_st</li><li><a href="#obj-av-9075"><code>AV9075</code></a>aec_exhaust_damper1_pos_st</li><li><a href="#obj-av-9077"><code>AV9077</code></a>aec_return_damper_targ_st</li><li><a href="#obj-av-9078"><code>AV9078</code></a>aec_return_damper_pos_st</li><li><a href="#obj-av-9100"><code>AV9100</code></a>exhaust_cfm_c</li><li><a href="#obj-av-9101"><code>AV9101</code></a>nom_ex_blow_pct_c</li><li><a href="#obj-av-9110"><code>AV9110</code></a>min_oat_c</li><li><a href="#obj-av-9111"><code>AV9111</code></a>min_vent_c</li><li><a href="#obj-av-9112"><code>AV9112</code></a>max_vent_c</li><li><a href="#obj-av-9113"><code>AV9113</code></a>preheat_templimit_c</li><li><a href="#obj-av-9120"><code>AV9120</code></a>enth_db_c</li><li><a href="#obj-av-9121"><code>AV9121</code></a>diff_press_db_c</li><li><a href="#obj-av-9122"><code>AV9122</code></a>bp_dp_c</li><li><a href="#obj-av-9123"><code>AV9123</code></a>whbase_db_c</li><li><a href="#obj-av-9124"><code>AV9124</code></a>sfbase_db_c</li><li><a href="#obj-av-9125"><code>AV9125</code></a>efbase_db_c</li><li><a href="#obj-bv-102"><code>BV102</code></a>stop_w_exhaust_c</li><li><a href="#obj-bv-103"><code>BV103</code></a>stop_w_exhaust_st</li><li><a href="#obj-bv-9000"><code>BV9000</code></a>oad_command_st</li><li><a href="#obj-bv-9001"><code>BV9001</code></a>oad_open_st</li><li><a href="#obj-bv-9002"><code>BV9002</code></a>exblow_enabled_st</li><li><a href="#obj-bv-9003"><code>BV9003</code></a>erw_enabled_st</li><li><a href="#obj-bv-9004"><code>BV9004</code></a>preheat_st</li><li><a href="#obj-bv-9005"><code>BV9005</code></a>aec_acc_st</li><li><a href="#obj-bv-9007"><code>BV9007</code></a>supply_dfs_st</li><li><a href="#obj-bv-9008"><code>BV9008</code></a>exhaust_dfs_st</li><li><a href="#obj-bv-9009"><code>BV9009</code></a>erw_rotation_st</li><li><a href="#obj-bv-9010"><code>BV9010</code></a>bpc_st</li><li><a href="#obj-bv-9011"><code>BV9011</code></a>low_oat_st</li><li><a href="#obj-bv-9012"><code>BV9012</code></a>aec_fault_st</li><li><a href="#obj-bv-9100"><code>BV9100</code></a>bld_pres_c</li><li><a href="#obj-bv-9101"><code>BV9101</code></a>sup_dfs_cfg_c</li><li><a href="#obj-bv-9102"><code>BV9102</code></a>exh_dfs_cfg_c</li><li><a href="#obj-mv-309"><code>MV309</code></a>enas_select_c</li><li><a href="#obj-mv-310"><code>MV310</code></a>exas_select_c</li><li><a href="#obj-mv-312"><code>MV312</code></a>ewht_select_c</li><li><a href="#obj-mv-314"><code>MV314</code></a>blddp_select_c</li><li><a href="#obj-mv-331"><code>MV331</code></a>doas_cfg_c</li><li><a href="#obj-mv-9000"><code>MV9000</code></a>aec_mode_actual_st</li><li><a href="#obj-mv-9001"><code>MV9001</code></a>aec_mode_status_st</li><li><a href="#obj-mv-9002"><code>MV9002</code></a>outdoor_damper_state_st</li><li><a href="#obj-mv-9003"><code>MV9003</code></a>erw_state_st</li><li><a href="#obj-mv-9004"><code>MV9004</code></a>supply_damper_mode</li><li><a href="#obj-mv-9005"><code>MV9005</code></a>exhaust_damper_mode</li><li><a href="#obj-mv-9006"><code>MV9006</code></a>return_damper_mode</li><li><a href="#obj-av-500"><code>AV500</code></a>sat_st</li><li><a href="#obj-av-501"><code>AV501</code></a>sat_adjust_c</li><li><a href="#obj-av-502"><code>AV502</code></a>sat_override_c</li><li><a href="#obj-av-503"><code>AV503</code></a>sah_st</li><li><a href="#obj-av-504"><code>AV504</code></a>sah_adjust_c</li><li><a href="#obj-av-505"><code>AV505</code></a>sah_override_c</li><li><a href="#obj-av-506"><code>AV506</code></a>sae_st</li><li><a href="#obj-av-507"><code>AV507</code></a>sad_st</li><li><a href="#obj-av-510"><code>AV510</code></a>rat_st</li><li><a href="#obj-av-511"><code>AV511</code></a>rat_adjust_c</li><li><a href="#obj-av-512"><code>AV512</code></a>rat_override_c</li><li><a href="#obj-av-513"><code>AV513</code></a>rah_st</li><li><a href="#obj-av-514"><code>AV514</code></a>rah_adjust_c</li><li><a href="#obj-av-515"><code>AV515</code></a>rah_override_c</li><li><a href="#obj-av-516"><code>AV516</code></a>rae_st</li><li><a href="#obj-av-517"><code>AV517</code></a>rad_st</li><li><a href="#obj-av-520"><code>AV520</code></a>spt_st</li><li><a href="#obj-av-521"><code>AV521</code></a>spt_adjust_c</li><li><a href="#obj-av-522"><code>AV522</code></a>spt_override_c</li><li><a href="#obj-av-523"><code>AV523</code></a>sph_st</li><li><a href="#obj-av-524"><code>AV524</code></a>sph_adjust_c</li><li><a href="#obj-av-525"><code>AV525</code></a>sph_override_c</li><li><a href="#obj-av-526"><code>AV526</code></a>spe_st</li><li><a href="#obj-av-527"><code>AV527</code></a>spd_st</li><li><a href="#obj-av-530"><code>AV530</code></a>oat_st</li><li><a href="#obj-av-531"><code>AV531</code></a>oat_adjust_c</li><li><a href="#obj-av-532"><code>AV532</code></a>oat_override_c</li><li><a href="#obj-av-533"><code>AV533</code></a>oah_st</li><li><a href="#obj-av-534"><code>AV534</code></a>oah_adjust_c</li><li><a href="#obj-av-535"><code>AV535</code></a>oah_override_c</li><li><a href="#obj-av-536"><code>AV536</code></a>oae_st</li><li><a href="#obj-av-540"><code>AV540</code></a>ent_hp_temp_st</li><li><a href="#obj-bv-375"><code>BV375</code></a>sah_select_c</li><li><a href="#obj-bv-376"><code>BV376</code></a>valid_sat_st</li><li><a href="#obj-bv-377"><code>BV377</code></a>valid_sah_st</li><li><a href="#obj-bv-378"><code>BV378</code></a>valid_rat_st</li><li><a href="#obj-bv-379"><code>BV379</code></a>valid_rah_st</li><li><a href="#obj-bv-380"><code>BV380</code></a>valid_spt_st</li><li><a href="#obj-bv-381"><code>BV381</code></a>valid_sph_st</li><li><a href="#obj-bv-385"><code>BV385</code></a>valid_oat_st</li><li><a href="#obj-bv-386"><code>BV386</code></a>valid_oah_st</li><li><a href="#obj-mv-303"><code>MV303</code></a>sat_select_c</li><li><a href="#obj-mv-304"><code>MV304</code></a>rat_select_c</li><li><a href="#obj-mv-305"><code>MV305</code></a>rah_select_c</li><li><a href="#obj-mv-306"><code>MV306</code></a>spt_select_c</li><li><a href="#obj-mv-307"><code>MV307</code></a>sph_select_c</li><li><a href="#obj-mv-311"><code>MV311</code></a>oas_select_c</li><li><a href="#obj-av-460"><code>AV460</code></a>mrh_max_valve_pos_c</li><li><a href="#obj-av-461"><code>AV461</code></a>targ_sst_c</li><li><a href="#obj-av-462"><code>AV462</code></a>low_sst_c</li><li><a href="#obj-av-463"><code>AV463</code></a>mrh_net_temp_c</li><li><a href="#obj-av-464"><code>AV464</code></a>hpc_setpoint_c</li><li><a href="#obj-av-630"><code>AV630</code></a>occ_dehum_c</li><li><a href="#obj-av-631"><code>AV631</code></a>unocc_dehum_c</li><li><a href="#obj-av-632"><code>AV632</code></a>stand_dehum_c</li><li><a href="#obj-av-633"><code>AV633</code></a>hum_db_c</li><li><a href="#obj-av-640"><code>AV640</code></a>occ_dew_c</li><li><a href="#obj-av-641"><code>AV641</code></a>unocc_dew_c</li><li><a href="#obj-av-642"><code>AV642</code></a>stand_dew_c</li><li><a href="#obj-av-643"><code>AV643</code></a>dew_db_c</li><li><a href="#obj-av-652"><code>AV652</code></a>ctrl_hum_st</li><li><a href="#obj-av-653"><code>AV653</code></a>ctrlh_override_c</li><li><a href="#obj-av-654"><code>AV654</code></a>ctrl_dew_st</li><li><a href="#obj-av-655"><code>AV655</code></a>ctrld_override_c</li><li><a href="#obj-bv-390"><code>BV390</code></a>unocc_dh_c</li><li><a href="#obj-bv-465"><code>BV465</code></a>mrh_enable_c</li><li><a href="#obj-bv-466"><code>BV466</code></a>mrh_app_c</li><li><a href="#obj-bv-467"><code>BV467</code></a>mrht_select_c</li><li><a href="#obj-bv-468"><code>BV468</code></a>hpc_enable_c</li><li><a href="#obj-mv-318"><code>MV318</code></a>ctrl_hum_c</li><li><a href="#obj-mv-319"><code>MV319</code></a>ctrl_hum_val_c</li><li><a href="#obj-av-600"><code>AV600</code></a>occ_clg_setpt</li><li><a href="#obj-av-601"><code>AV601</code></a>occ_htg_setpt</li><li><a href="#obj-av-602"><code>AV602</code></a>unocc_clg_setpt</li><li><a href="#obj-av-603"><code>AV603</code></a>unocc_htg_setpt</li><li><a href="#obj-av-604"><code>AV604</code></a>standby_cool_c</li><li><a href="#obj-av-605"><code>AV605</code></a>standby_heat_c</li><li><a href="#obj-av-606"><code>AV606</code></a>eff_clg_setpt_st</li><li><a href="#obj-av-607"><code>AV607</code></a>eff_htg_setpt_st</li><li><a href="#obj-av-608"><code>AV608</code></a>clg_adj_st</li><li><a href="#obj-av-609"><code>AV609</code></a>htg_adj_st</li><li><a href="#obj-av-610"><code>AV610</code></a>min_sp_diff_c</li><li><a href="#obj-av-611"><code>AV611</code></a>setpt_span_c</li><li><a href="#obj-av-615"><code>AV615</code></a>temp_db_c</li><li><a href="#obj-av-616"><code>AV616</code></a>temp_over_c</li><li><a href="#obj-av-620"><code>AV620</code></a>occ_sens_on_time_c</li><li><a href="#obj-av-621"><code>AV621</code></a>occ_sens_off_time_c</li><li><a href="#obj-av-622"><code>AV622</code></a>temp_occ_time</li><li><a href="#obj-av-650"><code>AV650</code></a>ctrl_temp_st</li><li><a href="#obj-av-651"><code>AV651</code></a>ctrlt_override_c</li><li><a href="#obj-bv-400"><code>BV400</code></a>occ_command_c</li><li><a href="#obj-bv-401"><code>BV401</code></a>sched_select_c</li><li><a href="#obj-bv-402"><code>BV402</code></a>occ_sensor_c</li><li><a href="#obj-bv-403"><code>BV403</code></a>sensor_occ_st</li><li><a href="#obj-bv-404"><code>BV404</code></a>temp_occ_dis_c</li><li><a href="#obj-bv-405"><code>BV405</code></a>temp_occ_st</li><li><a href="#obj-mv-315"><code>MV315</code></a>occ_selection_c</li><li><a href="#obj-mv-316"><code>MV316</code></a>effective_occ_st</li><li><a href="#obj-av-470"><code>AV470</code></a>dcv_limit_c</li><li><a href="#obj-av-473"><code>AV473</code></a>dcv_max_pos_c</li><li><a href="#obj-av-474"><code>AV474</code></a>co2_db_c</li><li><a href="#obj-av-475"><code>AV475</code></a>dcv_max_cfm_c</li><li><a href="#obj-av-590"><code>AV590</code></a>co2_st</li><li><a href="#obj-av-591"><code>AV591</code></a>co2_override_c</li><li><a href="#obj-av-592"><code>AV592</code></a>voc_st</li><li><a href="#obj-av-593"><code>AV593</code></a>voc_override_c</li><li><a href="#obj-bv-470"><code>BV470</code></a>dcv_enable_c</li><li><a href="#obj-bv-471"><code>BV471</code></a>dcv_var_c</li><li><a href="#obj-mv-327"><code>MV327</code></a>dcv_select_c</li><li><a href="#obj-av-450"><code>AV450</code></a>wse_setpt_c</li><li><a href="#obj-av-451"><code>AV451</code></a>wse_ewt_st</li><li><a href="#obj-av-452"><code>AV452</code></a>wse_override_c</li><li><a href="#obj-av-453"><code>AV453</code></a>wse_flush_cycle_c</li><li><a href="#obj-av-454"><code>AV454</code></a>wse_staging_c</li><li><a href="#obj-bv-350"><code>BV350</code></a>wse_enable_c</li><li><a href="#obj-bv-451"><code>BV451</code></a>wse_available_st</li><li><a href="#obj-bv-452"><code>BV452</code></a>wse1_active_st</li><li><a href="#obj-bv-453"><code>BV453</code></a>wse2_active_st</li><li><a href="#obj-bv-454"><code>BV454</code></a>wse3_active_st</li><li><a href="#obj-bv-455"><code>BV455</code></a>wse4_active_st</li><li><a href="#obj-bv-458"><code>BV458</code></a>wse_flush_st</li><li><a href="#obj-mv-325"><code>MV325</code></a>wse_select_c</li><li><a href="#obj-av-1"><code>AV1</code></a>abc_fw_rev1_st</li><li><a href="#obj-av-2"><code>AV2</code></a>axb_fw_rev1_st</li><li><a href="#obj-av-51"><code>AV51</code></a>axb2_fw_rev1_st</li><li><a href="#obj-av-159"><code>AV159</code></a>flow_meter_c</li><li><a href="#obj-av-160"><code>AV160</code></a>blower_opt_c</li><li><a href="#obj-av-162"><code>AV162</code></a>energy_mon_c</li><li><a href="#obj-av-349"><code>AV349</code></a>kcfm_c</li><li><a href="#obj-av-9001"><code>AV9001</code></a>aec_fw_rev_st</li><li><a href="#obj-av-9102"><code>AV9102</code></a>kecfm_c</li><li><a href="#obj-av-9200"><code>AV9200</code></a>aec_fault_code1_st</li><li><a href="#obj-av-9201"><code>AV9201</code></a>aec_fault_code2_st</li><li><a href="#obj-av-9202"><code>AV9202</code></a>aec_fault_code3_st</li><li><a href="#obj-av-9203"><code>AV9203</code></a>aec_fault_code4_st</li><li><a href="#obj-av-9204"><code>AV9204</code></a>aec_fault_code5_st</li><li><a href="#obj-av-9205"><code>AV9205</code></a>aec_fault_code6_st</li><li><a href="#obj-av-9900"><code>AV9900</code></a>fact_test_pwd_c</li><li><a href="#obj-av-9902"><code>AV9902</code></a>man_exhaust_blow_c</li><li><a href="#obj-av-9903"><code>AV9903</code></a>man_supply_damp_c</li><li><a href="#obj-av-9904"><code>AV9904</code></a>man_exhaust_damp_c</li><li><a href="#obj-av-9905"><code>AV9905</code></a>man_rad_pos_c</li><li><a href="#obj-av-9910"><code>AV9910</code></a>blow_man_pct_1</li><li><a href="#obj-av-9911"><code>AV9911</code></a>man_flow_1</li><li><a href="#obj-av-9912"><code>AV9912</code></a>comp_man_1</li><li><a href="#obj-av-9913"><code>AV9913</code></a>man_mrh_1</li><li><a href="#obj-av-9980"><code>AV9980</code></a>m409_cmd</li><li><a href="#obj-av-9981"><code>AV9981</code></a>m488_cmd</li><li><a href="#obj-av-9982"><code>AV9982</code></a>m417_cmd</li><li><a href="#obj-av-9983"><code>AV9983</code></a>m494_cmd</li><li><a href="#obj-av-9984"><code>AV9984</code></a>m421_cmd</li><li><a href="#obj-av-9985"><code>AV9985</code></a>m495_cmd</li><li><a href="#obj-av-9986"><code>AV9986</code></a>m425_cmd</li><li><a href="#obj-av-9987"><code>AV9987</code></a>m496_cmd</li><li><a href="#obj-av-9988"><code>AV9988</code></a>m429_cmd</li><li><a href="#obj-av-9989"><code>AV9989</code></a>m497_cmd</li><li><a href="#obj-av-9990"><code>AV9990</code></a>m433_cmd</li><li><a href="#obj-av-9991"><code>AV9991</code></a>m498_cmd</li><li><a href="#obj-av-9992"><code>AV9992</code></a>m441_cmd</li><li><a href="#obj-av-9993"><code>AV9993</code></a>m445_cmd</li><li><a href="#obj-av-9994"><code>AV9994</code></a>m500_cmd</li><li><a href="#obj-av-9995"><code>AV9995</code></a>m449_cmd</li><li><a href="#obj-av-9996"><code>AV9996</code></a>m501_cmd</li><li><a href="#obj-av-9997"><code>AV9997</code></a>m453_cmd</li><li><a href="#obj-av-10000"><code>AV10000</code></a>numunit</li><li><a href="#obj-av-10001"><code>AV10001</code></a>physical_in_2</li><li><a href="#obj-av-10002"><code>AV10002</code></a>physical_in_3</li><li><a href="#obj-av-10003"><code>AV10003</code></a>physical_in_4</li><li><a href="#obj-av-10006"><code>AV10006</code></a>hum_targ</li><li><a href="#obj-av-10007"><code>AV10007</code></a>elevation</li><li><a href="#obj-av-10008"><code>AV10008</code></a>dew_targ</li><li><a href="#obj-av-10009"><code>AV10009</code></a>mhgr_offset</li><li><a href="#obj-av-20000"><code>AV20000</code></a>tsensor8</li><li><a href="#obj-av-20001"><code>AV20001</code></a>tsensor9</li><li><a href="#obj-av-20002"><code>AV20002</code></a>hsensor8</li><li><a href="#obj-av-20003"><code>AV20003</code></a>hsensor9</li><li><a href="#obj-av-30000"><code>AV30000</code></a>axb2comm_st1</li><li><a href="#obj-av-30001"><code>AV30001</code></a>minrpm1</li><li><a href="#obj-av-30002"><code>AV30002</code></a>minrpm2</li><li><a href="#obj-av-30003"><code>AV30003</code></a>minrpm3</li><li><a href="#obj-av-30004"><code>AV30004</code></a>minrpm4</li><li><a href="#obj-av-30007"><code>AV30007</code></a>maxrpm1</li><li><a href="#obj-av-30008"><code>AV30008</code></a>maxrpm2</li><li><a href="#obj-av-30009"><code>AV30009</code></a>maxrpm3</li><li><a href="#obj-av-30010"><code>AV30010</code></a>maxrpm4</li><li><a href="#obj-av-30013"><code>AV30013</code></a>abcfault1</li><li><a href="#obj-av-30014"><code>AV30014</code></a>abcfault2</li><li><a href="#obj-av-30015"><code>AV30015</code></a>abcfault3</li><li><a href="#obj-av-30016"><code>AV30016</code></a>abcfault4</li><li><a href="#obj-av-40000"><code>AV40000</code></a>dcv_value</li><li><a href="#obj-av-50000"><code>AV50000</code></a>aec_rat</li><li><a href="#obj-av-50001"><code>AV50001</code></a>aec_rah</li><li><a href="#obj-av-50002"><code>AV50002</code></a>aec_oat</li><li><a href="#obj-av-50003"><code>AV50003</code></a>aec_co2</li><li><a href="#obj-av-50004"><code>AV50004</code></a>aec_rae</li><li><a href="#obj-ai-10004"><code>AI10004</code></a>read_temp</li><li><a href="#obj-ai-10005"><code>AI10005</code></a>read_hum</li><li><a href="#obj-bv-7"><code>BV7</code></a>test_mode_hdw_st</li><li><a href="#obj-bv-16"><code>BV16</code></a>condensate1_st</li><li><a href="#obj-bv-77"><code>BV77</code></a>abc_update_c</li><li><a href="#obj-bv-79"><code>BV79</code></a>za2_enable1_c</li><li><a href="#obj-bv-80"><code>BV80</code></a>dp_enable1_c</li><li><a href="#obj-bv-81"><code>BV81</code></a>brine_selection_c</li><li><a href="#obj-bv-82"><code>BV82</code></a>axb2_enable_c</li><li><a href="#obj-bv-330"><code>BV330</code></a>set_blwr_addr1_c</li><li><a href="#obj-bv-331"><code>BV331</code></a>clr_blwr_addr1_c</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>condensate2_st</li><li><a href="#obj-bv-2016"><code>BV2016</code></a>condensate3_st</li><li><a href="#obj-bv-3016"><code>BV3016</code></a>condensate4_st</li><li><a href="#obj-bv-9103"><code>BV9103</code></a>wh_rot_warn_c</li><li><a href="#obj-bv-9900"><code>BV9900</code></a>fact_test_ena_c</li><li><a href="#obj-bv-9901"><code>BV9901</code></a>man_wheel_ctrl</li><li><a href="#obj-bv-9932"><code>BV9932</code></a>eb_1_address_c</li><li><a href="#obj-bv-9933"><code>BV9933</code></a>eb_2_address_c</li><li><a href="#obj-bv-9934"><code>BV9934</code></a>clr_address_c</li><li><a href="#obj-bv-9940"><code>BV9940</code></a>man_wse1_ctrl</li><li><a href="#obj-bv-9941"><code>BV9941</code></a>man_acc_1</li><li><a href="#obj-bv-9950"><code>BV9950</code></a>reset_eeprom_c</li><li><a href="#obj-bv-9951"><code>BV9951</code></a>clear_faults_c</li><li><a href="#obj-bv-9960"><code>BV9960</code></a>wheel_dp_comm</li><li><a href="#obj-bv-9961"><code>BV9961</code></a>ex_blow_dp_comm1</li><li><a href="#obj-bv-9962"><code>BV9962</code></a>sup_filter_dp_comm</li><li><a href="#obj-bv-9963"><code>BV9963</code></a>ex_filter_dp_comm</li><li><a href="#obj-bv-9964"><code>BV9964</code></a>ex_blow_comm1</li><li><a href="#obj-bv-9965"><code>BV9965</code></a>ex_blow_comm2</li><li><a href="#obj-bv-9966"><code>BV9966</code></a>sup_damp_comm1</li><li><a href="#obj-bv-9967"><code>BV9967</code></a>ex_damp_comm1</li><li><a href="#obj-bv-9968"><code>BV9968</code></a>ret_damp_comm</li><li><a href="#obj-bv-9990"><code>BV9990</code></a>wse_option_c</li><li><a href="#obj-bv-9991"><code>BV9991</code></a>ase_option_c</li><li><a href="#obj-bv-10000"><code>BV10000</code></a>inhibit_1</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>inhibit_2</li><li><a href="#obj-bv-10002"><code>BV10002</code></a>inhibit_3</li><li><a href="#obj-bv-10003"><code>BV10003</code></a>inhibit_4</li><li><a href="#obj-bv-10006"><code>BV10006</code></a>compact_1</li><li><a href="#obj-bv-10007"><code>BV10007</code></a>compact_2</li><li><a href="#obj-bv-10008"><code>BV10008</code></a>compact_3</li><li><a href="#obj-bv-10009"><code>BV10009</code></a>compact_4</li><li><a href="#obj-bv-10012"><code>BV10012</code></a>noaec</li><li><a href="#obj-bv-10013"><code>BV10013</code></a>factory</li><li><a href="#obj-bv-10014"><code>BV10014</code></a>es_cmd</li><li><a href="#obj-bv-10015"><code>BV10015</code></a>ex_shut</li><li><a href="#obj-bv-10016"><code>BV10016</code></a>exs_over</li><li><a href="#obj-bv-10017"><code>BV10017</code></a>preblow</li><li><a href="#obj-bv-10018"><code>BV10018</code></a>manervblow</li><li><a href="#obj-bv-10019"><code>BV10019</code></a>erw_dehum</li><li><a href="#obj-bv-10020"><code>BV10020</code></a>comp_active</li><li><a href="#obj-bv-10021"><code>BV10021</code></a>aec</li><li><a href="#obj-bv-20000"><code>BV20000</code></a>oas_erv</li><li><a href="#obj-bv-30000"><code>BV30000</code></a>abc_sowv_1</li><li><a href="#obj-bv-30001"><code>BV30001</code></a>abc_sowv_2</li><li><a href="#obj-bv-30002"><code>BV30002</code></a>abc_sowv_3</li><li><a href="#obj-bv-30003"><code>BV30003</code></a>abc_sowv_4</li><li><a href="#obj-bv-30006"><code>BV30006</code></a>abc_shutdn</li><li><a href="#obj-bv-40000"><code>BV40000</code></a>fan_occ</li><li><a href="#obj-bv-40001"><code>BV40001</code></a>go_occ</li><li><a href="#obj-bv-50000"><code>BV50000</code></a>man_erv</li><li><a href="#obj-bv-50001"><code>BV50001</code></a>ret_damp_ok</li><li><a href="#obj-bv-50002"><code>BV50002</code></a>wheel_rot_w</li><li><a href="#obj-mv-2"><code>MV2</code></a>phase_selection_c</li><li><a href="#obj-mv-300"><code>MV300</code></a>num_units_c</li><li><a href="#obj-mv-330"><code>MV330</code></a>sys_app_c</li><li><a href="#obj-av-471"><code>AV471</code></a>min_dmp_pos_c</li><li><a href="#obj-av-472"><code>AV472</code></a>max_dmp_pos_c</li><li><a href="#obj-av-480"><code>AV480</code></a>db_setpt_c</li><li><a href="#obj-av-481"><code>AV481</code></a>db_limit_c</li><li><a href="#obj-av-482"><code>AV482</code></a>db_diff_c</li><li><a href="#obj-av-483"><code>AV483</code></a>enth_setpt_c</li><li><a href="#obj-av-484"><code>AV484</code></a>enth_limit_c</li><li><a href="#obj-av-485"><code>AV485</code></a>enth_diff_c</li><li><a href="#obj-av-486"><code>AV486</code></a>min_oat_vent_c</li><li><a href="#obj-av-487"><code>AV487</code></a>max_oat_vent_c</li><li><a href="#obj-av-488"><code>AV488</code></a>sam_time_c</li><li><a href="#obj-bv-480"><code>BV480</code></a>econ_on_c</li><li><a href="#obj-mv-326"><code>MV326</code></a>ase_mode_c</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the sheet&#x27;s reference names; it also prints display names.</li><li>Heat pump blocks for units 1-4 are all printed and listed; points for absent units do not apply.</li><li>The &#x27;Factory or Internal Use Only&#x27; group (about 140 rows) is marked do not map; listed for completeness as internal-use points.</li><li>AV 3 carries the same numbered mode list as MV 11. Fault codes in AV 6/7 (per unit) and AV 9009 (ERW) decode with the alarm tables on the workbook&#x27;s second and third sheets.</li><li>MV 308 is printed with state 2 twice (Unit 1 Sensor and Unit 2 Sensor); the second is probably 3.</li><li>The sheet does not state the BACnet transport or network settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Versatec 700 Indoor DOAS (Aurora UPC) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)</h2><div class="faq"><details open><summary>How many BACnet points does the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) have?</summary><p>This list has 748 BACnet objects: 2 analog inputs, 485 analog values, 224 binary values, 37 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet points are writable?</summary><p>252 of the 748 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC) BACnet documentation?</summary><p>The source is DOAS BACnet Point List, revision Version 1.00, published free by WaterFurnace at https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?</summary><p>Start with BV 302 sys_enable_c (System enable for network and setpoint control); BV 2 e_stop_c (Emergency shutdown command); BV 400 occ_command_c (Occupancy command (external schedule)); BV 401 sched_select_c (Must be External for BV 400 to apply); AV 305 targ_clg_sat_c (Cooling supply air temperature target); AV 306 targ_htg_sat_c (Heating supply air temperature target); BV 8 alarm_reset_c (Alarm reset); MV 11 mode_st_msv (Unit operating mode); AV 500 sat_st (Supply air temperature in use); AV 7 system_fault1_st (Unit 1 fault or lockout code).</p></details><details><summary>How do I enable BMS control of the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?</summary><p>BV 302 sys_enable_c enables the system for network and setpoint control. BV 2 e_stop_c is the emergency shutdown, BV 102 a shutdown that keeps the exhaust fan running, and BV 4 load shed. Occupancy follows the internal schedule unless BV 401 is set to External; then BV 400 or MV 315 set the occupancy mode.</p></details><details><summary>Can the BMS supply sensor values to the WaterFurnace Versatec 700 Indoor DOAS (Aurora UPC)?</summary><p>Each sensed value has a source selector and a BAS override: MV 303-307 and MV 311 pick Rnet sensor, unit/ERW sensor or BAS for supply, return, space and outdoor values, written on AV 502/505/512/515/522/525/532/535. MV 309/310/312/314 pick BAS or AEC for the energy recovery inputs (AV 9024-9065). AV 551 takes a BAS DOAS control temperature, AV 343 a BAS duct static value, and AV 591/593 BAS CO2 and VOC.</p></details><details><summary>How do I check these points on the real Versatec 700 Indoor DOAS (Aurora UPC)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WaterFurnace BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink-nxw-skw" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps</h3><p>WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.</p><div class="meta">213 objects &middot; 118 writable &middot; PL2500EW</div><span class="sr-only"> Also known as: PL2500EW, HydroLink, NXW, SKW, WCHDM, HYDWWB01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-100-500" data-row><span class="k">Modular chiller / water-to-water heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 100 / TruClimate 500 Modular Chillers</h3><p>WaterFurnace TruClimate 100 dual scroll (NXW) and TruClimate 500 modular chillers with the Aurora HydroLink2 controller, including 4-pipe and 6-pipe header rack builds and variable speed modules.</p><div class="meta">302 objects &middot; 170 writable</div><span class="sr-only"> Also known as: HydroLink2, HydroLink 2, TruClimate 100, TruClimate 500, NXW, HydroLink2 BACnet Objects 3.04</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-hydrolink2-truclimate-700-single-screw" data-row><span class="k">Water-cooled screw chiller / heat pump controller</span><h3>WaterFurnace Aurora HydroLink2 for TruClimate 700 Single Screw Chiller</h3><p>WaterFurnace TruClimate 700 single screw water-to-water chillers with the Aurora HydroLink2 controller.</p><div class="meta">202 objects &middot; 134 writable</div><span class="sr-only"> Also known as: HydroLink2 Single Screw, TruClimate 700, HydroLink2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-dual-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Dual Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace dual-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">392 objects &middot; 171 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-dual-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Dual Compressor Water-Source Heat Pump</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with two Aurora Base Controllers (ABC A and B) and the Aurora UPC.</p><div class="meta">348 objects &middot; 142 writable &middot; PL1500EW</div><span class="sr-only"> Also known as: PL1500EW, Aurora Universal Protocol Converter, Aurora UPC dual compressor</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-rooftop-economizer-single-compressor" data-row><span class="k">Rooftop unit controller (water-source, with economizer)</span><h3>WaterFurnace Aurora UPC, Single Compressor Rooftop Unit with Economizer</h3><p>WaterFurnace single-compressor water-source rooftop units with an economizer, Aurora controls and the Aurora UPC.</p><div class="meta">284 objects &middot; 145 writable &middot; PL1250EW</div><span class="sr-only"> Also known as: PL1250EW, Aurora UPC rooftop economizer, Aurora Universal Protocol Converter</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-single-compressor" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Single Compressor Water-Source Heat Pump</h3><p>WaterFurnace single-compressor water-to-air heat pumps with the Aurora controls and the Aurora UPC protocol converter.</p><div class="meta">201 objects &middot; 55 writable &middot; AG1569EW</div><span class="sr-only"> Also known as: AG1569EW, Aurora Universal Protocol Converter, Aurora UPC, UPCSWASTD01-01</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/aurora-upc-variable-speed" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Aurora UPC, Variable Speed Water-Source Heat Pump</h3><p>WaterFurnace variable speed water-to-air heat pumps with Aurora controls and the Aurora UPC.</p><div class="meta">268 objects &middot; 124 writable &middot; PL1700EW</div><span class="sr-only"> Also known as: PL1700EW, Aurora Universal Protocol Converter, Aurora UPC variable speed</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace commercial dual-compressor water-to-air heat pumps fitted with the FX10 DDC controller.</p><div class="meta">43 objects &middot; 25 writable &middot; PRODCWA-05</div><span class="sr-only"> Also known as: PRODCWA-05, PRODCWA, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-dual-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Dual Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace dual-compressor water-to-air heat pumps with hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 30 writable &middot; PRODCWA-RH-03</div><span class="sr-only"> Also known as: PRODCWA-RH-03, PRODCWA-RH, WaterFurnace dual compressor reheat FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-envision-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Envision Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Envision single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 4 writable &middot; PROSSWWE-01</div><span class="sr-only"> Also known as: PROSSWWE-01, PROSSWWE, Envision Water-to-Water, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/envision-water-to-air-1-6-ton" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Envision Water-to-Air Heat Pump, 1-6 Ton</h3><p>WaterFurnace Envision 1 to 6 ton water-to-air heat pumps with the DDC controller option.</p><div class="meta">55 objects &middot; 33 writable</div><span class="sr-only"> Also known as: Envision BACnet Variables, Envision BACnet Variables with BI, Envision 1-6 Ton</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/intellizone2-iz2-bacnet" data-row><span class="k">Geothermal heat pump zoning controller</span><h3>WaterFurnace IntelliZone2 (IZ2) Zoning System, Aurora BACnet</h3><p>WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.</p><div class="meta">546 objects &middot; 403 writable</div><span class="sr-only"> Also known as: IZ2, IntelliZone2, IntelliZone 2, Aurora IZ2</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-reversible-chiller-water-to-water" data-row><span class="k">Water-to-water heat pump / reversible chiller controller</span><h3>WaterFurnace Reversible Chiller Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace dual-compressor reversible chiller (water-to-water) heat pumps with the FX10 controller.</p><div class="meta">33 objects &middot; 10 writable &middot; PRODCWWE-06B-07B-08B</div><span class="sr-only"> Also known as: PRODCWWE-06B, PRODCWWE-07B, PRODCWWE-08B, PRODCWWE</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-console" data-row><span class="k">Water-source heat pump controller (console)</span><h3>WaterFurnace Single Compressor Water-to-Air Console Unit (FX10)</h3><p>WaterFurnace single-compressor water-to-air console heat pumps fitted with the FX10 DDC controller.</p><div class="meta">24 objects &middot; 12 writable &middot; PROSSWAC-02</div><span class="sr-only"> Also known as: PROSSWAC-02, PROSSWAC, WaterFurnace console heat pump FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps without hot gas reheat, fitted with the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-00</div><span class="sr-only"> Also known as: PROFXENV-00, PROFXENV, Envision FX10, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-single-compressor-water-to-air-hot-gas-reheat" data-row><span class="k">Water-source heat pump controller</span><h3>WaterFurnace Single Compressor Water-to-Air Heat Pump with Hot Gas Reheat (FX10)</h3><p>WaterFurnace single-compressor water-to-air heat pumps with hot gas reheat and the FX10 DDC controller.</p><div class="meta">55 objects &middot; 32 writable &middot; PROFXENV-RH-00</div><span class="sr-only"> Also known as: PROFXENV-RH-00, PROFXENV-RH, Envision hot gas reheat, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-dual-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Dual Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec dual-compressor water-to-water heat pumps with the FX10 DDC controller and expansion board.</p><div class="meta">32 objects &middot; 7 writable &middot; PRODCWW-02</div><span class="sr-only"> Also known as: PRODCWW-02, PRODCWW, Versatec Dual Compressor, WaterFurnace FX10</span></a></li><li><a class="card" href="/bacnet-points-lists/waterfurnace/fx10-versatec-single-compressor-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>WaterFurnace Versatec Single Compressor Water-to-Water Heat Pump (FX10)</h3><p>WaterFurnace Versatec single-compressor water-to-water heat pumps with the FX10 DDC controller.</p><div class="meta">23 objects &middot; 4 writable &middot; PROSSWW-03</div><span class="sr-only"> Also known as: PROSSWW-03, PROSSWW, Versatec Water-to-Water, WaterFurnace FX10</span></a></li></ul>
<p class="updated">Source: <a href="https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx" rel="nofollow noopener" target="_blank">DOAS BACnet Point List &middot; rev. Version 1.00</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
