<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Watts tekmar Smart Boiler Control 294BAC BACnet Points List</title>
<meta name="description" content="Watts tekmar Smart Boiler Control 294BAC BACnet points list: 241 objects by ID and name (e.g. BV 0 = Central heating), 107 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Watts tekmar Smart Boiler Control 294BAC BACnet Points List">
<meta property="og:description" content="Watts tekmar Smart Boiler Control 294BAC BACnet points list: 241 objects by ID and name (e.g. BV 0 = Central heating), 107 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Watts tekmar Smart Boiler Control 294BAC BACnet Points List">
<meta name="twitter:description" content="Watts tekmar Smart Boiler Control 294BAC BACnet points list: 241 objects by ID and name (e.g. BV 0 = Central heating), 107 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac",
   "url": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac",
   "name": "Watts tekmar Smart Boiler Control 294BAC BACnet Points List",
   "description": "Watts tekmar Smart Boiler Control 294BAC BACnet points list: 241 objects by ID and name (e.g. BV 0 = Central heating), 107 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac#dataset",
   "name": "Watts tekmar Smart Boiler Control 294BAC BACnet Points List",
   "description": "The tekmar 294BAC stages and resets up to 16 boilers and handles domestic hot water. It talks BACnet IP or BACnet MS/TP natively and exposes the plant targets and temperatures, pressure, override state, pump run times, per-boiler firing rate, EMS temperature output, run hours and cycles, per-boiler status and availability, and a large set of writable settings: outdoor temperature from the BAS, room and DHW setpoints, reset curve, boiler limits, staging, alerts and service intervals. Watts tekmar Smart Boiler Control 294BAC BACnet points list: 241 objects by ID and name (e.g. BV 0 = Central heating), 107 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac",
   "keywords": [
    "Watts tekmar Smart Boiler Control 294BAC BACnet Points List",
    "Watts tekmar Smart Boiler Control 294BAC BACnet objects",
    "Watts BACnet",
    "tekmar 294BAC BACnet points list",
    "294BAC BACnet points list",
    "tekmar 294 BACnet points list",
    "Smart Boiler Control 294 BACnet points list",
    "J1308 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Smart Boiler Control 294BAC - BAS Integration Manual",
    "url": "https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf",
    "author": {
     "@type": "Organization",
     "name": "Watts"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Watts tekmar Smart Boiler Control 294BAC",
    "brand": {
     "@type": "Brand",
     "name": "Watts"
    },
    "category": "Multi-boiler plant controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Watts tekmar Smart Boiler Control 294BAC have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 241 BACnet objects: 96 analog inputs, 71 analog values, 38 binary inputs, 36 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Watts tekmar Smart Boiler Control 294BAC BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "107 of the 241 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Watts tekmar Smart Boiler Control 294BAC BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Smart Boiler Control 294BAC - BAS Integration Manual (IS-T-294BAC 2627), revision 2026, published free by Watts at https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Watts tekmar Smart Boiler Control 294BAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 0 Central heating (Central heating on/off); AV 1 Room occupied (Occupied room target, 34.7-100.4 °F); AV 11 DHW tank occupied (Occupied DHW tank setpoint, 50-230 °F); AV 0 Outdoor air temperature (Outdoor temperature from the BAS (when AV 33 = BAS)); AI 1 Boiler target temperature (Plant supply target); AI 2 Boiler supply temperature (Plant supply temperature); AI 3 Plant output (Plant output, 0-100 %); BI 100 Boiler 1 status (Boiler 1 firing (1 = on)); AI 0 Error code (Active error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Watts tekmar Smart Boiler Control 294BAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 0 Central heating turns space heating on or off; BV 100 + 10 x (n - 1) makes boiler n available."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Watts tekmar Smart Boiler Control 294BAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set AV 33 Outdoor sensor to 4 (BAS) and write the outdoor temperature to AV 0. Error 153 flags a BAS outdoor sensor problem; the manual does not give a timeout."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real tekmar Smart Boiler Control 294BAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Watts",
     "item": "https://easybacnet.com/bacnet-points-lists/watts/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "tekmar Smart Boiler Control 294BAC",
     "item": "https://easybacnet.com/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/watts/">Watts</a></li><li aria-current="page">tekmar Smart Boiler Control 294BAC</li></ol>
<p class="eyebrow">Multi-boiler plant controller &middot; BACnet points list</p><h1><span class="mfr">Watts</span> tekmar Smart Boiler Control 294BAC BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The tekmar 294BAC stages and resets up to 16 boilers and handles domestic hot water. It talks BACnet IP or BACnet MS/TP natively and exposes the plant targets and temperatures, pressure, override state, pump run times, per-boiler firing rate, EMS temperature output, run hours and cycles, per-boiler status and availability, and a large set of writable settings: outdoor temperature from the BAS, room and DHW setpoints, reset curve, boiler limits, staging, alerts and service intervals.</p>
<p>This page lists <strong>241 BACnet objects</strong> for the Watts tekmar Smart Boiler Control 294BAC &mdash; 107 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Watts&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/watts/">Watts</a></dd></div><div><dt>Model</dt><dd>tekmar Smart Boiler Control 294BAC</dd></div><div><dt>Equipment</dt><dd>Multi-boiler plant controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>241 (107 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>J1308, firmware 1.14.0 or later (PICS)</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>tekmar 294BAC, 294BAC, tekmar 294, Smart Boiler Control 294, J1308</dd></div><div><dt>Source document</dt><dd><a href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf" rel="nofollow noopener" target="_blank">Smart Boiler Control 294BAC - BAS Integration Manual &middot; IS-T-294BAC 2627 &middot; rev. 2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac.csv" rel="nofollow" download>Download CSV <small>241 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/watts/tekmar-smart-boiler-control-294bac.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=watts/tekmar-smart-boiler-control-294bac">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Watts&rsquo;s current documentation and the live
device before use. Not official Watts information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Watts tekmar Smart Boiler Control 294BAC</h2>
<div class="answer"><b>Integration in brief</b><p>Set BAS Type to BACnet IP or BACnet MS/TP in the 294BAC BAS menu, give it a Device ID, and discover it. Turn central heating on with BV 0, set occupied/unoccupied room and DHW targets, optionally feed the outdoor temperature from the BAS (AV 0 with AV 33 = BAS), and monitor the boiler target and supply temperatures, plant output, boiler statuses and the error code.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Central heating</td><td>Central heating on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Room occupied</td><td>Occupied room target, 34.7-100.4 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">DHW tank occupied</td><td>Occupied DHW tank setpoint, 50-230 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Outdoor air temperature</td><td>Outdoor temperature from the BAS (when AV 33 = BAS)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Boiler target temperature</td><td>Plant supply target</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Boiler supply temperature</td><td>Plant supply temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Plant output</td><td>Plant output, 0-100 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-100">BI 100</a></td><td class="n">Boiler 1 status</td><td>Boiler 1 firing (1 = on)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Error code</td><td>Active error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 0 Central heating turns space heating on or off; BV 100 + 10 x (n - 1) makes boiler n available.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set AV 33 Outdoor sensor to 4 (BAS) and write the outdoor temperature to AV 0. Error 153 flags a BAS outdoor sensor problem; the manual does not give a timeout.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BAS menu: BAS Type None/BACnet MS/TP/BACnet IP (default None). BACnet IP needs Internet Connection Type set to Ethernet.</li><li>Device ID 0-4194302 (default 1); device object name default &#x27;Smart Boiler Control&#x27;.</li><li>MS/TP: MAC 0-127 (default 1), baud 9600-115200 (default 19200), Max Masters default 127, Max Info Frames default 1.</li><li>BACnet IP: UDP port default 47808; optional foreign-device registration to a BBMD (TTL default 30 s).</li><li>Reinitialize Device and Device Communication Control password: tekmar1150.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Most writable objects are configuration settings stored by the control; avoid writing them cyclically.</li></ul>
</section>
<h2 id="points">Watts tekmar Smart Boiler Control 294BAC BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">241 of 241 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>96</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>71</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>38</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>36</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>241</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>134</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>107</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (119)</option><option value="h">h (51)</option><option value="°F">°F (41)</option><option value="%">% (17)</option><option value="min">min (6)</option><option value="psi">psi (3)</option><option value="Δ°F">Δ°F (3)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>83</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Watts tekmar Smart Boiler Control 294BAC BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Error code</td><td class="d">Active error code (see error list)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°F" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Boiler target temperature</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Boiler supply temperature</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="%" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Plant output</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Domestic hot water tank target</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Domestic hot water tank temperature</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Setpoint target temperature</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Central heating target</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Room target</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="psi" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Pressure</td><td class="d">Range 0.0-150.0 psi</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Indoor</td><td class="d">Range 32.0-266.0 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Override</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=Hand, 2=Max Heat, 3=Purge, 4=Off, 5=Exercise</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="h" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">System pump run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">System cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="h" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">DHW pump run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">DHW cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="100" data-acc="R" data-u="%" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Boiler 1 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="101" data-acc="R" data-u="°F" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Boiler 1 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="102" data-acc="R" data-u="h" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Boiler 1 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Boiler 1 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="104" data-acc="R" data-u="h" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Boiler 1 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="110" data-acc="R" data-u="%" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Boiler 2 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="111" data-acc="R" data-u="°F" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Boiler 2 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="112" data-acc="R" data-u="h" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Boiler 2 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Boiler 2 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="114" data-acc="R" data-u="h" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Boiler 2 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="120" data-acc="R" data-u="%" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Boiler 3 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="121" data-acc="R" data-u="°F" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Boiler 3 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="122" data-acc="R" data-u="h" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Boiler 3 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Boiler 3 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="124" data-acc="R" data-u="h" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Boiler 3 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="130" data-acc="R" data-u="%" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Boiler 4 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="131" data-acc="R" data-u="°F" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Boiler 4 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="132" data-acc="R" data-u="h" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Boiler 4 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Boiler 4 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="134" data-acc="R" data-u="h" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Boiler 4 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="140" data-acc="R" data-u="%" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Boiler 5 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="141" data-acc="R" data-u="°F" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Boiler 5 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="142" data-acc="R" data-u="h" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Boiler 5 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Boiler 5 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="144" data-acc="R" data-u="h" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Boiler 5 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="150" data-acc="R" data-u="%" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Boiler 6 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="151" data-acc="R" data-u="°F" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Boiler 6 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="152" data-acc="R" data-u="h" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Boiler 6 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Boiler 6 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="154" data-acc="R" data-u="h" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Boiler 6 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="160" data-acc="R" data-u="%" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Boiler 7 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="161" data-acc="R" data-u="°F" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Boiler 7 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="162" data-acc="R" data-u="h" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Boiler 7 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Boiler 7 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="164" data-acc="R" data-u="h" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Boiler 7 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="170" data-acc="R" data-u="%" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Boiler 8 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="171" data-acc="R" data-u="°F" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Boiler 8 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="172" data-acc="R" data-u="h" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Boiler 8 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Boiler 8 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="174" data-acc="R" data-u="h" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Boiler 8 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="180" data-acc="R" data-u="%" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Boiler 9 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="181" data-acc="R" data-u="°F" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Boiler 9 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="182" data-acc="R" data-u="h" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Boiler 9 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Boiler 9 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="184" data-acc="R" data-u="h" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Boiler 9 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="190" data-acc="R" data-u="%" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Boiler 10 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="191" data-acc="R" data-u="°F" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">Boiler 10 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="192" data-acc="R" data-u="h" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">Boiler 10 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Boiler 10 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="194" data-acc="R" data-u="h" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">Boiler 10 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="200" data-acc="R" data-u="%" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Boiler 11 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="201" data-acc="R" data-u="°F" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Boiler 11 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="202" data-acc="R" data-u="h" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Boiler 11 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Boiler 11 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="204" data-acc="R" data-u="h" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Boiler 11 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="210" data-acc="R" data-u="%" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Boiler 12 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="211" data-acc="R" data-u="°F" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">Boiler 12 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="212" data-acc="R" data-u="h" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">Boiler 12 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">Boiler 12 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="214" data-acc="R" data-u="h" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Boiler 12 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="220" data-acc="R" data-u="%" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Boiler 13 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="221" data-acc="R" data-u="°F" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Boiler 13 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="222" data-acc="R" data-u="h" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Boiler 13 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="223" data-acc="R" data-u="" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">Boiler 13 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="224" data-acc="R" data-u="h" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Boiler 13 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="230" data-acc="R" data-u="%" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Boiler 14 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="231" data-acc="R" data-u="°F" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Boiler 14 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="232" data-acc="R" data-u="h" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Boiler 14 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="233" data-acc="R" data-u="" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Boiler 14 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="234" data-acc="R" data-u="h" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Boiler 14 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="240" data-acc="R" data-u="%" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Boiler 15 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="241" data-acc="R" data-u="°F" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Boiler 15 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="242" data-acc="R" data-u="h" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Boiler 15 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="243" data-acc="R" data-u="" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Boiler 15 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="244" data-acc="R" data-u="h" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Boiler 15 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="250" data-acc="R" data-u="%" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Boiler 16 firing rate</td><td class="d">Range 0-100 %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="251" data-acc="R" data-u="°F" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Boiler 16 EMS temperature output</td><td class="d">Range 50.0-210.2 °F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="252" data-acc="R" data-u="h" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Boiler 16 run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Boiler 16 cycles</td><td class="d">Range 0-999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="254" data-acc="R" data-u="h" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Boiler 16 pump or valve run time hours</td><td class="d">Range 0-999999</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="0" data-acc="W" data-u="°F" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Outdoor air temperature</td><td class="d">Range -85-149 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1" data-acc="W" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Room occupied</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Room unoccupied</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Terminal unit</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Radiant Floor, 1=Baseboard, 2=Radiator, 3=Fancoil</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Outdoor design temperature</td><td class="d">Range -60-45 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Outdoor start temperature</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Boiler start temperature</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Boiler design temperature</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Warm weather shut down occupied</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Warm weather shut down unoccupied</td><td class="d">Range 34.7-100.4 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">DHW Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=System, 1=Side, 2=Dedicated</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="11" data-acc="W" data-u="°F" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">DHW tank occupied</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DHW tank unoccupied</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="13" data-acc="W" data-u="Δ°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">DHW tank differential</td><td class="d">Range 0.9-42.4 Δ°F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">DHW exchange occupied</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="15" data-acc="W" data-u="min" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Indirect DHW priority override</td><td class="d">Range 20-240 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Indirect DHW boiler limiting</td><td class="d">Range 1-16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Constant setpoint occupied</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Boiler minimum</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Boiler maximum</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Staging</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=PID, 1=Proportional</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="21" data-acc="W" data-u="Δ°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">PID manual boiler differential</td><td class="d">Range 1.8-42.4 Δ°F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="22" data-acc="W" data-u="Δ°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Proportional interstage differential</td><td class="d">Range 0.9-10.0 Δ°F</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="23" data-acc="W" data-u="min" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Proportional interstage manual</td><td class="d">Range 0.5-40.0 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="24" data-acc="W" data-u="min" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Proportional interstage on delay</td><td class="d">Range 0.5-10.0 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="25" data-acc="W" data-u="min" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Proportional interstage off delay</td><td class="d">Range 0.5-10.0 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="26" data-acc="W" data-u="min" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Minimum stage run time</td><td class="d">Range 0.5-10.0 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="27" data-acc="W" data-u="min" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Minimum stage off time</td><td class="d">Range 0.5-10.0 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Condensing group sequencing</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Sequential, 1=Parallel</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Non-Condensing group sequencing</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Sequential, 1=Parallel</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Feature lead type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=First On First Off, 1=First On Last Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Combustion air delay</td><td class="d">Range 0-360 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Variable primary flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pump, 1=Valve</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Outdoor sensor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Control, 1=tN4, 2=Cloud, 3=Wireless, 4=BAS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Alert Boiler High temperature</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="35" data-acc="W" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Alert Boiler Low temperature</td><td class="d">Range 50-230 °F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="36" data-acc="W" data-u="psi" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Alert High Pressure</td><td class="d">Range 0-150 psi</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="37" data-acc="W" data-u="psi" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Alert Low Pressure</td><td class="d">Range 0-150 psi</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="38" data-acc="W" data-u="h" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Alert No Heat</td><td class="d">Range 0.5-80</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="100" data-acc="W" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Alert Boiler 1 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Alert Boiler 1 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="110" data-acc="W" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Alert Boiler 2 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Alert Boiler 2 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="120" data-acc="W" data-u="h" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Alert Boiler 3 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Alert Boiler 3 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="130" data-acc="W" data-u="h" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Alert Boiler 4 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Alert Boiler 4 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="140" data-acc="W" data-u="h" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Alert Boiler 5 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Alert Boiler 5 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="150" data-acc="W" data-u="h" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Alert Boiler 6 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Alert Boiler 6 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="160" data-acc="W" data-u="h" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Alert Boiler 7 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Alert Boiler 7 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="170" data-acc="W" data-u="h" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Alert Boiler 8 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Alert Boiler 8 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="180" data-acc="W" data-u="h" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Alert Boiler 9 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Alert Boiler 9 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="190" data-acc="W" data-u="h" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Alert Boiler 10 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Alert Boiler 10 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="200" data-acc="W" data-u="h" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Alert Boiler 11 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Alert Boiler 11 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="210" data-acc="W" data-u="h" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Alert Boiler 12 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Alert Boiler 12 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="220" data-acc="W" data-u="h" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Alert Boiler 13 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Alert Boiler 13 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="230" data-acc="W" data-u="h" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Alert Boiler 14 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Alert Boiler 14 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="240" data-acc="W" data-u="h" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Alert Boiler 15 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Alert Boiler 15 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="250" data-acc="W" data-u="h" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Alert Boiler 16 hours</td><td class="d">Range 1000-15000</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Alert Boiler 16 cycles</td><td class="d">Range 1-25000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">tekmarNet call status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">System pump status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DHW pump status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Combustion air damper status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Domestic Hot Water Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Warm Weather Shut Down</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">Boiler 1 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Boiler 1 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Boiler 2 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Boiler 2 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Boiler 3 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Boiler 3 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Boiler 4 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Boiler 4 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Boiler 5 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Boiler 5 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Boiler 6 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Boiler 6 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Boiler 7 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Boiler 7 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Boiler 8 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">Boiler 8 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">Boiler 9 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">Boiler 9 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="190" data-acc="R" data-u="" data-st="1" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">Boiler 10 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="191" data-acc="R" data-u="" data-st="1" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">Boiler 10 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">Boiler 11 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">Boiler 11 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">Boiler 12 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Boiler 12 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Boiler 13 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Boiler 13 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Boiler 14 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">Boiler 14 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">Boiler 15 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">Boiler 15 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Boiler 16 status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">Boiler 16 pump or valve status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Central heating</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Warm weather shut down</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">DHW available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">DHW sensor available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">DHW exchange unoccupied</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Indirect DHW priority</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Indirect DHW system pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Constant setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Constant setpoint unoccupied</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Constant setpoint priority</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Constant setpoint system pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Remote setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Boiler Auto Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Interstage Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Condensing Boiler Rotation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Non-Condensing Boiler Rotation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Staging Fixed Lead</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Staging Fixed Last</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Pressure sensor available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Exercise available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Boiler 1 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">Boiler 2 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Boiler 3 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">Boiler 4 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="140" data-acc="W" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">Boiler 5 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="150" data-acc="W" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">Boiler 6 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="160" data-acc="W" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">Boiler 7 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="170" data-acc="W" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">Boiler 8 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="180" data-acc="W" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">Boiler 9 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="190" data-acc="W" data-u="" data-st="1" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">Boiler 10 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Boiler 11 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="210" data-acc="W" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Boiler 12 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="220" data-acc="W" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Boiler 13 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="230" data-acc="W" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">Boiler 14 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="240" data-acc="W" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">Boiler 15 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="250" data-acc="W" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Boiler 16 available</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Watts tekmar Smart Boiler Control 294BAC point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Error code</li><li><a href="#obj-ai-1"><code>AI1</code></a>Boiler target temperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>Boiler supply temperature</li><li><a href="#obj-ai-3"><code>AI3</code></a>Plant output</li><li><a href="#obj-ai-4"><code>AI4</code></a>Domestic hot water tank target</li><li><a href="#obj-ai-5"><code>AI5</code></a>Domestic hot water tank temperature</li><li><a href="#obj-ai-6"><code>AI6</code></a>Setpoint target temperature</li><li><a href="#obj-ai-7"><code>AI7</code></a>Central heating target</li><li><a href="#obj-ai-8"><code>AI8</code></a>Room target</li><li><a href="#obj-ai-9"><code>AI9</code></a>Pressure</li><li><a href="#obj-ai-10"><code>AI10</code></a>Indoor</li><li><a href="#obj-ai-11"><code>AI11</code></a>Override</li><li><a href="#obj-ai-12"><code>AI12</code></a>System pump run time hours</li><li><a href="#obj-ai-13"><code>AI13</code></a>System cycles</li><li><a href="#obj-ai-14"><code>AI14</code></a>DHW pump run time hours</li><li><a href="#obj-ai-15"><code>AI15</code></a>DHW cycles</li><li><a href="#obj-ai-100"><code>AI100</code></a>Boiler 1 firing rate</li><li><a href="#obj-ai-101"><code>AI101</code></a>Boiler 1 EMS temperature output</li><li><a href="#obj-ai-102"><code>AI102</code></a>Boiler 1 run time hours</li><li><a href="#obj-ai-103"><code>AI103</code></a>Boiler 1 cycles</li><li><a href="#obj-ai-104"><code>AI104</code></a>Boiler 1 pump or valve run time hours</li><li><a href="#obj-ai-110"><code>AI110</code></a>Boiler 2 firing rate</li><li><a href="#obj-ai-111"><code>AI111</code></a>Boiler 2 EMS temperature output</li><li><a href="#obj-ai-112"><code>AI112</code></a>Boiler 2 run time hours</li><li><a href="#obj-ai-113"><code>AI113</code></a>Boiler 2 cycles</li><li><a href="#obj-ai-114"><code>AI114</code></a>Boiler 2 pump or valve run time hours</li><li><a href="#obj-ai-120"><code>AI120</code></a>Boiler 3 firing rate</li><li><a href="#obj-ai-121"><code>AI121</code></a>Boiler 3 EMS temperature output</li><li><a href="#obj-ai-122"><code>AI122</code></a>Boiler 3 run time hours</li><li><a href="#obj-ai-123"><code>AI123</code></a>Boiler 3 cycles</li><li><a href="#obj-ai-124"><code>AI124</code></a>Boiler 3 pump or valve run time hours</li><li><a href="#obj-ai-130"><code>AI130</code></a>Boiler 4 firing rate</li><li><a href="#obj-ai-131"><code>AI131</code></a>Boiler 4 EMS temperature output</li><li><a href="#obj-ai-132"><code>AI132</code></a>Boiler 4 run time hours</li><li><a href="#obj-ai-133"><code>AI133</code></a>Boiler 4 cycles</li><li><a href="#obj-ai-134"><code>AI134</code></a>Boiler 4 pump or valve run time hours</li><li><a href="#obj-ai-140"><code>AI140</code></a>Boiler 5 firing rate</li><li><a href="#obj-ai-141"><code>AI141</code></a>Boiler 5 EMS temperature output</li><li><a href="#obj-ai-142"><code>AI142</code></a>Boiler 5 run time hours</li><li><a href="#obj-ai-143"><code>AI143</code></a>Boiler 5 cycles</li><li><a href="#obj-ai-144"><code>AI144</code></a>Boiler 5 pump or valve run time hours</li><li><a href="#obj-ai-150"><code>AI150</code></a>Boiler 6 firing rate</li><li><a href="#obj-ai-151"><code>AI151</code></a>Boiler 6 EMS temperature output</li><li><a href="#obj-ai-152"><code>AI152</code></a>Boiler 6 run time hours</li><li><a href="#obj-ai-153"><code>AI153</code></a>Boiler 6 cycles</li><li><a href="#obj-ai-154"><code>AI154</code></a>Boiler 6 pump or valve run time hours</li><li><a href="#obj-ai-160"><code>AI160</code></a>Boiler 7 firing rate</li><li><a href="#obj-ai-161"><code>AI161</code></a>Boiler 7 EMS temperature output</li><li><a href="#obj-ai-162"><code>AI162</code></a>Boiler 7 run time hours</li><li><a href="#obj-ai-163"><code>AI163</code></a>Boiler 7 cycles</li><li><a href="#obj-ai-164"><code>AI164</code></a>Boiler 7 pump or valve run time hours</li><li><a href="#obj-ai-170"><code>AI170</code></a>Boiler 8 firing rate</li><li><a href="#obj-ai-171"><code>AI171</code></a>Boiler 8 EMS temperature output</li><li><a href="#obj-ai-172"><code>AI172</code></a>Boiler 8 run time hours</li><li><a href="#obj-ai-173"><code>AI173</code></a>Boiler 8 cycles</li><li><a href="#obj-ai-174"><code>AI174</code></a>Boiler 8 pump or valve run time hours</li><li><a href="#obj-ai-180"><code>AI180</code></a>Boiler 9 firing rate</li><li><a href="#obj-ai-181"><code>AI181</code></a>Boiler 9 EMS temperature output</li><li><a href="#obj-ai-182"><code>AI182</code></a>Boiler 9 run time hours</li><li><a href="#obj-ai-183"><code>AI183</code></a>Boiler 9 cycles</li><li><a href="#obj-ai-184"><code>AI184</code></a>Boiler 9 pump or valve run time hours</li><li><a href="#obj-ai-190"><code>AI190</code></a>Boiler 10 firing rate</li><li><a href="#obj-ai-191"><code>AI191</code></a>Boiler 10 EMS temperature output</li><li><a href="#obj-ai-192"><code>AI192</code></a>Boiler 10 run time hours</li><li><a href="#obj-ai-193"><code>AI193</code></a>Boiler 10 cycles</li><li><a href="#obj-ai-194"><code>AI194</code></a>Boiler 10 pump or valve run time hours</li><li><a href="#obj-ai-200"><code>AI200</code></a>Boiler 11 firing rate</li><li><a href="#obj-ai-201"><code>AI201</code></a>Boiler 11 EMS temperature output</li><li><a href="#obj-ai-202"><code>AI202</code></a>Boiler 11 run time hours</li><li><a href="#obj-ai-203"><code>AI203</code></a>Boiler 11 cycles</li><li><a href="#obj-ai-204"><code>AI204</code></a>Boiler 11 pump or valve run time hours</li><li><a href="#obj-ai-210"><code>AI210</code></a>Boiler 12 firing rate</li><li><a href="#obj-ai-211"><code>AI211</code></a>Boiler 12 EMS temperature output</li><li><a href="#obj-ai-212"><code>AI212</code></a>Boiler 12 run time hours</li><li><a href="#obj-ai-213"><code>AI213</code></a>Boiler 12 cycles</li><li><a href="#obj-ai-214"><code>AI214</code></a>Boiler 12 pump or valve run time hours</li><li><a href="#obj-ai-220"><code>AI220</code></a>Boiler 13 firing rate</li><li><a href="#obj-ai-221"><code>AI221</code></a>Boiler 13 EMS temperature output</li><li><a href="#obj-ai-222"><code>AI222</code></a>Boiler 13 run time hours</li><li><a href="#obj-ai-223"><code>AI223</code></a>Boiler 13 cycles</li><li><a href="#obj-ai-224"><code>AI224</code></a>Boiler 13 pump or valve run time hours</li><li><a href="#obj-ai-230"><code>AI230</code></a>Boiler 14 firing rate</li><li><a href="#obj-ai-231"><code>AI231</code></a>Boiler 14 EMS temperature output</li><li><a href="#obj-ai-232"><code>AI232</code></a>Boiler 14 run time hours</li><li><a href="#obj-ai-233"><code>AI233</code></a>Boiler 14 cycles</li><li><a href="#obj-ai-234"><code>AI234</code></a>Boiler 14 pump or valve run time hours</li><li><a href="#obj-ai-240"><code>AI240</code></a>Boiler 15 firing rate</li><li><a href="#obj-ai-241"><code>AI241</code></a>Boiler 15 EMS temperature output</li><li><a href="#obj-ai-242"><code>AI242</code></a>Boiler 15 run time hours</li><li><a href="#obj-ai-243"><code>AI243</code></a>Boiler 15 cycles</li><li><a href="#obj-ai-244"><code>AI244</code></a>Boiler 15 pump or valve run time hours</li><li><a href="#obj-ai-250"><code>AI250</code></a>Boiler 16 firing rate</li><li><a href="#obj-ai-251"><code>AI251</code></a>Boiler 16 EMS temperature output</li><li><a href="#obj-ai-252"><code>AI252</code></a>Boiler 16 run time hours</li><li><a href="#obj-ai-253"><code>AI253</code></a>Boiler 16 cycles</li><li><a href="#obj-ai-254"><code>AI254</code></a>Boiler 16 pump or valve run time hours</li><li><a href="#obj-av-0"><code>AV0</code></a>Outdoor air temperature</li><li><a href="#obj-av-1"><code>AV1</code></a>Room occupied</li><li><a href="#obj-av-2"><code>AV2</code></a>Room unoccupied</li><li><a href="#obj-av-3"><code>AV3</code></a>Terminal unit</li><li><a href="#obj-av-4"><code>AV4</code></a>Outdoor design temperature</li><li><a href="#obj-av-5"><code>AV5</code></a>Outdoor start temperature</li><li><a href="#obj-av-6"><code>AV6</code></a>Boiler start temperature</li><li><a href="#obj-av-7"><code>AV7</code></a>Boiler design temperature</li><li><a href="#obj-av-8"><code>AV8</code></a>Warm weather shut down occupied</li><li><a href="#obj-av-9"><code>AV9</code></a>Warm weather shut down unoccupied</li><li><a href="#obj-av-10"><code>AV10</code></a>DHW Type</li><li><a href="#obj-av-11"><code>AV11</code></a>DHW tank occupied</li><li><a href="#obj-av-12"><code>AV12</code></a>DHW tank unoccupied</li><li><a href="#obj-av-13"><code>AV13</code></a>DHW tank differential</li><li><a href="#obj-av-14"><code>AV14</code></a>DHW exchange occupied</li><li><a href="#obj-av-15"><code>AV15</code></a>Indirect DHW priority override</li><li><a href="#obj-av-16"><code>AV16</code></a>Indirect DHW boiler limiting</li><li><a href="#obj-av-17"><code>AV17</code></a>Constant setpoint occupied</li><li><a href="#obj-av-18"><code>AV18</code></a>Boiler minimum</li><li><a href="#obj-av-19"><code>AV19</code></a>Boiler maximum</li><li><a href="#obj-av-20"><code>AV20</code></a>Staging</li><li><a href="#obj-av-21"><code>AV21</code></a>PID manual boiler differential</li><li><a href="#obj-av-22"><code>AV22</code></a>Proportional interstage differential</li><li><a href="#obj-av-23"><code>AV23</code></a>Proportional interstage manual</li><li><a href="#obj-av-24"><code>AV24</code></a>Proportional interstage on delay</li><li><a href="#obj-av-25"><code>AV25</code></a>Proportional interstage off delay</li><li><a href="#obj-av-26"><code>AV26</code></a>Minimum stage run time</li><li><a href="#obj-av-27"><code>AV27</code></a>Minimum stage off time</li><li><a href="#obj-av-28"><code>AV28</code></a>Condensing group sequencing</li><li><a href="#obj-av-29"><code>AV29</code></a>Non-Condensing group sequencing</li><li><a href="#obj-av-30"><code>AV30</code></a>Feature lead type</li><li><a href="#obj-av-31"><code>AV31</code></a>Combustion air delay</li><li><a href="#obj-av-32"><code>AV32</code></a>Variable primary flow</li><li><a href="#obj-av-33"><code>AV33</code></a>Outdoor sensor</li><li><a href="#obj-av-34"><code>AV34</code></a>Alert Boiler High temperature</li><li><a href="#obj-av-35"><code>AV35</code></a>Alert Boiler Low temperature</li><li><a href="#obj-av-36"><code>AV36</code></a>Alert High Pressure</li><li><a href="#obj-av-37"><code>AV37</code></a>Alert Low Pressure</li><li><a href="#obj-av-38"><code>AV38</code></a>Alert No Heat</li><li><a href="#obj-av-100"><code>AV100</code></a>Alert Boiler 1 hours</li><li><a href="#obj-av-101"><code>AV101</code></a>Alert Boiler 1 cycles</li><li><a href="#obj-av-110"><code>AV110</code></a>Alert Boiler 2 hours</li><li><a href="#obj-av-111"><code>AV111</code></a>Alert Boiler 2 cycles</li><li><a href="#obj-av-120"><code>AV120</code></a>Alert Boiler 3 hours</li><li><a href="#obj-av-121"><code>AV121</code></a>Alert Boiler 3 cycles</li><li><a href="#obj-av-130"><code>AV130</code></a>Alert Boiler 4 hours</li><li><a href="#obj-av-131"><code>AV131</code></a>Alert Boiler 4 cycles</li><li><a href="#obj-av-140"><code>AV140</code></a>Alert Boiler 5 hours</li><li><a href="#obj-av-141"><code>AV141</code></a>Alert Boiler 5 cycles</li><li><a href="#obj-av-150"><code>AV150</code></a>Alert Boiler 6 hours</li><li><a href="#obj-av-151"><code>AV151</code></a>Alert Boiler 6 cycles</li><li><a href="#obj-av-160"><code>AV160</code></a>Alert Boiler 7 hours</li><li><a href="#obj-av-161"><code>AV161</code></a>Alert Boiler 7 cycles</li><li><a href="#obj-av-170"><code>AV170</code></a>Alert Boiler 8 hours</li><li><a href="#obj-av-171"><code>AV171</code></a>Alert Boiler 8 cycles</li><li><a href="#obj-av-180"><code>AV180</code></a>Alert Boiler 9 hours</li><li><a href="#obj-av-181"><code>AV181</code></a>Alert Boiler 9 cycles</li><li><a href="#obj-av-190"><code>AV190</code></a>Alert Boiler 10 hours</li><li><a href="#obj-av-191"><code>AV191</code></a>Alert Boiler 10 cycles</li><li><a href="#obj-av-200"><code>AV200</code></a>Alert Boiler 11 hours</li><li><a href="#obj-av-201"><code>AV201</code></a>Alert Boiler 11 cycles</li><li><a href="#obj-av-210"><code>AV210</code></a>Alert Boiler 12 hours</li><li><a href="#obj-av-211"><code>AV211</code></a>Alert Boiler 12 cycles</li><li><a href="#obj-av-220"><code>AV220</code></a>Alert Boiler 13 hours</li><li><a href="#obj-av-221"><code>AV221</code></a>Alert Boiler 13 cycles</li><li><a href="#obj-av-230"><code>AV230</code></a>Alert Boiler 14 hours</li><li><a href="#obj-av-231"><code>AV231</code></a>Alert Boiler 14 cycles</li><li><a href="#obj-av-240"><code>AV240</code></a>Alert Boiler 15 hours</li><li><a href="#obj-av-241"><code>AV241</code></a>Alert Boiler 15 cycles</li><li><a href="#obj-av-250"><code>AV250</code></a>Alert Boiler 16 hours</li><li><a href="#obj-av-251"><code>AV251</code></a>Alert Boiler 16 cycles</li><li><a href="#obj-bi-0"><code>BI0</code></a>tekmarNet call status</li><li><a href="#obj-bi-1"><code>BI1</code></a>System pump status</li><li><a href="#obj-bi-2"><code>BI2</code></a>DHW pump status</li><li><a href="#obj-bi-3"><code>BI3</code></a>Combustion air damper status</li><li><a href="#obj-bi-4"><code>BI4</code></a>Domestic Hot Water Priority</li><li><a href="#obj-bi-5"><code>BI5</code></a>Warm Weather Shut Down</li><li><a href="#obj-bi-100"><code>BI100</code></a>Boiler 1 status</li><li><a href="#obj-bi-101"><code>BI101</code></a>Boiler 1 pump or valve status</li><li><a href="#obj-bi-110"><code>BI110</code></a>Boiler 2 status</li><li><a href="#obj-bi-111"><code>BI111</code></a>Boiler 2 pump or valve status</li><li><a href="#obj-bi-120"><code>BI120</code></a>Boiler 3 status</li><li><a href="#obj-bi-121"><code>BI121</code></a>Boiler 3 pump or valve status</li><li><a href="#obj-bi-130"><code>BI130</code></a>Boiler 4 status</li><li><a href="#obj-bi-131"><code>BI131</code></a>Boiler 4 pump or valve status</li><li><a href="#obj-bi-140"><code>BI140</code></a>Boiler 5 status</li><li><a href="#obj-bi-141"><code>BI141</code></a>Boiler 5 pump or valve status</li><li><a href="#obj-bi-150"><code>BI150</code></a>Boiler 6 status</li><li><a href="#obj-bi-151"><code>BI151</code></a>Boiler 6 pump or valve status</li><li><a href="#obj-bi-160"><code>BI160</code></a>Boiler 7 status</li><li><a href="#obj-bi-161"><code>BI161</code></a>Boiler 7 pump or valve status</li><li><a href="#obj-bi-170"><code>BI170</code></a>Boiler 8 status</li><li><a href="#obj-bi-171"><code>BI171</code></a>Boiler 8 pump or valve status</li><li><a href="#obj-bi-180"><code>BI180</code></a>Boiler 9 status</li><li><a href="#obj-bi-181"><code>BI181</code></a>Boiler 9 pump or valve status</li><li><a href="#obj-bi-190"><code>BI190</code></a>Boiler 10 status</li><li><a href="#obj-bi-191"><code>BI191</code></a>Boiler 10 pump or valve status</li><li><a href="#obj-bi-200"><code>BI200</code></a>Boiler 11 status</li><li><a href="#obj-bi-201"><code>BI201</code></a>Boiler 11 pump or valve status</li><li><a href="#obj-bi-210"><code>BI210</code></a>Boiler 12 status</li><li><a href="#obj-bi-211"><code>BI211</code></a>Boiler 12 pump or valve status</li><li><a href="#obj-bi-220"><code>BI220</code></a>Boiler 13 status</li><li><a href="#obj-bi-221"><code>BI221</code></a>Boiler 13 pump or valve status</li><li><a href="#obj-bi-230"><code>BI230</code></a>Boiler 14 status</li><li><a href="#obj-bi-231"><code>BI231</code></a>Boiler 14 pump or valve status</li><li><a href="#obj-bi-240"><code>BI240</code></a>Boiler 15 status</li><li><a href="#obj-bi-241"><code>BI241</code></a>Boiler 15 pump or valve status</li><li><a href="#obj-bi-250"><code>BI250</code></a>Boiler 16 status</li><li><a href="#obj-bi-251"><code>BI251</code></a>Boiler 16 pump or valve status</li><li><a href="#obj-bv-0"><code>BV0</code></a>Central heating</li><li><a href="#obj-bv-1"><code>BV1</code></a>Warm weather shut down</li><li><a href="#obj-bv-2"><code>BV2</code></a>DHW available</li><li><a href="#obj-bv-3"><code>BV3</code></a>DHW sensor available</li><li><a href="#obj-bv-4"><code>BV4</code></a>DHW exchange unoccupied</li><li><a href="#obj-bv-5"><code>BV5</code></a>Indirect DHW priority</li><li><a href="#obj-bv-6"><code>BV6</code></a>Indirect DHW system pump</li><li><a href="#obj-bv-7"><code>BV7</code></a>Constant setpoint</li><li><a href="#obj-bv-8"><code>BV8</code></a>Constant setpoint unoccupied</li><li><a href="#obj-bv-9"><code>BV9</code></a>Constant setpoint priority</li><li><a href="#obj-bv-10"><code>BV10</code></a>Constant setpoint system pump</li><li><a href="#obj-bv-11"><code>BV11</code></a>Remote setpoint</li><li><a href="#obj-bv-12"><code>BV12</code></a>Boiler Auto Diff</li><li><a href="#obj-bv-13"><code>BV13</code></a>Interstage Auto</li><li><a href="#obj-bv-14"><code>BV14</code></a>Condensing Boiler Rotation</li><li><a href="#obj-bv-15"><code>BV15</code></a>Non-Condensing Boiler Rotation</li><li><a href="#obj-bv-16"><code>BV16</code></a>Staging Fixed Lead</li><li><a href="#obj-bv-17"><code>BV17</code></a>Staging Fixed Last</li><li><a href="#obj-bv-18"><code>BV18</code></a>Pressure sensor available</li><li><a href="#obj-bv-19"><code>BV19</code></a>Exercise available</li><li><a href="#obj-bv-100"><code>BV100</code></a>Boiler 1 available</li><li><a href="#obj-bv-110"><code>BV110</code></a>Boiler 2 available</li><li><a href="#obj-bv-120"><code>BV120</code></a>Boiler 3 available</li><li><a href="#obj-bv-130"><code>BV130</code></a>Boiler 4 available</li><li><a href="#obj-bv-140"><code>BV140</code></a>Boiler 5 available</li><li><a href="#obj-bv-150"><code>BV150</code></a>Boiler 6 available</li><li><a href="#obj-bv-160"><code>BV160</code></a>Boiler 7 available</li><li><a href="#obj-bv-170"><code>BV170</code></a>Boiler 8 available</li><li><a href="#obj-bv-180"><code>BV180</code></a>Boiler 9 available</li><li><a href="#obj-bv-190"><code>BV190</code></a>Boiler 10 available</li><li><a href="#obj-bv-200"><code>BV200</code></a>Boiler 11 available</li><li><a href="#obj-bv-210"><code>BV210</code></a>Boiler 12 available</li><li><a href="#obj-bv-220"><code>BV220</code></a>Boiler 13 available</li><li><a href="#obj-bv-230"><code>BV230</code></a>Boiler 14 available</li><li><a href="#obj-bv-240"><code>BV240</code></a>Boiler 15 available</li><li><a href="#obj-bv-250"><code>BV250</code></a>Boiler 16 available</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Native BACnet IP and BACnet MS/TP, vendor ID 585 (tekmar Control Systems), protocol revision 18, device profile B-ASC.</li><li>Each boiler uses a block of ten instances: boiler n&#x27;s objects sit at 100 + 10 x (n - 1) onward (boiler 1 = 100-104 AI, 100-101 AV/BI, 100 BV; boiler 16 = 250-254). All 16 blocks are printed and listed.</li><li>Wireless (Nexa) sensors add objects that are not listed here: AI 1000 + 100 x (n - 1) temperature, + 1 humidity, + 2 battery, and BI 1000 + 100 x (n - 1) online status, for sensors n = 1-99 (up to AI/BI 10800).</li><li>Most AV and BV objects are installer settings (reset curve, staging, DHW and alert setup) that the control stores; change them deliberately.</li><li>Error codes 1-154 are listed in the manual (sensor faults, tN4 and Modbus boiler loss, boiler errors, alerts, wireless and BACnet network errors).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the tekmar Smart Boiler Control 294BAC and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Watts tekmar Smart Boiler Control 294BAC</h2><div class="faq"><details open><summary>How many BACnet points does the Watts tekmar Smart Boiler Control 294BAC have?</summary><p>This list has 241 BACnet objects: 96 analog inputs, 71 analog values, 38 binary inputs, 36 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Watts tekmar Smart Boiler Control 294BAC BACnet points are writable?</summary><p>107 of the 241 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Watts tekmar Smart Boiler Control 294BAC BACnet documentation?</summary><p>The source is Smart Boiler Control 294BAC - BAS Integration Manual (IS-T-294BAC 2627), revision 2026, published free by Watts at https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Watts tekmar Smart Boiler Control 294BAC?</summary><p>Start with BV 0 Central heating (Central heating on/off); AV 1 Room occupied (Occupied room target, 34.7-100.4 °F); AV 11 DHW tank occupied (Occupied DHW tank setpoint, 50-230 °F); AV 0 Outdoor air temperature (Outdoor temperature from the BAS (when AV 33 = BAS)); AI 1 Boiler target temperature (Plant supply target); AI 2 Boiler supply temperature (Plant supply temperature); AI 3 Plant output (Plant output, 0-100 %); BI 100 Boiler 1 status (Boiler 1 firing (1 = on)); AI 0 Error code (Active error code).</p></details><details><summary>How do I enable BMS control of the Watts tekmar Smart Boiler Control 294BAC?</summary><p>BV 0 Central heating turns space heating on or off; BV 100 + 10 x (n - 1) makes boiler n available.</p></details><details><summary>Can the BMS supply sensor values to the Watts tekmar Smart Boiler Control 294BAC?</summary><p>Set AV 33 Outdoor sensor to 4 (BAS) and write the outdoor temperature to AV 0. Error 153 flags a BAS outdoor sensor problem; the manual does not give a timeout.</p></details><details><summary>How do I check these points on the real tekmar Smart Boiler Control 294BAC?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Watts BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/watts/intellistation-2" data-row><span class="k">Digital water mixing station (DHW tempering valve)</span><h3>Watts IntelliStation 2 digital mixing station</h3><p>Powers IntelliStation 2 and 2S digital hot-water mixing stations for building domestic hot water systems.</p><div class="meta">18 objects &middot; 1 writable &middot; IOM-P-IntelliStation2</div><span class="sr-only"> Also known as: Powers IntelliStation 2, IntelliStation 2S, IntelliStation2, 116401</span></a></li><li><a class="card" href="/bacnet-points-lists/watts/smart-strainer-118501" data-row><span class="k">Strainer monitoring kit (pressure sensor)</span><h3>Watts Smart Strainer 118501 differential pressure monitoring kit (BACnet MS/TP)</h3><p>Watts Smart Strainer kit 118501 for differential pressure monitoring and automatic flushing of strainer screens.</p><div class="meta">13 objects &middot; 1 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: 118501, Watts Smart Strainer, Smart Strainer kit</span></a></li><li><a class="card" href="/bacnet-points-lists/watts/tekmar-snow-ice-sensor-interface-681" data-row><span class="k">Snow/ice sensor interface (BAS-run snow melting)</span><h3>Watts tekmar BACnet Snow/Ice Sensor Interface 681</h3><p>tekmar (Watts) 681 interface that connects a snow/ice sensor and slab and outdoor sensors to a building automation system for snow melting.</p><div class="meta">19 objects &middot; 15 writable &middot; IS-T-681-BAS Integration 2641</div><span class="sr-only"> Also known as: tekmar 681, 681, BACnet Snow/Ice Sensor Interface, tekmar snow ice sensor interface, J1297</span></a></li><li><a class="card" href="/bacnet-points-lists/watts/tekmar-boiler-control-284" data-row><span class="k">Multi-boiler plant controller (boiler staging)</span><h3>Watts tekmar Boiler Control 284</h3><p>tekmar Boiler Control 284, which stages and modulates up to four boilers for heating and DHW loads.</p><div class="meta">72 objects &middot; 13 writable &middot; 284_B</div><span class="sr-only"> Also known as: tekmar 284, Boiler Control 284, 284, tekmar multi-staging 284</span></a></li><li><a class="card" href="/bacnet-points-lists/watts/tekmar-snow-melting-control-680" data-row><span class="k">Snow melting controller (boiler-fed slab)</span><h3>Watts tekmar Snow Melting Control 680</h3><p>tekmar (Watts) Snow Melting Control 680 for hydronic or electric snow melting slabs, with boiler and mixing outputs.</p><div class="meta">52 objects &middot; 18 writable &middot; 680_B</div><span class="sr-only"> Also known as: tekmar 680, Snow Melting Control 680, 680, tekmar snow melt 680, J1243F</span></a></li></ul>
<p class="updated">Source: <a href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf" rel="nofollow noopener" target="_blank">Smart Boiler Control 294BAC - BAS Integration Manual &middot; IS-T-294BAC 2627 &middot; rev. 2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
