<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Weil-McLain Evergreen / SlimFit Series 2 BACnet Points List</title>
<meta name="description" content="Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF BACnet points list: 831 objects by ID and name (e.g. MI 138 = Boiler Status), 111 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Weil-McLain Evergreen / SlimFit Series 2 BACnet Points List">
<meta property="og:description" content="Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF BACnet points list: 831 objects by ID and name (e.g. MI 138 = Boiler Status), 111 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Weil-McLain Evergreen / SlimFit Series 2 BACnet Points List">
<meta name="twitter:description" content="Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF BACnet points list: 831 objects by ID and name (e.g. MI 138 = Boiler Status), 111 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf",
   "url": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf",
   "name": "Weil-McLain Evergreen / SlimFit Series 2 BACnet Points List",
   "description": "Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF BACnet points list: 831 objects by ID and name (e.g. MI 138 = Boiler Status), 111 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf#dataset",
   "name": "Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode BACnet Points List",
   "description": "A ProtoNode FPC-N34 reads the boiler control over Modbus RTU and presents it as a BACnet IP or BACnet MS/TP device with 831 objects numbered in one sequence across AI, AV, BI and MI. Besides temperatures, status, counters and lockout history, it carries the priority and network (cascade) settings, a block per cascade member (Shadow 2-8), and bit-level BIs for relay outputs, inputs and lockout causes. Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF BACnet points list: 831 objects by ID and name (e.g. MI 138 = Boiler Status), 111 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf",
   "keywords": [
    "Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode BACnet Points List",
    "Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode BACnet objects",
    "Weil-McLain BACnet",
    "Evergreen BACnet points list",
    "SlimFit 550-750 BACnet points list",
    "SlimFit 1000-2000 Series 2 BACnet points list",
    "SVF BACnet points list",
    "ProtoNode FPC-N34 BACnet points list",
    "ProtoNode FPC-N35 BACnet points list",
    "ProtoNode BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain)",
    "url": "https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf",
    "author": {
     "@type": "Organization",
     "name": "Weil-McLain"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode",
    "brand": {
     "@type": "Brand",
     "name": "Weil-McLain"
    },
    "category": "Boiler controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 831 BACnet objects: 487 analog inputs, 111 analog values, 214 binary inputs, 19 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "111 of the 831 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain) (T17022), revision Document Revision 7.D, January 2019, published free by Weil-McLain at https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Weil-McLain Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MI 138 Boiler Status (Boiler status code); AI 10 Active Target Supply Temperature (Supply temperature the boiler is aiming for); AI 7 Boiler Out 1 Temperature (Boiler outlet water temperature); AI 307 Boiler Modulation Rate (Burner modulation rate); BI 594 Relay Output Gas Valve ON (Gas valve energized (burner firing)); AI 19 Outdoor Temp (Outdoor air temperature); AI 160 Sensor Warnings (Sensor warning code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Weil-McLain",
     "item": "https://easybacnet.com/bacnet-points-lists/weil-mclain/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Evergreen / SlimFit Series 2 & 3 / SVF - ProtoNode",
     "item": "https://easybacnet.com/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/weil-mclain/">Weil-McLain</a></li><li aria-current="page">Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode</li></ol>
<p class="eyebrow">Boiler controller gateway &middot; BACnet points list</p><h1><span class="mfr">Weil-McLain</span> Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>A ProtoNode FPC-N34 reads the boiler control over Modbus RTU and presents it as a BACnet IP or BACnet MS/TP device with 831 objects numbered in one sequence across AI, AV, BI and MI. Besides temperatures, status, counters and lockout history, it carries the priority and network (cascade) settings, a block per cascade member (Shadow 2-8), and bit-level BIs for relay outputs, inputs and lockout causes.</p>
<p>This page lists <strong>831 BACnet objects</strong> for the Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode &mdash; 111 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Weil-McLain&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/weil-mclain/">Weil-McLain</a></dd></div><div><dt>Model</dt><dd>Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode</dd></div><div><dt>Equipment</dt><dd>Boiler controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>831 (111 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Evergreen, SlimFit 550-750, SlimFit 1000-2000 Series 2, SVF, ProtoNode FPC-N34, ProtoNode FPC-N35, ProtoNode</dd></div><div><dt>Source document</dt><dd><a href="https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf" rel="nofollow noopener" target="_blank">ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain) &middot; T17022 &middot; rev. Document Revision 7.D, January 2019</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf.csv" rel="nofollow" download>Download CSV <small>831 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/weil-mclain/protonode-evergreen-slimfit-svf.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=weil-mclain/protonode-evergreen-slimfit-svf">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Weil-McLain&rsquo;s current documentation and the live
device before use. Not official Weil-McLain information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode</h2>
<div class="answer"><b>Integration in brief</b><p>Most objects are read-only monitoring. Map boiler status, target and outlet temperatures, modulation rate, gas valve output and sensor warnings. The writable AVs are the priority, network and cascade settings (supply targets, outdoor reset, differentials, rates, times); the supplement does not say which one a BMS should use as a run or setpoint command.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mi-138">MI 138</a></td><td class="n">Boiler Status</td><td>Boiler status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">Active Target Supply Temperature</td><td>Supply temperature the boiler is aiming for</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">Boiler Out 1 Temperature</td><td>Boiler outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-307">AI 307</a></td><td class="n">Boiler Modulation Rate</td><td>Burner modulation rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-594">BI 594</a></td><td class="n">Relay Output Gas Valve ON</td><td>Gas valve energized (burner firing)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-19">AI 19</a></td><td class="n">Outdoor Temp</td><td>Outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-160">AI 160</a></td><td class="n">Sensor Warnings</td><td>Sensor warning code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance, MAC address and baud rate are set on the ProtoNode (see the ProtoNode start-up guide); this supplement does not list them.</li><li>Object IDs are unique across object types (1-831), so AI 7 and AV 7 never both exist.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>No read/write column: AVs are writable settings, all AI/BI/MI are read-only.</li><li>Several names repeat (for example Boiler Status is MI 138 and AI 653, AI 75 Local Return Temp and AI 151 Local Return Temperature); use the object ID, not the name.</li><li>Writable AVs are boiler configuration values; avoid writing them cyclically.</li></ul>
</section>
<h2 id="points">Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">831 of 831 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>487</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>111</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>214</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>19</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>831</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>720</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>111</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Pad00HB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Boiler Model</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">U1 Sw Version</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">U2 Sw Version</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">NET Volts Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Boiler Out 1 Temperature</td><td class="d">Boiler outlet 1 temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Mod Return Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">MHEOTmp F1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Active Target Supply Temperature</td><td class="d">Active target supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Mod Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Fire Rate Selection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Boiler Status 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">HLOReset</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Fan Speed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Flame Sense Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">AvgFlameL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Slave Fire Rate Unconverted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" data-min="1" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Outdoor Temp</td><td class="d">Outdoor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">System Time (Minutes)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">System Time (Hours)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">System Date (Day)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">System Date (Month)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">System Date (Year)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">0-10V Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">0-10V Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">0-10V Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Max Blower RPM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Flame Boost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Circulator Exercise/Freeze Protection</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Input 2 Hours RAM MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Priority 1 Settings</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Priority 1 Supply Max Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Priority 1 Supply Min Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Priority 1 OD Reset/Volts Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Priority 1 OD Reset/Volts Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Priority 1 Max Boiler Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Priority 3 Max Rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">OAT Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Active Network Priority&#x27;s Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Priority 1 System On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Priority 1 Max On Time Setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Priority 1 Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Priority 1 Boost Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Priority 1 Pre Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Min Blower RPM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Priority 1 Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Priority 1 Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Priority 1 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Priority 1 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Active Network Priority&#x27;s Max BLR Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Active Network Priority&#x27;s Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Input 2 Hours RAM LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Priority 2 Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Priority 2 Supply Max Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Priority 2 Supply Min Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Priority 2 OD Reset/Volts Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Priority 2 OD Reset/Volts Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Active Network Prepump Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Ignition Counter RAM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Priority 2 Min On Time Setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Priority 2 Max On Time Setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Priority 2 Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Priority 2 Boost Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Boiler Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Priority 1 Pre Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Priority 2 System Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Network Minimum On Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Priority 2 Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Priority 2 Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Priority 2 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Priority 2 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Network Return Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Local Return Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Active Network Priority Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Single Boiler: Pri 3 Setting/Master Boiler: Network 1 Pri Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Priority 3/Net1 Supply Max Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Priority 3/Net1 Supply Min Target</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Priority 3/Net1 OD Reset/Volts Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Priority 3/Net1 OD Reset/Volts Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Network Max On Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Priority 3/Net1 System On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Priority 3 Min On Time Setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Priority 3/Net1 System Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Priority 3/Net1 Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Priority 3/Net1 Boost Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Priority 2 Max Boiler Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Priority 3/Net1 Pre Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Boiler Status 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Network Modulation Rate</td><td class="d">Modulation rate requested over the network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Priority 3/Net1 Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Priority 3/Net1 Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Priority 3 Max Rate (for single)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Priority 3 Min Rate (for single)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">P3 Max Boiler Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Network Run Pumps</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">High Limit Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">WWSD Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">P1 More Settings</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">P1 Min Rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">P2 More Settings</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Outdoor Temp Correction</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">P3 More Settings</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Input 2 Hours LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">P1 System Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Input 2 Hours MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">P2 Min Rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Boiler Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">P3 Min rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Input 1 Hours MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Input 1 Hours LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Input 1 Hours RAM MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Input 1 Hours RAM LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">P2 System On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">P1 Response Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">P2 Response Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">P3 Response Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Network Hours LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Ignition Speed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Ignition Counts</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Burner Hours RAM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Reset Factory MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Reset Factory LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Network Hours MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-mi-129"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">129</td><td class="n">Boiler Out 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Network Hours RAM MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Network Hours RAM LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-mi-132"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">132</td><td class="n">Boiler Out 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Heat Xchgr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Max EE</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Heat Xchgr 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Available to run</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-mi-137"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">137</td><td class="n">Boiler In Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="137" data-i="138" data-acc="R" data-u="" data-min="1" id="obj-mi-138"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">138</td><td class="n">Boiler Status</td><td class="d">Boiler status code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">bHeatXchgrIn2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-mi-141"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">141</td><td class="n">Flue Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Local Supply Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-mi-143"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">143</td><td class="n">Flue Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">P1 Max Rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">bDHWSensor1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-mi-146"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">146</td><td class="n">Local Outdoor Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">bDHWSensor2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-mi-148"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">148</td><td class="n">Network Outdoor Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-mi-149"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">149</td><td class="n">Network Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Local Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Local Return Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Input 3 Hours MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Input 3 Hours LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Bad EEPROM Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Bad Ram Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">Default Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Ignition Retries</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Lockout History 1 Expansion Board Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Manual Lockout Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="160" data-acc="R" data-u="" data-min="1" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">160</td><td class="n">Sensor Warnings</td><td class="d">Sensor warning code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Auto Lockout Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Lockout History 1 Hard Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Lockout History 1 Soft Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Lockout History 1 Minutes</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">Lockout History 1 Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">Lockout History 1 Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">Lockout History 1 Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">Lockout History 1 Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Lockout History 1 Boiler Model</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Lockout History 1 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Lockout History 1 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Lockout History 1 Flame Signal MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Lockout History 1 Flame Signal LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Lockout History 1 Outdoor Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">Lockout History 1 Flue Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">Lockout History 1 Boiler Out Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">Lockout History 1 Boiler In Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">bErrSDW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Lockout History 1 Flue Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Lockout History 1 Boiler Out Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Lockout History 1 Heat Exchanger Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Lockout History 1 Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Lockout History 1 Return Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Lockout History 1 Boiler In Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">Lockout History 1 0-10V Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Lockout History 1 Blower Speed (RPM)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">Lockout History 2 Hard Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">Lockout History 2 Soft Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">Lockout History 2 Minutes</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Lockout History 2 Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">Lockout History 2 Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">Lockout History 2 Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Lockout History 2 Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">Lockout History 2 Boiler Model</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">Lockout History 2 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">Lockout History 2 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">Lockout History 2 Flame Signal MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Lockout History 2 Flame Signal LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">Lockout History 2 Outdoor Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Lockout History 2 Flue Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Lockout History 2 Boiler Out Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Lockout History 2 Boiler In Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">bH1ErrSDW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Lockout History 2 Flue Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Lockout History 2 Boiler Out Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Lockout History 2 Heat Exchanger Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Lockout History 2 Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Lockout History 2 Return Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Lockout History 2 Boiler In Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Lockout History 2 0-10V Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">Lockout History 2 Blower Speed (RPM)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">Lockout History 3 Hard Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">Lockout History 3 Soft Lockout Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Lockout History 3 Minutes</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">Lockout History 3 Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Lockout History 3 Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">Lockout History 3 Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Lockout History 3 Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Lockout History 3 Boiler Model</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Lockout History 3 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Lockout History 3 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Lockout History 3 Flame Signal MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">Lockout History 3 Flame Signal LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Lockout History 3 Outdoor Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Lockout History 3 Flue Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Lockout History 3 Boiler Out Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Lockout History 3 Boiler In Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">bH1ErrSDW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Lockout History 3 Flue Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Lockout History 3 Boiler Out Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Lockout History 3 Heat Exchanger Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Lockout History 3 Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Lockout History 3 Return Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Lockout History 3 Boiler In Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Lockout History 3 0-10V Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Lockout History 3 Blower Speed (RPM)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">P2 Max Rate Volts</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Clear Error History</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">Installer Name 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Installer Name 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Installer Name 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Installer Name 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Installer Name 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Installer Name 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Installer Name 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">Installer Name 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Installer Name 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Installer Name 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Installer Name 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Installer Name 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Installer Name 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Installer Name 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Installer Name 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">bPad88LB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">Installer Phone 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">Installer Phone 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">Installer Phone 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">Installer Phone 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">Installer Phone 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Installer Phone 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Last Maintenance Reminder Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">Last Maintenance Reminder Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Last Maintenance Reminder Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Maintenance Reminder Interval</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Installation Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Installation Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Installation Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Last Maintenance Performed Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">Last Maintenance Performed Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">Last Maintenance Performed Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">Boiler CP Number 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">Boiler CP Number 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">Boiler CP Number 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">Boiler CP Number 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">Boiler CP Number 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">Boiler CP Number 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Boiler CP Number 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">bInstModelNumber</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">bUTTest2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">bUTTest1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">bCrntErrFR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">bH1ErrFR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">bH2ErrFR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">bCrntErrExpBrd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Lockout History 2 Expansion Board Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">Lockout History 3 Expansion Board Errors</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">Lockout History 1 Boiler Status 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">Lockout History 2 Boiler Status 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="289" data-acc="R" data-u="" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">Lockout History 3 Boiler Status 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="290" data-acc="R" data-u="" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">Lockout History 1 10 Volt Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">Lockout History 2 10 Volt Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="292" data-acc="R" data-u="" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">Lockout History 3 10 Volt Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">bInput3HoursRAM MSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">bInput3HoursRAM LSB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">Ignore Flame Signal Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="296" data-acc="R" data-u="" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">296</td><td class="n">P1 ODT Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="297" data-acc="R" data-u="" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">bCommGVCtrlRd</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="298" data-acc="R" data-u="" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">Number of Failed Ignitions</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">bExpBrdRev</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">bPad9FLB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="301" data-acc="R" data-u="" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">bCommGVSts1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">bCommGVSts2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="303" data-acc="R" data-u="" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">bCGVOutputs</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="304" data-acc="R" data-u="" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">bCommGVCtrl</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="305" data-acc="R" data-u="" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">P3 ODT Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="306" data-acc="R" data-u="" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">P2 ODT Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="307" data-acc="R" data-u="" data-min="1" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">307</td><td class="n">Boiler Modulation Rate</td><td class="d">Boiler modulation rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="308" data-acc="R" data-u="" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Shadow Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="309" data-acc="W" data-u="" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Max Time Network</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="310" data-acc="W" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Min Time Network</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="311" data-acc="W" data-u="" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Max Rate Network</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="312" data-acc="W" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Min Rate Network</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="313" data-acc="W" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">High Temp Limit</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="314" data-acc="R" data-u="" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Days Passed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="315" data-acc="W" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Base Rate High</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="316" data-acc="W" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Base Rate Low</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="317" data-acc="R" data-u="" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Sequence Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Boiler Rotation Method</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="319" data-acc="W" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Force Lead Rotate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="320" data-acc="R" data-u="" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">User Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="321" data-acc="R" data-u="" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Net1 P Gain Adjust</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="322" data-acc="R" data-u="" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Net1 I Gain Adjust</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="323" data-acc="R" data-u="" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Net1 Maximum Step Size</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="324" data-acc="R" data-u="" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Net1 Minimum Step Size</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Net2 P Gain Adjust</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Net2 I Gain Adjust</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Net2 Maximum Step Size</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Net2 Minimum Step Size</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="329" data-acc="R" data-u="" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Modify Equation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="330" data-acc="W" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">Net1 Priority System Add Boiler Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Net1 Priority System Drop Boiler Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="332" data-acc="W" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Net1 Priority Mod Delay Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="333" data-acc="W" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Net1 Priority Stabilization Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="334" data-acc="W" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">Net1 Priority Drop Delay Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Net1 Priority Max Sys Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">Net1 Priority Min Boilers</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="337" data-acc="W" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">Net1 Priority Max On Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="338" data-acc="W" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">Rotation Frequency</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Boiler Order 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="340" data-acc="R" data-u="" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">Boiler Order 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Boiler Order 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Boiler Order 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Boiler Order 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Boiler Order 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Boiler Order 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Boiler Order 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="347" data-acc="W" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">Net2 Priority System Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Net2 Priority target Mod Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="349" data-acc="W" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Net2 Priority target Adjust</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="350" data-acc="W" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">Net2 Priority supply Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="351" data-acc="W" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">Net2 Priority supply Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="352" data-acc="W" data-u="" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">Net2 Priority Outdoor Reset Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="353" data-acc="W" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">Net2 Priority Outdoor Reset Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="354" data-acc="W" data-u="" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">Net2 Priority Volts Max</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="355" data-acc="W" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">Net2 Priority Volts Min</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="356" data-acc="W" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">Net2 Priority Boost Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="357" data-acc="W" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">Net2 Priority System Off Differential</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="358" data-acc="W" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">Net2 Priority System On Differential</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="359" data-acc="W" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">Net2 Priority System Add Boiler Differential</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">Net2 Prioirty System Drop Boiler Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="361" data-acc="W" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">Net2 Priority Mod Delay Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="362" data-acc="W" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">Net2 Priority Stabilization Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="363" data-acc="W" data-u="" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">Net2 Priority Drop Delay Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="364" data-acc="W" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">Net2 Priority Max Boiler Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="365" data-acc="W" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">Net2 Priority Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="366" data-acc="W" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">Net2 Priority Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="367" data-acc="R" data-u="" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">Net2 Priority Max On Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="368" data-acc="W" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">Net2 Priority Min On Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="369" data-acc="R" data-u="" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">Net2 Priority Run Boiler Pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="370" data-acc="R" data-u="" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">Net2 Prioirity Run Sys Pump Aux Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="371" data-acc="W" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">Net2 Priority Pre Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="372" data-acc="W" data-u="" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">Net2 Priority Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="373" data-acc="W" data-u="" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">Net2 Priority Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="374" data-acc="W" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">Net2 Priority Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="375" data-acc="W" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">Net2 Priority Max Sys Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">Net2 Priority Min Boilers</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="377" data-acc="W" data-u="" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">Net2 Priority Activate Contact Setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="378" data-acc="W" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">Net2 Priority Response Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="379" data-acc="R" data-u="" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">Custom Type String 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="380" data-acc="R" data-u="" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">Custom Type String 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="381" data-acc="R" data-u="" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">Custom Type String 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="382" data-acc="R" data-u="" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">Custom Type String 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="383" data-acc="R" data-u="" id="obj-ai-383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">383</td><td class="n">Custom Type String 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="384" data-acc="R" data-u="" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">Custom Type String 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="385" data-acc="R" data-u="" id="obj-ai-385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">385</td><td class="n">Custom Type String 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="386" data-acc="R" data-u="" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">Custom Type String 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="387" data-acc="R" data-u="" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">Custom Type String 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="388" data-acc="R" data-u="" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">Custom Type String 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="389" data-acc="R" data-u="" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">Custom Type String 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="390" data-acc="R" data-u="" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">Custom Type String 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="391" data-acc="R" data-u="" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">Custom Type String 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="392" data-acc="R" data-u="" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">Master Boiler Commanded Pump Running Bits 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="393" data-acc="R" data-u="" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">Master Boiler Commanded Pump Running Bits 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="394" data-acc="R" data-u="" id="obj-ai-394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">394</td><td class="n">Master Boiler Commanded Pump Running Bits 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="395" data-acc="R" data-u="" id="obj-ai-395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">395</td><td class="n">Master Boiler Commanded Pump Running Bits 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="396" data-acc="R" data-u="" id="obj-ai-396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">396</td><td class="n">Master Boiler Commanded Pump Running Bits 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="397" data-acc="R" data-u="" id="obj-ai-397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">397</td><td class="n">Master Boiler Commanded Pump Running Bits 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="398" data-acc="R" data-u="" id="obj-ai-398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">398</td><td class="n">Master Boiler Commanded Pump Running Bits 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="399" data-acc="R" data-u="" id="obj-ai-399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">399</td><td class="n">Master Boiler Commanded Modulation Rates 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="400" data-acc="R" data-u="" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">Master Boiler Commanded Modulation Rates 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="401" data-acc="R" data-u="" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">Master Boiler Commanded Modulation Rates 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">Master Boiler Commanded Modulation Rates 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="403" data-acc="R" data-u="" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">Master Boiler Commanded Modulation Rates 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="404" data-acc="R" data-u="" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">Master Boiler Commanded Modulation Rates 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="405" data-acc="R" data-u="" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">Master Boiler Commanded Modulation Rates 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="406" data-acc="R" data-u="" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">Master Boiler Net1 or Net2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="407" data-acc="R" data-u="" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">Master Boiler Max Boiler Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="408" data-acc="R" data-u="" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">Master Boiler Boiler On Diff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="409" data-acc="R" data-u="" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">Master Boiler Boiler Off Diff</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="410" data-acc="R" data-u="" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">Master Boiler Pre Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="411" data-acc="R" data-u="" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">Master Boiler Post Pump Time</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="412" data-acc="R" data-u="" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Master Boiler Number of Boilers on Network</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="412" data-i="413" data-acc="R" data-u="" id="obj-mi-413"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">413</td><td class="n">Master Boiler Supply Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="413" data-i="414" data-acc="R" data-u="" id="obj-mi-414"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">414</td><td class="n">Master Boiler Return Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="415" data-acc="R" data-u="" id="obj-ai-415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">415</td><td class="n">Master Boiler Outdoor Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="416" data-acc="R" data-u="" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Master Boiler System Types</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="417" data-acc="R" data-u="" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">Shadow 2 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="418" data-acc="R" data-u="" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">Shadow 2 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="419" data-acc="R" data-u="" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">419</td><td class="n">Shadow 2 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="420" data-acc="R" data-u="" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">Shadow 2 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="421" data-acc="R" data-u="" id="obj-ai-421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">421</td><td class="n">Shadow 2 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="422" data-acc="R" data-u="" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">Shadow 2 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="423" data-acc="R" data-u="" id="obj-ai-423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">423</td><td class="n">Shadow 2 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="423" data-i="424" data-acc="R" data-u="" id="obj-mi-424"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">424</td><td class="n">Shadow 2 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="425" data-acc="R" data-u="" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">Shadow 2 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="426" data-acc="R" data-u="" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">Shadow 2 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="427" data-acc="R" data-u="" id="obj-ai-427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">427</td><td class="n">Shadow 2 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="428" data-acc="R" data-u="" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">Shadow 2 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="429" data-acc="R" data-u="" id="obj-ai-429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">429</td><td class="n">Shadow 2 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="430" data-acc="R" data-u="" id="obj-ai-430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">430</td><td class="n">Shadow 2 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="431" data-acc="R" data-u="" id="obj-ai-431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">431</td><td class="n">Shadow 2 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="432" data-acc="R" data-u="" id="obj-ai-432"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">432</td><td class="n">Shadow 2 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="433" data-acc="R" data-u="" id="obj-ai-433"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">433</td><td class="n">Shadow 2 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="434" data-acc="R" data-u="" id="obj-ai-434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">434</td><td class="n">Shadow 2 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="435" data-acc="R" data-u="" id="obj-ai-435"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">435</td><td class="n">Shadow 2 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="436" data-acc="R" data-u="" id="obj-ai-436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">436</td><td class="n">Shadow 3 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="437" data-acc="R" data-u="" id="obj-ai-437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">437</td><td class="n">Shadow 3 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="438" data-acc="R" data-u="" id="obj-ai-438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">438</td><td class="n">Shadow 3 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="439" data-acc="R" data-u="" id="obj-ai-439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">439</td><td class="n">Shadow 3 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="440" data-acc="R" data-u="" id="obj-ai-440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">440</td><td class="n">Shadow 3 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="441" data-acc="R" data-u="" id="obj-ai-441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">441</td><td class="n">Shadow 3 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="442" data-acc="R" data-u="" id="obj-ai-442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">442</td><td class="n">Shadow 3 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="442" data-i="443" data-acc="R" data-u="" id="obj-mi-443"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">443</td><td class="n">Shadow 3 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="444" data-acc="R" data-u="" id="obj-ai-444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">444</td><td class="n">Shadow 3 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="445" data-acc="R" data-u="" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">Shadow 3 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="446" data-acc="R" data-u="" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">446</td><td class="n">Shadow 3 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="447" data-acc="R" data-u="" id="obj-ai-447"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">447</td><td class="n">Shadow 3 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="448" data-acc="R" data-u="" id="obj-ai-448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">448</td><td class="n">Shadow 3 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="449" data-acc="R" data-u="" id="obj-ai-449"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">449</td><td class="n">Shadow 3 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="450" data-acc="R" data-u="" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Shadow 3 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="451" data-acc="R" data-u="" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">451</td><td class="n">Shadow 3 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="452" data-acc="R" data-u="" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Shadow 3 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="453" data-acc="R" data-u="" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">Shadow 3 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="454" data-acc="R" data-u="" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Shadow 3 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="455" data-acc="R" data-u="" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">Shadow 4 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="456" data-acc="R" data-u="" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Shadow 4 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="457" data-acc="R" data-u="" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">Shadow 4 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="458" data-acc="R" data-u="" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">Shadow 4 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="459" data-acc="R" data-u="" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">Shadow 4 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="460" data-acc="R" data-u="" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Shadow 4 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="461" data-acc="R" data-u="" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">Shadow 4 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="461" data-i="462" data-acc="R" data-u="" id="obj-mi-462"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">462</td><td class="n">Shadow 4 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="463" data-acc="R" data-u="" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">Shadow 4 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="464" data-acc="R" data-u="" id="obj-ai-464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">464</td><td class="n">Shadow 4 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="465" data-acc="R" data-u="" id="obj-ai-465"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">465</td><td class="n">Shadow 4 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="466" data-acc="R" data-u="" id="obj-ai-466"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">466</td><td class="n">Shadow 4 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="467" data-acc="R" data-u="" id="obj-ai-467"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">467</td><td class="n">Shadow 4 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="468" data-acc="R" data-u="" id="obj-ai-468"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">468</td><td class="n">Shadow 4 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="469" data-acc="R" data-u="" id="obj-ai-469"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">469</td><td class="n">Shadow 4 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="470" data-acc="R" data-u="" id="obj-ai-470"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">470</td><td class="n">Shadow 4 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="471" data-acc="R" data-u="" id="obj-ai-471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">471</td><td class="n">Shadow 4 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="472" data-acc="R" data-u="" id="obj-ai-472"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">472</td><td class="n">Shadow 4 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="473" data-acc="R" data-u="" id="obj-ai-473"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">473</td><td class="n">Shadow 4 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="474" data-acc="R" data-u="" id="obj-ai-474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">474</td><td class="n">Shadow 5 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="475" data-acc="R" data-u="" id="obj-ai-475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">475</td><td class="n">Shadow 5 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="476" data-acc="R" data-u="" id="obj-ai-476"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">476</td><td class="n">Shadow 5 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="477" data-acc="R" data-u="" id="obj-ai-477"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">477</td><td class="n">Shadow 5 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="478" data-acc="R" data-u="" id="obj-ai-478"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">478</td><td class="n">Shadow 5 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="479" data-acc="R" data-u="" id="obj-ai-479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">479</td><td class="n">Shadow 5 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="480" data-acc="R" data-u="" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">480</td><td class="n">Shadow 5 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="480" data-i="481" data-acc="R" data-u="" id="obj-mi-481"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">481</td><td class="n">Shadow 5 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="482" data-acc="R" data-u="" id="obj-ai-482"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">482</td><td class="n">Shadow 5 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="483" data-acc="R" data-u="" id="obj-ai-483"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">483</td><td class="n">Shadow 5 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="484" data-acc="R" data-u="" id="obj-ai-484"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">484</td><td class="n">Shadow 5 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="485" data-acc="R" data-u="" id="obj-ai-485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">485</td><td class="n">Shadow 5 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="486" data-acc="R" data-u="" id="obj-ai-486"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">486</td><td class="n">Shadow 5 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="487" data-acc="R" data-u="" id="obj-ai-487"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">487</td><td class="n">Shadow 5 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="488" data-acc="R" data-u="" id="obj-ai-488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">488</td><td class="n">Shadow 5 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="489" data-acc="R" data-u="" id="obj-ai-489"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">489</td><td class="n">Shadow 5 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="490" data-acc="R" data-u="" id="obj-ai-490"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">490</td><td class="n">Shadow 5 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="491" data-acc="R" data-u="" id="obj-ai-491"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">491</td><td class="n">Shadow 5 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="492" data-acc="R" data-u="" id="obj-ai-492"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">492</td><td class="n">Shadow 5 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="493" data-acc="R" data-u="" id="obj-ai-493"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">493</td><td class="n">Shadow 6 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="494" data-acc="R" data-u="" id="obj-ai-494"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">494</td><td class="n">Shadow 6 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="495" data-acc="R" data-u="" id="obj-ai-495"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">495</td><td class="n">Shadow 6 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="496" data-acc="R" data-u="" id="obj-ai-496"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">496</td><td class="n">Shadow 6 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="497" data-acc="R" data-u="" id="obj-ai-497"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">497</td><td class="n">Shadow 6 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="498" data-acc="R" data-u="" id="obj-ai-498"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">498</td><td class="n">Shadow 6 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="499" data-acc="R" data-u="" id="obj-ai-499"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">499</td><td class="n">Shadow 6 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="499" data-i="500" data-acc="R" data-u="" id="obj-mi-500"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">500</td><td class="n">Shadow 6 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="501" data-acc="R" data-u="" id="obj-ai-501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">501</td><td class="n">Shadow 6 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="502" data-acc="R" data-u="" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">502</td><td class="n">Shadow 6 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="503" data-acc="R" data-u="" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">503</td><td class="n">Shadow 6 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="504" data-acc="R" data-u="" id="obj-ai-504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">504</td><td class="n">Shadow 6 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="505" data-acc="R" data-u="" id="obj-ai-505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">505</td><td class="n">Shadow 6 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="506" data-acc="R" data-u="" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">Shadow 6 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="506" data-i="507" data-acc="R" data-u="" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">Shadow 6 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="507" data-i="508" data-acc="R" data-u="" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">Shadow 6 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="508" data-i="509" data-acc="R" data-u="" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">Shadow 6 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="509" data-i="510" data-acc="R" data-u="" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">Shadow 6 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="510" data-i="511" data-acc="R" data-u="" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">Shadow 6 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="511" data-i="512" data-acc="R" data-u="" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">Shadow 7 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="512" data-i="513" data-acc="R" data-u="" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">Shadow 7 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="513" data-i="514" data-acc="R" data-u="" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">Shadow 7 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="514" data-i="515" data-acc="R" data-u="" id="obj-ai-515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">515</td><td class="n">Shadow 7 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="515" data-i="516" data-acc="R" data-u="" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">Shadow 7 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="516" data-i="517" data-acc="R" data-u="" id="obj-ai-517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">517</td><td class="n">Shadow 7 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="517" data-i="518" data-acc="R" data-u="" id="obj-ai-518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">518</td><td class="n">Shadow 7 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="518" data-i="519" data-acc="R" data-u="" id="obj-mi-519"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">519</td><td class="n">Shadow 7 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="519" data-i="520" data-acc="R" data-u="" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Shadow 7 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="520" data-i="521" data-acc="R" data-u="" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">Shadow 7 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="521" data-i="522" data-acc="R" data-u="" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Shadow 7 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="522" data-i="523" data-acc="R" data-u="" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">Shadow 7 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="523" data-i="524" data-acc="R" data-u="" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">Shadow 7 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="524" data-i="525" data-acc="R" data-u="" id="obj-ai-525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">525</td><td class="n">Shadow 7 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="525" data-i="526" data-acc="R" data-u="" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">Shadow 7 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="526" data-i="527" data-acc="R" data-u="" id="obj-ai-527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">527</td><td class="n">Shadow 7 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="527" data-i="528" data-acc="R" data-u="" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">Shadow 7 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="528" data-i="529" data-acc="R" data-u="" id="obj-ai-529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">529</td><td class="n">Shadow 7 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="529" data-i="530" data-acc="R" data-u="" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">Shadow 7 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="530" data-i="531" data-acc="R" data-u="" id="obj-ai-531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">531</td><td class="n">Shadow 8 Input 1 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="531" data-i="532" data-acc="R" data-u="" id="obj-ai-532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">532</td><td class="n">Shadow 8 Input 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="532" data-i="533" data-acc="R" data-u="" id="obj-ai-533"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">533</td><td class="n">Shadow 8 Input 2 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="533" data-i="534" data-acc="R" data-u="" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">Shadow 8 Input 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="534" data-i="535" data-acc="R" data-u="" id="obj-ai-535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">535</td><td class="n">Shadow 8 Input 3 Priority</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="535" data-i="536" data-acc="R" data-u="" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">Shadow 8 Input 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="536" data-i="537" data-acc="R" data-u="" id="obj-ai-537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">537</td><td class="n">Shadow 8 Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="537" data-i="538" data-acc="R" data-u="" id="obj-mi-538"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">538</td><td class="n">Shadow 8 Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="538" data-i="539" data-acc="R" data-u="" id="obj-ai-539"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">539</td><td class="n">Shadow 8 Supply Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="539" data-i="540" data-acc="R" data-u="" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">Shadow 8 Return Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="540" data-i="541" data-acc="R" data-u="" id="obj-ai-541"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">541</td><td class="n">Shadow 8 Outdoor Temp (local)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="541" data-i="542" data-acc="R" data-u="" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">Shadow 8 Boiler 1 Out Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="542" data-i="543" data-acc="R" data-u="" id="obj-ai-543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">543</td><td class="n">Shadow 8 Relay Output Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="543" data-i="544" data-acc="R" data-u="" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">Shadow 8 Model Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="544" data-i="545" data-acc="R" data-u="" id="obj-ai-545"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">545</td><td class="n">Shadow 8 Burner Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="545" data-i="546" data-acc="R" data-u="" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">Shadow 8 Min Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="546" data-i="547" data-acc="R" data-u="" id="obj-ai-547"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">547</td><td class="n">Shadow 8 Max Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="547" data-i="548" data-acc="R" data-u="" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">Shadow 8 Modulation Rate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="548" data-i="549" data-acc="R" data-u="" id="obj-ai-549"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">549</td><td class="n">Shadow 8 Boiler Status 3 and Available Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="549" data-i="550" data-acc="R" data-u="" id="obj-ai-550"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">550</td><td class="n">Custom Type String 2 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="550" data-i="551" data-acc="R" data-u="" id="obj-ai-551"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">551</td><td class="n">Custom Type String 2 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="551" data-i="552" data-acc="R" data-u="" id="obj-ai-552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">552</td><td class="n">Custom Type String 2 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="552" data-i="553" data-acc="R" data-u="" id="obj-ai-553"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">553</td><td class="n">Custom Type String 2 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="553" data-i="554" data-acc="R" data-u="" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">Custom Type String 2 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="554" data-i="555" data-acc="R" data-u="" id="obj-ai-555"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">555</td><td class="n">Custom Type String 2 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="555" data-i="556" data-acc="R" data-u="" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">Custom Type String 2 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="556" data-i="557" data-acc="R" data-u="" id="obj-ai-557"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">557</td><td class="n">Custom Type String 2 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="557" data-i="558" data-acc="R" data-u="" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">Custom Type String 2 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="558" data-i="559" data-acc="R" data-u="" id="obj-ai-559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">559</td><td class="n">Custom Type String 2 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="559" data-i="560" data-acc="R" data-u="" id="obj-ai-560"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">560</td><td class="n">Custom Type String 2 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="560" data-i="561" data-acc="R" data-u="" id="obj-ai-561"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">561</td><td class="n">Custom Type String 2 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="561" data-i="562" data-acc="R" data-u="" id="obj-ai-562"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">562</td><td class="n">Custom Type String 2 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="562" data-i="563" data-acc="R" data-u="" id="obj-ai-563"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">563</td><td class="n">Custom Type String 3 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="563" data-i="564" data-acc="R" data-u="" id="obj-ai-564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">564</td><td class="n">Custom Type String 3 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="564" data-i="565" data-acc="R" data-u="" id="obj-ai-565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">565</td><td class="n">Custom Type String 3 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="565" data-i="566" data-acc="R" data-u="" id="obj-ai-566"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">566</td><td class="n">Custom Type String 3 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="566" data-i="567" data-acc="R" data-u="" id="obj-ai-567"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">567</td><td class="n">Custom Type String 3 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="567" data-i="568" data-acc="R" data-u="" id="obj-ai-568"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">568</td><td class="n">Custom Type String 3 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="568" data-i="569" data-acc="R" data-u="" id="obj-ai-569"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">569</td><td class="n">Custom Type String 3 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="569" data-i="570" data-acc="R" data-u="" id="obj-ai-570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">570</td><td class="n">Custom Type String 3 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="570" data-i="571" data-acc="R" data-u="" id="obj-ai-571"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">571</td><td class="n">Custom Type String 3 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="571" data-i="572" data-acc="R" data-u="" id="obj-ai-572"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">572</td><td class="n">Custom Type String 3 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="572" data-i="573" data-acc="R" data-u="" id="obj-ai-573"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">573</td><td class="n">Custom Type String 3 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="573" data-i="574" data-acc="R" data-u="" id="obj-ai-574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">574</td><td class="n">Custom Type String 3 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="574" data-i="575" data-acc="R" data-u="" id="obj-ai-575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">575</td><td class="n">Custom Type String 3 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="575" data-i="576" data-acc="R" data-u="" id="obj-ai-576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">576</td><td class="n">Custom Type String 4 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="576" data-i="577" data-acc="R" data-u="" id="obj-ai-577"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">577</td><td class="n">Custom Type String 4 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="577" data-i="578" data-acc="R" data-u="" id="obj-ai-578"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">578</td><td class="n">Custom Type String 4 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="578" data-i="579" data-acc="R" data-u="" id="obj-ai-579"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">579</td><td class="n">Custom Type String 4 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="579" data-i="580" data-acc="R" data-u="" id="obj-ai-580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">580</td><td class="n">Custom Type String 4 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="580" data-i="581" data-acc="R" data-u="" id="obj-ai-581"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">581</td><td class="n">Custom Type String 4 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="581" data-i="582" data-acc="R" data-u="" id="obj-ai-582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">582</td><td class="n">Custom Type String 4 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="582" data-i="583" data-acc="R" data-u="" id="obj-ai-583"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">583</td><td class="n">Custom Type String 4 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="583" data-i="584" data-acc="R" data-u="" id="obj-ai-584"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">584</td><td class="n">Custom Type String 4 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="584" data-i="585" data-acc="R" data-u="" id="obj-ai-585"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">585</td><td class="n">Custom Type String 4 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="585" data-i="586" data-acc="R" data-u="" id="obj-ai-586"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">586</td><td class="n">Custom Type String 4 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="586" data-i="587" data-acc="R" data-u="" id="obj-ai-587"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">587</td><td class="n">Custom Type String 4 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="587" data-i="588" data-acc="R" data-u="" id="obj-ai-588"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">588</td><td class="n">Custom Type String 4 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="589" data-acc="W" data-u="" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">Net Priority 1 Add Boiler Delay</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="590" data-acc="W" data-u="" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">Net Priority 2 Add Boiler Delay</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="590" data-i="591" data-acc="R" data-u="" id="obj-ai-591"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">591</td><td class="n">P of the PI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="591" data-i="592" data-acc="R" data-u="" id="obj-ai-592"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">592</td><td class="n">I of the PI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="592" data-i="593" data-acc="R" data-u="" id="obj-ai-593"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">593</td><td class="n">PI Output t-1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="594" data-acc="R" data-u="" data-min="1" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">594</td><td class="n">Relay Output Gas Valve ON</td><td class="d">Gas valve relay output on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="595" data-acc="R" data-u="" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">Relay Output Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="596" data-acc="R" data-u="" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">Relay Output Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="597" data-acc="R" data-u="" id="obj-bi-597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">597</td><td class="n">Relay Output Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="598" data-acc="R" data-u="" id="obj-bi-598"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">598</td><td class="n">Relay Output Additional Heat Demand ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="599" data-acc="R" data-u="" id="obj-bi-599"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">599</td><td class="n">Relay Output Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="600" data-acc="R" data-u="" id="obj-bi-600"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">600</td><td class="n">Boiler Status 2 Flue Temperature Warning</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="601" data-acc="R" data-u="" id="obj-bi-601"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">601</td><td class="n">Boiler Status 2 Modulation Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="602" data-acc="R" data-u="" id="obj-bi-602"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">602</td><td class="n">Boiler Status 2 Freeze Protection</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="602" data-i="603" data-acc="R" data-u="" id="obj-bi-603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">603</td><td class="n">Boiler Status 2 Warm Weather Shutdown</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="603" data-i="604" data-acc="R" data-u="" id="obj-bi-604"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">604</td><td class="n">Exercise Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="604" data-i="605" data-acc="R" data-u="" id="obj-bi-605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">605</td><td class="n">Exercise Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="605" data-i="606" data-acc="R" data-u="" id="obj-bi-606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">606</td><td class="n">Exercise Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="606" data-i="607" data-acc="R" data-u="" id="obj-bi-607"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">607</td><td class="n">Exercise Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="607" data-i="608" data-acc="R" data-u="" id="obj-bi-608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">608</td><td class="n">Freeze Protect Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="608" data-i="609" data-acc="R" data-u="" id="obj-bi-609"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">609</td><td class="n">Freeze Protect Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="610" data-acc="R" data-u="" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">Freeze Protect Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="611" data-acc="R" data-u="" id="obj-bi-611"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">611</td><td class="n">Freeze Protect Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="611" data-i="612" data-acc="R" data-u="" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">Priority 1 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="612" data-i="613" data-acc="R" data-u="" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">Priority 1 Target Adjustment</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="614" data-acc="R" data-u="" id="obj-bi-614"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">614</td><td class="n">Priority 1 Run Aux Pump/Output setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="615" data-acc="R" data-u="" id="obj-bi-615"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">615</td><td class="n">Priority 1 Run Boiler Pump setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="615" data-i="616" data-acc="R" data-u="" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Input 1 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="616" data-i="617" data-acc="R" data-u="" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">Input 1 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="618" data-acc="R" data-u="" id="obj-bi-618"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">618</td><td class="n">Input 1 Source is set to 0-10V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="618" data-i="619" data-acc="R" data-u="" id="obj-ai-619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">619</td><td class="n">Priority 2 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="619" data-i="620" data-acc="R" data-u="" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Priority 2 Target Adjustment</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="621" data-acc="R" data-u="" id="obj-bi-621"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">621</td><td class="n">Priority 2 Run Aux Pump/Output setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="622" data-acc="R" data-u="" id="obj-bi-622"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">622</td><td class="n">Priority 2 Run Boiler Pump setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="622" data-i="623" data-acc="R" data-u="" id="obj-ai-623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">623</td><td class="n">Priority 3 System Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="623" data-i="624" data-acc="R" data-u="" id="obj-ai-624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">624</td><td class="n">Priority 3 Target Adjustment</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="625" data-acc="R" data-u="" id="obj-bi-625"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">625</td><td class="n">Priority 3 Run Aux Pump/Output setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="626" data-acc="R" data-u="" id="obj-bi-626"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">626</td><td class="n">Priority 3 Run Boiler Pump setting</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="627" data-acc="R" data-u="" id="obj-bi-627"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">627</td><td class="n">Target was Reduced Flue Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="628" data-acc="R" data-u="" id="obj-bi-628"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">628</td><td class="n">Target was Reduced Boiler In Out</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="629" data-acc="R" data-u="" id="obj-bi-629"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">629</td><td class="n">Modulation was Reduced</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="630" data-acc="R" data-u="" id="obj-bi-630"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">630</td><td class="n">Turn on Additional Heat Contact</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="631" data-acc="R" data-u="" id="obj-bi-631"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">631</td><td class="n">Run Circulator 1</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="631" data-i="632" data-acc="R" data-u="" id="obj-bi-632"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">632</td><td class="n">Run Circulator 2</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="632" data-i="633" data-acc="R" data-u="" id="obj-bi-633"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">633</td><td class="n">Run Circulator 3</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="633" data-i="634" data-acc="R" data-u="" id="obj-bi-634"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">634</td><td class="n">Run Boiler Pump</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="634" data-i="635" data-acc="R" data-u="" id="obj-ai-635"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">635</td><td class="n">P1 activate Contact Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="635" data-i="636" data-acc="R" data-u="" id="obj-bi-636"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">636</td><td class="n">P1 target ModSensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="636" data-i="637" data-acc="R" data-u="" id="obj-bi-637"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">637</td><td class="n">P1 Add Heat Temp Dep</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="637" data-i="638" data-acc="R" data-u="" id="obj-ai-638"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">638</td><td class="n">P1 Add Heat Below SP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="638" data-i="639" data-acc="R" data-u="" id="obj-ai-639"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">639</td><td class="n">P2 activate Contact Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="639" data-i="640" data-acc="R" data-u="" id="obj-bi-640"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">640</td><td class="n">P2 target ModSensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="640" data-i="641" data-acc="R" data-u="" id="obj-bi-641"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">641</td><td class="n">P2 Add Heat Temp Dep</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="641" data-i="642" data-acc="R" data-u="" id="obj-ai-642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">642</td><td class="n">P2 Add Heat Below SP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="642" data-i="643" data-acc="R" data-u="" id="obj-ai-643"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">643</td><td class="n">P3 activate Contact Setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="643" data-i="644" data-acc="R" data-u="" id="obj-bi-644"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">644</td><td class="n">P3 target ModSensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="644" data-i="645" data-acc="R" data-u="" id="obj-bi-645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">645</td><td class="n">P3 Add Heat Temp Dep</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="645" data-i="646" data-acc="R" data-u="" id="obj-ai-646"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">646</td><td class="n">P3 Add Heat Below SP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="646" data-i="647" data-acc="R" data-u="" id="obj-ai-647"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">647</td><td class="n">Input 2 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="647" data-i="648" data-acc="R" data-u="" id="obj-ai-648"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">648</td><td class="n">Input 2 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="648" data-i="649" data-acc="R" data-u="" id="obj-bi-649"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">649</td><td class="n">Input 2 Source is set to 0-20V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="649" data-i="650" data-acc="R" data-u="" id="obj-ai-650"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">650</td><td class="n">Input 3 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="650" data-i="651" data-acc="R" data-u="" id="obj-ai-651"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">651</td><td class="n">Input 3 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="651" data-i="652" data-acc="R" data-u="" id="obj-bi-652"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">652</td><td class="n">Input 3 Source is set to 0-30V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="652" data-i="653" data-acc="R" data-u="" id="obj-ai-653"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">653</td><td class="n">Boiler Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="653" data-i="654" data-acc="R" data-u="" id="obj-bi-654"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">654</td><td class="n">Running DHW</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="654" data-i="655" data-acc="R" data-u="" id="obj-bi-655"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">655</td><td class="n">Local Priority 1 Running</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="655" data-i="656" data-acc="R" data-u="" id="obj-bi-656"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">656</td><td class="n">Local Priority 2 Running</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="656" data-i="657" data-acc="R" data-u="" id="obj-bi-657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">657</td><td class="n">Local Priority 2 Running</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="657" data-i="658" data-acc="R" data-u="" id="obj-bi-658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">658</td><td class="n">Input 1 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="658" data-i="659" data-acc="R" data-u="" id="obj-bi-659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">659</td><td class="n">Input 2 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="659" data-i="660" data-acc="R" data-u="" id="obj-bi-660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">660</td><td class="n">Input 3 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="660" data-i="661" data-acc="R" data-u="" id="obj-bi-661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">661</td><td class="n">Manual Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="661" data-i="662" data-acc="R" data-u="" id="obj-bi-662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">662</td><td class="n">Auto Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="662" data-i="663" data-acc="R" data-u="" id="obj-bi-663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">663</td><td class="n">Low Water Cutoff Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="663" data-i="664" data-acc="R" data-u="" id="obj-bi-664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">664</td><td class="n">Air P-Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="664" data-i="665" data-acc="R" data-u="" id="obj-bi-665"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">665</td><td class="n">Flow Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="665" data-i="666" data-acc="R" data-u="" id="obj-bi-666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">666</td><td class="n">Supply Sensor Error</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="666" data-i="667" data-acc="R" data-u="" id="obj-bi-667"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">667</td><td class="n">Return Sensor Error</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="667" data-i="668" data-acc="R" data-u="" id="obj-bi-668"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">668</td><td class="n">Outdoor Temperature Sensor Error</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="668" data-i="669" data-acc="R" data-u="" id="obj-bi-669"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">669</td><td class="n">Gas Valve Fault 1</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="669" data-i="670" data-acc="R" data-u="" id="obj-bi-670"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">670</td><td class="n">Gas Valve Fault 2</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="670" data-i="671" data-acc="R" data-u="" id="obj-bi-671"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">671</td><td class="n">Gas Valve Fault 3</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="671" data-i="672" data-acc="R" data-u="" id="obj-bi-672"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">672</td><td class="n">Gas Valve Fault 4</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="672" data-i="673" data-acc="R" data-u="" id="obj-bi-673"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">673</td><td class="n">LKHS1 Hard Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="673" data-i="674" data-acc="R" data-u="" id="obj-bi-674"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">674</td><td class="n">LKHS1 Hard Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="674" data-i="675" data-acc="R" data-u="" id="obj-bi-675"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">675</td><td class="n">LKHS1 Hard High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="675" data-i="676" data-acc="R" data-u="" id="obj-bi-676"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">676</td><td class="n">LKHS1 Hard Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="676" data-i="677" data-acc="R" data-u="" id="obj-bi-677"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">677</td><td class="n">LKHS1 Hard Expansion Board Fault Hw Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="677" data-i="678" data-acc="R" data-u="" id="obj-bi-678"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">678</td><td class="n">LKHS1 Hard Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="678" data-i="679" data-acc="R" data-u="" id="obj-bi-679"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">679</td><td class="n">LKHS1 Hard Gas Valve Fault see Sensor Warnings</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="679" data-i="680" data-acc="R" data-u="" id="obj-bi-680"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">680</td><td class="n">LKHS1 Hard Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="680" data-i="681" data-acc="R" data-u="" id="obj-bi-681"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">681</td><td class="n">LKHS1 Hard Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="681" data-i="682" data-acc="R" data-u="" id="obj-bi-682"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">682</td><td class="n">LKHS1 Hard Flow Switch Fault Sys Temp High Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="682" data-i="683" data-acc="R" data-u="" id="obj-bi-683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">683</td><td class="n">LKHS1 Hard Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="683" data-i="684" data-acc="R" data-u="" id="obj-bi-684"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">684</td><td class="n">LKHS1 Hard Return above Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="684" data-i="685" data-acc="R" data-u="" id="obj-bi-685"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">685</td><td class="n">LKHS1 Hard Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="685" data-i="686" data-acc="R" data-u="" id="obj-bi-686"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">686</td><td class="n">LKHS1 Hard Supply 58F above Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="686" data-i="687" data-acc="R" data-u="" id="obj-bi-687"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">687</td><td class="n">LKHS1 Hard Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="687" data-i="688" data-acc="R" data-u="" id="obj-bi-688"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">688</td><td class="n">LKHS1 Hard Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="688" data-i="689" data-acc="R" data-u="" id="obj-bi-689"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">689</td><td class="n">LKHS1 Soft Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="689" data-i="690" data-acc="R" data-u="" id="obj-bi-690"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">690</td><td class="n">LKHS1 Soft Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="690" data-i="691" data-acc="R" data-u="" id="obj-bi-691"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">691</td><td class="n">LKHS1 Soft High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="691" data-i="692" data-acc="R" data-u="" id="obj-bi-692"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">692</td><td class="n">LKHS1 Soft Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="692" data-i="693" data-acc="R" data-u="" id="obj-bi-693"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">693</td><td class="n">LKHS1 Soft Expansion Board Fault Hw Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="693" data-i="694" data-acc="R" data-u="" id="obj-bi-694"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">694</td><td class="n">LKHS1 Soft Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="694" data-i="695" data-acc="R" data-u="" id="obj-bi-695"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">695</td><td class="n">LKHS1 Soft Gas Valve Fault see Sensor Warnings</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="695" data-i="696" data-acc="R" data-u="" id="obj-bi-696"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">696</td><td class="n">LKHS1 Soft Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="696" data-i="697" data-acc="R" data-u="" id="obj-bi-697"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">697</td><td class="n">LKHS1 Soft Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="697" data-i="698" data-acc="R" data-u="" id="obj-bi-698"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">698</td><td class="n">LKHS1 Soft Flow Switch Fault Sys Temp High Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="698" data-i="699" data-acc="R" data-u="" id="obj-bi-699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">699</td><td class="n">LKHS1 Soft Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="699" data-i="700" data-acc="R" data-u="" id="obj-bi-700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">700</td><td class="n">LKHS1 Soft Return above Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="700" data-i="701" data-acc="R" data-u="" id="obj-bi-701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">701</td><td class="n">LKHS1 Soft Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="701" data-i="702" data-acc="R" data-u="" id="obj-bi-702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">702</td><td class="n">LKHS1 Soft Supply 58F above Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="702" data-i="703" data-acc="R" data-u="" id="obj-bi-703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">703</td><td class="n">LKHS1 Soft Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="703" data-i="704" data-acc="R" data-u="" id="obj-bi-704"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">704</td><td class="n">LKHS1 Soft Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="704" data-i="705" data-acc="R" data-u="" id="obj-bi-705"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">705</td><td class="n">LKHS1 In Input 1 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="705" data-i="706" data-acc="R" data-u="" id="obj-bi-706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">706</td><td class="n">LKHS1 In Input 2 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="706" data-i="707" data-acc="R" data-u="" id="obj-bi-707"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">707</td><td class="n">LKHS1 In Input 3 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="707" data-i="708" data-acc="R" data-u="" id="obj-bi-708"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">708</td><td class="n">LKHS1 In Manual Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="708" data-i="709" data-acc="R" data-u="" id="obj-bi-709"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">709</td><td class="n">LKHS1 In Auto Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="709" data-i="710" data-acc="R" data-u="" id="obj-bi-710"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">710</td><td class="n">LKHS1 In Low Water Cutoff Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="710" data-i="711" data-acc="R" data-u="" id="obj-bi-711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">711</td><td class="n">LKHS1 In Air P-Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="711" data-i="712" data-acc="R" data-u="" id="obj-bi-712"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">712</td><td class="n">LKHS1 In Flow Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="712" data-i="713" data-acc="R" data-u="" id="obj-bi-713"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">713</td><td class="n">LKHS1 RO Gas Valve ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="713" data-i="714" data-acc="R" data-u="" id="obj-bi-714"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">714</td><td class="n">LKHS1 RO Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="715" data-acc="R" data-u="" id="obj-bi-715"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">715</td><td class="n">LKHS1 RO Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="715" data-i="716" data-acc="R" data-u="" id="obj-bi-716"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">716</td><td class="n">LKHS1 RO Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="716" data-i="717" data-acc="R" data-u="" id="obj-bi-717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">717</td><td class="n">LKHS1 RO Additional Heat Demand ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="717" data-i="718" data-acc="R" data-u="" id="obj-bi-718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">718</td><td class="n">LKHS1 RO Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="718" data-i="719" data-acc="R" data-u="" id="obj-bi-719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">719</td><td class="n">LKHS2 Hard Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="719" data-i="720" data-acc="R" data-u="" id="obj-bi-720"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">720</td><td class="n">LKHS2 Hard Flow Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="720" data-i="721" data-acc="R" data-u="" id="obj-bi-721"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">721</td><td class="n">LKHS2 Hard Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="721" data-i="722" data-acc="R" data-u="" id="obj-bi-722"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">722</td><td class="n">LKHS2 Hard Return &gt; Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="722" data-i="723" data-acc="R" data-u="" id="obj-bi-723"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">723</td><td class="n">LKHS2 Hard Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="723" data-i="724" data-acc="R" data-u="" id="obj-bi-724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">724</td><td class="n">LKHS2 Hard Supply 58F &gt; Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="724" data-i="725" data-acc="R" data-u="" id="obj-bi-725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">725</td><td class="n">LKHS2 Hard Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="725" data-i="726" data-acc="R" data-u="" id="obj-bi-726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">726</td><td class="n">LKHS2 Hard Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="726" data-i="727" data-acc="R" data-u="" id="obj-bi-727"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">727</td><td class="n">LKHS2 Hard Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="727" data-i="728" data-acc="R" data-u="" id="obj-bi-728"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">728</td><td class="n">LKHS2 Hard Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="729" data-acc="R" data-u="" id="obj-bi-729"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">729</td><td class="n">LKHS2 Hard High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="730" data-acc="R" data-u="" id="obj-bi-730"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">730</td><td class="n">LKHS2 Hard Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="731" data-acc="R" data-u="" id="obj-bi-731"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">731</td><td class="n">LKHS2 Hard Expansion Board Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="732" data-acc="R" data-u="" id="obj-bi-732"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">732</td><td class="n">LKHS2 Hard Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="733" data-acc="R" data-u="" id="obj-bi-733"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">733</td><td class="n">LKHS2 Hard Gas Valve Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="734" data-acc="R" data-u="" id="obj-bi-734"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">734</td><td class="n">LKHS2 Hard Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="735" data-acc="R" data-u="" id="obj-bi-735"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">735</td><td class="n">LKHS2 Soft Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="736" data-acc="R" data-u="" id="obj-bi-736"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">736</td><td class="n">LKHS2 Soft Flow Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="737" data-acc="R" data-u="" id="obj-bi-737"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">737</td><td class="n">LKHS2 Soft Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="738" data-acc="R" data-u="" id="obj-bi-738"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">738</td><td class="n">LKHS2 Soft Return &gt; Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="739" data-acc="R" data-u="" id="obj-bi-739"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">739</td><td class="n">LKHS2 Soft Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="740" data-acc="R" data-u="" id="obj-bi-740"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">740</td><td class="n">LKHS2 Soft Supply 58F &gt; Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="741" data-acc="R" data-u="" id="obj-bi-741"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">741</td><td class="n">LKHS2 Soft Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="742" data-acc="R" data-u="" id="obj-bi-742"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">742</td><td class="n">LKHS2 Soft Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="743" data-acc="R" data-u="" id="obj-bi-743"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">743</td><td class="n">LKHS2 Soft Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="744" data-acc="R" data-u="" id="obj-bi-744"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">744</td><td class="n">LKHS2 Soft Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="745" data-acc="R" data-u="" id="obj-bi-745"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">745</td><td class="n">LKHS2 Soft High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="746" data-acc="R" data-u="" id="obj-bi-746"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">746</td><td class="n">LKHS2 Soft Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="747" data-acc="R" data-u="" id="obj-bi-747"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">747</td><td class="n">LKHS2 Soft Expansion Board Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="748" data-acc="R" data-u="" id="obj-bi-748"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">748</td><td class="n">LKHS2 Soft Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="749" data-acc="R" data-u="" id="obj-bi-749"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">749</td><td class="n">LKHS2 Soft Gas Valve Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="750" data-acc="R" data-u="" id="obj-bi-750"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">750</td><td class="n">LKHS2 Soft Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="751" data-acc="R" data-u="" id="obj-bi-751"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">751</td><td class="n">LKHS2 In Input 1 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="752" data-acc="R" data-u="" id="obj-bi-752"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">752</td><td class="n">LKHS2 In Input 2 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="753" data-acc="R" data-u="" id="obj-bi-753"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">753</td><td class="n">LKHS2 In Input 3 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="754" data-acc="R" data-u="" id="obj-bi-754"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">754</td><td class="n">LKHS2 In Manual Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="755" data-acc="R" data-u="" id="obj-bi-755"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">755</td><td class="n">LKHS2 In Auto Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="756" data-acc="R" data-u="" id="obj-bi-756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">756</td><td class="n">LKHS2 In Low Water Cutoff Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="757" data-acc="R" data-u="" id="obj-bi-757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">757</td><td class="n">LKHS2 In Air P-Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="758" data-acc="R" data-u="" id="obj-bi-758"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">758</td><td class="n">LKHS2 In Flow Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="759" data-acc="R" data-u="" id="obj-bi-759"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">759</td><td class="n">LKHS2 RO Gas Valve ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="760" data-acc="R" data-u="" id="obj-bi-760"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">760</td><td class="n">LKHS2 RO Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="761" data-acc="R" data-u="" id="obj-bi-761"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">761</td><td class="n">LKHS2 RO Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="762" data-acc="R" data-u="" id="obj-bi-762"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">762</td><td class="n">LKHS2 RO Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="763" data-acc="R" data-u="" id="obj-bi-763"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">763</td><td class="n">LKHS2 RO Additional Heat Demand ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="764" data-acc="R" data-u="" id="obj-bi-764"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">764</td><td class="n">LKHS2 RO Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="765" data-acc="R" data-u="" id="obj-bi-765"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">765</td><td class="n">LKHS3 Hard Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="766" data-acc="R" data-u="" id="obj-bi-766"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">766</td><td class="n">LKHS3 Hard Flow Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="767" data-acc="R" data-u="" id="obj-bi-767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">767</td><td class="n">LKHS3 Hard Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="768" data-acc="R" data-u="" id="obj-bi-768"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">768</td><td class="n">LKHS3 Hard Return &gt; Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="769" data-acc="R" data-u="" id="obj-bi-769"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">769</td><td class="n">LKHS3 Hard Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="770" data-acc="R" data-u="" id="obj-bi-770"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">770</td><td class="n">LKHS3 Hard Supply 58F &gt; Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="771" data-acc="R" data-u="" id="obj-bi-771"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">771</td><td class="n">LKHS3 Hard Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="772" data-acc="R" data-u="" id="obj-bi-772"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">772</td><td class="n">LKHS3 Hard Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="773" data-acc="R" data-u="" id="obj-bi-773"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">773</td><td class="n">LKHS3 Hard Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="774" data-acc="R" data-u="" id="obj-bi-774"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">774</td><td class="n">LKHS3 Hard Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="775" data-acc="R" data-u="" id="obj-bi-775"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">775</td><td class="n">LKHS3 Hard High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="776" data-acc="R" data-u="" id="obj-bi-776"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">776</td><td class="n">LKHS3 Hard Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="777" data-acc="R" data-u="" id="obj-bi-777"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">777</td><td class="n">LKHS3 Hard Expansion Board Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="778" data-acc="R" data-u="" id="obj-bi-778"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">778</td><td class="n">LKHS3 Hard Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="779" data-acc="R" data-u="" id="obj-bi-779"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">779</td><td class="n">LKHS3 Hard Gas Valve Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="780" data-acc="R" data-u="" id="obj-bi-780"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">780</td><td class="n">LKHS3 Hard Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="781" data-acc="R" data-u="" id="obj-bi-781"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">781</td><td class="n">LKHS3 Soft Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="781" data-i="782" data-acc="R" data-u="" id="obj-bi-782"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">782</td><td class="n">LKHS3 Soft Flow Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="782" data-i="783" data-acc="R" data-u="" id="obj-bi-783"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">783</td><td class="n">LKHS3 Soft Return Water Temp High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="783" data-i="784" data-acc="R" data-u="" id="obj-bi-784"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">784</td><td class="n">LKHS3 Soft Return &gt; Supply Temp</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="784" data-i="785" data-acc="R" data-u="" id="obj-bi-785"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">785</td><td class="n">LKHS3 Soft Temp Rise Too Quickly</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="785" data-i="786" data-acc="R" data-u="" id="obj-bi-786"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">786</td><td class="n">LKHS3 Soft Supply 58F &gt; Return</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="786" data-i="787" data-acc="R" data-u="" id="obj-bi-787"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">787</td><td class="n">LKHS3 Soft Temperature Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="787" data-i="788" data-acc="R" data-u="" id="obj-bi-788"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">788</td><td class="n">LKHS3 Soft Flue Temp Too High</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="788" data-i="789" data-acc="R" data-u="" id="obj-bi-789"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">789</td><td class="n">LKHS3 Soft Flame Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="789" data-i="790" data-acc="R" data-u="" id="obj-bi-790"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">790</td><td class="n">LKHS3 Soft Ignition Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="790" data-i="791" data-acc="R" data-u="" id="obj-bi-791"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">791</td><td class="n">LKHS3 Soft High Temp Limit</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="791" data-i="792" data-acc="R" data-u="" id="obj-bi-792"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">792</td><td class="n">LKHS3 Soft Blower Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="792" data-i="793" data-acc="R" data-u="" id="obj-bi-793"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">793</td><td class="n">LKHS3 Soft Expansion Board Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="793" data-i="794" data-acc="R" data-u="" id="obj-bi-794"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">794</td><td class="n">LKHS3 Soft Air Pressure Switch Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="794" data-i="795" data-acc="R" data-u="" id="obj-bi-795"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">795</td><td class="n">LKHS3 Soft Gas Valve Fault</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="795" data-i="796" data-acc="R" data-u="" id="obj-bi-796"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">796</td><td class="n">LKHS3 Soft Low Water Cutoff</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="796" data-i="797" data-acc="R" data-u="" id="obj-bi-797"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">797</td><td class="n">LKHS3 In Input 1 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="797" data-i="798" data-acc="R" data-u="" id="obj-bi-798"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">798</td><td class="n">LKHS3 In Input 2 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="798" data-i="799" data-acc="R" data-u="" id="obj-bi-799"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">799</td><td class="n">LKHS3 In Input 3 active</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="799" data-i="800" data-acc="R" data-u="" id="obj-bi-800"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">800</td><td class="n">LKHS3 In Manual Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="800" data-i="801" data-acc="R" data-u="" id="obj-bi-801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">801</td><td class="n">LKHS3 In Auto Limit Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="801" data-i="802" data-acc="R" data-u="" id="obj-bi-802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">802</td><td class="n">LKHS3 In Low Water Cutoff Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="802" data-i="803" data-acc="R" data-u="" id="obj-bi-803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803</td><td class="n">LKHS3 In Air P-Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="803" data-i="804" data-acc="R" data-u="" id="obj-bi-804"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">804</td><td class="n">LKHS3 In Flow Switch Open</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="804" data-i="805" data-acc="R" data-u="" id="obj-bi-805"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805</td><td class="n">LKHS3 RO Gas Valve ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="805" data-i="806" data-acc="R" data-u="" id="obj-bi-806"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">806</td><td class="n">LKHS3 RO Circulator 1 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="806" data-i="807" data-acc="R" data-u="" id="obj-bi-807"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">807</td><td class="n">LKHS3 RO Circulator 2 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="807" data-i="808" data-acc="R" data-u="" id="obj-bi-808"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">808</td><td class="n">LKHS3 RO Circulator 3 ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="808" data-i="809" data-acc="R" data-u="" id="obj-bi-809"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809</td><td class="n">LKHS3 RO Additional Heat Demand ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="809" data-i="810" data-acc="R" data-u="" id="obj-bi-810"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">810</td><td class="n">LKHS3 RO Boiler Circulator ON</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="810" data-i="811" data-acc="R" data-u="" id="obj-bi-811"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">811</td><td class="n">LKHS1 Flue Temperature Warning</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="811" data-i="812" data-acc="R" data-u="" id="obj-bi-812"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">812</td><td class="n">LKHS1 Modulation Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="812" data-i="813" data-acc="R" data-u="" id="obj-bi-813"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">813</td><td class="n">LKHS1 Freeze Protection</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="813" data-i="814" data-acc="R" data-u="" id="obj-bi-814"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">814</td><td class="n">LKHS1 Warm Weather Shutdown</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="814" data-i="815" data-acc="R" data-u="" id="obj-bi-815"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">815</td><td class="n">LKHS2 Flue Temperature Warning</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="815" data-i="816" data-acc="R" data-u="" id="obj-bi-816"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">816</td><td class="n">LKHS2 Modulation Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="816" data-i="817" data-acc="R" data-u="" id="obj-bi-817"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">817</td><td class="n">LKHS2 Freeze Protection</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="817" data-i="818" data-acc="R" data-u="" id="obj-bi-818"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">818</td><td class="n">LKHS2 Warm Weather Shutdown</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="818" data-i="819" data-acc="R" data-u="" id="obj-bi-819"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">819</td><td class="n">LKHS3 Flue Temperature Warning</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="819" data-i="820" data-acc="R" data-u="" id="obj-bi-820"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">820</td><td class="n">LKHS3 Modulation Sensor</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="820" data-i="821" data-acc="R" data-u="" id="obj-bi-821"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">821</td><td class="n">LKHS3 Freeze Protection</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="821" data-i="822" data-acc="R" data-u="" id="obj-bi-822"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">822</td><td class="n">LKHS3 Warm Weather Shutdown</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="822" data-i="823" data-acc="R" data-u="" id="obj-ai-823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">823</td><td class="n">Shad2 In1 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="823" data-i="824" data-acc="R" data-u="" id="obj-ai-824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">824</td><td class="n">Shad2 In1 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="824" data-i="825" data-acc="R" data-u="" id="obj-bi-825"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">825</td><td class="n">Shad2 In1 Source is set to 0-10V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="825" data-i="826" data-acc="R" data-u="" id="obj-ai-826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">826</td><td class="n">Shad2 In2 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="826" data-i="827" data-acc="R" data-u="" id="obj-ai-827"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">827</td><td class="n">Shad2 In2 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="827" data-i="828" data-acc="R" data-u="" id="obj-bi-828"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">828</td><td class="n">Shad2 In2 Source is set to 0-10V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="828" data-i="829" data-acc="R" data-u="" id="obj-ai-829"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">829</td><td class="n">Shad2 In3 Priority Boiler</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="829" data-i="830" data-acc="R" data-u="" id="obj-ai-830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">830</td><td class="n">Shad2 In3 Aux Pump/Output Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="830" data-i="831" data-acc="R" data-u="" id="obj-bi-831"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">831</td><td class="n">Shad2 In3 Source is set to 0-10V</td><td class="d">On/off value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Pad00HB</li><li><a href="#obj-mi-2"><code>MI2</code></a>Boiler Model</li><li><a href="#obj-ai-3"><code>AI3</code></a>U1 Sw Version</li><li><a href="#obj-ai-4"><code>AI4</code></a>U2 Sw Version</li><li><a href="#obj-ai-5"><code>AI5</code></a>NET Volts Output</li><li><a href="#obj-ai-6"><code>AI6</code></a>Relay Output Status</li><li><a href="#obj-ai-7"><code>AI7</code></a>Boiler Out 1 Temperature</li><li><a href="#obj-ai-8"><code>AI8</code></a>Mod Return Temp</li><li><a href="#obj-ai-9"><code>AI9</code></a>MHEOTmp F1</li><li><a href="#obj-ai-10"><code>AI10</code></a>Active Target Supply Temperature</li><li><a href="#obj-ai-11"><code>AI11</code></a>Mod Temp</li><li><a href="#obj-ai-12"><code>AI12</code></a>Fire Rate Selection</li><li><a href="#obj-bi-13"><code>BI13</code></a>Boiler Status 2</li><li><a href="#obj-ai-14"><code>AI14</code></a>HLOReset</li><li><a href="#obj-ai-15"><code>AI15</code></a>Fan Speed</li><li><a href="#obj-ai-16"><code>AI16</code></a>Flame Sense Value</li><li><a href="#obj-ai-17"><code>AI17</code></a>AvgFlameL</li><li><a href="#obj-ai-18"><code>AI18</code></a>Slave Fire Rate Unconverted</li><li><a href="#obj-ai-19"><code>AI19</code></a>Outdoor Temp</li><li><a href="#obj-av-20"><code>AV20</code></a>System Time (Minutes)</li><li><a href="#obj-av-21"><code>AV21</code></a>System Time (Hours)</li><li><a href="#obj-av-22"><code>AV22</code></a>System Date (Day)</li><li><a href="#obj-av-23"><code>AV23</code></a>System Date (Month)</li><li><a href="#obj-av-24"><code>AV24</code></a>System Date (Year)</li><li><a href="#obj-ai-25"><code>AI25</code></a>0-10V Output</li><li><a href="#obj-ai-26"><code>AI26</code></a>0-10V Output</li><li><a href="#obj-ai-27"><code>AI27</code></a>0-10V Input</li><li><a href="#obj-ai-28"><code>AI28</code></a>Max Blower RPM</li><li><a href="#obj-ai-29"><code>AI29</code></a>Flame Boost</li><li><a href="#obj-av-30"><code>AV30</code></a>Circulator Exercise/Freeze Protection</li><li><a href="#obj-ai-31"><code>AI31</code></a>Input 2 Hours RAM MSB</li><li><a href="#obj-ai-32"><code>AI32</code></a>Priority 1 Settings</li><li><a href="#obj-av-33"><code>AV33</code></a>Priority 1 Supply Max Target</li><li><a href="#obj-av-34"><code>AV34</code></a>Priority 1 Supply Min Target</li><li><a href="#obj-av-35"><code>AV35</code></a>Priority 1 OD Reset/Volts Max</li><li><a href="#obj-av-36"><code>AV36</code></a>Priority 1 OD Reset/Volts Min</li><li><a href="#obj-av-37"><code>AV37</code></a>Priority 1 Max Boiler Temperature</li><li><a href="#obj-av-38"><code>AV38</code></a>Priority 3 Max Rate Volts</li><li><a href="#obj-ai-39"><code>AI39</code></a>OAT Configuration</li><li><a href="#obj-ai-40"><code>AI40</code></a>Active Network Priority&#x27;s Boiler Off Diff</li><li><a href="#obj-av-41"><code>AV41</code></a>Priority 1 System On Diff</li><li><a href="#obj-av-42"><code>AV42</code></a>Priority 1 Max On Time Setting</li><li><a href="#obj-av-43"><code>AV43</code></a>Priority 1 Post Pump Time</li><li><a href="#obj-av-44"><code>AV44</code></a>Priority 1 Boost Time</li><li><a href="#obj-ai-45"><code>AI45</code></a>Input 1 Priority</li><li><a href="#obj-av-46"><code>AV46</code></a>Priority 1 Pre Pump Time</li><li><a href="#obj-ai-47"><code>AI47</code></a>Min Blower RPM</li><li><a href="#obj-av-48"><code>AV48</code></a>Priority 1 Boiler On Diff</li><li><a href="#obj-av-49"><code>AV49</code></a>Priority 1 Boiler Off Diff</li><li><a href="#obj-av-50"><code>AV50</code></a>Priority 1 Max Rate</li><li><a href="#obj-av-51"><code>AV51</code></a>Priority 1 Min Rate</li><li><a href="#obj-ai-52"><code>AI52</code></a>Active Network Priority&#x27;s Max BLR Temp</li><li><a href="#obj-ai-53"><code>AI53</code></a>Active Network Priority&#x27;s Boiler On Diff</li><li><a href="#obj-ai-54"><code>AI54</code></a>Input 2 Hours RAM LSB</li><li><a href="#obj-ai-55"><code>AI55</code></a>Priority 2 Setting</li><li><a href="#obj-av-56"><code>AV56</code></a>Priority 2 Supply Max Target</li><li><a href="#obj-av-57"><code>AV57</code></a>Priority 2 Supply Min Target</li><li><a href="#obj-av-58"><code>AV58</code></a>Priority 2 OD Reset/Volts Max</li><li><a href="#obj-av-59"><code>AV59</code></a>Priority 2 OD Reset/Volts Min</li><li><a href="#obj-ai-60"><code>AI60</code></a>Active Network Prepump Time</li><li><a href="#obj-ai-61"><code>AI61</code></a>Ignition Counter RAM</li><li><a href="#obj-av-62"><code>AV62</code></a>Priority 2 Min On Time Setting</li><li><a href="#obj-av-63"><code>AV63</code></a>Priority 2 Max On Time Setting</li><li><a href="#obj-av-64"><code>AV64</code></a>Priority 2 Post Pump Time</li><li><a href="#obj-av-65"><code>AV65</code></a>Priority 2 Boost Time</li><li><a href="#obj-ai-66"><code>AI66</code></a>Boiler Control Type</li><li><a href="#obj-av-67"><code>AV67</code></a>Priority 1 Pre Pump Time</li><li><a href="#obj-av-68"><code>AV68</code></a>Priority 2 System Off Diff</li><li><a href="#obj-ai-69"><code>AI69</code></a>Network Minimum On Time</li><li><a href="#obj-av-70"><code>AV70</code></a>Priority 2 Boiler On Diff</li><li><a href="#obj-av-71"><code>AV71</code></a>Priority 2 Boiler Off Diff</li><li><a href="#obj-av-72"><code>AV72</code></a>Priority 2 Max Rate</li><li><a href="#obj-av-73"><code>AV73</code></a>Priority 2 Min Rate</li><li><a href="#obj-ai-74"><code>AI74</code></a>Network Return Temp</li><li><a href="#obj-ai-75"><code>AI75</code></a>Local Return Temp</li><li><a href="#obj-ai-76"><code>AI76</code></a>Active Network Priority Post Pump Time</li><li><a href="#obj-ai-77"><code>AI77</code></a>Single Boiler: Pri 3 Setting/Master Boiler: Network 1 Pri Setting</li><li><a href="#obj-av-78"><code>AV78</code></a>Priority 3/Net1 Supply Max Target</li><li><a href="#obj-av-79"><code>AV79</code></a>Priority 3/Net1 Supply Min Target</li><li><a href="#obj-av-80"><code>AV80</code></a>Priority 3/Net1 OD Reset/Volts Max</li><li><a href="#obj-av-81"><code>AV81</code></a>Priority 3/Net1 OD Reset/Volts Min</li><li><a href="#obj-ai-82"><code>AI82</code></a>Network Max On Time</li><li><a href="#obj-av-83"><code>AV83</code></a>Priority 3/Net1 System On Diff</li><li><a href="#obj-av-84"><code>AV84</code></a>Priority 3 Min On Time Setting</li><li><a href="#obj-av-85"><code>AV85</code></a>Priority 3/Net1 System Off Diff</li><li><a href="#obj-av-86"><code>AV86</code></a>Priority 3/Net1 Post Pump Time</li><li><a href="#obj-av-87"><code>AV87</code></a>Priority 3/Net1 Boost Time</li><li><a href="#obj-av-88"><code>AV88</code></a>Priority 2 Max Boiler Temperature</li><li><a href="#obj-av-89"><code>AV89</code></a>Priority 3/Net1 Pre Pump Time</li><li><a href="#obj-ai-90"><code>AI90</code></a>Boiler Status 3</li><li><a href="#obj-ai-91"><code>AI91</code></a>Network Modulation Rate</li><li><a href="#obj-av-92"><code>AV92</code></a>Priority 3/Net1 Boiler On Diff</li><li><a href="#obj-av-93"><code>AV93</code></a>Priority 3/Net1 Boiler Off Diff</li><li><a href="#obj-av-94"><code>AV94</code></a>Priority 3 Max Rate (for single)</li><li><a href="#obj-av-95"><code>AV95</code></a>Priority 3 Min Rate (for single)</li><li><a href="#obj-av-96"><code>AV96</code></a>P3 Max Boiler Temp</li><li><a href="#obj-ai-97"><code>AI97</code></a>Network Run Pumps</li><li><a href="#obj-av-98"><code>AV98</code></a>High Limit Temp</li><li><a href="#obj-av-99"><code>AV99</code></a>WWSD Temp</li><li><a href="#obj-av-100"><code>AV100</code></a>P1 More Settings</li><li><a href="#obj-av-101"><code>AV101</code></a>P1 Min Rate Volts</li><li><a href="#obj-av-102"><code>AV102</code></a>P2 More Settings</li><li><a href="#obj-av-103"><code>AV103</code></a>Outdoor Temp Correction</li><li><a href="#obj-av-104"><code>AV104</code></a>P3 More Settings</li><li><a href="#obj-ai-105"><code>AI105</code></a>Input 2 Hours LSB</li><li><a href="#obj-av-106"><code>AV106</code></a>P1 System Off Diff</li><li><a href="#obj-ai-107"><code>AI107</code></a>Input 2 Hours MSB</li><li><a href="#obj-av-108"><code>AV108</code></a>P2 Min Rate Volts</li><li><a href="#obj-ai-109"><code>AI109</code></a>Boiler Model Number</li><li><a href="#obj-av-110"><code>AV110</code></a>P3 Min rate Volts</li><li><a href="#obj-ai-111"><code>AI111</code></a>Input 1 Hours MSB</li><li><a href="#obj-ai-112"><code>AI112</code></a>Input 1 Hours LSB</li><li><a href="#obj-ai-113"><code>AI113</code></a>Input 1 Hours RAM MSB</li><li><a href="#obj-ai-114"><code>AI114</code></a>Input 1 Hours RAM LSB</li><li><a href="#obj-av-115"><code>AV115</code></a>P2 System On Diff</li><li><a href="#obj-av-116"><code>AV116</code></a>P1 Response Time</li><li><a href="#obj-av-117"><code>AV117</code></a>P2 Response Time</li><li><a href="#obj-av-118"><code>AV118</code></a>P3 Response Time</li><li><a href="#obj-ai-119"><code>AI119</code></a>Network Hours LSB</li><li><a href="#obj-ai-120"><code>AI120</code></a>Ignition Speed</li><li><a href="#obj-ai-121"><code>AI121</code></a>Input 2 Priority</li><li><a href="#obj-ai-122"><code>AI122</code></a>Input 3 Priority</li><li><a href="#obj-ai-123"><code>AI123</code></a>Ignition Counts</li><li><a href="#obj-ai-124"><code>AI124</code></a>Burner Hours</li><li><a href="#obj-ai-125"><code>AI125</code></a>Burner Hours RAM</li><li><a href="#obj-ai-126"><code>AI126</code></a>Reset Factory MSB</li><li><a href="#obj-ai-127"><code>AI127</code></a>Reset Factory LSB</li><li><a href="#obj-ai-128"><code>AI128</code></a>Network Hours MSB</li><li><a href="#obj-mi-129"><code>MI129</code></a>Boiler Out 1</li><li><a href="#obj-ai-130"><code>AI130</code></a>Network Hours RAM MSB</li><li><a href="#obj-ai-131"><code>AI131</code></a>Network Hours RAM LSB</li><li><a href="#obj-mi-132"><code>MI132</code></a>Boiler Out 2</li><li><a href="#obj-ai-133"><code>AI133</code></a>Heat Xchgr 1</li><li><a href="#obj-ai-134"><code>AI134</code></a>Max EE</li><li><a href="#obj-ai-135"><code>AI135</code></a>Heat Xchgr 2</li><li><a href="#obj-ai-136"><code>AI136</code></a>Available to run</li><li><a href="#obj-mi-137"><code>MI137</code></a>Boiler In Temperature</li><li><a href="#obj-mi-138"><code>MI138</code></a>Boiler Status</li><li><a href="#obj-ai-139"><code>AI139</code></a>bHeatXchgrIn2</li><li><a href="#obj-ai-140"><code>AI140</code></a>Input Status</li><li><a href="#obj-mi-141"><code>MI141</code></a>Flue Temperature 1</li><li><a href="#obj-ai-142"><code>AI142</code></a>Local Supply Temp</li><li><a href="#obj-mi-143"><code>MI143</code></a>Flue Temperature 2</li><li><a href="#obj-ai-144"><code>AI144</code></a>P1 Max Rate Volts</li><li><a href="#obj-ai-145"><code>AI145</code></a>bDHWSensor1</li><li><a href="#obj-mi-146"><code>MI146</code></a>Local Outdoor Temperature</li><li><a href="#obj-ai-147"><code>AI147</code></a>bDHWSensor2</li><li><a href="#obj-mi-148"><code>MI148</code></a>Network Outdoor Temperature</li><li><a href="#obj-mi-149"><code>MI149</code></a>Network Supply Temperature</li><li><a href="#obj-ai-150"><code>AI150</code></a>Local Supply Temperature</li><li><a href="#obj-ai-151"><code>AI151</code></a>Local Return Temperature</li><li><a href="#obj-ai-152"><code>AI152</code></a>Input 3 Hours MSB</li><li><a href="#obj-ai-153"><code>AI153</code></a>Input 3 Hours LSB</li><li><a href="#obj-ai-154"><code>AI154</code></a>Bad EEPROM Count</li><li><a href="#obj-ai-155"><code>AI155</code></a>Bad Ram Count</li><li><a href="#obj-ai-156"><code>AI156</code></a>Default Count</li><li><a href="#obj-ai-157"><code>AI157</code></a>Ignition Retries</li><li><a href="#obj-ai-158"><code>AI158</code></a>Lockout History 1 Expansion Board Errors</li><li><a href="#obj-ai-159"><code>AI159</code></a>Manual Lockout Count</li><li><a href="#obj-ai-160"><code>AI160</code></a>Sensor Warnings</li><li><a href="#obj-ai-161"><code>AI161</code></a>Auto Lockout Count</li><li><a href="#obj-ai-162"><code>AI162</code></a>Lockout History 1 Hard Lockout Errors</li><li><a href="#obj-ai-163"><code>AI163</code></a>Lockout History 1 Soft Lockout Errors</li><li><a href="#obj-ai-164"><code>AI164</code></a>Lockout History 1 Minutes</li><li><a href="#obj-ai-165"><code>AI165</code></a>Lockout History 1 Hours</li><li><a href="#obj-ai-166"><code>AI166</code></a>Lockout History 1 Day</li><li><a href="#obj-ai-167"><code>AI167</code></a>Lockout History 1 Month</li><li><a href="#obj-ai-168"><code>AI168</code></a>Lockout History 1 Year</li><li><a href="#obj-ai-169"><code>AI169</code></a>Lockout History 1 Boiler Model</li><li><a href="#obj-ai-170"><code>AI170</code></a>Lockout History 1 Input Status</li><li><a href="#obj-ai-171"><code>AI171</code></a>Lockout History 1 Relay Output Status</li><li><a href="#obj-ai-172"><code>AI172</code></a>Lockout History 1 Flame Signal MSB</li><li><a href="#obj-ai-173"><code>AI173</code></a>Lockout History 1 Flame Signal LSB</li><li><a href="#obj-ai-174"><code>AI174</code></a>Lockout History 1 Outdoor Temperature</li><li><a href="#obj-ai-175"><code>AI175</code></a>Lockout History 1 Flue Temperature 2</li><li><a href="#obj-ai-176"><code>AI176</code></a>Lockout History 1 Boiler Out Temp 2</li><li><a href="#obj-ai-177"><code>AI177</code></a>Lockout History 1 Boiler In Temp 2</li><li><a href="#obj-ai-178"><code>AI178</code></a>bErrSDW</li><li><a href="#obj-ai-179"><code>AI179</code></a>Lockout History 1 Flue Temperature 1</li><li><a href="#obj-ai-180"><code>AI180</code></a>Lockout History 1 Boiler Out Temp 1</li><li><a href="#obj-ai-181"><code>AI181</code></a>Lockout History 1 Heat Exchanger Temp 1</li><li><a href="#obj-ai-182"><code>AI182</code></a>Lockout History 1 Supply Temperature</li><li><a href="#obj-ai-183"><code>AI183</code></a>Lockout History 1 Return Temperature</li><li><a href="#obj-ai-184"><code>AI184</code></a>Lockout History 1 Boiler In Temp 1</li><li><a href="#obj-ai-185"><code>AI185</code></a>Lockout History 1 0-10V Output</li><li><a href="#obj-ai-186"><code>AI186</code></a>Lockout History 1 Blower Speed (RPM)</li><li><a href="#obj-ai-187"><code>AI187</code></a>Lockout History 2 Hard Lockout Errors</li><li><a href="#obj-ai-188"><code>AI188</code></a>Lockout History 2 Soft Lockout Errors</li><li><a href="#obj-ai-189"><code>AI189</code></a>Lockout History 2 Minutes</li><li><a href="#obj-ai-190"><code>AI190</code></a>Lockout History 2 Hours</li><li><a href="#obj-ai-191"><code>AI191</code></a>Lockout History 2 Day</li><li><a href="#obj-ai-192"><code>AI192</code></a>Lockout History 2 Month</li><li><a href="#obj-ai-193"><code>AI193</code></a>Lockout History 2 Year</li><li><a href="#obj-ai-194"><code>AI194</code></a>Lockout History 2 Boiler Model</li><li><a href="#obj-ai-195"><code>AI195</code></a>Lockout History 2 Input Status</li><li><a href="#obj-ai-196"><code>AI196</code></a>Lockout History 2 Relay Output Status</li><li><a href="#obj-ai-197"><code>AI197</code></a>Lockout History 2 Flame Signal MSB</li><li><a href="#obj-ai-198"><code>AI198</code></a>Lockout History 2 Flame Signal LSB</li><li><a href="#obj-ai-199"><code>AI199</code></a>Lockout History 2 Outdoor Temperature</li><li><a href="#obj-ai-200"><code>AI200</code></a>Lockout History 2 Flue Temperature 2</li><li><a href="#obj-ai-201"><code>AI201</code></a>Lockout History 2 Boiler Out Temp 2</li><li><a href="#obj-ai-202"><code>AI202</code></a>Lockout History 2 Boiler In Temp 2</li><li><a href="#obj-ai-203"><code>AI203</code></a>bH1ErrSDW</li><li><a href="#obj-ai-204"><code>AI204</code></a>Lockout History 2 Flue Temperature 1</li><li><a href="#obj-ai-205"><code>AI205</code></a>Lockout History 2 Boiler Out Temp 1</li><li><a href="#obj-ai-206"><code>AI206</code></a>Lockout History 2 Heat Exchanger Temp 1</li><li><a href="#obj-ai-207"><code>AI207</code></a>Lockout History 2 Supply Temperature</li><li><a href="#obj-ai-208"><code>AI208</code></a>Lockout History 2 Return Temperature</li><li><a href="#obj-ai-209"><code>AI209</code></a>Lockout History 2 Boiler In Temp 1</li><li><a href="#obj-ai-210"><code>AI210</code></a>Lockout History 2 0-10V Output</li><li><a href="#obj-ai-211"><code>AI211</code></a>Lockout History 2 Blower Speed (RPM)</li><li><a href="#obj-ai-212"><code>AI212</code></a>Lockout History 3 Hard Lockout Errors</li><li><a href="#obj-ai-213"><code>AI213</code></a>Lockout History 3 Soft Lockout Errors</li><li><a href="#obj-ai-214"><code>AI214</code></a>Lockout History 3 Minutes</li><li><a href="#obj-ai-215"><code>AI215</code></a>Lockout History 3 Hours</li><li><a href="#obj-ai-216"><code>AI216</code></a>Lockout History 3 Day</li><li><a href="#obj-ai-217"><code>AI217</code></a>Lockout History 3 Month</li><li><a href="#obj-ai-218"><code>AI218</code></a>Lockout History 3 Year</li><li><a href="#obj-ai-219"><code>AI219</code></a>Lockout History 3 Boiler Model</li><li><a href="#obj-ai-220"><code>AI220</code></a>Lockout History 3 Input Status</li><li><a href="#obj-ai-221"><code>AI221</code></a>Lockout History 3 Relay Output Status</li><li><a href="#obj-ai-222"><code>AI222</code></a>Lockout History 3 Flame Signal MSB</li><li><a href="#obj-ai-223"><code>AI223</code></a>Lockout History 3 Flame Signal LSB</li><li><a href="#obj-ai-224"><code>AI224</code></a>Lockout History 3 Outdoor Temperature</li><li><a href="#obj-ai-225"><code>AI225</code></a>Lockout History 3 Flue Temperature 2</li><li><a href="#obj-ai-226"><code>AI226</code></a>Lockout History 3 Boiler Out Temp 2</li><li><a href="#obj-ai-227"><code>AI227</code></a>Lockout History 3 Boiler In Temp 2</li><li><a href="#obj-ai-228"><code>AI228</code></a>bH1ErrSDW</li><li><a href="#obj-ai-229"><code>AI229</code></a>Lockout History 3 Flue Temperature 1</li><li><a href="#obj-ai-230"><code>AI230</code></a>Lockout History 3 Boiler Out Temp 1</li><li><a href="#obj-ai-231"><code>AI231</code></a>Lockout History 3 Heat Exchanger Temp 1</li><li><a href="#obj-ai-232"><code>AI232</code></a>Lockout History 3 Supply Temperature</li><li><a href="#obj-ai-233"><code>AI233</code></a>Lockout History 3 Return Temperature</li><li><a href="#obj-ai-234"><code>AI234</code></a>Lockout History 3 Boiler In Temp 1</li><li><a href="#obj-ai-235"><code>AI235</code></a>Lockout History 3 0-10V Output</li><li><a href="#obj-ai-236"><code>AI236</code></a>Lockout History 3 Blower Speed (RPM)</li><li><a href="#obj-ai-237"><code>AI237</code></a>P2 Max Rate Volts</li><li><a href="#obj-ai-238"><code>AI238</code></a>Clear Error History</li><li><a href="#obj-ai-239"><code>AI239</code></a>Installer Name 1</li><li><a href="#obj-ai-240"><code>AI240</code></a>Installer Name 2</li><li><a href="#obj-ai-241"><code>AI241</code></a>Installer Name 3</li><li><a href="#obj-ai-242"><code>AI242</code></a>Installer Name 4</li><li><a href="#obj-ai-243"><code>AI243</code></a>Installer Name 5</li><li><a href="#obj-ai-244"><code>AI244</code></a>Installer Name 6</li><li><a href="#obj-ai-245"><code>AI245</code></a>Installer Name 7</li><li><a href="#obj-ai-246"><code>AI246</code></a>Installer Name 8</li><li><a href="#obj-ai-247"><code>AI247</code></a>Installer Name 9</li><li><a href="#obj-ai-248"><code>AI248</code></a>Installer Name 10</li><li><a href="#obj-ai-249"><code>AI249</code></a>Installer Name 11</li><li><a href="#obj-ai-250"><code>AI250</code></a>Installer Name 12</li><li><a href="#obj-ai-251"><code>AI251</code></a>Installer Name 13</li><li><a href="#obj-ai-252"><code>AI252</code></a>Installer Name 14</li><li><a href="#obj-ai-253"><code>AI253</code></a>Installer Name 15</li><li><a href="#obj-ai-254"><code>AI254</code></a>bPad88LB</li><li><a href="#obj-ai-255"><code>AI255</code></a>Installer Phone 1</li><li><a href="#obj-ai-256"><code>AI256</code></a>Installer Phone 2</li><li><a href="#obj-ai-257"><code>AI257</code></a>Installer Phone 3</li><li><a href="#obj-ai-258"><code>AI258</code></a>Installer Phone 4</li><li><a href="#obj-ai-259"><code>AI259</code></a>Installer Phone 5</li><li><a href="#obj-ai-260"><code>AI260</code></a>Installer Phone 6</li><li><a href="#obj-ai-261"><code>AI261</code></a>Last Maintenance Reminder Month</li><li><a href="#obj-ai-262"><code>AI262</code></a>Last Maintenance Reminder Day</li><li><a href="#obj-ai-263"><code>AI263</code></a>Last Maintenance Reminder Year</li><li><a href="#obj-av-264"><code>AV264</code></a>Maintenance Reminder Interval</li><li><a href="#obj-ai-265"><code>AI265</code></a>Installation Month</li><li><a href="#obj-ai-266"><code>AI266</code></a>Installation Day</li><li><a href="#obj-ai-267"><code>AI267</code></a>Installation Year</li><li><a href="#obj-ai-268"><code>AI268</code></a>Last Maintenance Performed Month</li><li><a href="#obj-ai-269"><code>AI269</code></a>Last Maintenance Performed Day</li><li><a href="#obj-ai-270"><code>AI270</code></a>Last Maintenance Performed Year</li><li><a href="#obj-ai-271"><code>AI271</code></a>Boiler CP Number 1</li><li><a href="#obj-ai-272"><code>AI272</code></a>Boiler CP Number 2</li><li><a href="#obj-ai-273"><code>AI273</code></a>Boiler CP Number 3</li><li><a href="#obj-ai-274"><code>AI274</code></a>Boiler CP Number 4</li><li><a href="#obj-ai-275"><code>AI275</code></a>Boiler CP Number 5</li><li><a href="#obj-ai-276"><code>AI276</code></a>Boiler CP Number 6</li><li><a href="#obj-ai-277"><code>AI277</code></a>Boiler CP Number 7</li><li><a href="#obj-ai-278"><code>AI278</code></a>bInstModelNumber</li><li><a href="#obj-ai-279"><code>AI279</code></a>bUTTest2</li><li><a href="#obj-ai-280"><code>AI280</code></a>bUTTest1</li><li><a href="#obj-ai-281"><code>AI281</code></a>bCrntErrFR</li><li><a href="#obj-ai-282"><code>AI282</code></a>bH1ErrFR</li><li><a href="#obj-ai-283"><code>AI283</code></a>bH2ErrFR</li><li><a href="#obj-ai-284"><code>AI284</code></a>bCrntErrExpBrd</li><li><a href="#obj-ai-285"><code>AI285</code></a>Lockout History 2 Expansion Board Errors</li><li><a href="#obj-ai-286"><code>AI286</code></a>Lockout History 3 Expansion Board Errors</li><li><a href="#obj-ai-287"><code>AI287</code></a>Lockout History 1 Boiler Status 2</li><li><a href="#obj-ai-288"><code>AI288</code></a>Lockout History 2 Boiler Status 2</li><li><a href="#obj-ai-289"><code>AI289</code></a>Lockout History 3 Boiler Status 2</li><li><a href="#obj-ai-290"><code>AI290</code></a>Lockout History 1 10 Volt Input</li><li><a href="#obj-ai-291"><code>AI291</code></a>Lockout History 2 10 Volt Input</li><li><a href="#obj-ai-292"><code>AI292</code></a>Lockout History 3 10 Volt Input</li><li><a href="#obj-ai-293"><code>AI293</code></a>bInput3HoursRAM MSB</li><li><a href="#obj-ai-294"><code>AI294</code></a>bInput3HoursRAM LSB</li><li><a href="#obj-ai-295"><code>AI295</code></a>Ignore Flame Signal Shutdown</li><li><a href="#obj-ai-296"><code>AI296</code></a>P1 ODT Setpoint</li><li><a href="#obj-ai-297"><code>AI297</code></a>bCommGVCtrlRd</li><li><a href="#obj-ai-298"><code>AI298</code></a>Number of Failed Ignitions</li><li><a href="#obj-ai-299"><code>AI299</code></a>bExpBrdRev</li><li><a href="#obj-ai-300"><code>AI300</code></a>bPad9FLB</li><li><a href="#obj-ai-301"><code>AI301</code></a>bCommGVSts1</li><li><a href="#obj-ai-302"><code>AI302</code></a>bCommGVSts2</li><li><a href="#obj-ai-303"><code>AI303</code></a>bCGVOutputs</li><li><a href="#obj-ai-304"><code>AI304</code></a>bCommGVCtrl</li><li><a href="#obj-ai-305"><code>AI305</code></a>P3 ODT Setpoint</li><li><a href="#obj-ai-306"><code>AI306</code></a>P2 ODT Setpoint</li><li><a href="#obj-ai-307"><code>AI307</code></a>Boiler Modulation Rate</li><li><a href="#obj-ai-308"><code>AI308</code></a>Shadow Number</li><li><a href="#obj-av-309"><code>AV309</code></a>Max Time Network</li><li><a href="#obj-av-310"><code>AV310</code></a>Min Time Network</li><li><a href="#obj-av-311"><code>AV311</code></a>Max Rate Network</li><li><a href="#obj-av-312"><code>AV312</code></a>Min Rate Network</li><li><a href="#obj-av-313"><code>AV313</code></a>High Temp Limit</li><li><a href="#obj-ai-314"><code>AI314</code></a>Days Passed</li><li><a href="#obj-av-315"><code>AV315</code></a>Base Rate High</li><li><a href="#obj-av-316"><code>AV316</code></a>Base Rate Low</li><li><a href="#obj-ai-317"><code>AI317</code></a>Sequence Type</li><li><a href="#obj-av-318"><code>AV318</code></a>Boiler Rotation Method</li><li><a href="#obj-av-319"><code>AV319</code></a>Force Lead Rotate</li><li><a href="#obj-ai-320"><code>AI320</code></a>User Mode</li><li><a href="#obj-ai-321"><code>AI321</code></a>Net1 P Gain Adjust</li><li><a href="#obj-ai-322"><code>AI322</code></a>Net1 I Gain Adjust</li><li><a href="#obj-ai-323"><code>AI323</code></a>Net1 Maximum Step Size</li><li><a href="#obj-ai-324"><code>AI324</code></a>Net1 Minimum Step Size</li><li><a href="#obj-ai-325"><code>AI325</code></a>Net2 P Gain Adjust</li><li><a href="#obj-ai-326"><code>AI326</code></a>Net2 I Gain Adjust</li><li><a href="#obj-ai-327"><code>AI327</code></a>Net2 Maximum Step Size</li><li><a href="#obj-ai-328"><code>AI328</code></a>Net2 Minimum Step Size</li><li><a href="#obj-ai-329"><code>AI329</code></a>Modify Equation</li><li><a href="#obj-av-330"><code>AV330</code></a>Net1 Priority System Add Boiler Diff</li><li><a href="#obj-av-331"><code>AV331</code></a>Net1 Priority System Drop Boiler Diff</li><li><a href="#obj-av-332"><code>AV332</code></a>Net1 Priority Mod Delay Time</li><li><a href="#obj-av-333"><code>AV333</code></a>Net1 Priority Stabilization Time</li><li><a href="#obj-av-334"><code>AV334</code></a>Net1 Priority Drop Delay Time</li><li><a href="#obj-ai-335"><code>AI335</code></a>Net1 Priority Max Sys Rate</li><li><a href="#obj-ai-336"><code>AI336</code></a>Net1 Priority Min Boilers</li><li><a href="#obj-av-337"><code>AV337</code></a>Net1 Priority Max On Time</li><li><a href="#obj-av-338"><code>AV338</code></a>Rotation Frequency</li><li><a href="#obj-ai-339"><code>AI339</code></a>Boiler Order 1</li><li><a href="#obj-ai-340"><code>AI340</code></a>Boiler Order 2</li><li><a href="#obj-ai-341"><code>AI341</code></a>Boiler Order 3</li><li><a href="#obj-ai-342"><code>AI342</code></a>Boiler Order 4</li><li><a href="#obj-ai-343"><code>AI343</code></a>Boiler Order 5</li><li><a href="#obj-ai-344"><code>AI344</code></a>Boiler Order 6</li><li><a href="#obj-ai-345"><code>AI345</code></a>Boiler Order 7</li><li><a href="#obj-ai-346"><code>AI346</code></a>Boiler Order 8</li><li><a href="#obj-av-347"><code>AV347</code></a>Net2 Priority System Type</li><li><a href="#obj-ai-348"><code>AI348</code></a>Net2 Priority target Mod Sensor</li><li><a href="#obj-av-349"><code>AV349</code></a>Net2 Priority target Adjust</li><li><a href="#obj-av-350"><code>AV350</code></a>Net2 Priority supply Max</li><li><a href="#obj-av-351"><code>AV351</code></a>Net2 Priority supply Min</li><li><a href="#obj-av-352"><code>AV352</code></a>Net2 Priority Outdoor Reset Max</li><li><a href="#obj-av-353"><code>AV353</code></a>Net2 Priority Outdoor Reset Min</li><li><a href="#obj-av-354"><code>AV354</code></a>Net2 Priority Volts Max</li><li><a href="#obj-av-355"><code>AV355</code></a>Net2 Priority Volts Min</li><li><a href="#obj-av-356"><code>AV356</code></a>Net2 Priority Boost Time</li><li><a href="#obj-av-357"><code>AV357</code></a>Net2 Priority System Off Differential</li><li><a href="#obj-av-358"><code>AV358</code></a>Net2 Priority System On Differential</li><li><a href="#obj-av-359"><code>AV359</code></a>Net2 Priority System Add Boiler Differential</li><li><a href="#obj-av-360"><code>AV360</code></a>Net2 Prioirty System Drop Boiler Diff</li><li><a href="#obj-av-361"><code>AV361</code></a>Net2 Priority Mod Delay Time</li><li><a href="#obj-av-362"><code>AV362</code></a>Net2 Priority Stabilization Time</li><li><a href="#obj-av-363"><code>AV363</code></a>Net2 Priority Drop Delay Time</li><li><a href="#obj-av-364"><code>AV364</code></a>Net2 Priority Max Boiler Temp</li><li><a href="#obj-av-365"><code>AV365</code></a>Net2 Priority Boiler On Diff</li><li><a href="#obj-av-366"><code>AV366</code></a>Net2 Priority Boiler Off Diff</li><li><a href="#obj-ai-367"><code>AI367</code></a>Net2 Priority Max On Time</li><li><a href="#obj-av-368"><code>AV368</code></a>Net2 Priority Min On Time</li><li><a href="#obj-ai-369"><code>AI369</code></a>Net2 Priority Run Boiler Pump</li><li><a href="#obj-ai-370"><code>AI370</code></a>Net2 Prioirity Run Sys Pump Aux Type</li><li><a href="#obj-av-371"><code>AV371</code></a>Net2 Priority Pre Pump Time</li><li><a href="#obj-av-372"><code>AV372</code></a>Net2 Priority Post Pump Time</li><li><a href="#obj-av-373"><code>AV373</code></a>Net2 Priority Max Rate</li><li><a href="#obj-av-374"><code>AV374</code></a>Net2 Priority Min Rate</li><li><a href="#obj-av-375"><code>AV375</code></a>Net2 Priority Max Sys Rate</li><li><a href="#obj-ai-376"><code>AI376</code></a>Net2 Priority Min Boilers</li><li><a href="#obj-av-377"><code>AV377</code></a>Net2 Priority Activate Contact Setting</li><li><a href="#obj-av-378"><code>AV378</code></a>Net2 Priority Response Time</li><li><a href="#obj-ai-379"><code>AI379</code></a>Custom Type String 1</li><li><a href="#obj-ai-380"><code>AI380</code></a>Custom Type String 2</li><li><a href="#obj-ai-381"><code>AI381</code></a>Custom Type String 3</li><li><a href="#obj-ai-382"><code>AI382</code></a>Custom Type String 4</li><li><a href="#obj-ai-383"><code>AI383</code></a>Custom Type String 5</li><li><a href="#obj-ai-384"><code>AI384</code></a>Custom Type String 6</li><li><a href="#obj-ai-385"><code>AI385</code></a>Custom Type String 7</li><li><a href="#obj-ai-386"><code>AI386</code></a>Custom Type String 8</li><li><a href="#obj-ai-387"><code>AI387</code></a>Custom Type String 9</li><li><a href="#obj-ai-388"><code>AI388</code></a>Custom Type String 10</li><li><a href="#obj-ai-389"><code>AI389</code></a>Custom Type String 11</li><li><a href="#obj-ai-390"><code>AI390</code></a>Custom Type String 12</li><li><a href="#obj-ai-391"><code>AI391</code></a>Custom Type String 13</li><li><a href="#obj-ai-392"><code>AI392</code></a>Master Boiler Commanded Pump Running Bits 1</li><li><a href="#obj-ai-393"><code>AI393</code></a>Master Boiler Commanded Pump Running Bits 2</li><li><a href="#obj-ai-394"><code>AI394</code></a>Master Boiler Commanded Pump Running Bits 3</li><li><a href="#obj-ai-395"><code>AI395</code></a>Master Boiler Commanded Pump Running Bits 4</li><li><a href="#obj-ai-396"><code>AI396</code></a>Master Boiler Commanded Pump Running Bits 5</li><li><a href="#obj-ai-397"><code>AI397</code></a>Master Boiler Commanded Pump Running Bits 6</li><li><a href="#obj-ai-398"><code>AI398</code></a>Master Boiler Commanded Pump Running Bits 7</li><li><a href="#obj-ai-399"><code>AI399</code></a>Master Boiler Commanded Modulation Rates 1</li><li><a href="#obj-ai-400"><code>AI400</code></a>Master Boiler Commanded Modulation Rates 2</li><li><a href="#obj-ai-401"><code>AI401</code></a>Master Boiler Commanded Modulation Rates 3</li><li><a href="#obj-ai-402"><code>AI402</code></a>Master Boiler Commanded Modulation Rates 4</li><li><a href="#obj-ai-403"><code>AI403</code></a>Master Boiler Commanded Modulation Rates 5</li><li><a href="#obj-ai-404"><code>AI404</code></a>Master Boiler Commanded Modulation Rates 6</li><li><a href="#obj-ai-405"><code>AI405</code></a>Master Boiler Commanded Modulation Rates 7</li><li><a href="#obj-ai-406"><code>AI406</code></a>Master Boiler Net1 or Net2</li><li><a href="#obj-ai-407"><code>AI407</code></a>Master Boiler Max Boiler Temp</li><li><a href="#obj-ai-408"><code>AI408</code></a>Master Boiler Boiler On Diff</li><li><a href="#obj-ai-409"><code>AI409</code></a>Master Boiler Boiler Off Diff</li><li><a href="#obj-ai-410"><code>AI410</code></a>Master Boiler Pre Pump Time</li><li><a href="#obj-ai-411"><code>AI411</code></a>Master Boiler Post Pump Time</li><li><a href="#obj-ai-412"><code>AI412</code></a>Master Boiler Number of Boilers on Network</li><li><a href="#obj-mi-413"><code>MI413</code></a>Master Boiler Supply Temp</li><li><a href="#obj-mi-414"><code>MI414</code></a>Master Boiler Return Temp</li><li><a href="#obj-ai-415"><code>AI415</code></a>Master Boiler Outdoor Temp</li><li><a href="#obj-ai-416"><code>AI416</code></a>Master Boiler System Types</li><li><a href="#obj-ai-417"><code>AI417</code></a>Shadow 2 Input 1 Priority</li><li><a href="#obj-ai-418"><code>AI418</code></a>Shadow 2 Input 1 System Type</li><li><a href="#obj-ai-419"><code>AI419</code></a>Shadow 2 Input 2 Priority</li><li><a href="#obj-ai-420"><code>AI420</code></a>Shadow 2 Input 2 System Type</li><li><a href="#obj-ai-421"><code>AI421</code></a>Shadow 2 Input 3 Priority</li><li><a href="#obj-ai-422"><code>AI422</code></a>Shadow 2 Input 3 System Type</li><li><a href="#obj-ai-423"><code>AI423</code></a>Shadow 2 Input Status</li><li><a href="#obj-mi-424"><code>MI424</code></a>Shadow 2 Boiler Status</li><li><a href="#obj-ai-425"><code>AI425</code></a>Shadow 2 Supply Temp (local)</li><li><a href="#obj-ai-426"><code>AI426</code></a>Shadow 2 Return Temp (local)</li><li><a href="#obj-ai-427"><code>AI427</code></a>Shadow 2 Outdoor Temp (local)</li><li><a href="#obj-ai-428"><code>AI428</code></a>Shadow 2 Boiler 1 Out Temp</li><li><a href="#obj-ai-429"><code>AI429</code></a>Shadow 2 Relay Output Status</li><li><a href="#obj-ai-430"><code>AI430</code></a>Shadow 2 Model Number</li><li><a href="#obj-ai-431"><code>AI431</code></a>Shadow 2 Burner Hours</li><li><a href="#obj-ai-432"><code>AI432</code></a>Shadow 2 Min Rate</li><li><a href="#obj-ai-433"><code>AI433</code></a>Shadow 2 Max Rate</li><li><a href="#obj-ai-434"><code>AI434</code></a>Shadow 2 Modulation Rate</li><li><a href="#obj-ai-435"><code>AI435</code></a>Shadow 2 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-436"><code>AI436</code></a>Shadow 3 Input 1 Priority</li><li><a href="#obj-ai-437"><code>AI437</code></a>Shadow 3 Input 1 System Type</li><li><a href="#obj-ai-438"><code>AI438</code></a>Shadow 3 Input 2 Priority</li><li><a href="#obj-ai-439"><code>AI439</code></a>Shadow 3 Input 2 System Type</li><li><a href="#obj-ai-440"><code>AI440</code></a>Shadow 3 Input 3 Priority</li><li><a href="#obj-ai-441"><code>AI441</code></a>Shadow 3 Input 3 System Type</li><li><a href="#obj-ai-442"><code>AI442</code></a>Shadow 3 Input Status</li><li><a href="#obj-mi-443"><code>MI443</code></a>Shadow 3 Boiler Status</li><li><a href="#obj-ai-444"><code>AI444</code></a>Shadow 3 Supply Temp (local)</li><li><a href="#obj-ai-445"><code>AI445</code></a>Shadow 3 Return Temp (local)</li><li><a href="#obj-ai-446"><code>AI446</code></a>Shadow 3 Outdoor Temp (local)</li><li><a href="#obj-ai-447"><code>AI447</code></a>Shadow 3 Boiler 1 Out Temp</li><li><a href="#obj-ai-448"><code>AI448</code></a>Shadow 3 Relay Output Status</li><li><a href="#obj-ai-449"><code>AI449</code></a>Shadow 3 Model Number</li><li><a href="#obj-ai-450"><code>AI450</code></a>Shadow 3 Burner Hours</li><li><a href="#obj-ai-451"><code>AI451</code></a>Shadow 3 Min Rate</li><li><a href="#obj-ai-452"><code>AI452</code></a>Shadow 3 Max Rate</li><li><a href="#obj-ai-453"><code>AI453</code></a>Shadow 3 Modulation Rate</li><li><a href="#obj-ai-454"><code>AI454</code></a>Shadow 3 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-455"><code>AI455</code></a>Shadow 4 Input 1 Priority</li><li><a href="#obj-ai-456"><code>AI456</code></a>Shadow 4 Input 1 System Type</li><li><a href="#obj-ai-457"><code>AI457</code></a>Shadow 4 Input 2 Priority</li><li><a href="#obj-ai-458"><code>AI458</code></a>Shadow 4 Input 2 System Type</li><li><a href="#obj-ai-459"><code>AI459</code></a>Shadow 4 Input 3 Priority</li><li><a href="#obj-ai-460"><code>AI460</code></a>Shadow 4 Input 3 System Type</li><li><a href="#obj-ai-461"><code>AI461</code></a>Shadow 4 Input Status</li><li><a href="#obj-mi-462"><code>MI462</code></a>Shadow 4 Boiler Status</li><li><a href="#obj-ai-463"><code>AI463</code></a>Shadow 4 Supply Temp (local)</li><li><a href="#obj-ai-464"><code>AI464</code></a>Shadow 4 Return Temp (local)</li><li><a href="#obj-ai-465"><code>AI465</code></a>Shadow 4 Outdoor Temp (local)</li><li><a href="#obj-ai-466"><code>AI466</code></a>Shadow 4 Boiler 1 Out Temp</li><li><a href="#obj-ai-467"><code>AI467</code></a>Shadow 4 Relay Output Status</li><li><a href="#obj-ai-468"><code>AI468</code></a>Shadow 4 Model Number</li><li><a href="#obj-ai-469"><code>AI469</code></a>Shadow 4 Burner Hours</li><li><a href="#obj-ai-470"><code>AI470</code></a>Shadow 4 Min Rate</li><li><a href="#obj-ai-471"><code>AI471</code></a>Shadow 4 Max Rate</li><li><a href="#obj-ai-472"><code>AI472</code></a>Shadow 4 Modulation Rate</li><li><a href="#obj-ai-473"><code>AI473</code></a>Shadow 4 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-474"><code>AI474</code></a>Shadow 5 Input 1 Priority</li><li><a href="#obj-ai-475"><code>AI475</code></a>Shadow 5 Input 1 System Type</li><li><a href="#obj-ai-476"><code>AI476</code></a>Shadow 5 Input 2 Priority</li><li><a href="#obj-ai-477"><code>AI477</code></a>Shadow 5 Input 2 System Type</li><li><a href="#obj-ai-478"><code>AI478</code></a>Shadow 5 Input 3 Priority</li><li><a href="#obj-ai-479"><code>AI479</code></a>Shadow 5 Input 3 System Type</li><li><a href="#obj-ai-480"><code>AI480</code></a>Shadow 5 Input Status</li><li><a href="#obj-mi-481"><code>MI481</code></a>Shadow 5 Boiler Status</li><li><a href="#obj-ai-482"><code>AI482</code></a>Shadow 5 Supply Temp (local)</li><li><a href="#obj-ai-483"><code>AI483</code></a>Shadow 5 Return Temp (local)</li><li><a href="#obj-ai-484"><code>AI484</code></a>Shadow 5 Outdoor Temp (local)</li><li><a href="#obj-ai-485"><code>AI485</code></a>Shadow 5 Boiler 1 Out Temp</li><li><a href="#obj-ai-486"><code>AI486</code></a>Shadow 5 Relay Output Status</li><li><a href="#obj-ai-487"><code>AI487</code></a>Shadow 5 Model Number</li><li><a href="#obj-ai-488"><code>AI488</code></a>Shadow 5 Burner Hours</li><li><a href="#obj-ai-489"><code>AI489</code></a>Shadow 5 Min Rate</li><li><a href="#obj-ai-490"><code>AI490</code></a>Shadow 5 Max Rate</li><li><a href="#obj-ai-491"><code>AI491</code></a>Shadow 5 Modulation Rate</li><li><a href="#obj-ai-492"><code>AI492</code></a>Shadow 5 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-493"><code>AI493</code></a>Shadow 6 Input 1 Priority</li><li><a href="#obj-ai-494"><code>AI494</code></a>Shadow 6 Input 1 System Type</li><li><a href="#obj-ai-495"><code>AI495</code></a>Shadow 6 Input 2 Priority</li><li><a href="#obj-ai-496"><code>AI496</code></a>Shadow 6 Input 2 System Type</li><li><a href="#obj-ai-497"><code>AI497</code></a>Shadow 6 Input 3 Priority</li><li><a href="#obj-ai-498"><code>AI498</code></a>Shadow 6 Input 3 System Type</li><li><a href="#obj-ai-499"><code>AI499</code></a>Shadow 6 Input Status</li><li><a href="#obj-mi-500"><code>MI500</code></a>Shadow 6 Boiler Status</li><li><a href="#obj-ai-501"><code>AI501</code></a>Shadow 6 Supply Temp (local)</li><li><a href="#obj-ai-502"><code>AI502</code></a>Shadow 6 Return Temp (local)</li><li><a href="#obj-ai-503"><code>AI503</code></a>Shadow 6 Outdoor Temp (local)</li><li><a href="#obj-ai-504"><code>AI504</code></a>Shadow 6 Boiler 1 Out Temp</li><li><a href="#obj-ai-505"><code>AI505</code></a>Shadow 6 Relay Output Status</li><li><a href="#obj-ai-506"><code>AI506</code></a>Shadow 6 Model Number</li><li><a href="#obj-ai-507"><code>AI507</code></a>Shadow 6 Burner Hours</li><li><a href="#obj-ai-508"><code>AI508</code></a>Shadow 6 Min Rate</li><li><a href="#obj-ai-509"><code>AI509</code></a>Shadow 6 Max Rate</li><li><a href="#obj-ai-510"><code>AI510</code></a>Shadow 6 Modulation Rate</li><li><a href="#obj-ai-511"><code>AI511</code></a>Shadow 6 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-512"><code>AI512</code></a>Shadow 7 Input 1 Priority</li><li><a href="#obj-ai-513"><code>AI513</code></a>Shadow 7 Input 1 System Type</li><li><a href="#obj-ai-514"><code>AI514</code></a>Shadow 7 Input 2 Priority</li><li><a href="#obj-ai-515"><code>AI515</code></a>Shadow 7 Input 2 System Type</li><li><a href="#obj-ai-516"><code>AI516</code></a>Shadow 7 Input 3 Priority</li><li><a href="#obj-ai-517"><code>AI517</code></a>Shadow 7 Input 3 System Type</li><li><a href="#obj-ai-518"><code>AI518</code></a>Shadow 7 Input Status</li><li><a href="#obj-mi-519"><code>MI519</code></a>Shadow 7 Boiler Status</li><li><a href="#obj-ai-520"><code>AI520</code></a>Shadow 7 Supply Temp (local)</li><li><a href="#obj-ai-521"><code>AI521</code></a>Shadow 7 Return Temp (local)</li><li><a href="#obj-ai-522"><code>AI522</code></a>Shadow 7 Outdoor Temp (local)</li><li><a href="#obj-ai-523"><code>AI523</code></a>Shadow 7 Boiler 1 Out Temp</li><li><a href="#obj-ai-524"><code>AI524</code></a>Shadow 7 Relay Output Status</li><li><a href="#obj-ai-525"><code>AI525</code></a>Shadow 7 Model Number</li><li><a href="#obj-ai-526"><code>AI526</code></a>Shadow 7 Burner Hours</li><li><a href="#obj-ai-527"><code>AI527</code></a>Shadow 7 Min Rate</li><li><a href="#obj-ai-528"><code>AI528</code></a>Shadow 7 Max Rate</li><li><a href="#obj-ai-529"><code>AI529</code></a>Shadow 7 Modulation Rate</li><li><a href="#obj-ai-530"><code>AI530</code></a>Shadow 7 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-531"><code>AI531</code></a>Shadow 8 Input 1 Priority</li><li><a href="#obj-ai-532"><code>AI532</code></a>Shadow 8 Input 1 System Type</li><li><a href="#obj-ai-533"><code>AI533</code></a>Shadow 8 Input 2 Priority</li><li><a href="#obj-ai-534"><code>AI534</code></a>Shadow 8 Input 2 System Type</li><li><a href="#obj-ai-535"><code>AI535</code></a>Shadow 8 Input 3 Priority</li><li><a href="#obj-ai-536"><code>AI536</code></a>Shadow 8 Input 3 System Type</li><li><a href="#obj-ai-537"><code>AI537</code></a>Shadow 8 Input Status</li><li><a href="#obj-mi-538"><code>MI538</code></a>Shadow 8 Boiler Status</li><li><a href="#obj-ai-539"><code>AI539</code></a>Shadow 8 Supply Temp (local)</li><li><a href="#obj-ai-540"><code>AI540</code></a>Shadow 8 Return Temp (local)</li><li><a href="#obj-ai-541"><code>AI541</code></a>Shadow 8 Outdoor Temp (local)</li><li><a href="#obj-ai-542"><code>AI542</code></a>Shadow 8 Boiler 1 Out Temp</li><li><a href="#obj-ai-543"><code>AI543</code></a>Shadow 8 Relay Output Status</li><li><a href="#obj-ai-544"><code>AI544</code></a>Shadow 8 Model Number</li><li><a href="#obj-ai-545"><code>AI545</code></a>Shadow 8 Burner Hours</li><li><a href="#obj-ai-546"><code>AI546</code></a>Shadow 8 Min Rate</li><li><a href="#obj-ai-547"><code>AI547</code></a>Shadow 8 Max Rate</li><li><a href="#obj-ai-548"><code>AI548</code></a>Shadow 8 Modulation Rate</li><li><a href="#obj-ai-549"><code>AI549</code></a>Shadow 8 Boiler Status 3 and Available Status</li><li><a href="#obj-ai-550"><code>AI550</code></a>Custom Type String 2 1</li><li><a href="#obj-ai-551"><code>AI551</code></a>Custom Type String 2 2</li><li><a href="#obj-ai-552"><code>AI552</code></a>Custom Type String 2 3</li><li><a href="#obj-ai-553"><code>AI553</code></a>Custom Type String 2 4</li><li><a href="#obj-ai-554"><code>AI554</code></a>Custom Type String 2 5</li><li><a href="#obj-ai-555"><code>AI555</code></a>Custom Type String 2 6</li><li><a href="#obj-ai-556"><code>AI556</code></a>Custom Type String 2 7</li><li><a href="#obj-ai-557"><code>AI557</code></a>Custom Type String 2 8</li><li><a href="#obj-ai-558"><code>AI558</code></a>Custom Type String 2 9</li><li><a href="#obj-ai-559"><code>AI559</code></a>Custom Type String 2 10</li><li><a href="#obj-ai-560"><code>AI560</code></a>Custom Type String 2 11</li><li><a href="#obj-ai-561"><code>AI561</code></a>Custom Type String 2 12</li><li><a href="#obj-ai-562"><code>AI562</code></a>Custom Type String 2 13</li><li><a href="#obj-ai-563"><code>AI563</code></a>Custom Type String 3 1</li><li><a href="#obj-ai-564"><code>AI564</code></a>Custom Type String 3 2</li><li><a href="#obj-ai-565"><code>AI565</code></a>Custom Type String 3 3</li><li><a href="#obj-ai-566"><code>AI566</code></a>Custom Type String 3 4</li><li><a href="#obj-ai-567"><code>AI567</code></a>Custom Type String 3 5</li><li><a href="#obj-ai-568"><code>AI568</code></a>Custom Type String 3 6</li><li><a href="#obj-ai-569"><code>AI569</code></a>Custom Type String 3 7</li><li><a href="#obj-ai-570"><code>AI570</code></a>Custom Type String 3 8</li><li><a href="#obj-ai-571"><code>AI571</code></a>Custom Type String 3 9</li><li><a href="#obj-ai-572"><code>AI572</code></a>Custom Type String 3 10</li><li><a href="#obj-ai-573"><code>AI573</code></a>Custom Type String 3 11</li><li><a href="#obj-ai-574"><code>AI574</code></a>Custom Type String 3 12</li><li><a href="#obj-ai-575"><code>AI575</code></a>Custom Type String 3 13</li><li><a href="#obj-ai-576"><code>AI576</code></a>Custom Type String 4 1</li><li><a href="#obj-ai-577"><code>AI577</code></a>Custom Type String 4 2</li><li><a href="#obj-ai-578"><code>AI578</code></a>Custom Type String 4 3</li><li><a href="#obj-ai-579"><code>AI579</code></a>Custom Type String 4 4</li><li><a href="#obj-ai-580"><code>AI580</code></a>Custom Type String 4 5</li><li><a href="#obj-ai-581"><code>AI581</code></a>Custom Type String 4 6</li><li><a href="#obj-ai-582"><code>AI582</code></a>Custom Type String 4 7</li><li><a href="#obj-ai-583"><code>AI583</code></a>Custom Type String 4 8</li><li><a href="#obj-ai-584"><code>AI584</code></a>Custom Type String 4 9</li><li><a href="#obj-ai-585"><code>AI585</code></a>Custom Type String 4 10</li><li><a href="#obj-ai-586"><code>AI586</code></a>Custom Type String 4 11</li><li><a href="#obj-ai-587"><code>AI587</code></a>Custom Type String 4 12</li><li><a href="#obj-ai-588"><code>AI588</code></a>Custom Type String 4 13</li><li><a href="#obj-av-589"><code>AV589</code></a>Net Priority 1 Add Boiler Delay</li><li><a href="#obj-av-590"><code>AV590</code></a>Net Priority 2 Add Boiler Delay</li><li><a href="#obj-ai-591"><code>AI591</code></a>P of the PI</li><li><a href="#obj-ai-592"><code>AI592</code></a>I of the PI</li><li><a href="#obj-ai-593"><code>AI593</code></a>PI Output t-1</li><li><a href="#obj-bi-594"><code>BI594</code></a>Relay Output Gas Valve ON</li><li><a href="#obj-bi-595"><code>BI595</code></a>Relay Output Circulator 1 ON</li><li><a href="#obj-bi-596"><code>BI596</code></a>Relay Output Circulator 2 ON</li><li><a href="#obj-bi-597"><code>BI597</code></a>Relay Output Circulator 3 ON</li><li><a href="#obj-bi-598"><code>BI598</code></a>Relay Output Additional Heat Demand ON</li><li><a href="#obj-bi-599"><code>BI599</code></a>Relay Output Boiler Circulator ON</li><li><a href="#obj-bi-600"><code>BI600</code></a>Boiler Status 2 Flue Temperature Warning</li><li><a href="#obj-bi-601"><code>BI601</code></a>Boiler Status 2 Modulation Sensor</li><li><a href="#obj-bi-602"><code>BI602</code></a>Boiler Status 2 Freeze Protection</li><li><a href="#obj-bi-603"><code>BI603</code></a>Boiler Status 2 Warm Weather Shutdown</li><li><a href="#obj-bi-604"><code>BI604</code></a>Exercise Circulator 1 ON</li><li><a href="#obj-bi-605"><code>BI605</code></a>Exercise Circulator 2 ON</li><li><a href="#obj-bi-606"><code>BI606</code></a>Exercise Circulator 3 ON</li><li><a href="#obj-bi-607"><code>BI607</code></a>Exercise Boiler Circulator ON</li><li><a href="#obj-bi-608"><code>BI608</code></a>Freeze Protect Circulator 1 ON</li><li><a href="#obj-bi-609"><code>BI609</code></a>Freeze Protect Circulator 2 ON</li><li><a href="#obj-bi-610"><code>BI610</code></a>Freeze Protect Circulator 3 ON</li><li><a href="#obj-bi-611"><code>BI611</code></a>Freeze Protect Boiler Circulator ON</li><li><a href="#obj-ai-612"><code>AI612</code></a>Priority 1 System Type</li><li><a href="#obj-ai-613"><code>AI613</code></a>Priority 1 Target Adjustment</li><li><a href="#obj-bi-614"><code>BI614</code></a>Priority 1 Run Aux Pump/Output setting</li><li><a href="#obj-bi-615"><code>BI615</code></a>Priority 1 Run Boiler Pump setting</li><li><a href="#obj-ai-616"><code>AI616</code></a>Input 1 Priority Boiler</li><li><a href="#obj-ai-617"><code>AI617</code></a>Input 1 Aux Pump/Output Type</li><li><a href="#obj-bi-618"><code>BI618</code></a>Input 1 Source is set to 0-10V</li><li><a href="#obj-ai-619"><code>AI619</code></a>Priority 2 System Type</li><li><a href="#obj-ai-620"><code>AI620</code></a>Priority 2 Target Adjustment</li><li><a href="#obj-bi-621"><code>BI621</code></a>Priority 2 Run Aux Pump/Output setting</li><li><a href="#obj-bi-622"><code>BI622</code></a>Priority 2 Run Boiler Pump setting</li><li><a href="#obj-ai-623"><code>AI623</code></a>Priority 3 System Type</li><li><a href="#obj-ai-624"><code>AI624</code></a>Priority 3 Target Adjustment</li><li><a href="#obj-bi-625"><code>BI625</code></a>Priority 3 Run Aux Pump/Output setting</li><li><a href="#obj-bi-626"><code>BI626</code></a>Priority 3 Run Boiler Pump setting</li><li><a href="#obj-bi-627"><code>BI627</code></a>Target was Reduced Flue Temp</li><li><a href="#obj-bi-628"><code>BI628</code></a>Target was Reduced Boiler In Out</li><li><a href="#obj-bi-629"><code>BI629</code></a>Modulation was Reduced</li><li><a href="#obj-bi-630"><code>BI630</code></a>Turn on Additional Heat Contact</li><li><a href="#obj-bi-631"><code>BI631</code></a>Run Circulator 1</li><li><a href="#obj-bi-632"><code>BI632</code></a>Run Circulator 2</li><li><a href="#obj-bi-633"><code>BI633</code></a>Run Circulator 3</li><li><a href="#obj-bi-634"><code>BI634</code></a>Run Boiler Pump</li><li><a href="#obj-ai-635"><code>AI635</code></a>P1 activate Contact Setting</li><li><a href="#obj-bi-636"><code>BI636</code></a>P1 target ModSensor</li><li><a href="#obj-bi-637"><code>BI637</code></a>P1 Add Heat Temp Dep</li><li><a href="#obj-ai-638"><code>AI638</code></a>P1 Add Heat Below SP</li><li><a href="#obj-ai-639"><code>AI639</code></a>P2 activate Contact Setting</li><li><a href="#obj-bi-640"><code>BI640</code></a>P2 target ModSensor</li><li><a href="#obj-bi-641"><code>BI641</code></a>P2 Add Heat Temp Dep</li><li><a href="#obj-ai-642"><code>AI642</code></a>P2 Add Heat Below SP</li><li><a href="#obj-ai-643"><code>AI643</code></a>P3 activate Contact Setting</li><li><a href="#obj-bi-644"><code>BI644</code></a>P3 target ModSensor</li><li><a href="#obj-bi-645"><code>BI645</code></a>P3 Add Heat Temp Dep</li><li><a href="#obj-ai-646"><code>AI646</code></a>P3 Add Heat Below SP</li><li><a href="#obj-ai-647"><code>AI647</code></a>Input 2 Priority Boiler</li><li><a href="#obj-ai-648"><code>AI648</code></a>Input 2 Aux Pump/Output Type</li><li><a href="#obj-bi-649"><code>BI649</code></a>Input 2 Source is set to 0-20V</li><li><a href="#obj-ai-650"><code>AI650</code></a>Input 3 Priority Boiler</li><li><a href="#obj-ai-651"><code>AI651</code></a>Input 3 Aux Pump/Output Type</li><li><a href="#obj-bi-652"><code>BI652</code></a>Input 3 Source is set to 0-30V</li><li><a href="#obj-ai-653"><code>AI653</code></a>Boiler Status</li><li><a href="#obj-bi-654"><code>BI654</code></a>Running DHW</li><li><a href="#obj-bi-655"><code>BI655</code></a>Local Priority 1 Running</li><li><a href="#obj-bi-656"><code>BI656</code></a>Local Priority 2 Running</li><li><a href="#obj-bi-657"><code>BI657</code></a>Local Priority 2 Running</li><li><a href="#obj-bi-658"><code>BI658</code></a>Input 1 active</li><li><a href="#obj-bi-659"><code>BI659</code></a>Input 2 active</li><li><a href="#obj-bi-660"><code>BI660</code></a>Input 3 active</li><li><a href="#obj-bi-661"><code>BI661</code></a>Manual Limit Open</li><li><a href="#obj-bi-662"><code>BI662</code></a>Auto Limit Open</li><li><a href="#obj-bi-663"><code>BI663</code></a>Low Water Cutoff Open</li><li><a href="#obj-bi-664"><code>BI664</code></a>Air P-Switch Open</li><li><a href="#obj-bi-665"><code>BI665</code></a>Flow Switch Open</li><li><a href="#obj-bi-666"><code>BI666</code></a>Supply Sensor Error</li><li><a href="#obj-bi-667"><code>BI667</code></a>Return Sensor Error</li><li><a href="#obj-bi-668"><code>BI668</code></a>Outdoor Temperature Sensor Error</li><li><a href="#obj-bi-669"><code>BI669</code></a>Gas Valve Fault 1</li><li><a href="#obj-bi-670"><code>BI670</code></a>Gas Valve Fault 2</li><li><a href="#obj-bi-671"><code>BI671</code></a>Gas Valve Fault 3</li><li><a href="#obj-bi-672"><code>BI672</code></a>Gas Valve Fault 4</li><li><a href="#obj-bi-673"><code>BI673</code></a>LKHS1 Hard Flame Fault</li><li><a href="#obj-bi-674"><code>BI674</code></a>LKHS1 Hard Ignition Fault</li><li><a href="#obj-bi-675"><code>BI675</code></a>LKHS1 Hard High Temp Limit</li><li><a href="#obj-bi-676"><code>BI676</code></a>LKHS1 Hard Blower Fault</li><li><a href="#obj-bi-677"><code>BI677</code></a>LKHS1 Hard Expansion Board Fault Hw Fault</li><li><a href="#obj-bi-678"><code>BI678</code></a>LKHS1 Hard Air Pressure Switch Fault</li><li><a href="#obj-bi-679"><code>BI679</code></a>LKHS1 Hard Gas Valve Fault see Sensor Warnings</li><li><a href="#obj-bi-680"><code>BI680</code></a>LKHS1 Hard Low Water Cutoff</li><li><a href="#obj-bi-681"><code>BI681</code></a>LKHS1 Hard Limit Open</li><li><a href="#obj-bi-682"><code>BI682</code></a>LKHS1 Hard Flow Switch Fault Sys Temp High Fault</li><li><a href="#obj-bi-683"><code>BI683</code></a>LKHS1 Hard Return Water Temp High</li><li><a href="#obj-bi-684"><code>BI684</code></a>LKHS1 Hard Return above Supply Temp</li><li><a href="#obj-bi-685"><code>BI685</code></a>LKHS1 Hard Temp Rise Too Quickly</li><li><a href="#obj-bi-686"><code>BI686</code></a>LKHS1 Hard Supply 58F above Return</li><li><a href="#obj-bi-687"><code>BI687</code></a>LKHS1 Hard Temperature Sensor</li><li><a href="#obj-bi-688"><code>BI688</code></a>LKHS1 Hard Flue Temp Too High</li><li><a href="#obj-bi-689"><code>BI689</code></a>LKHS1 Soft Flame Fault</li><li><a href="#obj-bi-690"><code>BI690</code></a>LKHS1 Soft Ignition Fault</li><li><a href="#obj-bi-691"><code>BI691</code></a>LKHS1 Soft High Temp Limit</li><li><a href="#obj-bi-692"><code>BI692</code></a>LKHS1 Soft Blower Fault</li><li><a href="#obj-bi-693"><code>BI693</code></a>LKHS1 Soft Expansion Board Fault Hw Fault</li><li><a href="#obj-bi-694"><code>BI694</code></a>LKHS1 Soft Air Pressure Switch Fault</li><li><a href="#obj-bi-695"><code>BI695</code></a>LKHS1 Soft Gas Valve Fault see Sensor Warnings</li><li><a href="#obj-bi-696"><code>BI696</code></a>LKHS1 Soft Low Water Cutoff</li><li><a href="#obj-bi-697"><code>BI697</code></a>LKHS1 Soft Limit Open</li><li><a href="#obj-bi-698"><code>BI698</code></a>LKHS1 Soft Flow Switch Fault Sys Temp High Fault</li><li><a href="#obj-bi-699"><code>BI699</code></a>LKHS1 Soft Return Water Temp High</li><li><a href="#obj-bi-700"><code>BI700</code></a>LKHS1 Soft Return above Supply Temp</li><li><a href="#obj-bi-701"><code>BI701</code></a>LKHS1 Soft Temp Rise Too Quickly</li><li><a href="#obj-bi-702"><code>BI702</code></a>LKHS1 Soft Supply 58F above Return</li><li><a href="#obj-bi-703"><code>BI703</code></a>LKHS1 Soft Temperature Sensor</li><li><a href="#obj-bi-704"><code>BI704</code></a>LKHS1 Soft Flue Temp Too High</li><li><a href="#obj-bi-705"><code>BI705</code></a>LKHS1 In Input 1 active</li><li><a href="#obj-bi-706"><code>BI706</code></a>LKHS1 In Input 2 active</li><li><a href="#obj-bi-707"><code>BI707</code></a>LKHS1 In Input 3 active</li><li><a href="#obj-bi-708"><code>BI708</code></a>LKHS1 In Manual Limit Open</li><li><a href="#obj-bi-709"><code>BI709</code></a>LKHS1 In Auto Limit Open</li><li><a href="#obj-bi-710"><code>BI710</code></a>LKHS1 In Low Water Cutoff Open</li><li><a href="#obj-bi-711"><code>BI711</code></a>LKHS1 In Air P-Switch Open</li><li><a href="#obj-bi-712"><code>BI712</code></a>LKHS1 In Flow Switch Open</li><li><a href="#obj-bi-713"><code>BI713</code></a>LKHS1 RO Gas Valve ON</li><li><a href="#obj-bi-714"><code>BI714</code></a>LKHS1 RO Circulator 1 ON</li><li><a href="#obj-bi-715"><code>BI715</code></a>LKHS1 RO Circulator 2 ON</li><li><a href="#obj-bi-716"><code>BI716</code></a>LKHS1 RO Circulator 3 ON</li><li><a href="#obj-bi-717"><code>BI717</code></a>LKHS1 RO Additional Heat Demand ON</li><li><a href="#obj-bi-718"><code>BI718</code></a>LKHS1 RO Boiler Circulator ON</li><li><a href="#obj-bi-719"><code>BI719</code></a>LKHS2 Hard Limit Open</li><li><a href="#obj-bi-720"><code>BI720</code></a>LKHS2 Hard Flow Switch Fault</li><li><a href="#obj-bi-721"><code>BI721</code></a>LKHS2 Hard Return Water Temp High</li><li><a href="#obj-bi-722"><code>BI722</code></a>LKHS2 Hard Return &gt; Supply Temp</li><li><a href="#obj-bi-723"><code>BI723</code></a>LKHS2 Hard Temp Rise Too Quickly</li><li><a href="#obj-bi-724"><code>BI724</code></a>LKHS2 Hard Supply 58F &gt; Return</li><li><a href="#obj-bi-725"><code>BI725</code></a>LKHS2 Hard Temperature Sensor</li><li><a href="#obj-bi-726"><code>BI726</code></a>LKHS2 Hard Flue Temp Too High</li><li><a href="#obj-bi-727"><code>BI727</code></a>LKHS2 Hard Flame Fault</li><li><a href="#obj-bi-728"><code>BI728</code></a>LKHS2 Hard Ignition Fault</li><li><a href="#obj-bi-729"><code>BI729</code></a>LKHS2 Hard High Temp Limit</li><li><a href="#obj-bi-730"><code>BI730</code></a>LKHS2 Hard Blower Fault</li><li><a href="#obj-bi-731"><code>BI731</code></a>LKHS2 Hard Expansion Board Fault</li><li><a href="#obj-bi-732"><code>BI732</code></a>LKHS2 Hard Air Pressure Switch Fault</li><li><a href="#obj-bi-733"><code>BI733</code></a>LKHS2 Hard Gas Valve Fault</li><li><a href="#obj-bi-734"><code>BI734</code></a>LKHS2 Hard Low Water Cutoff</li><li><a href="#obj-bi-735"><code>BI735</code></a>LKHS2 Soft Limit Open</li><li><a href="#obj-bi-736"><code>BI736</code></a>LKHS2 Soft Flow Switch Fault</li><li><a href="#obj-bi-737"><code>BI737</code></a>LKHS2 Soft Return Water Temp High</li><li><a href="#obj-bi-738"><code>BI738</code></a>LKHS2 Soft Return &gt; Supply Temp</li><li><a href="#obj-bi-739"><code>BI739</code></a>LKHS2 Soft Temp Rise Too Quickly</li><li><a href="#obj-bi-740"><code>BI740</code></a>LKHS2 Soft Supply 58F &gt; Return</li><li><a href="#obj-bi-741"><code>BI741</code></a>LKHS2 Soft Temperature Sensor</li><li><a href="#obj-bi-742"><code>BI742</code></a>LKHS2 Soft Flue Temp Too High</li><li><a href="#obj-bi-743"><code>BI743</code></a>LKHS2 Soft Flame Fault</li><li><a href="#obj-bi-744"><code>BI744</code></a>LKHS2 Soft Ignition Fault</li><li><a href="#obj-bi-745"><code>BI745</code></a>LKHS2 Soft High Temp Limit</li><li><a href="#obj-bi-746"><code>BI746</code></a>LKHS2 Soft Blower Fault</li><li><a href="#obj-bi-747"><code>BI747</code></a>LKHS2 Soft Expansion Board Fault</li><li><a href="#obj-bi-748"><code>BI748</code></a>LKHS2 Soft Air Pressure Switch Fault</li><li><a href="#obj-bi-749"><code>BI749</code></a>LKHS2 Soft Gas Valve Fault</li><li><a href="#obj-bi-750"><code>BI750</code></a>LKHS2 Soft Low Water Cutoff</li><li><a href="#obj-bi-751"><code>BI751</code></a>LKHS2 In Input 1 active</li><li><a href="#obj-bi-752"><code>BI752</code></a>LKHS2 In Input 2 active</li><li><a href="#obj-bi-753"><code>BI753</code></a>LKHS2 In Input 3 active</li><li><a href="#obj-bi-754"><code>BI754</code></a>LKHS2 In Manual Limit Open</li><li><a href="#obj-bi-755"><code>BI755</code></a>LKHS2 In Auto Limit Open</li><li><a href="#obj-bi-756"><code>BI756</code></a>LKHS2 In Low Water Cutoff Open</li><li><a href="#obj-bi-757"><code>BI757</code></a>LKHS2 In Air P-Switch Open</li><li><a href="#obj-bi-758"><code>BI758</code></a>LKHS2 In Flow Switch Open</li><li><a href="#obj-bi-759"><code>BI759</code></a>LKHS2 RO Gas Valve ON</li><li><a href="#obj-bi-760"><code>BI760</code></a>LKHS2 RO Circulator 1 ON</li><li><a href="#obj-bi-761"><code>BI761</code></a>LKHS2 RO Circulator 2 ON</li><li><a href="#obj-bi-762"><code>BI762</code></a>LKHS2 RO Circulator 3 ON</li><li><a href="#obj-bi-763"><code>BI763</code></a>LKHS2 RO Additional Heat Demand ON</li><li><a href="#obj-bi-764"><code>BI764</code></a>LKHS2 RO Boiler Circulator ON</li><li><a href="#obj-bi-765"><code>BI765</code></a>LKHS3 Hard Limit Open</li><li><a href="#obj-bi-766"><code>BI766</code></a>LKHS3 Hard Flow Switch Fault</li><li><a href="#obj-bi-767"><code>BI767</code></a>LKHS3 Hard Return Water Temp High</li><li><a href="#obj-bi-768"><code>BI768</code></a>LKHS3 Hard Return &gt; Supply Temp</li><li><a href="#obj-bi-769"><code>BI769</code></a>LKHS3 Hard Temp Rise Too Quickly</li><li><a href="#obj-bi-770"><code>BI770</code></a>LKHS3 Hard Supply 58F &gt; Return</li><li><a href="#obj-bi-771"><code>BI771</code></a>LKHS3 Hard Temperature Sensor</li><li><a href="#obj-bi-772"><code>BI772</code></a>LKHS3 Hard Flue Temp Too High</li><li><a href="#obj-bi-773"><code>BI773</code></a>LKHS3 Hard Flame Fault</li><li><a href="#obj-bi-774"><code>BI774</code></a>LKHS3 Hard Ignition Fault</li><li><a href="#obj-bi-775"><code>BI775</code></a>LKHS3 Hard High Temp Limit</li><li><a href="#obj-bi-776"><code>BI776</code></a>LKHS3 Hard Blower Fault</li><li><a href="#obj-bi-777"><code>BI777</code></a>LKHS3 Hard Expansion Board Fault</li><li><a href="#obj-bi-778"><code>BI778</code></a>LKHS3 Hard Air Pressure Switch Fault</li><li><a href="#obj-bi-779"><code>BI779</code></a>LKHS3 Hard Gas Valve Fault</li><li><a href="#obj-bi-780"><code>BI780</code></a>LKHS3 Hard Low Water Cutoff</li><li><a href="#obj-bi-781"><code>BI781</code></a>LKHS3 Soft Limit Open</li><li><a href="#obj-bi-782"><code>BI782</code></a>LKHS3 Soft Flow Switch Fault</li><li><a href="#obj-bi-783"><code>BI783</code></a>LKHS3 Soft Return Water Temp High</li><li><a href="#obj-bi-784"><code>BI784</code></a>LKHS3 Soft Return &gt; Supply Temp</li><li><a href="#obj-bi-785"><code>BI785</code></a>LKHS3 Soft Temp Rise Too Quickly</li><li><a href="#obj-bi-786"><code>BI786</code></a>LKHS3 Soft Supply 58F &gt; Return</li><li><a href="#obj-bi-787"><code>BI787</code></a>LKHS3 Soft Temperature Sensor</li><li><a href="#obj-bi-788"><code>BI788</code></a>LKHS3 Soft Flue Temp Too High</li><li><a href="#obj-bi-789"><code>BI789</code></a>LKHS3 Soft Flame Fault</li><li><a href="#obj-bi-790"><code>BI790</code></a>LKHS3 Soft Ignition Fault</li><li><a href="#obj-bi-791"><code>BI791</code></a>LKHS3 Soft High Temp Limit</li><li><a href="#obj-bi-792"><code>BI792</code></a>LKHS3 Soft Blower Fault</li><li><a href="#obj-bi-793"><code>BI793</code></a>LKHS3 Soft Expansion Board Fault</li><li><a href="#obj-bi-794"><code>BI794</code></a>LKHS3 Soft Air Pressure Switch Fault</li><li><a href="#obj-bi-795"><code>BI795</code></a>LKHS3 Soft Gas Valve Fault</li><li><a href="#obj-bi-796"><code>BI796</code></a>LKHS3 Soft Low Water Cutoff</li><li><a href="#obj-bi-797"><code>BI797</code></a>LKHS3 In Input 1 active</li><li><a href="#obj-bi-798"><code>BI798</code></a>LKHS3 In Input 2 active</li><li><a href="#obj-bi-799"><code>BI799</code></a>LKHS3 In Input 3 active</li><li><a href="#obj-bi-800"><code>BI800</code></a>LKHS3 In Manual Limit Open</li><li><a href="#obj-bi-801"><code>BI801</code></a>LKHS3 In Auto Limit Open</li><li><a href="#obj-bi-802"><code>BI802</code></a>LKHS3 In Low Water Cutoff Open</li><li><a href="#obj-bi-803"><code>BI803</code></a>LKHS3 In Air P-Switch Open</li><li><a href="#obj-bi-804"><code>BI804</code></a>LKHS3 In Flow Switch Open</li><li><a href="#obj-bi-805"><code>BI805</code></a>LKHS3 RO Gas Valve ON</li><li><a href="#obj-bi-806"><code>BI806</code></a>LKHS3 RO Circulator 1 ON</li><li><a href="#obj-bi-807"><code>BI807</code></a>LKHS3 RO Circulator 2 ON</li><li><a href="#obj-bi-808"><code>BI808</code></a>LKHS3 RO Circulator 3 ON</li><li><a href="#obj-bi-809"><code>BI809</code></a>LKHS3 RO Additional Heat Demand ON</li><li><a href="#obj-bi-810"><code>BI810</code></a>LKHS3 RO Boiler Circulator ON</li><li><a href="#obj-bi-811"><code>BI811</code></a>LKHS1 Flue Temperature Warning</li><li><a href="#obj-bi-812"><code>BI812</code></a>LKHS1 Modulation Sensor</li><li><a href="#obj-bi-813"><code>BI813</code></a>LKHS1 Freeze Protection</li><li><a href="#obj-bi-814"><code>BI814</code></a>LKHS1 Warm Weather Shutdown</li><li><a href="#obj-bi-815"><code>BI815</code></a>LKHS2 Flue Temperature Warning</li><li><a href="#obj-bi-816"><code>BI816</code></a>LKHS2 Modulation Sensor</li><li><a href="#obj-bi-817"><code>BI817</code></a>LKHS2 Freeze Protection</li><li><a href="#obj-bi-818"><code>BI818</code></a>LKHS2 Warm Weather Shutdown</li><li><a href="#obj-bi-819"><code>BI819</code></a>LKHS3 Flue Temperature Warning</li><li><a href="#obj-bi-820"><code>BI820</code></a>LKHS3 Modulation Sensor</li><li><a href="#obj-bi-821"><code>BI821</code></a>LKHS3 Freeze Protection</li><li><a href="#obj-bi-822"><code>BI822</code></a>LKHS3 Warm Weather Shutdown</li><li><a href="#obj-ai-823"><code>AI823</code></a>Shad2 In1 Priority Boiler</li><li><a href="#obj-ai-824"><code>AI824</code></a>Shad2 In1 Aux Pump/Output Type</li><li><a href="#obj-bi-825"><code>BI825</code></a>Shad2 In1 Source is set to 0-10V</li><li><a href="#obj-ai-826"><code>AI826</code></a>Shad2 In2 Priority Boiler</li><li><a href="#obj-ai-827"><code>AI827</code></a>Shad2 In2 Aux Pump/Output Type</li><li><a href="#obj-bi-828"><code>BI828</code></a>Shad2 In2 Source is set to 0-10V</li><li><a href="#obj-ai-829"><code>AI829</code></a>Shad2 In3 Priority Boiler</li><li><a href="#obj-ai-830"><code>AI830</code></a>Shad2 In3 Aux Pump/Output Type</li><li><a href="#obj-bi-831"><code>BI831</code></a>Shad2 In3 Source is set to 0-10V</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This supplement only lists the objects; device instance, MAC address and baud rate are set on the ProtoNode as described in its start-up guide, which is a separate document.</li><li>The same object list is served over BACnet IP or BACnet MS/TP, depending on how the ProtoNode is set up.</li><li>No units or state texts are given. The LonWorks types in the source show which values are temperatures, percentages or hours.</li><li>The supplement has no read/write column. The 111 AVs map to LonWorks input variables, so they are marked writable; every other object is read-only.</li><li>Object IDs run in one sequence (1-831) across AI, AV, BI and MI; each ID is used by one object type only.</li><li>Shadow 2-8 blocks repeat the status of the other boilers in a cascade.</li><li>SlimFit 1000-2000 Series 1 (SOLA) boilers use a different object list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode</h2><div class="faq"><details open><summary>How many BACnet points does the Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode have?</summary><p>This list has 831 BACnet objects: 487 analog inputs, 111 analog values, 214 binary inputs, 19 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode BACnet points are writable?</summary><p>111 of the 831 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode BACnet documentation?</summary><p>The source is ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain) (T17022), revision Document Revision 7.D, January 2019, published free by Weil-McLain at https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Weil-McLain Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode?</summary><p>Start with MI 138 Boiler Status (Boiler status code); AI 10 Active Target Supply Temperature (Supply temperature the boiler is aiming for); AI 7 Boiler Out 1 Temperature (Boiler outlet water temperature); AI 307 Boiler Modulation Rate (Burner modulation rate); BI 594 Relay Output Gas Valve ON (Gas valve energized (burner firing)); AI 19 Outdoor Temp (Outdoor air temperature); AI 160 Sensor Warnings (Sensor warning code).</p></details><details><summary>How do I check these points on the real Evergreen / SlimFit Series 2 &amp; 3 / SVF - ProtoNode?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Weil-McLain BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/weil-mclain/slimfit-1000-2000-upc-bacnet" data-row><span class="k">Commercial boiler controller gateway</span><h3>Weil-McLain SlimFit 1000-2000 - UPC BACnet translator</h3><p>Weil-McLain SlimFit 1000-2000 boilers (SOLA control) fitted with the UPC BACnet translator kit 383-600-304.</p><div class="meta">144 objects &middot; 36 writable &middot; 550-100-130/1113</div><span class="sr-only"> Also known as: SlimFit, SlimFit 1000, SlimFit 2000, UPC BACnet, 383-600-304, SOLA</span></a></li><li><a class="card" href="/bacnet-points-lists/weil-mclain/protonode-slimfit-sola" data-row><span class="k">Boiler controller gateway</span><h3>Weil-McLain SlimFit 1000-2000 Series 1 (SOLA) - ProtoNode</h3><p>Weil-McLain SlimFit 1000-2000 Series 1 boilers with the Honeywell SOLA control, read through a ProtoNode FPC-N34 gateway.</p><div class="meta">144 objects &middot; 21 writable &middot; T17022</div><span class="sr-only"> Also known as: SlimFit Series 1, SlimFit SOLA, SOLA, ProtoNode FPC-N34, ProtoNode FPC-N35, ProtoNode</span></a></li></ul>
<p class="updated">Source: <a href="https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf" rel="nofollow noopener" target="_blank">ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain) &middot; T17022 &middot; rev. Document Revision 7.D, January 2019</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
