<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wildeboer WiVent-B decentralised BACnet Points List</title>
<meta name="description" content="Wildeboer WiVent-B decentralised ventilation unit, BACnet points list: 115 objects by ID and name (e.g. MV 400 = WiVent_Betriebsart), 39 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Wildeboer WiVent-B decentralised BACnet Points List">
<meta property="og:description" content="Wildeboer WiVent-B decentralised ventilation unit, BACnet points list: 115 objects by ID and name (e.g. MV 400 = WiVent_Betriebsart), 39 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Wildeboer WiVent-B decentralised BACnet Points List">
<meta name="twitter:description" content="Wildeboer WiVent-B decentralised ventilation unit, BACnet points list: 115 objects by ID and name (e.g. MV 400 = WiVent_Betriebsart), 39 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b",
   "url": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b",
   "name": "Wildeboer WiVent-B decentralised BACnet Points List",
   "description": "Wildeboer WiVent-B decentralised ventilation unit, BACnet points list: 115 objects by ID and name (e.g. MV 400 = WiVent_Betriebsart), 39 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b#dataset",
   "name": "Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet Points List",
   "description": "The WiVent-B is a decentralised facade ventilation unit for classrooms and offices. Its Beckhoff CX9020 controller runs TwinCAT BACnet over BACnet IP and publishes a schedule and holiday calendar, command switches and push buttons as Binary Values, status and alarm flags as Binary Inputs, airflow and temperature settings as Analog Values, measurements for the master and up to five slave units as Analog Inputs, and operating mode, faults and warnings as multi-state objects. Wildeboer WiVent-B decentralised ventilation unit, BACnet points list: 115 objects by ID and name (e.g. MV 400 = WiVent_Betriebsart), 39 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b",
   "keywords": [
    "Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet Points List",
    "Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet objects",
    "Wildeboer BACnet",
    "WiVent-B BACnet points list",
    "WiVent BACnet points list",
    "WiVent B BACnet points list",
    "Wildeboer WiVent BACnet points list",
    "WiVent dezentrales Lüftungsgerät BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät",
    "url": "https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf",
    "author": {
     "@type": "Organization",
     "name": "Wildeboer"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Wildeboer WiVent-B decentralised ventilation unit, BACnet IP",
    "brand": {
     "@type": "Brand",
     "name": "Wildeboer"
    },
    "category": "Decentralised ventilation unit (energy recovery)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 115 BACnet objects: 44 analog inputs, 26 analog values, 14 binary inputs, 10 binary values, 1 calendar, 2 multi-state inputs, 1 schedule, 17 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "39 of the 115 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät (c6584.408.005-00_wivent_bacnet_pics_de_00-00), revision 2019-03-04, published free by Wildeboer at https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 400 WiVent_Betriebsart (Operating mode command); BV 201 WiVent_Takt_Watchdog (Watchdog pulse, toggle faster than every 10 s); BV 209 WiVent_Externe_Fehlerquittierung (Fault acknowledge); MI 450 WiVent_Betriebsart_Status (Current operating mode); AI 352 WiVent_Temperatur_IDA (Room temperature, °C); AI 353 WiVent_Luftqualität_IDA (Room CO2, ppm); AI 355 WiVent_Temperatur_SUP_Master (Supply air temperature, °C); BI 262 WiVent_Störung_1 (Master fault); BI 260 WiVent_Warnung_1B (Warning with unit shutdown); MV 460 WiVent_Warnung_System (System warning code (filters, schedule))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MSV 400 sets the operating mode; BV 204 (external release) and BV 205 (external fault shutdown) put the unit into protection mode."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 200 enables a connection watchdog; BV 201 is the watchdog pulse and must change faster than every 10 s. The document does not say what the unit does when the pulse stops."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WiVent-B decentralised ventilation unit, BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Wildeboer",
     "item": "https://easybacnet.com/bacnet-points-lists/wildeboer/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WiVent-B decentralised ventilation unit, BACnet IP",
     "item": "https://easybacnet.com/bacnet-points-lists/wildeboer/wivent-b"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/wildeboer/">Wildeboer</a></li><li aria-current="page">WiVent-B decentralised ventilation unit, BACnet IP</li></ol>
<p class="eyebrow">Decentralised ventilation unit (energy recovery) &middot; BACnet points list</p><h1><span class="mfr">Wildeboer</span> WiVent-B decentralised ventilation unit, BACnet IP BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The WiVent-B is a decentralised facade ventilation unit for classrooms and offices. Its Beckhoff CX9020 controller runs TwinCAT BACnet over BACnet IP and publishes a schedule and holiday calendar, command switches and push buttons as Binary Values, status and alarm flags as Binary Inputs, airflow and temperature settings as Analog Values, measurements for the master and up to five slave units as Analog Inputs, and operating mode, faults and warnings as multi-state objects.</p>
<p>This page lists <strong>115 BACnet objects</strong> for the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP &mdash; 39 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Wildeboer&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/wildeboer/">Wildeboer</a></dd></div><div><dt>Model</dt><dd>WiVent-B decentralised ventilation unit, BACnet IP</dd></div><div><dt>Equipment</dt><dd>Decentralised ventilation unit (energy recovery)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>115 (39 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>TwinCAT BACnet 4.0.1 (PICS)</dd></div><div><dt>Also known as</dt><dd>WiVent-B, WiVent, WiVent B, Wildeboer WiVent, WiVent dezentrales Lüftungsgerät</dd></div><div><dt>Source document</dt><dd><a href="https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf" rel="nofollow noopener" target="_blank">BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät &middot; c6584.408.005-00_wivent_bacnet_pics_de_00-00 &middot; rev. 2019-03-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/wildeboer/wivent-b.csv" rel="nofollow" download>Download CSV <small>115 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/wildeboer/wivent-b-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/wildeboer/wivent-b.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=wildeboer/wivent-b">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Wildeboer&rsquo;s current documentation and the live
device before use. Not official Wildeboer information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Wildeboer WiVent-B decentralised ventilation unit, BACnet IP</h2>
<div class="answer"><b>Integration in brief</b><p>Command the operating mode with MSV 400 (or let the internal schedule run), keep the watchdog alive if it is enabled, and read the operating mode status, room temperature, CO2 and the fault and warning flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-400">MV 400</a></td><td class="n">WiVent_Betriebsart</td><td>Operating mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-201">BV 201</a></td><td class="n">WiVent_Takt_Watchdog</td><td>Watchdog pulse, toggle faster than every 10 s</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-209">BV 209</a></td><td class="n">WiVent_Externe_Fehlerquittierung</td><td>Fault acknowledge</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-450">MI 450</a></td><td class="n">WiVent_Betriebsart_Status</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-352">AI 352</a></td><td class="n">WiVent_Temperatur_IDA</td><td>Room temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-353">AI 353</a></td><td class="n">WiVent_Luftqualität_IDA</td><td>Room CO2, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-355">AI 355</a></td><td class="n">WiVent_Temperatur_SUP_Master</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-262">BI 262</a></td><td class="n">WiVent_Störung_1</td><td>Master fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-260">BI 260</a></td><td class="n">WiVent_Warnung_1B</td><td>Warning with unit shutdown</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-460">MV 460</a></td><td class="n">WiVent_Warnung_System</td><td>System warning code (filters, schedule)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MSV 400 sets the operating mode; BV 204 (external release) and BV 205 (external fault shutdown) put the unit into protection mode.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 200 enables a connection watchdog; BV 201 is the watchdog pulse and must change faster than every 10 s. The document does not say what the unit does when the pulse stops.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP on the Beckhoff CX9020 (TwinCAT BACnet, vendor ID 415); the PICS also lists MS/TP via an EL6861 terminal.</li><li>The full set of objects for a given installation is defined in its EDE files.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Filter test, filter drying, presence and fault acknowledge are push-button Binary Values; write active, not a held state.</li><li>State texts of the multi-states are German.</li></ul>
</section>
<h2 id="points">Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">115 of 115 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>44</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>26</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>14</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>10</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>17</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>115</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>76</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>39</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (51)</option><option value="°C">°C (32)</option><option value="m³/h">m³/h (9)</option><option value="K">K (6)</option><option value="%">% (4)</option><option value="Pa">Pa (4)</option><option value="min">min (3)</option><option value="ppm">ppm (3)</option><option value="h">h (2)</option><option value="%RH">%RH (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>43</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="SCH" data-to="13" data-o="0" data-i="100" data-acc="W" data-u="" id="obj-sch-100"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">100</td><td class="n">WiVent_Scheduler</td><td class="d">Building automation time schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="1" data-i="101" data-acc="W" data-u="" id="obj-cal-101"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">101</td><td class="n">Ferienkalender</td><td class="d">Holiday calendar</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">WiVent_Watchdog</td><td class="d">Connection watchdog on/off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="201" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">201</td><td class="n">WiVent_Takt_Watchdog</td><td class="d">Watchdog pulse (toggle faster than 10 s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">WiVent_Filtertest</td><td class="d">Start filter test (push button)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">WiVent_Filtertrocknung</td><td class="d">Start filter drying (push button)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">WiVent_Externe_Freigabe</td><td class="d">External release; unit goes to protection mode (switch)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Release</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">WiVent_Externe_Fehlerabschaltung</td><td class="d">External fault shutdown; unit goes to protection mode (switch)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">WiVent_Gedämpfte_Außentemperatur</td><td class="d">Enable damped outdoor temperature (switch)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="207" data-acc="W" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">WiVent_Sekundärluftbetrieb</td><td class="d">Enable secondary-air (recirculation) mode (switch)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="208" data-acc="W" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">WiVent_Präsenz</td><td class="d">Presence request (push button)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Aktivate</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="209" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">209</td><td class="n">WiVent_Externe_Fehlerquittierung</td><td class="d">Fault acknowledge (push button)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Acknowledge</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">WiVent_Meldung_Betriebsart</td><td class="d">Internal operating mode overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">WiVent_Status_Manuelle_Steuerung</td><td class="d">Manual control active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">WiVent_Status_Klappe_ODA</td><td class="d">Outdoor air facade damper (master)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OPEN, 1=CLOSED</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">WiVent_Status_Klappe_EHA</td><td class="d">Exhaust air facade damper (master)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OPEN, 1=CLOSED</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">WiVent_Status_ExterneZeitquelle</td><td class="d">External time source (NTP) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">WiVent_Status_Freigabekontakt</td><td class="d">Release contact status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">WiVent_Status_Fehlerabschaltung</td><td class="d">Fault shutdown status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">WiVent_Status_Präsenz</td><td class="d">Presence status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">WiVent_Status_Sekundärluftbetrieb</td><td class="d">Forced secondary-air mode status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">WiVent_Warnung_1A</td><td class="d">System warning, unit keeps running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="260" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">260</td><td class="n">WiVent_Warnung_1B</td><td class="d">System warning with unit shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">WiVent_Warnung_2</td><td class="d">Slave unit warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="262" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">262</td><td class="n">WiVent_Störung_1</td><td class="d">Master unit fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">WiVent_Störung_2</td><td class="d">Slave unit fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inaktive, 1=Aktive</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="300" data-acc="W" data-u="m³/h" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">WiVent_Volumenstrom_Grundlüftung</td><td class="d">Airflow setpoint, base ventilation (100-500, default 300)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="301" data-acc="W" data-u="m³/h" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">WiVent_Volumenstrom_Komfortbetrieb</td><td class="d">Airflow setpoint, comfort mode (default 300)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="302" data-acc="W" data-u="m³/h" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">WiVent_Volumenstrom_Außenluftbetrieb</td><td class="d">Airflow setpoint, outdoor-air mode (default 300)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="303" data-acc="W" data-u="m³/h" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">WiVent_Volumenstrom_Nachtlüftung</td><td class="d">Airflow setpoint, night ventilation (default 300)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="304" data-acc="W" data-u="m³/h" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">WiVent_Volumenstrom_Pausenlüftung</td><td class="d">Airflow setpoint, break ventilation (default 500)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="305" data-acc="W" data-u="m³/h" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">WiVent_Volumenstrom_Filtertrocknung</td><td class="d">Airflow setpoint, filter drying (default 250)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="306" data-acc="W" data-u="min" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">WiVent_Zeitvorgabe_Filtertrocknung</td><td class="d">Filter drying duration (10-180, default 30)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="307" data-acc="W" data-u="min" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">WiVent_Zeitvorgabe_Präsenz</td><td class="d">Presence run time after activation (10-480, default 120)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="308" data-acc="W" data-u="%" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">WiVent_Filterverschmutzung_ODA</td><td class="d">Outdoor air filter warning threshold (default 85)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="309" data-acc="W" data-u="%" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">WiVent_Filterverschmutzung_ETA</td><td class="d">Extract air filter warning threshold (default 85)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="310" data-acc="W" data-u="°C" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">WiVent_Temperatur_Schutzbetrieb</td><td class="d">Protection mode temperature threshold (default 18)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="311" data-acc="W" data-u="°C" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">WiVent_Temperatur_Heizmedium</td><td class="d">Heating medium threshold for heating (default 24)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="312" data-acc="W" data-u="°C" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">WiVent_Temperatur_Kühlmedium</td><td class="d">Cooling medium threshold for cooling (default 22)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="313" data-acc="W" data-u="°C" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">WiVent_Einschalttemperatur_IDA_Nachtkühlung</td><td class="d">Night cooling on at room temp (default 24)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="314" data-acc="W" data-u="°C" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">WiVent_Ausschalttemperatur_IDA_Nachtkühlung</td><td class="d">Night cooling off at room temp (default 20)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="315" data-acc="W" data-u="K" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">WiVent_Differenztemperatur_Nachtkühlung</td><td class="d">Night cooling minimum indoor-outdoor difference (default 4)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="316" data-acc="W" data-u="°C" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">WiVent_Min_Temperatur_ODA_Nachtkühlung</td><td class="d">Night cooling minimum outdoor temp (default 12)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="317" data-acc="W" data-u="K" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">WiVent_Max_Untertemperaturdifferenz_SUP-IDA&gt;25°C</td><td class="d">Max supply air under-temperature vs room above 25 °C (default 5)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="318" data-acc="W" data-u="K" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">WiVent_Max_Übertemperaturdifferenz_SUP-IDA</td><td class="d">Max supply air over-temperature vs room (default 20)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="319" data-acc="W" data-u="K" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">WiVent_Min_Temperatur_RBG</td><td class="d">Room unit temperature adjust minimum (default -3)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="320" data-acc="W" data-u="K" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">WiVent_Max_Temperatur_RBG</td><td class="d">Room unit temperature adjust maximum (default 3)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="321" data-acc="W" data-u="m³/h" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">WiVent_Min_Volumenstrom_RBG</td><td class="d">Room unit airflow adjust minimum (default 120)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="322" data-acc="W" data-u="m³/h" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">WiVent_Max_Volumenstrom_RBG</td><td class="d">Room unit airflow adjust maximum (default 120)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="323" data-acc="W" data-u="ppm" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">WiVent_CO2_Einschaltschwelle</td><td class="d">CO2 switch-on threshold (default 700)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="324" data-acc="W" data-u="ppm" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">WiVent_CO2_Ausschaltschwelle</td><td class="d">CO2 switch-off threshold (default 600)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="325" data-acc="W" data-u="°C" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">WiVent_Temperatur_Bereitschaft</td><td class="d">Standby temperature threshold (default 19)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="350" data-acc="R" data-u="" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">WiVent_Firmware</td><td class="d">Current firmware version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="351" data-acc="R" data-u="°C" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">WiVent_Temperatur_ODA</td><td class="d">Outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="352" data-acc="R" data-u="°C" data-min="1" id="obj-ai-352"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">352</td><td class="n">WiVent_Temperatur_IDA</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="353" data-acc="R" data-u="ppm" data-min="1" id="obj-ai-353"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">353</td><td class="n">WiVent_Luftqualität_IDA</td><td class="d">Room air quality, CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="354" data-acc="R" data-u="%RH" id="obj-ai-354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">354</td><td class="n">WiVent_Luftfeuchtigkeit_IDA</td><td class="d">Room relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="355" data-acc="R" data-u="°C" data-min="1" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">355</td><td class="n">WiVent_Temperatur_SUP_Master</td><td class="d">Supply air temperature, master</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="356" data-acc="R" data-u="°C" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">WiVent_Soll_Temperatur_IDA</td><td class="d">Room temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="357" data-acc="R" data-u="°C" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Master</td><td class="d">Heating medium return temperature, master</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="358" data-acc="R" data-u="°C" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Master</td><td class="d">Cooling medium return temperature, master</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="359" data-acc="R" data-u="%" id="obj-ai-359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">359</td><td class="n">WiVent_Verschmutzung_Filter_ODA</td><td class="d">Outdoor air filter loading</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="360" data-acc="R" data-u="%" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">WiVent_Verschmutzung_Filter_ETA</td><td class="d">Extract air filter loading</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="361" data-acc="R" data-u="°C" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">WiVent_Gedämpfte_Temperatur_ODA</td><td class="d">Damped outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="362" data-acc="R" data-u="Pa" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">WiVent_Durchflusskennwert_ETA</td><td class="d">Extract air flow pressure value</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="363" data-acc="R" data-u="Pa" id="obj-ai-363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">363</td><td class="n">WiVent_Druckverlust_Filter_ETA</td><td class="d">Extract air filter pressure drop</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="364" data-acc="R" data-u="Pa" id="obj-ai-364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">364</td><td class="n">WiVent_Durchflusskennwert_ODA</td><td class="d">Outdoor air flow pressure value</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="365" data-acc="R" data-u="Pa" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">WiVent_Druckverlust_Filter_ODA</td><td class="d">Outdoor air filter pressure drop</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="366" data-acc="R" data-u="K" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">WiVent_Temperatur_Offset_RBG</td><td class="d">Temperature offset from room unit</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="367" data-acc="R" data-u="m³/h" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">WiVent_Volumensrom_Offset_RBG</td><td class="d">Airflow offset from room unit</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="368" data-acc="R" data-u="°C" id="obj-ai-368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">368</td><td class="n">WiVent_Temperatur_MIA</td><td class="d">Mixed air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="369" data-acc="R" data-u="min" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">WiVent_Restlaufzeit_Präsenz</td><td class="d">Remaining presence run time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="370" data-acc="R" data-u="°C" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">WiVent_Einschalttemperatur_Heizen</td><td class="d">Heating switch point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="371" data-acc="R" data-u="°C" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">WiVent_Einschalttemperatur_Kühlen</td><td class="d">Cooling switch point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="372" data-acc="R" data-u="" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">WiVent_Offset_Raumregler</td><td class="d">Room controller offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="373" data-acc="R" data-u="h" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">WiVent_Betriebsstunden_Gerät</td><td class="d">Unit operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="374" data-acc="R" data-u="h" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">WiVent_Betriebsstunden_Ventilatoren</td><td class="d">Fan operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="375" data-acc="R" data-u="" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">WiVent_Zähler_Ventilatorstarts</td><td class="d">Fan start count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">WiVent_Zähler_Klappen_Öffnungen</td><td class="d">Facade damper opening count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="377" data-acc="R" data-u="" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">WiVent_Zähler_Gerät_Ein</td><td class="d">Unit switch-on count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="378" data-acc="R" data-u="" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">WiVent_Aktive_Slaves</td><td class="d">Number of active slave units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="379" data-acc="R" data-u="°C" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">WiVent_Temperatur_SUP_Slave1</td><td class="d">Supply air temperature, slave 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="380" data-acc="R" data-u="°C" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Slave1</td><td class="d">Heating medium return temperature, slave 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="381" data-acc="R" data-u="°C" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Slave1</td><td class="d">Cooling medium return temperature, slave 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="382" data-acc="R" data-u="°C" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">WiVent_Temperatur_SUP_Slave2</td><td class="d">Supply air temperature, slave 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="383" data-acc="R" data-u="°C" id="obj-ai-383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">383</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Slave2</td><td class="d">Heating medium return temperature, slave 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="384" data-acc="R" data-u="°C" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Slave2</td><td class="d">Cooling medium return temperature, slave 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="385" data-acc="R" data-u="°C" id="obj-ai-385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">385</td><td class="n">WiVent_Temperatur_SUP_Slave3</td><td class="d">Supply air temperature, slave 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="386" data-acc="R" data-u="°C" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Slave3</td><td class="d">Heating medium return temperature, slave 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="387" data-acc="R" data-u="°C" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Slave3</td><td class="d">Cooling medium return temperature, slave 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="388" data-acc="R" data-u="°C" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">WiVent_Temperatur_SUP_Slave4</td><td class="d">Supply air temperature, slave 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="389" data-acc="R" data-u="°C" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Slave4</td><td class="d">Heating medium return temperature, slave 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="390" data-acc="R" data-u="°C" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Slave4</td><td class="d">Cooling medium return temperature, slave 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="391" data-acc="R" data-u="°C" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">WiVent_Temperatur_SUP_Slave5</td><td class="d">Supply air temperature, slave 5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="392" data-acc="R" data-u="°C" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">WiVent_Rücklauftemperatur_Heizen_Slave5</td><td class="d">Heating medium return temperature, slave 5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="393" data-acc="R" data-u="°C" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">WiVent_Rücklauftemperatur_Kühlen_Slave5</td><td class="d">Cooling medium return temperature, slave 5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="400" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-400"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">WiVent_Betriebsart</td><td class="d">Operating mode command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=inaktiv, 2=Gerät Aus, 3=Schutzbetrieb, 4=Grundlüftung, 5=Aufheizen, 6=Komfortbetrieb, 7=Außenluftbetrieb, 8=Bereitschaft, 9=Nachtlüftung, 10=Pausenlüftung</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="97" data-i="450" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-450"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">450</td><td class="n">WiVent_Betriebsart_Status</td><td class="d">Current operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Gerät Aus, 2=Schutzbetrieb, 3=Grundlüftung, 4=Aufheizen, 5=Komfortbetrieb, 6=Außenluftbetrieb, 7=Bereitschaft, 8=Nachtlüftung, 9=Pausenlüftung, 10=Filterüberwachung, 11=Filtertrocknung, 12=Sicherheits/Notbetrieb</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="98" data-i="451" data-acc="R" data-u="" data-st="1" id="obj-mi-451"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">451</td><td class="n">WiVent_Betriebsmodus</td><td class="d">Heating/cooling mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Aus, 2=Kühlen, 3=Heizen</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="452" data-acc="R" data-u="" data-st="1" id="obj-mv-452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">452</td><td class="n">WiVent_Störungen_Sensoren_Master</td><td class="d">Master sensor faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Master-Raumtempertursensor, 3=Master-Raumluftsensor, 4=Master-Außenluft-Temperatursensor, 5=Master-Zuluft-Temperatursensor, 6=Master-Mischluft-Temperatursensor, 7=Master-Heizmedium-Temperatursensor, 8=Master-Kühlmedium-Temperatursensor, 9=Master-Drucksensoren</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="453" data-acc="R" data-u="" data-st="1" id="obj-mv-453"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">453</td><td class="n">WiVent_Störungen_Aktoren_Master</td><td class="d">Master actuator faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Kondensatpumpe Master, 3=Außenluft-Fassadenklappe, 4=Fortluft-Fassadenklappe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-mv-454"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">454</td><td class="n">WiVent_Störungen_Temperatur</td><td class="d">Temperature faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Mischlufttemperatur zu kalt, 3=Zulufttemperatur zu kalt (verzögerte Abschaltung), 4=Zulufttemperatur &lt; 5°C (Sofortabschaltung)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="455" data-acc="R" data-u="" data-st="1" id="obj-mv-455"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">455</td><td class="n">WiVent_Störungen_Slave1</td><td class="d">Slave 1 faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Slave 1-Außenluft-Temperatursensor, 3=Slave 1-Zuluft-Temperatursensor, 4=Slave 1-Mischluft-Temperatursensor, 5=Slave 1-Heizmedium-Temperatursensor, 6=Slave 1-Kühlmedium-Temperatursensor, 7=Slave 1-Außenluft-Fassadenklappe, 8=Slave 1-Fortluft-Fassadenklappe, 9=Slave 1-Kondensatpumpe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="456" data-acc="R" data-u="" data-st="1" id="obj-mv-456"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">456</td><td class="n">WiVent_Störungen_Slave2</td><td class="d">Slave 2 faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Slave 2-Außenluft-Temperatursensor, 3=Slave 2-Zuluft-Temperatursensor, 4=Slave 2-Mischluft-Temperatursensor, 5=Slave 2-Heizmedium-Temperatursensor, 6=Slave 2-Kühlmedium-Temperatursensor, 7=Slave 2-Außenluft-Fassadenklappe, 8=Slave 2-Fortluft-Fassadenklappe, 9=Slave 2-Kondensatpumpe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="457" data-acc="R" data-u="" data-st="1" id="obj-mv-457"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">457</td><td class="n">WiVent_Störungen_Slave3</td><td class="d">Slave 3 faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Slave 3-Außenluft-Temperatursensor, 3=Slave 3-Zuluft-Temperatursensor, 4=Slave 3-Mischluft-Temperatursensor, 5=Slave 3-Heizmedium-Temperatursensor, 6=Slave 3-Kühlmedium-Temperatursensor, 7=Slave 3-Außenluft-Fassadenklappe, 8=Slave 3-Fortluft-Fassadenklappe, 9=Slave 3-Kondensatpumpe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="458" data-acc="R" data-u="" data-st="1" id="obj-mv-458"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">458</td><td class="n">WiVent_Störungen_Slave4</td><td class="d">Slave 4 faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Slave 4-Außenluft-Temperatursensor, 3=Slave 4-Zuluft-Temperatursensor, 4=Slave 4-Mischluft-Temperatursensor, 5=Slave 4-Heizmedium-Temperatursensor, 6=Slave 4-Kühlmedium-Temperatursensor, 7=Slave 4-Außenluft-Fassadenklappe, 8=Slave 4-Fortluft-Fassadenklappe, 9=Slave 4-Kondensatpumpe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="459" data-acc="R" data-u="" data-st="1" id="obj-mv-459"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">459</td><td class="n">WiVent_Störungen_Slave5</td><td class="d">Slave 5 faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Störung, 2=Slave 5-Außenluft-Temperatursensor, 3=Slave 5-Zuluft-Temperatursensor, 4=Slave 5-Mischluft-Temperatursensor, 5=Slave 5-Heizmedium-Temperatursensor, 6=Slave 5-Kühlmedium-Temperatursensor, 7=Slave 5-Außenluft-Fassadenklappe, 8=Slave 5-Fortluft-Fassadenklappe, 9=Slave 5-Kondensatpumpe</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="460" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-460"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">460</td><td class="n">WiVent_Warnung_System</td><td class="d">System warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=keine Einträge Ferien, 3=keine Einträge Zeitplanung, 4=Außenluftfilter bald wechseln, 5=Abluftfilter bald wechseln, 6=Außenluftfilter wechseln, 7=Abluftfilter wechseln, 8=Außenlufttemperatur zu kalt, 9=Winddruckabschaltung</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="461" data-acc="R" data-u="" data-st="1" id="obj-mv-461"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">461</td><td class="n">WiVent_Warnung_Externe_Kontakte</td><td class="d">External contact warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Freigabekontalt, 3=Fehlerkontakt</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="462" data-acc="R" data-u="" data-st="1" id="obj-mv-462"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">462</td><td class="n">WiVent_Warnung_Master</td><td class="d">Master warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Master kein Heizmedium, 3=Master kein Kühlmedium</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="463" data-acc="R" data-u="" data-st="1" id="obj-mv-463"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">463</td><td class="n">WiVent_Warnung_Slave1</td><td class="d">Slave 1 warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Slave1 kein Heizmedium, 3=Slave1 kein Kühlmedium</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="464" data-acc="R" data-u="" data-st="1" id="obj-mv-464"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">464</td><td class="n">WiVent_Warnung_Slave2</td><td class="d">Slave 2 warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Slave2 kein Heizmedium, 3=Slave2 kein Kühlmedium</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="465" data-acc="R" data-u="" data-st="1" id="obj-mv-465"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">465</td><td class="n">WiVent_Warnung_Slave3</td><td class="d">Slave 3 warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Slave3 kein Heizmedium, 3=Slave3 kein Kühlmedium</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="466" data-acc="R" data-u="" data-st="1" id="obj-mv-466"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">466</td><td class="n">WiVent_Warnung_Slave4</td><td class="d">Slave 4 warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Slave4 kein Heizmedium, 3=Slave4 kein Kühlmedium</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="467" data-acc="R" data-u="" data-st="1" id="obj-mv-467"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">467</td><td class="n">WiVent_Warnung_Slave5</td><td class="d">Slave 5 warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=keine Warnung, 2=Slave5 kein Heizmedium, 3=Slave5 kein Kühlmedium</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Wildeboer WiVent-B decentralised ventilation unit, point IDs by name</summary><ul><li><a href="#obj-sch-100"><code>SCH100</code></a>WiVent_Scheduler</li><li><a href="#obj-cal-101"><code>CAL101</code></a>Ferienkalender</li><li><a href="#obj-bv-200"><code>BV200</code></a>WiVent_Watchdog</li><li><a href="#obj-bv-201"><code>BV201</code></a>WiVent_Takt_Watchdog</li><li><a href="#obj-bv-202"><code>BV202</code></a>WiVent_Filtertest</li><li><a href="#obj-bv-203"><code>BV203</code></a>WiVent_Filtertrocknung</li><li><a href="#obj-bv-204"><code>BV204</code></a>WiVent_Externe_Freigabe</li><li><a href="#obj-bv-205"><code>BV205</code></a>WiVent_Externe_Fehlerabschaltung</li><li><a href="#obj-bv-206"><code>BV206</code></a>WiVent_Gedämpfte_Außentemperatur</li><li><a href="#obj-bv-207"><code>BV207</code></a>WiVent_Sekundärluftbetrieb</li><li><a href="#obj-bv-208"><code>BV208</code></a>WiVent_Präsenz</li><li><a href="#obj-bv-209"><code>BV209</code></a>WiVent_Externe_Fehlerquittierung</li><li><a href="#obj-bi-250"><code>BI250</code></a>WiVent_Meldung_Betriebsart</li><li><a href="#obj-bi-251"><code>BI251</code></a>WiVent_Status_Manuelle_Steuerung</li><li><a href="#obj-bi-252"><code>BI252</code></a>WiVent_Status_Klappe_ODA</li><li><a href="#obj-bi-253"><code>BI253</code></a>WiVent_Status_Klappe_EHA</li><li><a href="#obj-bi-254"><code>BI254</code></a>WiVent_Status_ExterneZeitquelle</li><li><a href="#obj-bi-255"><code>BI255</code></a>WiVent_Status_Freigabekontakt</li><li><a href="#obj-bi-256"><code>BI256</code></a>WiVent_Status_Fehlerabschaltung</li><li><a href="#obj-bi-257"><code>BI257</code></a>WiVent_Status_Präsenz</li><li><a href="#obj-bi-258"><code>BI258</code></a>WiVent_Status_Sekundärluftbetrieb</li><li><a href="#obj-bi-259"><code>BI259</code></a>WiVent_Warnung_1A</li><li><a href="#obj-bi-260"><code>BI260</code></a>WiVent_Warnung_1B</li><li><a href="#obj-bi-261"><code>BI261</code></a>WiVent_Warnung_2</li><li><a href="#obj-bi-262"><code>BI262</code></a>WiVent_Störung_1</li><li><a href="#obj-bi-263"><code>BI263</code></a>WiVent_Störung_2</li><li><a href="#obj-av-300"><code>AV300</code></a>WiVent_Volumenstrom_Grundlüftung</li><li><a href="#obj-av-301"><code>AV301</code></a>WiVent_Volumenstrom_Komfortbetrieb</li><li><a href="#obj-av-302"><code>AV302</code></a>WiVent_Volumenstrom_Außenluftbetrieb</li><li><a href="#obj-av-303"><code>AV303</code></a>WiVent_Volumenstrom_Nachtlüftung</li><li><a href="#obj-av-304"><code>AV304</code></a>WiVent_Volumenstrom_Pausenlüftung</li><li><a href="#obj-av-305"><code>AV305</code></a>WiVent_Volumenstrom_Filtertrocknung</li><li><a href="#obj-av-306"><code>AV306</code></a>WiVent_Zeitvorgabe_Filtertrocknung</li><li><a href="#obj-av-307"><code>AV307</code></a>WiVent_Zeitvorgabe_Präsenz</li><li><a href="#obj-av-308"><code>AV308</code></a>WiVent_Filterverschmutzung_ODA</li><li><a href="#obj-av-309"><code>AV309</code></a>WiVent_Filterverschmutzung_ETA</li><li><a href="#obj-av-310"><code>AV310</code></a>WiVent_Temperatur_Schutzbetrieb</li><li><a href="#obj-av-311"><code>AV311</code></a>WiVent_Temperatur_Heizmedium</li><li><a href="#obj-av-312"><code>AV312</code></a>WiVent_Temperatur_Kühlmedium</li><li><a href="#obj-av-313"><code>AV313</code></a>WiVent_Einschalttemperatur_IDA_Nachtkühlung</li><li><a href="#obj-av-314"><code>AV314</code></a>WiVent_Ausschalttemperatur_IDA_Nachtkühlung</li><li><a href="#obj-av-315"><code>AV315</code></a>WiVent_Differenztemperatur_Nachtkühlung</li><li><a href="#obj-av-316"><code>AV316</code></a>WiVent_Min_Temperatur_ODA_Nachtkühlung</li><li><a href="#obj-av-317"><code>AV317</code></a>WiVent_Max_Untertemperaturdifferenz_SUP-IDA&gt;25°C</li><li><a href="#obj-av-318"><code>AV318</code></a>WiVent_Max_Übertemperaturdifferenz_SUP-IDA</li><li><a href="#obj-av-319"><code>AV319</code></a>WiVent_Min_Temperatur_RBG</li><li><a href="#obj-av-320"><code>AV320</code></a>WiVent_Max_Temperatur_RBG</li><li><a href="#obj-av-321"><code>AV321</code></a>WiVent_Min_Volumenstrom_RBG</li><li><a href="#obj-av-322"><code>AV322</code></a>WiVent_Max_Volumenstrom_RBG</li><li><a href="#obj-av-323"><code>AV323</code></a>WiVent_CO2_Einschaltschwelle</li><li><a href="#obj-av-324"><code>AV324</code></a>WiVent_CO2_Ausschaltschwelle</li><li><a href="#obj-av-325"><code>AV325</code></a>WiVent_Temperatur_Bereitschaft</li><li><a href="#obj-ai-350"><code>AI350</code></a>WiVent_Firmware</li><li><a href="#obj-ai-351"><code>AI351</code></a>WiVent_Temperatur_ODA</li><li><a href="#obj-ai-352"><code>AI352</code></a>WiVent_Temperatur_IDA</li><li><a href="#obj-ai-353"><code>AI353</code></a>WiVent_Luftqualität_IDA</li><li><a href="#obj-ai-354"><code>AI354</code></a>WiVent_Luftfeuchtigkeit_IDA</li><li><a href="#obj-ai-355"><code>AI355</code></a>WiVent_Temperatur_SUP_Master</li><li><a href="#obj-ai-356"><code>AI356</code></a>WiVent_Soll_Temperatur_IDA</li><li><a href="#obj-ai-357"><code>AI357</code></a>WiVent_Rücklauftemperatur_Heizen_Master</li><li><a href="#obj-ai-358"><code>AI358</code></a>WiVent_Rücklauftemperatur_Kühlen_Master</li><li><a href="#obj-ai-359"><code>AI359</code></a>WiVent_Verschmutzung_Filter_ODA</li><li><a href="#obj-ai-360"><code>AI360</code></a>WiVent_Verschmutzung_Filter_ETA</li><li><a href="#obj-ai-361"><code>AI361</code></a>WiVent_Gedämpfte_Temperatur_ODA</li><li><a href="#obj-ai-362"><code>AI362</code></a>WiVent_Durchflusskennwert_ETA</li><li><a href="#obj-ai-363"><code>AI363</code></a>WiVent_Druckverlust_Filter_ETA</li><li><a href="#obj-ai-364"><code>AI364</code></a>WiVent_Durchflusskennwert_ODA</li><li><a href="#obj-ai-365"><code>AI365</code></a>WiVent_Druckverlust_Filter_ODA</li><li><a href="#obj-ai-366"><code>AI366</code></a>WiVent_Temperatur_Offset_RBG</li><li><a href="#obj-ai-367"><code>AI367</code></a>WiVent_Volumensrom_Offset_RBG</li><li><a href="#obj-ai-368"><code>AI368</code></a>WiVent_Temperatur_MIA</li><li><a href="#obj-ai-369"><code>AI369</code></a>WiVent_Restlaufzeit_Präsenz</li><li><a href="#obj-ai-370"><code>AI370</code></a>WiVent_Einschalttemperatur_Heizen</li><li><a href="#obj-ai-371"><code>AI371</code></a>WiVent_Einschalttemperatur_Kühlen</li><li><a href="#obj-ai-372"><code>AI372</code></a>WiVent_Offset_Raumregler</li><li><a href="#obj-ai-373"><code>AI373</code></a>WiVent_Betriebsstunden_Gerät</li><li><a href="#obj-ai-374"><code>AI374</code></a>WiVent_Betriebsstunden_Ventilatoren</li><li><a href="#obj-ai-375"><code>AI375</code></a>WiVent_Zähler_Ventilatorstarts</li><li><a href="#obj-ai-376"><code>AI376</code></a>WiVent_Zähler_Klappen_Öffnungen</li><li><a href="#obj-ai-377"><code>AI377</code></a>WiVent_Zähler_Gerät_Ein</li><li><a href="#obj-ai-378"><code>AI378</code></a>WiVent_Aktive_Slaves</li><li><a href="#obj-ai-379"><code>AI379</code></a>WiVent_Temperatur_SUP_Slave1</li><li><a href="#obj-ai-380"><code>AI380</code></a>WiVent_Rücklauftemperatur_Heizen_Slave1</li><li><a href="#obj-ai-381"><code>AI381</code></a>WiVent_Rücklauftemperatur_Kühlen_Slave1</li><li><a href="#obj-ai-382"><code>AI382</code></a>WiVent_Temperatur_SUP_Slave2</li><li><a href="#obj-ai-383"><code>AI383</code></a>WiVent_Rücklauftemperatur_Heizen_Slave2</li><li><a href="#obj-ai-384"><code>AI384</code></a>WiVent_Rücklauftemperatur_Kühlen_Slave2</li><li><a href="#obj-ai-385"><code>AI385</code></a>WiVent_Temperatur_SUP_Slave3</li><li><a href="#obj-ai-386"><code>AI386</code></a>WiVent_Rücklauftemperatur_Heizen_Slave3</li><li><a href="#obj-ai-387"><code>AI387</code></a>WiVent_Rücklauftemperatur_Kühlen_Slave3</li><li><a href="#obj-ai-388"><code>AI388</code></a>WiVent_Temperatur_SUP_Slave4</li><li><a href="#obj-ai-389"><code>AI389</code></a>WiVent_Rücklauftemperatur_Heizen_Slave4</li><li><a href="#obj-ai-390"><code>AI390</code></a>WiVent_Rücklauftemperatur_Kühlen_Slave4</li><li><a href="#obj-ai-391"><code>AI391</code></a>WiVent_Temperatur_SUP_Slave5</li><li><a href="#obj-ai-392"><code>AI392</code></a>WiVent_Rücklauftemperatur_Heizen_Slave5</li><li><a href="#obj-ai-393"><code>AI393</code></a>WiVent_Rücklauftemperatur_Kühlen_Slave5</li><li><a href="#obj-mv-400"><code>MV400</code></a>WiVent_Betriebsart</li><li><a href="#obj-mi-450"><code>MI450</code></a>WiVent_Betriebsart_Status</li><li><a href="#obj-mi-451"><code>MI451</code></a>WiVent_Betriebsmodus</li><li><a href="#obj-mv-452"><code>MV452</code></a>WiVent_Störungen_Sensoren_Master</li><li><a href="#obj-mv-453"><code>MV453</code></a>WiVent_Störungen_Aktoren_Master</li><li><a href="#obj-mv-454"><code>MV454</code></a>WiVent_Störungen_Temperatur</li><li><a href="#obj-mv-455"><code>MV455</code></a>WiVent_Störungen_Slave1</li><li><a href="#obj-mv-456"><code>MV456</code></a>WiVent_Störungen_Slave2</li><li><a href="#obj-mv-457"><code>MV457</code></a>WiVent_Störungen_Slave3</li><li><a href="#obj-mv-458"><code>MV458</code></a>WiVent_Störungen_Slave4</li><li><a href="#obj-mv-459"><code>MV459</code></a>WiVent_Störungen_Slave5</li><li><a href="#obj-mv-460"><code>MV460</code></a>WiVent_Warnung_System</li><li><a href="#obj-mv-461"><code>MV461</code></a>WiVent_Warnung_Externe_Kontakte</li><li><a href="#obj-mv-462"><code>MV462</code></a>WiVent_Warnung_Master</li><li><a href="#obj-mv-463"><code>MV463</code></a>WiVent_Warnung_Slave1</li><li><a href="#obj-mv-464"><code>MV464</code></a>WiVent_Warnung_Slave2</li><li><a href="#obj-mv-465"><code>MV465</code></a>WiVent_Warnung_Slave3</li><li><a href="#obj-mv-466"><code>MV466</code></a>WiVent_Warnung_Slave4</li><li><a href="#obj-mv-467"><code>MV467</code></a>WiVent_Warnung_Slave5</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The interface description is in German; object names, state texts and Active/Inactive texts are kept as printed and descriptions are translated.</li><li>The table has no read/write column; Binary Values, Analog Values, the schedule, calendar and MSV 400 are listed as writable (settings, switches and buttons), inputs and status/fault multi-states as read-only.</li><li>Some names are printed in quotes (&quot;WiVent_Betriebsart&quot;); the quotes are dropped here.</li><li>Defaults and limits printed for the Analog Values can differ after system parameterisation.</li><li>Slave objects only report when slave units are connected (AI 378 = number of active slaves).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WiVent-B decentralised ventilation unit, BACnet IP and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP</h2><div class="faq"><details open><summary>How many BACnet points does the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP have?</summary><p>This list has 115 BACnet objects: 44 analog inputs, 26 analog values, 14 binary inputs, 10 binary values, 1 calendar, 2 multi-state inputs, 1 schedule, 17 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet points are writable?</summary><p>39 of the 115 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Wildeboer WiVent-B decentralised ventilation unit, BACnet IP BACnet documentation?</summary><p>The source is BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät (c6584.408.005-00_wivent_bacnet_pics_de_00-00), revision 2019-03-04, published free by Wildeboer at https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP?</summary><p>Start with MV 400 WiVent_Betriebsart (Operating mode command); BV 201 WiVent_Takt_Watchdog (Watchdog pulse, toggle faster than every 10 s); BV 209 WiVent_Externe_Fehlerquittierung (Fault acknowledge); MI 450 WiVent_Betriebsart_Status (Current operating mode); AI 352 WiVent_Temperatur_IDA (Room temperature, °C); AI 353 WiVent_Luftqualität_IDA (Room CO2, ppm); AI 355 WiVent_Temperatur_SUP_Master (Supply air temperature, °C); BI 262 WiVent_Störung_1 (Master fault); BI 260 WiVent_Warnung_1B (Warning with unit shutdown); MV 460 WiVent_Warnung_System (System warning code (filters, schedule)).</p></details><details><summary>How do I enable BMS control of the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP?</summary><p>MSV 400 sets the operating mode; BV 204 (external release) and BV 205 (external fault shutdown) put the unit into protection mode.</p></details><details><summary>Does the Wildeboer WiVent-B decentralised ventilation unit, BACnet IP need a BACnet heartbeat or have a communication timeout?</summary><p>BV 200 enables a connection watchdog; BV 201 is the watchdog pulse and must change faster than every 10 s. The document does not say what the unit does when the pulse stops.</p></details><details><summary>How do I check these points on the real WiVent-B decentralised ventilation unit, BACnet IP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Wildeboer BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/wildeboer/or4-pro" data-row><span class="k">Duct smoke detector / smoke release device</span><h3>Wildeboer OR4 pro smoke release device (RM4 optical smoke switch), BACnet IP</h3><p>Wildeboer OR4 pro duct smoke release devices with the RM4 optical smoke switch and FS7 flow sensor, BACnet version.</p><div class="meta">9 objects &middot; 0 writable &middot; OR4-02 EDE v1.0</div><span class="sr-only"> Also known as: OR4 pro, OR4, OR4-02, Wildeboer OR4, RM4, Rauchauslöseeinrichtung OR4</span></a></li></ul>
<p class="updated">Source: <a href="https://wildeboer.de/dokumente/produkte/luftverteilung/wivent-b/sprachuebergreifend/wivent-bac-net-ip-schnittstellenbeschreibung.pdf" rel="nofollow noopener" target="_blank">BACnet - Schnittstellenbeschreibung WiVent-B Dezentrales Lüftungsgerät &middot; c6584.408.005-00_wivent_bacnet_pics_de_00-00 &middot; rev. 2019-03-04</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
