<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wilo CC Lift BACnet Points List (190 Objects) | Easy BACnet</title>
<meta name="description" content="Wilo CC Lift BACnet points list: 190 objects by ID and name (e.g. BV 224 = Drives on/off), 22 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Wilo CC Lift BACnet Points List (190 Objects) | Easy BACnet">
<meta property="og:description" content="Wilo CC Lift BACnet points list: 190 objects by ID and name (e.g. BV 224 = Drives on/off), 22 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Wilo CC Lift BACnet Points List (190 Objects) | Easy BACnet">
<meta name="twitter:description" content="Wilo CC Lift BACnet points list: 190 objects by ID and name (e.g. BV 224 = Drives on/off), 22 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet",
   "name": "Wilo CC Lift BACnet Points List (190 Objects) | Easy BACnet",
   "description": "Wilo CC Lift BACnet points list: 190 objects by ID and name (e.g. BV 224 = Drives on/off), 22 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet#dataset",
   "name": "Wilo CC Lift (BACnet IP / MS/TP) BACnet Points List",
   "description": "Wilo's CC-family switch boxes run multi-pump systems and connect to a BMS through a plug-in BACnet IP or BACnet MS/TP extension module, acting as a BACnet server. The CC Lift list covers on/off, water level setpoints, level sensors, pump modes, pump state bits, running hours, error bits and an alarm history. Fieldbus write access is governed by a bus command timer that must be refreshed every five minutes. Wilo CC Lift BACnet points list: 190 objects by ID and name (e.g. BV 224 = Drives on/off), 22 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet",
   "keywords": [
    "Wilo CC Lift (BACnet IP / MS/TP) BACnet Points List",
    "Wilo CC Lift (BACnet IP / MS/TP) BACnet objects",
    "Wilo BACnet",
    "Wilo CC Lift BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC",
    "url": "https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf",
    "author": {
     "@type": "Organization",
     "name": "Wilo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Wilo CC Lift (BACnet IP / MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Wilo"
    },
    "category": "Pump controller (lifting station switch box)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Wilo CC Lift (BACnet IP / MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 190 BACnet objects: 46 analog values, 138 binary values, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Wilo CC Lift (BACnet IP / MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "22 of the 190 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Wilo CC Lift (BACnet IP / MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC (wilo110044), revision CC BACnet 2016-04-05 (list 31.106), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Wilo CC Lift (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 224 Drives on/off (Automatic operation and all pumps on/off); AV 1318 Set points water level 1 (Pump 1 start level, cm); MV 208 Bus command timer (Write Set (3) at least every 5 min to keep control); BV 1985 Acknowledge (Alarm acknowledge); BV 976 Switch box state (SBM) (Collective run signal); AV 1313 Level sensor 1 (Tank level, sensor 1); BV 977 Switch box state (SSM) (Collective fault signal)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Wilo CC Lift (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Bus command timer (MV 208) decides who may change settings. Manual: HMI and fieldbus both write, last value wins. Off: HMI locked, fieldbus only. Set: HMI locked and a 5-minute timer starts (state reads Active)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Wilo CC Lift (BACnet IP / MS/TP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With the Bus command timer in Set mode, Set must be written again at least every five minutes. If it lapses the state changes to Reset, the HMI gets access back and the fieldbus is locked until Set is written again."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CC Lift (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Wilo",
     "item": "https://easybacnet.com/bacnet-points-lists/wilo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CC Lift (BACnet IP / MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/wilo/cc-lift-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/wilo/">Wilo</a></li><li aria-current="page">CC Lift (BACnet IP / MS/TP)</li></ol>
<p class="eyebrow">Pump controller (lifting station switch box) &middot; BACnet points list</p><h1><span class="mfr">Wilo</span> CC Lift (BACnet IP / MS/TP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Wilo&#x27;s CC-family switch boxes run multi-pump systems and connect to a BMS through a plug-in BACnet IP or BACnet MS/TP extension module, acting as a BACnet server. The CC Lift list covers on/off, water level setpoints, level sensors, pump modes, pump state bits, running hours, error bits and an alarm history. Fieldbus write access is governed by a bus command timer that must be refreshed every five minutes.</p>
<p>This page lists <strong>190 BACnet objects</strong> for the Wilo CC Lift (BACnet IP / MS/TP) &mdash; 22 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Wilo&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/wilo/">Wilo</a></dd></div><div><dt>Model</dt><dd>CC Lift (BACnet IP / MS/TP)</dd></div><div><dt>Equipment</dt><dd>Pump controller (lifting station switch box)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>190 (22 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>22</dd></div><div><dt>Also known as</dt><dd>Wilo CC Lift BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf" rel="nofollow noopener" target="_blank">BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC &middot; wilo110044 &middot; rev. CC BACnet 2016-04-05 (list 31.106)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/wilo/cc-lift-bacnet.csv" rel="nofollow" download>Download CSV <small>190 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/wilo/cc-lift-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/wilo/cc-lift-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=wilo/cc-lift-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Wilo&rsquo;s current documentation and the live
device before use. Not official Wilo information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Wilo CC Lift (BACnet IP / MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Map Drives on/off (BV 224) as the start/stop command and the water level setpoints (AV 1318-1337) if the BMS should adjust them. For fieldbus control, write Set to the Bus command timer (MV 208) and repeat it within five minutes. Read the collective run and fault signals (BV 976/977) and the Error state bits for alarms; acknowledge with BV 1985.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-224">BV 224</a></td><td class="n">Drives on/off</td><td>Automatic operation and all pumps on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1318">AV 1318</a></td><td class="n">Set points water level 1</td><td>Pump 1 start level, cm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-208">MV 208</a></td><td class="n">Bus command timer</td><td>Write Set (3) at least every 5 min to keep control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1985">BV 1985</a></td><td class="n">Acknowledge</td><td>Alarm acknowledge</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-976">BV 976</a></td><td class="n">Switch box state (SBM)</td><td>Collective run signal</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1313">AV 1313</a></td><td class="n">Level sensor 1</td><td>Tank level, sensor 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-977">BV 977</a></td><td class="n">Switch box state (SSM)</td><td>Collective fault signal</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The Bus command timer (MV 208) decides who may change settings. Manual: HMI and fieldbus both write, last value wins. Off: HMI locked, fieldbus only. Set: HMI locked and a 5-minute timer starts (state reads Active).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>With the Bus command timer in Set mode, Set must be written again at least every five minutes. If it lapses the state changes to Reset, the HMI gets access back and the fieldbus is locked until Set is written again.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Menu 4.3.8.3 sets the BACnet device name (default WILO CC BAC) and device object ID (0-4194303, default 22).</li><li>BACnet IP module: default IP 192.168.0.5, mask 255.255.255.0, gateway 0.0.0.0.</li><li>BACnet MS/TP module: baud 9600, 19.2k, 38.4k or 76.8k; node address 0-127 (default 2); max master default 10; max info frames 1-127.</li><li>The BACnet extension needs a switch box software update by Wilo service.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>In Bus command timer Off mode the HMI stays locked; if the fieldbus fails there is no access until it recovers.</li><li>Active setpoint value (AV 416) is read-only in dp-v and dT-v control modes.</li><li>Alarm history: write the index to AV 1990, then read the code, year, month/day and time objects. Month/day and time are packed (value mod 100 and value / 100).</li><li>AV 137 (&#x27;Cycles float switches P2 on&#x27;) is probably 1437; the doc prints 137.</li></ul>
</section>
<h2 id="points">Wilo CC Lift (BACnet IP / MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">190 of 190 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>46</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>138</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>190</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>168</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>22</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (166)</option><option value="cm">cm (17)</option><option value="h">h (5)</option><option value="bar / m / K / °C / cm / min / h / psi">bar / m / K / °C / cm / min / h / psi (1)</option><option value="bar / m / K / °C / psi">bar / m / K / °C / psi (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Wilo CC Lift (BACnet IP / MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="R" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Version communication profile</td><td class="d">Version of the fieldbus data-point list</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Wink service</td><td class="d">Write &gt;0 to blink the HMI indicator for 30 s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="208" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-208"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">208</td><td class="n">Bus command timer</td><td class="d">HMI vs fieldbus access; Set must be resent within 5 min</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=-, 2=Off, 3=Set, 4=Active, 5=Reset, 6=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="224" data-acc="W" data-u="" data-min="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">224</td><td class="n">Drives on/off</td><td class="d">Switches automatic operation and all pumps on/off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="384" data-acc="R" data-u="" data-st="1" id="obj-mv-384"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">384</td><td class="n">Control mode</td><td class="d">Active control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=p-c, 2=dp-c, 3=dp-v, 4=dT-c, 5=dT-v, 6=n(TV), 7=n(TR), 8=n(TP), 9=n(TA), 10=n-c, 11=fill, 12=empty, 13=FTS, 14=cleans/day, 15=cleans/month</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="400" data-acc="R" data-u="bar / m / K / °C / cm / min / h / psi" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">Current value</td><td class="d">Measured value; unit follows the control mode</td><td class="u">bar / m / K / °C / cm / min / h / psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="416" data-acc="W" data-u="bar / m / K / °C / psi" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">Active setpoint value</td><td class="d">Active setpoint; read-only in dp-v and dT-v modes</td><td class="u">bar / m / K / °C / psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="432" data-acc="R" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">Number of pumps</td><td class="d">Pumps present in the system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="512" data-acc="R" data-u="" id="obj-bv-512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">512</td><td class="n">Pump 1 state (Auto)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">Pump 1 state (Manu)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="514" data-acc="R" data-u="" id="obj-bv-514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">514</td><td class="n">Pump 1 state (Disabled)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="515" data-acc="R" data-u="" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">Pump 1 state (Running)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">Pump 1 state (Warning)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="517" data-acc="R" data-u="" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">Pump 1 state (Error)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="518" data-acc="R" data-u="" id="obj-bv-518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">518</td><td class="n">Pump 1 state (Reserve pump)</td><td class="d">Bit of the Pump 1 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="528" data-acc="R" data-u="" id="obj-bv-528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">528</td><td class="n">Pump 2 state (Auto)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="529" data-acc="R" data-u="" id="obj-bv-529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">529</td><td class="n">Pump 2 state (Manu)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="530" data-acc="R" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">Pump 2 state (Disabled)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="531" data-acc="R" data-u="" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">Pump 2 state (Running)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="532" data-acc="R" data-u="" id="obj-bv-532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">532</td><td class="n">Pump 2 state (Warning)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="533" data-acc="R" data-u="" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">Pump 2 state (Error)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="534" data-acc="R" data-u="" id="obj-bv-534"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">534</td><td class="n">Pump 2 state (Reserve pump)</td><td class="d">Bit of the Pump 2 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="544" data-acc="R" data-u="" id="obj-bv-544"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">544</td><td class="n">Pump 3 state (Auto)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="545" data-acc="R" data-u="" id="obj-bv-545"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">545</td><td class="n">Pump 3 state (Manu)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="546" data-acc="R" data-u="" id="obj-bv-546"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">546</td><td class="n">Pump 3 state (Disabled)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="547" data-acc="R" data-u="" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">Pump 3 state (Running)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="548" data-acc="R" data-u="" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">548</td><td class="n">Pump 3 state (Warning)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="549" data-acc="R" data-u="" id="obj-bv-549"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">549</td><td class="n">Pump 3 state (Error)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="550" data-acc="R" data-u="" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">Pump 3 state (Reserve pump)</td><td class="d">Bit of the Pump 3 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="560" data-acc="R" data-u="" id="obj-bv-560"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">560</td><td class="n">Pump 4 state (Auto)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="561" data-acc="R" data-u="" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">Pump 4 state (Manu)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="562" data-acc="R" data-u="" id="obj-bv-562"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">562</td><td class="n">Pump 4 state (Disabled)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="563" data-acc="R" data-u="" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">Pump 4 state (Running)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="564" data-acc="R" data-u="" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">Pump 4 state (Warning)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="565" data-acc="R" data-u="" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">Pump 4 state (Error)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="566" data-acc="R" data-u="" id="obj-bv-566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">566</td><td class="n">Pump 4 state (Reserve pump)</td><td class="d">Bit of the Pump 4 state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="640" data-acc="W" data-u="" data-st="1" id="obj-mv-640"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">640</td><td class="n">Pump 1 mode</td><td class="d">Mode of pump 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Hand, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="656" data-acc="W" data-u="" data-st="1" id="obj-mv-656"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">656</td><td class="n">Pump 2 mode</td><td class="d">Mode of pump 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Hand, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="672" data-acc="W" data-u="" data-st="1" id="obj-mv-672"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">672</td><td class="n">Pump 3 mode</td><td class="d">Mode of pump 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Hand, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="688" data-acc="W" data-u="" data-st="1" id="obj-mv-688"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">688</td><td class="n">Pump 4 mode</td><td class="d">Mode of pump 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Hand, 3=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="976" data-acc="R" data-u="" data-min="1" id="obj-bv-976"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">976</td><td class="n">Switch box state (SBM)</td><td class="d">Collective run signal (operation)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="977" data-acc="R" data-u="" data-min="1" id="obj-bv-977"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">977</td><td class="n">Switch box state (SSM)</td><td class="d">Collective fault signal (alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1216" data-acc="R" data-u="" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">Switch box cycles</td><td class="d">Total power-offs of the switch box</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="1248" data-acc="R" data-u="h" id="obj-av-1248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1248</td><td class="n">Switch box total running hours</td><td class="d">Total on-time of the switch box</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="1280" data-acc="R" data-u="" id="obj-av-1280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1280</td><td class="n">Pump 1 switch cycles</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="1312" data-acc="R" data-u="" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">Pump 2 switch cycles</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="1344" data-acc="R" data-u="" id="obj-av-1344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1344</td><td class="n">Pump 3 switch cycles</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="1376" data-acc="R" data-u="" id="obj-av-1376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1376</td><td class="n">Pump 4 switch cycles</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1536" data-acc="R" data-u="h" id="obj-av-1536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1536</td><td class="n">Pump 1 total running hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1568" data-acc="R" data-u="h" id="obj-av-1568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1568</td><td class="n">Pump 2 total running hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="1600" data-acc="R" data-u="h" id="obj-av-1600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1600</td><td class="n">Pump 3 total running hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1632" data-acc="R" data-u="h" id="obj-av-1632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1632</td><td class="n">Pump 4 total running hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="1965" data-acc="R" data-u="" id="obj-bv-1965"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1965</td><td class="n">Error state (Sensor error)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="1966" data-acc="R" data-u="" id="obj-bv-1966"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1966</td><td class="n">Error state (P man)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="1967" data-acc="R" data-u="" id="obj-bv-1967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1967</td><td class="n">Error state (P min)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="1968" data-acc="R" data-u="" id="obj-bv-1968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1968</td><td class="n">Error state (FC)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="1969" data-acc="R" data-u="" id="obj-bv-1969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1969</td><td class="n">Error state (TLS)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="1970" data-acc="R" data-u="" id="obj-bv-1970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1970</td><td class="n">Error state (Pump 1 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="1971" data-acc="R" data-u="" id="obj-bv-1971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1971</td><td class="n">Error state (Pump 2 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="1972" data-acc="R" data-u="" id="obj-bv-1972"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1972</td><td class="n">Error state (Pump 3 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="1973" data-acc="R" data-u="" id="obj-bv-1973"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1973</td><td class="n">Error state (Pump 4 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="1974" data-acc="R" data-u="" id="obj-bv-1974"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1974</td><td class="n">Error state (Pump 5 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="1975" data-acc="R" data-u="" id="obj-bv-1975"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1975</td><td class="n">Error state (Pump 6 Alarm)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="1978" data-acc="R" data-u="" id="obj-bv-1978"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1978</td><td class="n">Error state (Frost)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="1979" data-acc="R" data-u="" id="obj-bv-1979"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1979</td><td class="n">Error state (Battery Low)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="1980" data-acc="R" data-u="" id="obj-bv-1980"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1980</td><td class="n">Error state (High water)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="1981" data-acc="R" data-u="" id="obj-bv-1981"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1981</td><td class="n">Error state (Priority off)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="1982" data-acc="R" data-u="" id="obj-bv-1982"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1982</td><td class="n">Error state (Redundancy)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="1983" data-acc="R" data-u="" id="obj-bv-1983"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1983</td><td class="n">Error state (Plausibility)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="1984" data-acc="R" data-u="" id="obj-bv-1984"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1984</td><td class="n">Error state (Slave communication)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="1986" data-acc="R" data-u="" id="obj-bv-1986"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1986</td><td class="n">Error state (Net supply)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1987" data-acc="R" data-u="" id="obj-bv-1987"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1987</td><td class="n">Error state (Leakage)</td><td class="d">Bit of the Error state bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1985" data-acc="W" data-u="" data-min="1" id="obj-bv-1985"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1985</td><td class="n">Acknowledge</td><td class="d">Acknowledges an alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="1990" data-acc="W" data-u="" id="obj-av-1990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1990</td><td class="n">Alarm history index</td><td class="d">Selects an alarm history entry (CC 0-35)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="1995" data-acc="R" data-u="" id="obj-av-1995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1995</td><td class="n">Alarm history error code</td><td class="d">Error code of the selected history entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="2000" data-acc="R" data-u="" id="obj-av-2000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2000</td><td class="n">Alarm history year</td><td class="d">Year of the selected history entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="2005" data-acc="R" data-u="" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">Alarm history month</td><td class="d">Entry date: month = value mod 100, day = value / 100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="2010" data-acc="R" data-u="" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">Alarm history time</td><td class="d">Entry time: minutes = value mod 100, hours = value / 100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="1281" data-acc="R" data-u="" id="obj-bv-1281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1281</td><td class="n">Option Float switches (DR)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="1282" data-acc="R" data-u="" id="obj-bv-1282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1282</td><td class="n">Option Float switches (HW)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="1283" data-acc="R" data-u="" id="obj-bv-1283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1283</td><td class="n">Option Float switches (Level sensor mode)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="1284" data-acc="R" data-u="" id="obj-bv-1284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1284</td><td class="n">Option Float switches (Float switch mode)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="1285" data-acc="R" data-u="" id="obj-bv-1285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1285</td><td class="n">Option Float switches (fill control mode)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="1286" data-acc="R" data-u="" id="obj-bv-1286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1286</td><td class="n">Option Float switches (empty control mode)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="1287" data-acc="R" data-u="" id="obj-bv-1287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1287</td><td class="n">Option Float switches (FTS control mode)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="1288" data-acc="R" data-u="" id="obj-bv-1288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1288</td><td class="n">Option Float switches (2nd level sensor present)</td><td class="d">Bit of the Option Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="1297" data-acc="R" data-u="" id="obj-bv-1297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1297</td><td class="n">State Float switches (DR)</td><td class="d">Bit of the State Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="1298" data-acc="R" data-u="" id="obj-bv-1298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1298</td><td class="n">State Float switches (Ps off)</td><td class="d">Bit of the State Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="1299" data-acc="R" data-u="" id="obj-bv-1299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1299</td><td class="n">State Float switches (P1 on)</td><td class="d">Bit of the State Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="1300" data-acc="R" data-u="" id="obj-bv-1300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1300</td><td class="n">State Float switches (P2 on)</td><td class="d">Bit of the State Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="1301" data-acc="R" data-u="" id="obj-bv-1301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1301</td><td class="n">State Float switches (HW)</td><td class="d">Bit of the State Float switches bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="1313" data-acc="R" data-u="cm" data-min="1" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1313</td><td class="n">Level sensor 1</td><td class="d">Tank level from sensor 1</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1314" data-acc="R" data-u="cm" id="obj-av-1314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1314</td><td class="n">Level sensor 2</td><td class="d">Tank level from sensor 2</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="1315" data-acc="R" data-u="cm" id="obj-av-1315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1315</td><td class="n">Maximum sensor difference</td><td class="d">Maximum allowed difference between the level sensors</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="1316" data-acc="R" data-u="cm" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">Offset level sensor</td><td class="d">Distance from tank bottom to the level sensor</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1317" data-acc="R" data-u="cm" id="obj-av-1317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1317</td><td class="n">Maximum tank level</td><td class="d">Maximum possible fill level</td><td class="u">cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="1318" data-acc="W" data-u="cm" data-min="1" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1318</td><td class="n">Set points water level 1</td><td class="d">Level where pump 1 starts</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1319" data-acc="W" data-u="cm" id="obj-av-1319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1319</td><td class="n">Set points water level 2</td><td class="d">Level where pump 2 starts</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="1320" data-acc="W" data-u="cm" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">Set points water level 3</td><td class="d">Level where pump 3 starts</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="1321" data-acc="W" data-u="cm" id="obj-av-1321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1321</td><td class="n">Set points water level 4</td><td class="d">Level where pump 4 starts</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="1326" data-acc="W" data-u="cm" id="obj-av-1326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1326</td><td class="n">Set points water level 1</td><td class="d">Level where pump 1 stops</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="1327" data-acc="W" data-u="cm" id="obj-av-1327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1327</td><td class="n">Set points water level 2</td><td class="d">Level where pump 2 stops</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="1328" data-acc="W" data-u="cm" id="obj-av-1328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1328</td><td class="n">Set points water level 3</td><td class="d">Level where pump 3 stops</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="1329" data-acc="W" data-u="cm" id="obj-av-1329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1329</td><td class="n">Set points water level 4</td><td class="d">Level where pump 4 stops</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1334" data-acc="W" data-u="cm" id="obj-av-1334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1334</td><td class="n">Dry run level</td><td class="d">Level where dry run is reported</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="1335" data-acc="W" data-u="cm" id="obj-av-1335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1335</td><td class="n">Dry run level off</td><td class="d">Level where the dry-run report resets</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="1336" data-acc="W" data-u="cm" id="obj-av-1336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1336</td><td class="n">High water level</td><td class="d">Level where high water is reported</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="1337" data-acc="W" data-u="cm" id="obj-av-1337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1337</td><td class="n">High water level off</td><td class="d">Level where the high-water report resets</td><td class="u">cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="1338" data-acc="R" data-u="" id="obj-bv-1338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1338</td><td class="n">Error state Lift 1 (No feedback pump 1)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="1339" data-acc="R" data-u="" id="obj-bv-1339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1339</td><td class="n">Error state Lift 1 (No feedback pump 2)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="1340" data-acc="R" data-u="" id="obj-bv-1340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1340</td><td class="n">Error state Lift 1 (No feedback pump 3)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="1341" data-acc="R" data-u="" id="obj-bv-1341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1341</td><td class="n">Error state Lift 1 (No feedback pump 4)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="1342" data-acc="R" data-u="" id="obj-bv-1342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1342</td><td class="n">Error state Lift 1 (No feedback pump 5)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1343" data-acc="R" data-u="" id="obj-bv-1343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1343</td><td class="n">Error state Lift 1 (No feedback pump 6)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="1345" data-acc="R" data-u="" id="obj-bv-1345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1345</td><td class="n">Error state Lift 1 (No feedback pump 7)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="1346" data-acc="R" data-u="" id="obj-bv-1346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1346</td><td class="n">Error state Lift 1 (No feedback pump 8)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="1347" data-acc="R" data-u="" id="obj-bv-1347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1347</td><td class="n">Error state Lift 1 (Tightness pump 1)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="1348" data-acc="R" data-u="" id="obj-bv-1348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1348</td><td class="n">Error state Lift 1 (Tightness pump 2)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="1349" data-acc="R" data-u="" id="obj-bv-1349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1349</td><td class="n">Error state Lift 1 (Tightness pump 3)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="1350" data-acc="R" data-u="" id="obj-bv-1350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1350</td><td class="n">Error state Lift 1 (Tightness pump 4)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="1351" data-acc="R" data-u="" id="obj-bv-1351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1351</td><td class="n">Error state Lift 1 (Tightness pump 5)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="1352" data-acc="R" data-u="" id="obj-bv-1352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1352</td><td class="n">Error state Lift 1 (Tightness pump 6)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="1353" data-acc="R" data-u="" id="obj-bv-1353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1353</td><td class="n">Error state Lift 1 (Tightness pump 7)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="1354" data-acc="R" data-u="" id="obj-bv-1354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1354</td><td class="n">Error state Lift 1 (Tightness pump 8)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="1355" data-acc="R" data-u="" id="obj-bv-1355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1355</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 1)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="1356" data-acc="R" data-u="" id="obj-bv-1356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1356</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 2)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="1357" data-acc="R" data-u="" id="obj-bv-1357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1357</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 3)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="1358" data-acc="R" data-u="" id="obj-bv-1358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1358</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 4)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="1359" data-acc="R" data-u="" id="obj-bv-1359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1359</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 5)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="1360" data-acc="R" data-u="" id="obj-bv-1360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1360</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 6)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="1361" data-acc="R" data-u="" id="obj-bv-1361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1361</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 7)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="1362" data-acc="R" data-u="" id="obj-bv-1362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1362</td><td class="n">Error state Lift 1 (Warning WSK PTC pump 8)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="1363" data-acc="R" data-u="" id="obj-bv-1363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1363</td><td class="n">Error state Lift 1 (Error WSK PTC pump 1)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="1364" data-acc="R" data-u="" id="obj-bv-1364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1364</td><td class="n">Error state Lift 1 (Error WSK PTC pump 2)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="1365" data-acc="R" data-u="" id="obj-bv-1365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1365</td><td class="n">Error state Lift 1 (Error WSK PTC pump 3)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="1366" data-acc="R" data-u="" id="obj-bv-1366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1366</td><td class="n">Error state Lift 1 (Error WSK PTC pump 4)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="1367" data-acc="R" data-u="" id="obj-bv-1367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1367</td><td class="n">Error state Lift 1 (Error WSK PTC pump 5)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="1368" data-acc="R" data-u="" id="obj-bv-1368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1368</td><td class="n">Error state Lift 1 (Error WSK PTC pump 6)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="1369" data-acc="R" data-u="" id="obj-bv-1369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1369</td><td class="n">Error state Lift 1 (Error WSK PTC pump 7)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="1370" data-acc="R" data-u="" id="obj-bv-1370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1370</td><td class="n">Error state Lift 1 (Error WSK PTC pump 8)</td><td class="d">Bit of the Error state Lift 1 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="1371" data-acc="R" data-u="" id="obj-bv-1371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1371</td><td class="n">Error state Lift 2 (Short-circuit pump 1)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="1372" data-acc="R" data-u="" id="obj-bv-1372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1372</td><td class="n">Error state Lift 2 (Short-circuit pump 2)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="1373" data-acc="R" data-u="" id="obj-bv-1373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1373</td><td class="n">Error state Lift 2 (Short-circuit pump 3)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="1374" data-acc="R" data-u="" id="obj-bv-1374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1374</td><td class="n">Error state Lift 2 (Short-circuit pump 4)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="1375" data-acc="R" data-u="" id="obj-bv-1375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1375</td><td class="n">Error state Lift 2 (Short-circuit pump 5)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="1377" data-acc="R" data-u="" id="obj-bv-1377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1377</td><td class="n">Error state Lift 2 (Short-circuit pump 6)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="1378" data-acc="R" data-u="" id="obj-bv-1378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1378</td><td class="n">Error state Lift 2 (Short-circuit pump 7)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="1379" data-acc="R" data-u="" id="obj-bv-1379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1379</td><td class="n">Error state Lift 2 (Short-circuit pump 8)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1380" data-acc="R" data-u="" id="obj-bv-1380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1380</td><td class="n">Error state Lift 2 (Runtime exceeded pump 1)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="1381" data-acc="R" data-u="" id="obj-bv-1381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1381</td><td class="n">Error state Lift 2 (Runtime exceeded pump 2)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="1382" data-acc="R" data-u="" id="obj-bv-1382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1382</td><td class="n">Error state Lift 2 (Runtime exceeded pump 3)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="1383" data-acc="R" data-u="" id="obj-bv-1383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1383</td><td class="n">Error state Lift 2 (Runtime exceeded pump 4)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="1384" data-acc="R" data-u="" id="obj-bv-1384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1384</td><td class="n">Error state Lift 2 (Runtime exceeded pump 5)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="1385" data-acc="R" data-u="" id="obj-bv-1385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1385</td><td class="n">Error state Lift 2 (Runtime exceeded pump 6)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1386" data-acc="R" data-u="" id="obj-bv-1386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1386</td><td class="n">Error state Lift 2 (Runtime exceeded pump 7)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="1387" data-acc="R" data-u="" id="obj-bv-1387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1387</td><td class="n">Error state Lift 2 (Runtime exceeded pump 8)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="1388" data-acc="R" data-u="" id="obj-bv-1388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1388</td><td class="n">Error state Lift 2 (Dry run)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="1389" data-acc="R" data-u="" id="obj-bv-1389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1389</td><td class="n">Error state Lift 2 (High water)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="1390" data-acc="R" data-u="" id="obj-bv-1390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1390</td><td class="n">Error state Lift 2 (FC error)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="1391" data-acc="R" data-u="" id="obj-bv-1391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1391</td><td class="n">Error state Lift 2 (Sensor failure)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="1392" data-acc="R" data-u="" id="obj-bv-1392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1392</td><td class="n">Error state Lift 2 (Battery min)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="1393" data-acc="R" data-u="" id="obj-bv-1393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1393</td><td class="n">Error state Lift 2 (Net error)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="1394" data-acc="R" data-u="" id="obj-bv-1394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1394</td><td class="n">Error state Lift 2 (Plausibility DR-P1&amp;2off)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="1395" data-acc="R" data-u="" id="obj-bv-1395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1395</td><td class="n">Error state Lift 2 (Plausibility P1&amp;2off-P1on)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="1396" data-acc="R" data-u="" id="obj-bv-1396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1396</td><td class="n">Error state Lift 2 (Plausibility P1on-P2on)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="1397" data-acc="R" data-u="" id="obj-bv-1397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1397</td><td class="n">Error state Lift 2 (Plausibility P2on-HW)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="1398" data-acc="R" data-u="" id="obj-bv-1398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1398</td><td class="n">Error state Lift 2 (Plausibility DR-P2on)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1399" data-acc="R" data-u="" id="obj-bv-1399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1399</td><td class="n">Error state Lift 2 (Plausibility P2-P1)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="1400" data-acc="R" data-u="" id="obj-bv-1400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1400</td><td class="n">Error state Lift 2 (Plausibility P1on-P1&amp;2off)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1401" data-acc="R" data-u="" id="obj-bv-1401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1401</td><td class="n">Error state Lift 2 (Plausibility P1&amp;P2off-HW)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="1402" data-acc="R" data-u="" id="obj-bv-1402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1402</td><td class="n">Error state Lift 2 (Plausibility DR-HW)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="1403" data-acc="R" data-u="" id="obj-bv-1403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1403</td><td class="n">Error state Lift 2 (Plausibility P1on-HW)</td><td class="d">Bit of the Error state Lift 2 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="1404" data-acc="R" data-u="" id="obj-bv-1404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1404</td><td class="n">Error state Lift 3 (Plausibility DR-P1on)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="1405" data-acc="R" data-u="" id="obj-bv-1405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1405</td><td class="n">Error state Lift 3 (Priority off - extern dry run)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="1406" data-acc="R" data-u="" id="obj-bv-1406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1406</td><td class="n">Error state Lift 3 (Priority off - extern high water)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="1407" data-acc="R" data-u="" id="obj-bv-1407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1407</td><td class="n">Error state Lift 3 (sensor 1 failure)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="1409" data-acc="R" data-u="" id="obj-bv-1409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1409</td><td class="n">Error state Lift 3 (sensor 2 failure)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="1410" data-acc="R" data-u="" id="obj-bv-1410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1410</td><td class="n">Error state Lift 3 (Plausibility Sensors)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="1441" data-acc="R" data-u="" id="obj-bv-1441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1441</td><td class="n">Error state Lift 3 (Plausibility float switch)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="1442" data-acc="R" data-u="" id="obj-bv-1442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1442</td><td class="n">Error state Lift 3 (Slave communication)</td><td class="d">Bit of the Error state Lift 3 bitmap</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1434" data-acc="R" data-u="" id="obj-av-1434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1434</td><td class="n">Cycles float switches DR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1435" data-acc="R" data-u="" id="obj-av-1435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1435</td><td class="n">Cycles float switches Pumps off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1436" data-acc="R" data-u="" id="obj-av-1436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1436</td><td class="n">Cycles float switches P1 on</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Cycles float switches P2 on</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1438" data-acc="R" data-u="" id="obj-av-1438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1438</td><td class="n">Cycles float switches HW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1257" data-acc="R" data-u="" id="obj-av-1257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1257</td><td class="n">Cycles float switches today DR</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1258" data-acc="R" data-u="" id="obj-av-1258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1258</td><td class="n">Cycles float switches today pumps off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1259" data-acc="R" data-u="" id="obj-av-1259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1259</td><td class="n">Cycles float switches today pump 1 on</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1260" data-acc="R" data-u="" id="obj-av-1260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1260</td><td class="n">Cycles float switches today pump 2 on</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1261" data-acc="R" data-u="" id="obj-av-1261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1261</td><td class="n">Cycles float switches today HW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Wilo CC Lift point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>Version communication profile</li><li><a href="#obj-bv-16"><code>BV16</code></a>Wink service</li><li><a href="#obj-mv-208"><code>MV208</code></a>Bus command timer</li><li><a href="#obj-bv-224"><code>BV224</code></a>Drives on/off</li><li><a href="#obj-mv-384"><code>MV384</code></a>Control mode</li><li><a href="#obj-av-400"><code>AV400</code></a>Current value</li><li><a href="#obj-av-416"><code>AV416</code></a>Active setpoint value</li><li><a href="#obj-av-432"><code>AV432</code></a>Number of pumps</li><li><a href="#obj-bv-512"><code>BV512</code></a>Pump 1 state (Auto)</li><li><a href="#obj-bv-513"><code>BV513</code></a>Pump 1 state (Manu)</li><li><a href="#obj-bv-514"><code>BV514</code></a>Pump 1 state (Disabled)</li><li><a href="#obj-bv-515"><code>BV515</code></a>Pump 1 state (Running)</li><li><a href="#obj-bv-516"><code>BV516</code></a>Pump 1 state (Warning)</li><li><a href="#obj-bv-517"><code>BV517</code></a>Pump 1 state (Error)</li><li><a href="#obj-bv-518"><code>BV518</code></a>Pump 1 state (Reserve pump)</li><li><a href="#obj-bv-528"><code>BV528</code></a>Pump 2 state (Auto)</li><li><a href="#obj-bv-529"><code>BV529</code></a>Pump 2 state (Manu)</li><li><a href="#obj-bv-530"><code>BV530</code></a>Pump 2 state (Disabled)</li><li><a href="#obj-bv-531"><code>BV531</code></a>Pump 2 state (Running)</li><li><a href="#obj-bv-532"><code>BV532</code></a>Pump 2 state (Warning)</li><li><a href="#obj-bv-533"><code>BV533</code></a>Pump 2 state (Error)</li><li><a href="#obj-bv-534"><code>BV534</code></a>Pump 2 state (Reserve pump)</li><li><a href="#obj-bv-544"><code>BV544</code></a>Pump 3 state (Auto)</li><li><a href="#obj-bv-545"><code>BV545</code></a>Pump 3 state (Manu)</li><li><a href="#obj-bv-546"><code>BV546</code></a>Pump 3 state (Disabled)</li><li><a href="#obj-bv-547"><code>BV547</code></a>Pump 3 state (Running)</li><li><a href="#obj-bv-548"><code>BV548</code></a>Pump 3 state (Warning)</li><li><a href="#obj-bv-549"><code>BV549</code></a>Pump 3 state (Error)</li><li><a href="#obj-bv-550"><code>BV550</code></a>Pump 3 state (Reserve pump)</li><li><a href="#obj-bv-560"><code>BV560</code></a>Pump 4 state (Auto)</li><li><a href="#obj-bv-561"><code>BV561</code></a>Pump 4 state (Manu)</li><li><a href="#obj-bv-562"><code>BV562</code></a>Pump 4 state (Disabled)</li><li><a href="#obj-bv-563"><code>BV563</code></a>Pump 4 state (Running)</li><li><a href="#obj-bv-564"><code>BV564</code></a>Pump 4 state (Warning)</li><li><a href="#obj-bv-565"><code>BV565</code></a>Pump 4 state (Error)</li><li><a href="#obj-bv-566"><code>BV566</code></a>Pump 4 state (Reserve pump)</li><li><a href="#obj-mv-640"><code>MV640</code></a>Pump 1 mode</li><li><a href="#obj-mv-656"><code>MV656</code></a>Pump 2 mode</li><li><a href="#obj-mv-672"><code>MV672</code></a>Pump 3 mode</li><li><a href="#obj-mv-688"><code>MV688</code></a>Pump 4 mode</li><li><a href="#obj-bv-976"><code>BV976</code></a>Switch box state (SBM)</li><li><a href="#obj-bv-977"><code>BV977</code></a>Switch box state (SSM)</li><li><a href="#obj-av-1216"><code>AV1216</code></a>Switch box cycles</li><li><a href="#obj-av-1248"><code>AV1248</code></a>Switch box total running hours</li><li><a href="#obj-av-1280"><code>AV1280</code></a>Pump 1 switch cycles</li><li><a href="#obj-av-1312"><code>AV1312</code></a>Pump 2 switch cycles</li><li><a href="#obj-av-1344"><code>AV1344</code></a>Pump 3 switch cycles</li><li><a href="#obj-av-1376"><code>AV1376</code></a>Pump 4 switch cycles</li><li><a href="#obj-av-1536"><code>AV1536</code></a>Pump 1 total running hours</li><li><a href="#obj-av-1568"><code>AV1568</code></a>Pump 2 total running hours</li><li><a href="#obj-av-1600"><code>AV1600</code></a>Pump 3 total running hours</li><li><a href="#obj-av-1632"><code>AV1632</code></a>Pump 4 total running hours</li><li><a href="#obj-bv-1965"><code>BV1965</code></a>Error state (Sensor error)</li><li><a href="#obj-bv-1966"><code>BV1966</code></a>Error state (P man)</li><li><a href="#obj-bv-1967"><code>BV1967</code></a>Error state (P min)</li><li><a href="#obj-bv-1968"><code>BV1968</code></a>Error state (FC)</li><li><a href="#obj-bv-1969"><code>BV1969</code></a>Error state (TLS)</li><li><a href="#obj-bv-1970"><code>BV1970</code></a>Error state (Pump 1 Alarm)</li><li><a href="#obj-bv-1971"><code>BV1971</code></a>Error state (Pump 2 Alarm)</li><li><a href="#obj-bv-1972"><code>BV1972</code></a>Error state (Pump 3 Alarm)</li><li><a href="#obj-bv-1973"><code>BV1973</code></a>Error state (Pump 4 Alarm)</li><li><a href="#obj-bv-1974"><code>BV1974</code></a>Error state (Pump 5 Alarm)</li><li><a href="#obj-bv-1975"><code>BV1975</code></a>Error state (Pump 6 Alarm)</li><li><a href="#obj-bv-1978"><code>BV1978</code></a>Error state (Frost)</li><li><a href="#obj-bv-1979"><code>BV1979</code></a>Error state (Battery Low)</li><li><a href="#obj-bv-1980"><code>BV1980</code></a>Error state (High water)</li><li><a href="#obj-bv-1981"><code>BV1981</code></a>Error state (Priority off)</li><li><a href="#obj-bv-1982"><code>BV1982</code></a>Error state (Redundancy)</li><li><a href="#obj-bv-1983"><code>BV1983</code></a>Error state (Plausibility)</li><li><a href="#obj-bv-1984"><code>BV1984</code></a>Error state (Slave communication)</li><li><a href="#obj-bv-1986"><code>BV1986</code></a>Error state (Net supply)</li><li><a href="#obj-bv-1987"><code>BV1987</code></a>Error state (Leakage)</li><li><a href="#obj-bv-1985"><code>BV1985</code></a>Acknowledge</li><li><a href="#obj-av-1990"><code>AV1990</code></a>Alarm history index</li><li><a href="#obj-av-1995"><code>AV1995</code></a>Alarm history error code</li><li><a href="#obj-av-2000"><code>AV2000</code></a>Alarm history year</li><li><a href="#obj-av-2005"><code>AV2005</code></a>Alarm history month</li><li><a href="#obj-av-2010"><code>AV2010</code></a>Alarm history time</li><li><a href="#obj-bv-1281"><code>BV1281</code></a>Option Float switches (DR)</li><li><a href="#obj-bv-1282"><code>BV1282</code></a>Option Float switches (HW)</li><li><a href="#obj-bv-1283"><code>BV1283</code></a>Option Float switches (Level sensor mode)</li><li><a href="#obj-bv-1284"><code>BV1284</code></a>Option Float switches (Float switch mode)</li><li><a href="#obj-bv-1285"><code>BV1285</code></a>Option Float switches (fill control mode)</li><li><a href="#obj-bv-1286"><code>BV1286</code></a>Option Float switches (empty control mode)</li><li><a href="#obj-bv-1287"><code>BV1287</code></a>Option Float switches (FTS control mode)</li><li><a href="#obj-bv-1288"><code>BV1288</code></a>Option Float switches (2nd level sensor present)</li><li><a href="#obj-bv-1297"><code>BV1297</code></a>State Float switches (DR)</li><li><a href="#obj-bv-1298"><code>BV1298</code></a>State Float switches (Ps off)</li><li><a href="#obj-bv-1299"><code>BV1299</code></a>State Float switches (P1 on)</li><li><a href="#obj-bv-1300"><code>BV1300</code></a>State Float switches (P2 on)</li><li><a href="#obj-bv-1301"><code>BV1301</code></a>State Float switches (HW)</li><li><a href="#obj-av-1313"><code>AV1313</code></a>Level sensor 1</li><li><a href="#obj-av-1314"><code>AV1314</code></a>Level sensor 2</li><li><a href="#obj-av-1315"><code>AV1315</code></a>Maximum sensor difference</li><li><a href="#obj-av-1316"><code>AV1316</code></a>Offset level sensor</li><li><a href="#obj-av-1317"><code>AV1317</code></a>Maximum tank level</li><li><a href="#obj-av-1318"><code>AV1318</code></a>Set points water level 1</li><li><a href="#obj-av-1319"><code>AV1319</code></a>Set points water level 2</li><li><a href="#obj-av-1320"><code>AV1320</code></a>Set points water level 3</li><li><a href="#obj-av-1321"><code>AV1321</code></a>Set points water level 4</li><li><a href="#obj-av-1326"><code>AV1326</code></a>Set points water level 1</li><li><a href="#obj-av-1327"><code>AV1327</code></a>Set points water level 2</li><li><a href="#obj-av-1328"><code>AV1328</code></a>Set points water level 3</li><li><a href="#obj-av-1329"><code>AV1329</code></a>Set points water level 4</li><li><a href="#obj-av-1334"><code>AV1334</code></a>Dry run level</li><li><a href="#obj-av-1335"><code>AV1335</code></a>Dry run level off</li><li><a href="#obj-av-1336"><code>AV1336</code></a>High water level</li><li><a href="#obj-av-1337"><code>AV1337</code></a>High water level off</li><li><a href="#obj-bv-1338"><code>BV1338</code></a>Error state Lift 1 (No feedback pump 1)</li><li><a href="#obj-bv-1339"><code>BV1339</code></a>Error state Lift 1 (No feedback pump 2)</li><li><a href="#obj-bv-1340"><code>BV1340</code></a>Error state Lift 1 (No feedback pump 3)</li><li><a href="#obj-bv-1341"><code>BV1341</code></a>Error state Lift 1 (No feedback pump 4)</li><li><a href="#obj-bv-1342"><code>BV1342</code></a>Error state Lift 1 (No feedback pump 5)</li><li><a href="#obj-bv-1343"><code>BV1343</code></a>Error state Lift 1 (No feedback pump 6)</li><li><a href="#obj-bv-1345"><code>BV1345</code></a>Error state Lift 1 (No feedback pump 7)</li><li><a href="#obj-bv-1346"><code>BV1346</code></a>Error state Lift 1 (No feedback pump 8)</li><li><a href="#obj-bv-1347"><code>BV1347</code></a>Error state Lift 1 (Tightness pump 1)</li><li><a href="#obj-bv-1348"><code>BV1348</code></a>Error state Lift 1 (Tightness pump 2)</li><li><a href="#obj-bv-1349"><code>BV1349</code></a>Error state Lift 1 (Tightness pump 3)</li><li><a href="#obj-bv-1350"><code>BV1350</code></a>Error state Lift 1 (Tightness pump 4)</li><li><a href="#obj-bv-1351"><code>BV1351</code></a>Error state Lift 1 (Tightness pump 5)</li><li><a href="#obj-bv-1352"><code>BV1352</code></a>Error state Lift 1 (Tightness pump 6)</li><li><a href="#obj-bv-1353"><code>BV1353</code></a>Error state Lift 1 (Tightness pump 7)</li><li><a href="#obj-bv-1354"><code>BV1354</code></a>Error state Lift 1 (Tightness pump 8)</li><li><a href="#obj-bv-1355"><code>BV1355</code></a>Error state Lift 1 (Warning WSK PTC pump 1)</li><li><a href="#obj-bv-1356"><code>BV1356</code></a>Error state Lift 1 (Warning WSK PTC pump 2)</li><li><a href="#obj-bv-1357"><code>BV1357</code></a>Error state Lift 1 (Warning WSK PTC pump 3)</li><li><a href="#obj-bv-1358"><code>BV1358</code></a>Error state Lift 1 (Warning WSK PTC pump 4)</li><li><a href="#obj-bv-1359"><code>BV1359</code></a>Error state Lift 1 (Warning WSK PTC pump 5)</li><li><a href="#obj-bv-1360"><code>BV1360</code></a>Error state Lift 1 (Warning WSK PTC pump 6)</li><li><a href="#obj-bv-1361"><code>BV1361</code></a>Error state Lift 1 (Warning WSK PTC pump 7)</li><li><a href="#obj-bv-1362"><code>BV1362</code></a>Error state Lift 1 (Warning WSK PTC pump 8)</li><li><a href="#obj-bv-1363"><code>BV1363</code></a>Error state Lift 1 (Error WSK PTC pump 1)</li><li><a href="#obj-bv-1364"><code>BV1364</code></a>Error state Lift 1 (Error WSK PTC pump 2)</li><li><a href="#obj-bv-1365"><code>BV1365</code></a>Error state Lift 1 (Error WSK PTC pump 3)</li><li><a href="#obj-bv-1366"><code>BV1366</code></a>Error state Lift 1 (Error WSK PTC pump 4)</li><li><a href="#obj-bv-1367"><code>BV1367</code></a>Error state Lift 1 (Error WSK PTC pump 5)</li><li><a href="#obj-bv-1368"><code>BV1368</code></a>Error state Lift 1 (Error WSK PTC pump 6)</li><li><a href="#obj-bv-1369"><code>BV1369</code></a>Error state Lift 1 (Error WSK PTC pump 7)</li><li><a href="#obj-bv-1370"><code>BV1370</code></a>Error state Lift 1 (Error WSK PTC pump 8)</li><li><a href="#obj-bv-1371"><code>BV1371</code></a>Error state Lift 2 (Short-circuit pump 1)</li><li><a href="#obj-bv-1372"><code>BV1372</code></a>Error state Lift 2 (Short-circuit pump 2)</li><li><a href="#obj-bv-1373"><code>BV1373</code></a>Error state Lift 2 (Short-circuit pump 3)</li><li><a href="#obj-bv-1374"><code>BV1374</code></a>Error state Lift 2 (Short-circuit pump 4)</li><li><a href="#obj-bv-1375"><code>BV1375</code></a>Error state Lift 2 (Short-circuit pump 5)</li><li><a href="#obj-bv-1377"><code>BV1377</code></a>Error state Lift 2 (Short-circuit pump 6)</li><li><a href="#obj-bv-1378"><code>BV1378</code></a>Error state Lift 2 (Short-circuit pump 7)</li><li><a href="#obj-bv-1379"><code>BV1379</code></a>Error state Lift 2 (Short-circuit pump 8)</li><li><a href="#obj-bv-1380"><code>BV1380</code></a>Error state Lift 2 (Runtime exceeded pump 1)</li><li><a href="#obj-bv-1381"><code>BV1381</code></a>Error state Lift 2 (Runtime exceeded pump 2)</li><li><a href="#obj-bv-1382"><code>BV1382</code></a>Error state Lift 2 (Runtime exceeded pump 3)</li><li><a href="#obj-bv-1383"><code>BV1383</code></a>Error state Lift 2 (Runtime exceeded pump 4)</li><li><a href="#obj-bv-1384"><code>BV1384</code></a>Error state Lift 2 (Runtime exceeded pump 5)</li><li><a href="#obj-bv-1385"><code>BV1385</code></a>Error state Lift 2 (Runtime exceeded pump 6)</li><li><a href="#obj-bv-1386"><code>BV1386</code></a>Error state Lift 2 (Runtime exceeded pump 7)</li><li><a href="#obj-bv-1387"><code>BV1387</code></a>Error state Lift 2 (Runtime exceeded pump 8)</li><li><a href="#obj-bv-1388"><code>BV1388</code></a>Error state Lift 2 (Dry run)</li><li><a href="#obj-bv-1389"><code>BV1389</code></a>Error state Lift 2 (High water)</li><li><a href="#obj-bv-1390"><code>BV1390</code></a>Error state Lift 2 (FC error)</li><li><a href="#obj-bv-1391"><code>BV1391</code></a>Error state Lift 2 (Sensor failure)</li><li><a href="#obj-bv-1392"><code>BV1392</code></a>Error state Lift 2 (Battery min)</li><li><a href="#obj-bv-1393"><code>BV1393</code></a>Error state Lift 2 (Net error)</li><li><a href="#obj-bv-1394"><code>BV1394</code></a>Error state Lift 2 (Plausibility DR-P1&amp;2off)</li><li><a href="#obj-bv-1395"><code>BV1395</code></a>Error state Lift 2 (Plausibility P1&amp;2off-P1on)</li><li><a href="#obj-bv-1396"><code>BV1396</code></a>Error state Lift 2 (Plausibility P1on-P2on)</li><li><a href="#obj-bv-1397"><code>BV1397</code></a>Error state Lift 2 (Plausibility P2on-HW)</li><li><a href="#obj-bv-1398"><code>BV1398</code></a>Error state Lift 2 (Plausibility DR-P2on)</li><li><a href="#obj-bv-1399"><code>BV1399</code></a>Error state Lift 2 (Plausibility P2-P1)</li><li><a href="#obj-bv-1400"><code>BV1400</code></a>Error state Lift 2 (Plausibility P1on-P1&amp;2off)</li><li><a href="#obj-bv-1401"><code>BV1401</code></a>Error state Lift 2 (Plausibility P1&amp;P2off-HW)</li><li><a href="#obj-bv-1402"><code>BV1402</code></a>Error state Lift 2 (Plausibility DR-HW)</li><li><a href="#obj-bv-1403"><code>BV1403</code></a>Error state Lift 2 (Plausibility P1on-HW)</li><li><a href="#obj-bv-1404"><code>BV1404</code></a>Error state Lift 3 (Plausibility DR-P1on)</li><li><a href="#obj-bv-1405"><code>BV1405</code></a>Error state Lift 3 (Priority off - extern dry run)</li><li><a href="#obj-bv-1406"><code>BV1406</code></a>Error state Lift 3 (Priority off - extern high water)</li><li><a href="#obj-bv-1407"><code>BV1407</code></a>Error state Lift 3 (sensor 1 failure)</li><li><a href="#obj-bv-1409"><code>BV1409</code></a>Error state Lift 3 (sensor 2 failure)</li><li><a href="#obj-bv-1410"><code>BV1410</code></a>Error state Lift 3 (Plausibility Sensors)</li><li><a href="#obj-bv-1441"><code>BV1441</code></a>Error state Lift 3 (Plausibility float switch)</li><li><a href="#obj-bv-1442"><code>BV1442</code></a>Error state Lift 3 (Slave communication)</li><li><a href="#obj-av-1434"><code>AV1434</code></a>Cycles float switches DR</li><li><a href="#obj-av-1435"><code>AV1435</code></a>Cycles float switches Pumps off</li><li><a href="#obj-av-1436"><code>AV1436</code></a>Cycles float switches P1 on</li><li><a href="#obj-av-137"><code>AV137</code></a>Cycles float switches P2 on</li><li><a href="#obj-av-1438"><code>AV1438</code></a>Cycles float switches HW</li><li><a href="#obj-av-1257"><code>AV1257</code></a>Cycles float switches today DR</li><li><a href="#obj-av-1258"><code>AV1258</code></a>Cycles float switches today pumps off</li><li><a href="#obj-av-1259"><code>AV1259</code></a>Cycles float switches today pump 1 on</li><li><a href="#obj-av-1260"><code>AV1260</code></a>Cycles float switches today pump 2 on</li><li><a href="#obj-av-1261"><code>AV1261</code></a>Cycles float switches today HW</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from the CC Lift table in Wilo&#x27;s CC BACnet supplement (English part, pp76-80). Wilo prints a &#x27;BACnet ID&#x27; beside an explicit object type (AV, BV, MSV); the ID is used here as the object instance. The doc never says &#x27;instance&#x27; in words, so confirm one point on the device.</li><li>Where Wilo prints several IDs against one name (pump state, error state and other bitmaps), each ID is its own Binary Value for the element printed beside it; the element is shown in brackets after the name. Elements printed as &#x27;-&#x27; or &#x27;---&#x27; are unused and left out (26 here).</li><li>Analog values with several units listed (bar, m, K, °C, psi...) report in the unit of the active control mode.</li><li>The &#x27;Added&#x27; column gives the list version each object appeared in (31.000, 31.102); older switch box software may lack some objects.</li><li>Set points water level 1-4 are printed twice: IDs 1318-1321 are the pump start levels and 1326-1329 the stop levels (per Wilo&#x27;s data-point descriptions). &#x27;Cycles float switches P2 on&#x27; is printed as ID 137, which looks like a typo for 1437; it is kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CC Lift (BACnet IP / MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Wilo CC Lift (BACnet IP / MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Wilo CC Lift (BACnet IP / MS/TP) have?</summary><p>This list has 190 BACnet objects: 46 analog values, 138 binary values, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Wilo CC Lift (BACnet IP / MS/TP) BACnet points are writable?</summary><p>22 of the 190 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Wilo CC Lift (BACnet IP / MS/TP) BACnet documentation?</summary><p>The source is BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC (wilo110044), revision CC BACnet 2016-04-05 (list 31.106), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Wilo CC Lift (BACnet IP / MS/TP)?</summary><p>Start with BV 224 Drives on/off (Automatic operation and all pumps on/off); AV 1318 Set points water level 1 (Pump 1 start level, cm); MV 208 Bus command timer (Write Set (3) at least every 5 min to keep control); BV 1985 Acknowledge (Alarm acknowledge); BV 976 Switch box state (SBM) (Collective run signal); AV 1313 Level sensor 1 (Tank level, sensor 1); BV 977 Switch box state (SSM) (Collective fault signal).</p></details><details><summary>How do I enable BMS control of the Wilo CC Lift (BACnet IP / MS/TP)?</summary><p>The Bus command timer (MV 208) decides who may change settings. Manual: HMI and fieldbus both write, last value wins. Off: HMI locked, fieldbus only. Set: HMI locked and a 5-minute timer starts (state reads Active).</p></details><details><summary>Does the Wilo CC Lift (BACnet IP / MS/TP) need a BACnet heartbeat or have a communication timeout?</summary><p>With the Bus command timer in Set mode, Set must be written again at least every five minutes. If it lapses the state changes to Reset, the HMI gets access back and the fieldbus is locked until Set is written again.</p></details><details><summary>How do I check these points on the real CC Lift (BACnet IP / MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Wilo BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/wilo/cc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CC Booster (BACnet IP / MS/TP)</h3><p>Wilo CC (Comfort-Controller) switch boxes on pressure-boosting pump sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">119 objects &middot; 16 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Comfort-Controller CC, Wilo CC Booster BACnet, SPS extension BACnet IP slave, SPS extension BACnet MSTP slave</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC pump switch box)</span><h3>Wilo CC HVAC (BACnet IP / MS/TP)</h3><p>Wilo CC (Comfort-Controller) switch boxes on HVAC circulation pump systems, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">128 objects &middot; 16 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Comfort-Controller CC HVAC, Wilo CC HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-fc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box with frequency converter)</span><h3>Wilo CC...FC Booster (BACnet IP / MS/TP)</h3><p>Wilo CC...FC switch boxes (with frequency converter) on pressure-boosting sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">137 objects &middot; 23 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CC-FC Booster, Wilo CC...FC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-fc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box with frequency converter)</span><h3>Wilo CC...FC HVAC (BACnet IP / MS/TP)</h3><p>Wilo CC...FC switch boxes (with frequency converter) on HVAC circulation pump systems, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">149 objects &middot; 26 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CC-FC HVAC, Wilo CC...FC HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CCe Booster (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes for pressure-boosting sets with electronically controlled pumps, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">139 objects &middot; 29 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe Booster BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-hvac-bacnet" data-row><span class="k">Pump controller (HVAC pump switch box)</span><h3>Wilo CCe HVAC (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes on HVAC circulation pump systems with electronically controlled pumps, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">151 objects &middot; 32 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-nwb-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CCe NWB Booster (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes that run their pumps over NWB, on pressure-boosting sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">153 objects &middot; 29 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CCe NWB, Wilo CCe NWB Booster BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-rain-bacnet" data-row><span class="k">Pump controller (rainwater harvesting switch box)</span><h3>Wilo CCe Rain (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes on rainwater utilisation systems (cistern pumps and replenishment valve), fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">146 objects &middot; 28 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe Rain BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/helix-2-0-ve-medana-ch3-le-isar-modh1-e-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE / Isar MODH1-E (CIF-Module BACnet)</h3><p>Wilo Helix2.0-VE vertical and Medana CH3-LE horizontal multistage pumps, and the Isar MODH1-E, fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">100 objects &middot; 25 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Helix2.0-VE, Helix 2.0 VE, Medana CH3-LE, Isar MODH1-E, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/if-module-bacnet-mstp" data-row><span class="k">Pump (circulator BACnet MS/TP interface module)</span><h3>Wilo IF-Module BACnet / IF-Module BACnet Stratos (BACnet MS/TP)</h3><p>Wilo IF-Module BACnet (2097811, glanded pumps such as IL-E/IP-E/DL-E/BL-E and MVIE/MHIE) and IF-Module BACnet Stratos (2097810, Stratos/Stratos-D/-Z), the plug-in modules that put older Wilo electronic pumps on BACnet MS/TP.</p><div class="meta">57 objects &middot; 21 writable &middot; wilo173472</div><span class="sr-only"> Also known as: IF-Modul BACnet, IF-Modul BACnet Stratos, 2097811, 2097810, Wilo IF-Module BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo SC Booster (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on pressure-boosting pump sets.</p><div class="meta">71 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-clean-bacnet" data-row><span class="k">Pump controller (SC Clean switch box, one pump and two valves)</span><h3>Wilo SC Clean (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes set to the Clean application (one pump and two valves).</p><div class="meta">41 objects &middot; 10 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Clean BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-d-apsad-bacnet" data-row><span class="k">Pump controller (diesel fire pump switch box)</span><h3>Wilo SC Fire D APSAD (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for diesel-driven sprinkler pumps built to the APSAD rules.</p><div class="meta">84 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire D APSAD BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-d-en12845-bacnet" data-row><span class="k">Pump controller (diesel fire pump switch box)</span><h3>Wilo SC Fire D EN12845 (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for diesel-driven sprinkler pumps built to EN 12845.</p><div class="meta">62 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire D EN12845 BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-e-apsad-bacnet" data-row><span class="k">Pump controller (electric fire pump switch box)</span><h3>Wilo SC Fire E APSAD (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for electric sprinkler pumps built to the APSAD rules.</p><div class="meta">50 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire E APSAD BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-e-en12845-bacnet" data-row><span class="k">Pump controller (electric fire pump switch box)</span><h3>Wilo SC Fire E EN12845 (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for electric sprinkler pumps built to EN 12845.</p><div class="meta">42 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire E EN12845 BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC multi-pump switch box)</span><h3>Wilo SC HVAC (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on multi-pump HVAC (heating/cooling circulation) systems.</p><div class="meta">75 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-lift-bacnet" data-row><span class="k">Pump controller (lifting station switch box)</span><h3>Wilo SC Lift (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on sewage/drainage lifting stations with level control.</p><div class="meta">79 objects &middot; 20 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Lift BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box with frequency converter)</span><h3>Wilo SC...FC Booster (BACnet MS/TP / IP)</h3><p>Wilo SC...FC switch boxes (built-in frequency converter) on pressure-boosting pump sets.</p><div class="meta">76 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC...FC Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box with frequency converter)</span><h3>Wilo SC...FC HVAC (BACnet MS/TP / IP)</h3><p>Wilo SC...FC switch boxes (built-in frequency converter) on HVAC multi-pump systems.</p><div class="meta">83 objects &middot; 17 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC...FC HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box, electronic pumps)</span><h3>Wilo SCe Booster (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on pressure-boosting sets with speed-controlled (electronic) pumps.</p><div class="meta">79 objects &middot; 18 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-ffs-poland-bacnet" data-row><span class="k">Pump controller (fire-fighting booster switch box)</span><h3>Wilo SCe FFS Poland (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on fire-fighting (FFS) booster sets in the Polish variant.</p><div class="meta">78 objects &middot; 18 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe FFS Poland BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box, electronic pumps)</span><h3>Wilo SCe HVAC (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on HVAC multi-pump systems with speed-controlled (electronic) pumps.</p><div class="meta">86 objects &middot; 21 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-pv-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box, p-v control)</span><h3>Wilo SCe PV Booster (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on pressure-boosting sets running variable-pressure (p-v) control.</p><div class="meta">89 objects &middot; 17 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe PV Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sifresh-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo SiFresh (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo SiFresh drinking-water flushing / hygiene circulation pump station fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">109 objects &middot; 25 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: SiFresh, Wilo-SiFresh, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo Stratos GIGA2.0-I / -D inline glandless high-efficiency pumps fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">127 objects &middot; 30 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Stratos GIGA2.0, Stratos GIGA2.0-I, Stratos GIGA2.0-D, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol, 2190367, 2211408</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/stratos-maxo-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Stratos MAXO (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo Stratos MAXO smart wet-rotor circulators fitted with a CIF-Module BACnet MS/TP (2190367) or CIF-Module Ethernet Multiprotocol for BACnet IP (2211408).</p><div class="meta">124 objects &middot; 31 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol, 2190367, 2211408</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/yonos-giga-2-0-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Yonos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo Yonos GIGA2.0-I / -D glandless inline pumps fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">101 objects &middot; 23 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Yonos GIGA2.0, Yonos GIGA2.0-I, Yonos GIGA2.0-D, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li></ul>
<p class="updated">Source: <a href="https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf" rel="nofollow noopener" target="_blank">BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC &middot; wilo110044 &middot; rev. CC BACnet 2016-04-05 (list 31.106)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
