<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wilo Stratos GIGA2.0 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Wilo Stratos GIGA2.0 BACnet points list: 127 objects by ID and name (e.g. BO 0 = device/functionOnInp), 30 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Wilo Stratos GIGA2.0 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Wilo Stratos GIGA2.0 BACnet points list: 127 objects by ID and name (e.g. BO 0 = device/functionOnInp), 30 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Wilo Stratos GIGA2.0 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Wilo Stratos GIGA2.0 BACnet points list: 127 objects by ID and name (e.g. BO 0 = device/functionOnInp), 30 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module",
   "url": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module",
   "name": "Wilo Stratos GIGA2.0 BACnet Points List | Easy BACnet",
   "description": "Wilo Stratos GIGA2.0 BACnet points list: 127 objects by ID and name (e.g. BO 0 = device/functionOnInp), 30 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module#dataset",
   "name": "Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet Points List",
   "description": "The Stratos GIGA2.0 accepts a CIF-Module for BACnet MS/TP or, with the Ethernet Multiprotocol module, BACnet IP. The BMS writes on/off, control mode and a relative duty point, and keeps control alive with a bus command timer. It reports speed, power, head, calculated flow and energy, plus warning and error codes, and exposes override, preset (fallback) and auxiliary parameter sets. This list adds heat/cooling energy metering and two extra analog inputs (AI 48/49). Wilo Stratos GIGA2.0 BACnet points list: 127 objects by ID and name (e.g. BO 0 = device/functionOnInp), 30 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module",
   "keywords": [
    "Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet Points List",
    "Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet objects",
    "Wilo BACnet",
    "Stratos GIGA2.0 BACnet points list",
    "Stratos GIGA2.0-I BACnet points list",
    "Stratos GIGA2.0-D BACnet points list",
    "CIF-Module BACnet MS/TP BACnet points list",
    "CIF-Module Ethernet Multiprotocol BACnet points list",
    "2190367 BACnet points list",
    "2211408 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WILO BACnet - CIF-Module / IF-Module installation and operating instructions with functional description (datapoint list) and CIF-Module EDE files",
    "url": "https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html",
    "author": {
     "@type": "Organization",
     "name": "Wilo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)",
    "brand": {
     "@type": "Brand",
     "name": "Wilo"
    },
    "category": "Pump (CIF-Module BACnet interface)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 127 BACnet objects: 60 analog inputs, 15 analog outputs, 20 binary inputs, 7 binary outputs, 17 multi-state inputs, 8 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "30 of the 127 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WILO BACnet - CIF-Module / IF-Module installation and operating instructions with functional description (datapoint list) and CIF-Module EDE files (wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)), revision EDE 2024-09-23 (CIF-Module 1.00...6.01), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 0 device/functionOnInp (Pump on/off command); MO 0 controlFunctionInp (Control mode, e.g. dp-c, dp-v, constant speed); AO 0 dutyPointRelInp (Duty point setpoint, % of the control range); MO 1 busCmd.TimerInp,Act (Heartbeat: write SET (2) before the timeout); BI 10 device/functionOnOut (Pump on); BI 15 localOperationOut (Local override; BMS not in control); AI 1 speedP01Out (Pump speed, rpm); AI 4 powerInputOut (Electrical input power, W); BI 13 errorPresentOut (Any active error); MI 1 warning/errorMessageOut (Wilo error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Once the CIF-Module is set up, the pump's setpoint, control mode and on/off follow the values held in the module, not the local menu. BI 15 shows when a local action is overriding BMS control. MO 3 selects where the setpoint comes from (1 = IF-Module)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MO 1 bus command timer: write SET (2) again before the timeout in AO 8 (default 300 s). If it runs out the local menu is released and the display may show E50/E54; with SET_PRESET (6) the pump also loads the preset (Prs) on/off, control mode and duty point. Writing MANUAL (5) unlocks the local menu permanently; OFF (1) returns to the factory behaviour."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AO 9 / AO 10 accept reference temperatures T1/T2 from an external sensor and AO 11 an external sensor value; the selected values read back on AI 2009-2011."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Wilo",
     "item": "https://easybacnet.com/bacnet-points-lists/wilo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)",
     "item": "https://easybacnet.com/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/wilo/">Wilo</a></li><li aria-current="page">Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</li></ol>
<p class="eyebrow">Pump (CIF-Module BACnet interface) &middot; BACnet points list</p><h1><span class="mfr">Wilo</span> Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Stratos GIGA2.0 accepts a CIF-Module for BACnet MS/TP or, with the Ethernet Multiprotocol module, BACnet IP. The BMS writes on/off, control mode and a relative duty point, and keeps control alive with a bus command timer. It reports speed, power, head, calculated flow and energy, plus warning and error codes, and exposes override, preset (fallback) and auxiliary parameter sets. This list adds heat/cooling energy metering and two extra analog inputs (AI 48/49).</p>
<p>This page lists <strong>127 BACnet objects</strong> for the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) &mdash; 30 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Wilo&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/wilo/">Wilo</a></dd></div><div><dt>Model</dt><dd>Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</dd></div><div><dt>Equipment</dt><dd>Pump (CIF-Module BACnet interface)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>127 (30 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>CIF-Module 1.00-6.01 (EDE); datapoint list valid to 6.11</dd></div><div><dt>Also known as</dt><dd>Stratos GIGA2.0, Stratos GIGA2.0-I, Stratos GIGA2.0-D, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol, 2190367, 2211408</dd></div><div><dt>Source document</dt><dd><a href="https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html" rel="nofollow noopener" target="_blank">WILO BACnet - CIF-Module / IF-Module installation and operating instructions with functional description (datapoint list) and CIF-Module EDE files &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet) &middot; rev. EDE 2024-09-23 (CIF-Module 1.00...6.01)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module.csv" rel="nofollow" download>Download CSV <small>127 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/wilo/stratos-giga-2-0-cif-module.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=wilo/stratos-giga-2-0-cif-module">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Wilo&rsquo;s current documentation and the live
device before use. Not official Wilo information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the control mode (MO 0), the duty point setpoint in % (AO 0) and the on/off command (BO 0). To keep BMS control safe, write SET to the bus command timer (MO 1) more often than its timeout (AO 8, default 300 s); use SET_PRESET if the pump should load the Prs fallback values when the BMS goes quiet. Read status from BI 10, BI 13 and MI 1.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-0">BO 0</a></td><td class="n">device/functionOnInp</td><td>Pump on/off command</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-0">MO 0</a></td><td class="n">controlFunctionInp</td><td>Control mode, e.g. dp-c, dp-v, constant speed</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-0">AO 0</a></td><td class="n">dutyPointRelInp</td><td>Duty point setpoint, % of the control range</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-1">MO 1</a></td><td class="n">busCmd.TimerInp,Act</td><td>Heartbeat: write SET (2) before the timeout</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-10">BI 10</a></td><td class="n">device/functionOnOut</td><td>Pump on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-15">BI 15</a></td><td class="n">localOperationOut</td><td>Local override; BMS not in control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">speedP01Out</td><td>Pump speed, rpm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">powerInputOut</td><td>Electrical input power, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-13">BI 13</a></td><td class="n">errorPresentOut</td><td>Any active error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-1">MI 1</a></td><td class="n">warning/errorMessageOut</td><td>Wilo error code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Once the CIF-Module is set up, the pump&#x27;s setpoint, control mode and on/off follow the values held in the module, not the local menu. BI 15 shows when a local action is overriding BMS control. MO 3 selects where the setpoint comes from (1 = IF-Module).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>MO 1 bus command timer: write SET (2) again before the timeout in AO 8 (default 300 s). If it runs out the local menu is released and the display may show E50/E54; with SET_PRESET (6) the pump also loads the preset (Prs) on/off, control mode and duty point. Writing MANUAL (5) unlocks the local menu permanently; OFF (1) returns to the factory behaviour.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AO 9 / AO 10 accept reference temperatures T1/T2 from an external sensor and AO 11 an external sensor value; the selected values read back on AI 2009-2011.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP: the bus address set in the pump menu is the MS/TP MAC; 0-127 = manager (default use), 128-254 = subordinate.</li><li>Baud rate is set with parameter A in the pump menu (9600 to 115200, plus 76800).</li><li>The device instance is entered in the pump menu as parameters C, E and F; how the number is split across them depends on the pump type (Wilo&#x27;s datapoint list has a calculator).</li><li>CIF-Module Ethernet: extended settings via a web browser on port 80; default hostname is wilo- plus the ETH1 MAC address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AO 0 is a relative duty point; its range is not always 0-100 % and 0 % does not mean off. AI 33 gives the value that equals 100 %, with its units in MI 33.</li><li>The flow reading (AI 2) is calculated and should not be used for closed-loop control.</li><li>Commandable objects use priority 16 as a floating default; relinquishing every priority returns the static relinquish default (BO 0 = off, AO 0 = 100 %).</li><li>BI 18 actuationLimitOut means the speed output is at a limit, so the pump cannot follow further changes in that direction.</li></ul>
</section>
<h2 id="points">Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">127 of 127 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>60</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>15</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>20</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>17</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>8</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>127</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>97</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>30</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (64)</option><option value="%">% (18)</option><option value="m³/h">m³/h (11)</option><option value="s">s (7)</option><option value="°C">°C (7)</option><option value="bar">bar (6)</option><option value="kWh">kWh (5)</option><option value="W">W (4)</option><option value="rpm">rpm (3)</option><option value="min">min (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>25</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="%" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">dutyPointRelOut</td><td class="d">Relative duty point the pump is running at</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="rpm" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">speedP01Out</td><td class="d">Speed of the master pump</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="m³/h" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">flowOut</td><td class="d">Flow (calculated; for monitoring only)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="bar" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">pressureOut</td><td class="d">Head/pressure at the pump (may be estimated)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="W" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">powerInputOut</td><td class="d">Electrical input power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">temperatureFluid@DeviceOut</td><td class="d">Fluid temperature measured at the pump</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="min" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">operationTimeOut</td><td class="d">Total run time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="kWh" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">energyConsumptionOut</td><td class="d">Total electrical energy used</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="rpm" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">speedMivAct</td><td class="d">Lowest speed available for the setpoint</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="rpm" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">speedMavAct</td><td class="d">Highest speed available for the setpoint</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="bar" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">pressureMinPHdVarAct</td><td class="d">Lowest head for dp-v (variable) control</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="bar" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">pressureMaxPHdVarAct</td><td class="d">Highest head for dp-v (variable) control</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="m³/h" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">flowMavOut</td><td class="d">Maximum flow (full speed, zero head)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="bar" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">pressureMinPHdConstAct</td><td class="d">Lowest head for dp-c (constant) control</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="bar" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">pressureMaxPHdConstAct</td><td class="d">Highest head for dp-c (constant) control</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="W" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">powerInputMavOut</td><td class="d">Maximum electrical input power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="°C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">temperat.FluidFwdOut</td><td class="d">Supply (forward) fluid temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">temperat.FluidRetOut</td><td class="d">Return fluid temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">analogIn1MeasuredValOut</td><td class="d">Value measured at analog input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">analogIn2MeasuredValOut</td><td class="d">Value measured at analog input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="W" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">powerHeatingOut</td><td class="d">Heating power (supply warmer than return)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="W" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">powerRefrigerationOut</td><td class="d">Cooling power (supply colder than return)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="kWh" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">energyHeatRrst.ableOut</td><td class="d">Heat energy meter, resettable</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="s" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">energyHeatRrst.ableSttOut</td><td class="d">Start time of resettable heat meter (Unix time)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="kWh" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">energyRefrigRrst.ableOut</td><td class="d">Cooling energy meter, resettable</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="s" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">energyRefrigRrst.ableSttOut</td><td class="d">Start time of resettable cooling meter (Unix time)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="kWh" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">energyHeat.TotalOut</td><td class="d">Heat energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="kWh" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">energyRefrig.TotalOut</td><td class="d">Cooling energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="V" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">voltageInputOut</td><td class="d">Mains supply voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="s" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">systemTimeOut</td><td class="d">Pump system time (Unix epoch)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="%" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">dutyPointRelMioAct</td><td class="d">Lower limit of the active relative duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="%" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">dutyPointRelMaoAct</td><td class="d">Upper limit of the active relative duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">dutyPoint100%ValAct</td><td class="d">Value that equals 100 % duty point (active)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="%" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">dutyPointRelAct</td><td class="d">Active relative duty point (setpoint in use)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="s" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">busCmd.TimerTimeRemain.Out</td><td class="d">Time left on the bus command timer</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="m³/h" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">flowLmiAct</td><td class="d">Active lower flow limit</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="m³/h" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">flowLmaAct</td><td class="d">Active upper flow limit</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="m³/h" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">flowLofAct</td><td class="d">Active flow limit value (Lof)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="m³/h" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">flowNominal4Ctrl.Fun.Act</td><td class="d">Active nominal flow for flow-dependent control</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">flowZeroSetpointRed.FactorAct</td><td class="d">Active setpoint reduction at zero flow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">analogIn3MeasuredValOut</td><td class="d">Value measured at analog input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">analogIn4MeasuredValOut</td><td class="d">Value measured at analog input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="50" data-acc="R" data-u="bar" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">pressureMavOut</td><td class="d">Maximum head</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="51" data-acc="R" data-u="m³/h" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">flowMivOut</td><td class="d">Minimum flow (operating limit)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1031" data-acc="R" data-u="%" id="obj-ai-1031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1031</td><td class="n">dutyPointRelMioLim</td><td class="d">Lower limit of the duty point setting</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="1032" data-acc="R" data-u="%" id="obj-ai-1032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1032</td><td class="n">dutyPointRelMaoLim</td><td class="d">Upper limit of the duty point setting</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="1033" data-acc="R" data-u="" id="obj-ai-1033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1033</td><td class="n">dutyPoint100%ValLim</td><td class="d">Value that equals 100 % duty point (limit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="1034" data-acc="R" data-u="%" id="obj-ai-1034"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1034</td><td class="n">dutyPointRelSel</td><td class="d">Selected relative duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="1131" data-acc="R" data-u="%" id="obj-ai-1131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1131</td><td class="n">dutyPointRelMioPrsLim</td><td class="d">Lower limit of the preset duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="1132" data-acc="R" data-u="%" id="obj-ai-1132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1132</td><td class="n">dutyPointRelMaoPrsLim</td><td class="d">Upper limit of the preset duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="1133" data-acc="R" data-u="" id="obj-ai-1133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1133</td><td class="n">dutyPoint100%ValPrsLim</td><td class="d">Value that equals 100 % (preset duty point)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="1231" data-acc="R" data-u="%" id="obj-ai-1231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1231</td><td class="n">dutyPointRelMioAuxLim</td><td class="d">Lower limit of the auxiliary duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1232" data-acc="R" data-u="%" id="obj-ai-1232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1232</td><td class="n">dutyPointRelMaoAuxLim</td><td class="d">Upper limit of the auxiliary duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="1233" data-acc="R" data-u="" id="obj-ai-1233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1233</td><td class="n">dutyPoint100%ValAuxLim</td><td class="d">Value that equals 100 % (auxiliary duty point)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="2009" data-acc="R" data-u="°C" id="obj-ai-2009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2009</td><td class="n">temperat.ReferenceT1Sel</td><td class="d">Selected reference temperature T1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="2010" data-acc="R" data-u="°C" id="obj-ai-2010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2010</td><td class="n">temperat.ReferenceT2Sel</td><td class="d">Selected reference temperature T2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="2011" data-acc="R" data-u="" id="obj-ai-2011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2011</td><td class="n">sensorSignalSel</td><td class="d">Selected external sensor value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="2031" data-acc="R" data-u="%" id="obj-ai-2031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2031</td><td class="n">dutyPointRelMioSel</td><td class="d">Lower limit of the selected duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="2032" data-acc="R" data-u="%" id="obj-ai-2032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2032</td><td class="n">dutyPointRelMaoSel</td><td class="d">Upper limit of the selected duty point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="2033" data-acc="R" data-u="" id="obj-ai-2033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2033</td><td class="n">dutyPoint100%ValSel</td><td class="d">Value that equals 100 % (selected duty point)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="0" data-acc="C" data-u="%" data-min="1" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">dutyPointRelInp</td><td class="d">Duty point setpoint from the BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="61" data-i="5" data-acc="C" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">pidKpInp,Act</td><td class="d">PID gain (user-defined PID mode)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="6" data-acc="C" data-u="s" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">pidTiInp,Act</td><td class="d">PID integral time</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="7" data-acc="C" data-u="s" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">pidTdInp,Act</td><td class="d">PID derivative time</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="8" data-acc="C" data-u="s" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">busCmd.TimerTimeoutInp,Act</td><td class="d">Bus command timer timeout</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="9" data-acc="C" data-u="°C" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">temperat.ReferenceT1Inp</td><td class="d">Reference temperature T1 from external sensor</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="10" data-acc="C" data-u="°C" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">temperat.ReferenceT2Inp</td><td class="d">Reference temperature T2 from external sensor</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="11" data-acc="C" data-u="" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">sensorSignalInp</td><td class="d">External sensor value written by the BMS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="36" data-acc="C" data-u="m³/h" id="obj-ao-36"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">36</td><td class="n">flowLmiInp</td><td class="d">Lower flow limit setting</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="69" data-i="37" data-acc="C" data-u="m³/h" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">flowLmaInp</td><td class="d">Upper flow limit setting</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="70" data-i="38" data-acc="C" data-u="m³/h" id="obj-ao-38"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38</td><td class="n">flowLofInp</td><td class="d">Flow limit value setting (Lof)</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="71" data-i="39" data-acc="C" data-u="m³/h" id="obj-ao-39"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39</td><td class="n">flowNominal4Ctrl.Fun.Inp</td><td class="d">Nominal flow for flow-dependent control</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="72" data-i="40" data-acc="C" data-u="%" id="obj-ao-40"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40</td><td class="n">flowZeroSetpointRed.FactorInp</td><td class="d">Setpoint reduction at zero flow</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="73" data-i="100" data-acc="C" data-u="%" id="obj-ao-100"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100</td><td class="n">dutyPointRelPrsInp,Lim</td><td class="d">Preset duty point (startup / bus failure)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="74" data-i="200" data-acc="C" data-u="%" id="obj-ao-200"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">200</td><td class="n">dutyPointRelAuxInp</td><td class="d">Duty point for the auxiliary parameter set</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">device/functionOnAct</td><td class="d">Active on/off command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">overrideOffAct</td><td class="d">Override OFF active (includes local Ext. Off)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">overrideMaxAct</td><td class="d">Override MAX active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">overrideMinAct</td><td class="d">Override MIN active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">lowRegulationLimitOut</td><td class="d">Running at the low control limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">highRegulationLimitOut</td><td class="d">Running at the high control limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">setpointOutOfRangeAct</td><td class="d">Setpoint out of range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">setpointDifferenceOut</td><td class="d">Setpoint not reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">autoNightModeOut</td><td class="d">Automatic night setback running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">ready4OperationOut</td><td class="d">Ready for operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">device/functionOnOut</td><td class="d">Pump on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">serviceRequiredOut</td><td class="d">Service required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">warningPresentOut</td><td class="d">Warning present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">errorPresentOut</td><td class="d">Error present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="15" data-acc="R" data-u="" data-min="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">localOperationOut</td><td class="d">Local override; BMS commands not in control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">externalSetpointOut</td><td class="d">Setpoint from an external or preset source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">overrideOnAct</td><td class="d">Override ON active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">actuationLimitOut</td><td class="d">Pump at an actuation limit (pause the BMS PID)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">autoNightModeAct</td><td class="d">Automatic night setback enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="2000" data-acc="R" data-u="" id="obj-bi-2000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2000</td><td class="n">device/functionOnSel</td><td class="d">Selected on/off command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="95" data-i="0" data-acc="C" data-u="" data-min="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">device/functionOnInp</td><td class="d">On/off command from the BMS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="96" data-i="1" data-acc="C" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">overrideOffInp</td><td class="d">Override OFF (duty point 0 %)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="2" data-acc="C" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">overrideMaxInp</td><td class="d">Override MAX (duty point 100 %)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="3" data-acc="C" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">overrideMinInp</td><td class="d">Override MIN (minimum duty point)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="99" data-i="17" data-acc="C" data-u="" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">overrideOnInp</td><td class="d">Override ON</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="100" data-i="100" data-acc="C" data-u="" id="obj-bo-100"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">100</td><td class="n">device/functionOnPrsInp,Lim</td><td class="d">Preset on/off (startup / bus failure)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="101" data-i="200" data-acc="C" data-u="" id="obj-bo-200"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">200</td><td class="n">device/functionOnAuxInp</td><td class="d">On/off for the auxiliary parameter set</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="102" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">0</td><td class="n">controlFunctionAct</td><td class="d">Active control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Gen_Spd, 6=Gen_PHdConst, 7=Gen_PHdVar, 9=Gen_T, 10=Gen_TDiff, 13=Gen_UsrDfd, 15=INVALID, 16=HeatRadiator_PHd, 17=HeatRadiator_DA, 18=HeatRadiator_T, 19=HeatFloor_PHd, 20=HeatFloor_DA, 21=HeatFloor_T, 22=HeatCeiling_PHd, 23=HeatCeiling_DA, 24=HeatCeiling_T, 25=HeatFan_PHd, 26=HeatFan_DA, 27=HeatFan_T, 28=HeatB._T, 29=HeatB._TDiff, 30=HeatB._Acc.Flow, 31=HeatE._T, 32=HeatE._TDiff, 33=HeatE._Acc.Flow, 34=Heat_PHdConst, 35=Heat_PHdVar, 36=Heat_PHdExt, 37=Heat_DA, 38=Heat_VolFlow, 39=Heat_Acc.Flow, 40=Heat_T, 41=Heat_TDiff, 42=Heat_Spd, 43=CoolCeiling_PHd, 44=CoolCeiling_DA, 45=CoolCeiling_T, 46=CoolFloor_PHd, 47=CoolFloor_DA, 48=CoolFloor_T, 49=CoolFan_PHd, 50=CoolFan_DA, 51=CoolFan_T, 52=CoolB._T, 53=CoolB._TDiff, 54=CoolB._Acc.Flow, 55=CoolE._T, 56=CoolE._TDiff, 57=CoolE._Acc.Flow, 58=Cool_PHdConst, 59=Cool_PHdVar, 60=Cool_PHdExt, 61=Cool_DA, 62=Cool_VolFlow, 63=Cool_Acc.Flow, 64=Cool_T, 65=Cool_TDiff, 66=Cool_Spd, 68=SanW.Heat._TDiff, 69=SanL.S._T, 70=SanL.S._Acc.Flow, 71=San_PHdConst, 72=San_PHdVar, 73=San_PHdExternal, 74=San_VolFlow, 75=San_Acc.Flow, 76=San_T, 77=San_TDiff, 78=San_Spd, 79=Gen_PHdExt, 80=Gen_DA, 81=Gen_VolFlow, 82=Gen_Acc.Flow, 83=ScndPHdConst, 84=ScndPHdVar, 85=ScndFlow, 86=ScndSpd, 87=HeatConcrete_PHd, 88=HeatConcrete_DA, 90=HeatConcrete_Flow, 91=HeatBottle_Flow, 92=HeatMan_MFA, 93=HeatMan_Flow, 94=HeatTank_MFA, 95=HeatTank_Flow, 96=HeatExchanger_Flow, 97=HeatSource_TDiff, 98=HeatSource_Flow, 99=HeatDistrict_PHdConst, 100=HeatDistrict_PHdVar, 101=HeatDistrict_PHdExt, 102=CoolConcrete_PHd, 103=CoolConcrete_DA, 104=CoolConcrete_TDiff, 105=CoolConcrete_Flow, 106=CoolBottle_Flow, 107=CoolMan_MFA, 108=CoolMan_Flow, 109=CoolTank_MFA, 110=CoolTank_Flow, 111=CoolExchanger_Flow, 113=CoolCondensor_Flow, 114=CoolDistrict_PHdConst, 115=CoolDistrict_PHdVar, 116=CoolDistrict_PHdExt</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="103" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">warning/errorMessageOut</td><td class="d">Current Wilo warning/error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Wilo error code: 1=NO_ERROR, value n = code E(n-1); full list in the Wilo datapoint list</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="104" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">busCmd.TimerAct</td><td class="d">Bus command timer state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=SET, 3=ACTIVE, 4=RESET, 5=MANUAL, 6=SET_PRESET, 7=ACTIVE_PRESET, 8=RESET_PRESET, 9=MANUAL_PRESET, 10=INVALID</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="105" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">setpointSignalSourceAct</td><td class="d">Active setpoint source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=IF-Module, 6=Internal, 7=EXT 1, 8=EXT 2, 9=INVALID, 10=EXT 3, 11=EXT 4</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="106" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">userTroubleCodeOut</td><td class="d">Current Wilo trouble code (E400-E699)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=no error (CODE_0); value n = Wilo trouble code E(n-1), E400-E699</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="107" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-mi-18"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">18</td><td class="n">analogIn1MeasuredValunitsOut</td><td class="d">Units of the analog input 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="108" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mi-19"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">19</td><td class="n">analogIn2MeasuredValunitsOut</td><td class="d">Units of the analog input 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="109" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-mi-33"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">33</td><td class="n">dutyPointRelunitsAct</td><td class="d">Units of the active duty point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="110" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mi-48"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">48</td><td class="n">analogIn3MeasuredValunitsOut</td><td class="d">Units of the analog input 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="111" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mi-49"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">49</td><td class="n">analogIn4MeasuredValunitsOut</td><td class="d">Units of the analog input 4 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="112" data-i="1003" data-acc="R" data-u="" data-st="1" id="obj-mi-1003"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1003</td><td class="n">setpointSignalSourceSel</td><td class="d">Selected setpoint source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=IF-Module, 6=Internal, 7=EXT 1, 8=EXT 2, 9=INVALID, 10=EXT 3, 11=EXT 4</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="113" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-mi-1033"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1033</td><td class="n">dutyPointRelunitsLim</td><td class="d">Units of the duty point limits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="114" data-i="1133" data-acc="R" data-u="" data-st="1" id="obj-mi-1133"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1133</td><td class="n">dutyPointRelunitsPrsLim</td><td class="d">Units of the preset duty point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="115" data-i="1233" data-acc="R" data-u="" data-st="1" id="obj-mi-1233"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1233</td><td class="n">dutyPointRelunitsAuxLim</td><td class="d">Units of the auxiliary duty point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="116" data-i="2000" data-acc="R" data-u="" data-st="1" id="obj-mi-2000"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2000</td><td class="n">controlFunctionSel</td><td class="d">Selected control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Gen_Spd, 6=Gen_PHdConst, 7=Gen_PHdVar, 9=Gen_T, 10=Gen_TDiff, 13=Gen_UsrDfd, 15=INVALID, 16=HeatRadiator_PHd, 17=HeatRadiator_DA, 18=HeatRadiator_T, 19=HeatFloor_PHd, 20=HeatFloor_DA, 21=HeatFloor_T, 22=HeatCeiling_PHd, 23=HeatCeiling_DA, 24=HeatCeiling_T, 25=HeatFan_PHd, 26=HeatFan_DA, 27=HeatFan_T, 28=HeatB._T, 29=HeatB._TDiff, 30=HeatB._Acc.Flow, 31=HeatE._T, 32=HeatE._TDiff, 33=HeatE._Acc.Flow, 34=Heat_PHdConst, 35=Heat_PHdVar, 36=Heat_PHdExt, 37=Heat_DA, 38=Heat_VolFlow, 39=Heat_Acc.Flow, 40=Heat_T, 41=Heat_TDiff, 42=Heat_Spd, 43=CoolCeiling_PHd, 44=CoolCeiling_DA, 45=CoolCeiling_T, 46=CoolFloor_PHd, 47=CoolFloor_DA, 48=CoolFloor_T, 49=CoolFan_PHd, 50=CoolFan_DA, 51=CoolFan_T, 52=CoolB._T, 53=CoolB._TDiff, 54=CoolB._Acc.Flow, 55=CoolE._T, 56=CoolE._TDiff, 57=CoolE._Acc.Flow, 58=Cool_PHdConst, 59=Cool_PHdVar, 60=Cool_PHdExt, 61=Cool_DA, 62=Cool_VolFlow, 63=Cool_Acc.Flow, 64=Cool_T, 65=Cool_TDiff, 66=Cool_Spd, 68=SanW.Heat._TDiff, 69=SanL.S._T, 70=SanL.S._Acc.Flow, 71=San_PHdConst, 72=San_PHdVar, 73=San_PHdExternal, 74=San_VolFlow, 75=San_Acc.Flow, 76=San_T, 77=San_TDiff, 78=San_Spd, 79=Gen_PHdExt, 80=Gen_DA, 81=Gen_VolFlow, 82=Gen_Acc.Flow, 83=ScndPHdConst, 84=ScndPHdVar, 85=ScndFlow, 86=ScndSpd, 87=HeatConcrete_PHd, 88=HeatConcrete_DA, 90=HeatConcrete_Flow, 91=HeatBottle_Flow, 92=HeatMan_MFA, 93=HeatMan_Flow, 94=HeatTank_MFA, 95=HeatTank_Flow, 96=HeatExchanger_Flow, 97=HeatSource_TDiff, 98=HeatSource_Flow, 99=HeatDistrict_PHdConst, 100=HeatDistrict_PHdVar, 101=HeatDistrict_PHdExt, 102=CoolConcrete_PHd, 103=CoolConcrete_DA, 104=CoolConcrete_TDiff, 105=CoolConcrete_Flow, 106=CoolBottle_Flow, 107=CoolMan_MFA, 108=CoolMan_Flow, 109=CoolTank_MFA, 110=CoolTank_Flow, 111=CoolExchanger_Flow, 113=CoolCondensor_Flow, 114=CoolDistrict_PHdConst, 115=CoolDistrict_PHdVar, 116=CoolDistrict_PHdExt</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="117" data-i="2033" data-acc="R" data-u="" data-st="1" id="obj-mi-2033"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2033</td><td class="n">dutyPointRelunitsSel</td><td class="d">Units of the selected duty point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5=V, 19=kWh, 47=W, 55=bar, 62=Cel, 63=K, 73=s, 80=m3, 95={noUnit}, 104=min-1, 135=m3/h</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="118" data-i="2034" data-acc="R" data-u="" data-st="1" id="obj-mi-2034"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2034</td><td class="n">parameterSetSelectorSel</td><td class="d">Parameter set in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=norm, 2=aux, 3=preset</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="119" data-i="0" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-0"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">controlFunctionInp</td><td class="d">Control mode command from the BMS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Gen_Spd, 6=Gen_PHdConst, 7=Gen_PHdVar, 9=Gen_T, 10=Gen_TDiff, 13=Gen_UsrDfd, 15=INVALID, 16=HeatRadiator_PHd, 17=HeatRadiator_DA, 18=HeatRadiator_T, 19=HeatFloor_PHd, 20=HeatFloor_DA, 21=HeatFloor_T, 22=HeatCeiling_PHd, 23=HeatCeiling_DA, 24=HeatCeiling_T, 25=HeatFan_PHd, 26=HeatFan_DA, 27=HeatFan_T, 28=HeatB._T, 29=HeatB._TDiff, 30=HeatB._Acc.Flow, 31=HeatE._T, 32=HeatE._TDiff, 33=HeatE._Acc.Flow, 34=Heat_PHdConst, 35=Heat_PHdVar, 36=Heat_PHdExt, 37=Heat_DA, 38=Heat_VolFlow, 39=Heat_Acc.Flow, 40=Heat_T, 41=Heat_TDiff, 42=Heat_Spd, 43=CoolCeiling_PHd, 44=CoolCeiling_DA, 45=CoolCeiling_T, 46=CoolFloor_PHd, 47=CoolFloor_DA, 48=CoolFloor_T, 49=CoolFan_PHd, 50=CoolFan_DA, 51=CoolFan_T, 52=CoolB._T, 53=CoolB._TDiff, 54=CoolB._Acc.Flow, 55=CoolE._T, 56=CoolE._TDiff, 57=CoolE._Acc.Flow, 58=Cool_PHdConst, 59=Cool_PHdVar, 60=Cool_PHdExt, 61=Cool_DA, 62=Cool_VolFlow, 63=Cool_Acc.Flow, 64=Cool_T, 65=Cool_TDiff, 66=Cool_Spd, 68=SanW.Heat._TDiff, 69=SanL.S._T, 70=SanL.S._Acc.Flow, 71=San_PHdConst, 72=San_PHdVar, 73=San_PHdExternal, 74=San_VolFlow, 75=San_Acc.Flow, 76=San_T, 77=San_TDiff, 78=San_Spd, 79=Gen_PHdExt, 80=Gen_DA, 81=Gen_VolFlow, 82=Gen_Acc.Flow, 83=ScndPHdConst, 84=ScndPHdVar, 85=ScndFlow, 86=ScndSpd, 87=HeatConcrete_PHd, 88=HeatConcrete_DA, 90=HeatConcrete_Flow, 91=HeatBottle_Flow, 92=HeatMan_MFA, 93=HeatMan_Flow, 94=HeatTank_MFA, 95=HeatTank_Flow, 96=HeatExchanger_Flow, 97=HeatSource_TDiff, 98=HeatSource_Flow, 99=HeatDistrict_PHdConst, 100=HeatDistrict_PHdVar, 101=HeatDistrict_PHdExt, 102=CoolConcrete_PHd, 103=CoolConcrete_DA, 104=CoolConcrete_TDiff, 105=CoolConcrete_Flow, 106=CoolBottle_Flow, 107=CoolMan_MFA, 108=CoolMan_Flow, 109=CoolTank_MFA, 110=CoolTank_Flow, 111=CoolExchanger_Flow, 113=CoolCondensor_Flow, 114=CoolDistrict_PHdConst, 115=CoolDistrict_PHdVar, 116=CoolDistrict_PHdExt</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="120" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">busCmd.TimerInp,Act</td><td class="d">Bus command timer (write SET before timeout)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=OFF, 2=SET, 3=ACTIVE, 4=RESET, 5=MANUAL, 6=SET_PRESET, 7=ACTIVE_PRESET, 8=RESET_PRESET, 9=MANUAL_PRESET, 10=INVALID</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="121" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-mo-3"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">3</td><td class="n">setpointSignalSourceInp</td><td class="d">Setpoint source selection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=IF-Module, 6=Internal, 7=EXT 1, 8=EXT 2, 9=INVALID, 10=EXT 3, 11=EXT 4</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="122" data-i="34" data-acc="C" data-u="" data-st="1" id="obj-mo-34"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">34</td><td class="n">parameterSetSelectorInp</td><td class="d">Parameter set selection</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=norm, 2=aux, 3=preset</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="123" data-i="100" data-acc="C" data-u="" data-st="1" id="obj-mo-100"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">100</td><td class="n">controlFunctionPrsInp,Lim</td><td class="d">Preset control mode (startup / bus failure)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Gen_Spd, 6=Gen_PHdConst, 7=Gen_PHdVar, 9=Gen_T, 10=Gen_TDiff, 13=Gen_UsrDfd, 15=INVALID, 16=HeatRadiator_PHd, 17=HeatRadiator_DA, 18=HeatRadiator_T, 19=HeatFloor_PHd, 20=HeatFloor_DA, 21=HeatFloor_T, 22=HeatCeiling_PHd, 23=HeatCeiling_DA, 24=HeatCeiling_T, 25=HeatFan_PHd, 26=HeatFan_DA, 27=HeatFan_T, 28=HeatB._T, 29=HeatB._TDiff, 30=HeatB._Acc.Flow, 31=HeatE._T, 32=HeatE._TDiff, 33=HeatE._Acc.Flow, 34=Heat_PHdConst, 35=Heat_PHdVar, 36=Heat_PHdExt, 37=Heat_DA, 38=Heat_VolFlow, 39=Heat_Acc.Flow, 40=Heat_T, 41=Heat_TDiff, 42=Heat_Spd, 43=CoolCeiling_PHd, 44=CoolCeiling_DA, 45=CoolCeiling_T, 46=CoolFloor_PHd, 47=CoolFloor_DA, 48=CoolFloor_T, 49=CoolFan_PHd, 50=CoolFan_DA, 51=CoolFan_T, 52=CoolB._T, 53=CoolB._TDiff, 54=CoolB._Acc.Flow, 55=CoolE._T, 56=CoolE._TDiff, 57=CoolE._Acc.Flow, 58=Cool_PHdConst, 59=Cool_PHdVar, 60=Cool_PHdExt, 61=Cool_DA, 62=Cool_VolFlow, 63=Cool_Acc.Flow, 64=Cool_T, 65=Cool_TDiff, 66=Cool_Spd, 68=SanW.Heat._TDiff, 69=SanL.S._T, 70=SanL.S._Acc.Flow, 71=San_PHdConst, 72=San_PHdVar, 73=San_PHdExternal, 74=San_VolFlow, 75=San_Acc.Flow, 76=San_T, 77=San_TDiff, 78=San_Spd, 79=Gen_PHdExt, 80=Gen_DA, 81=Gen_VolFlow, 82=Gen_Acc.Flow, 83=ScndPHdConst, 84=ScndPHdVar, 85=ScndFlow, 86=ScndSpd, 87=HeatConcrete_PHd, 88=HeatConcrete_DA, 90=HeatConcrete_Flow, 91=HeatBottle_Flow, 92=HeatMan_MFA, 93=HeatMan_Flow, 94=HeatTank_MFA, 95=HeatTank_Flow, 96=HeatExchanger_Flow, 97=HeatSource_TDiff, 98=HeatSource_Flow, 99=HeatDistrict_PHdConst, 100=HeatDistrict_PHdVar, 101=HeatDistrict_PHdExt, 102=CoolConcrete_PHd, 103=CoolConcrete_DA, 104=CoolConcrete_TDiff, 105=CoolConcrete_Flow, 106=CoolBottle_Flow, 107=CoolMan_MFA, 108=CoolMan_Flow, 109=CoolTank_MFA, 110=CoolTank_Flow, 111=CoolExchanger_Flow, 113=CoolCondensor_Flow, 114=CoolDistrict_PHdConst, 115=CoolDistrict_PHdVar, 116=CoolDistrict_PHdExt</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="124" data-i="101" data-acc="C" data-u="" data-st="1" id="obj-mo-101"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">101</td><td class="n">setpointSignalSourcePrsInp,Lim</td><td class="d">Preset setpoint source (startup / bus failure)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=IF-Module, 6=Internal, 7=EXT 1, 8=EXT 2, 9=INVALID, 10=EXT 3, 11=EXT 4</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="125" data-i="200" data-acc="C" data-u="" data-st="1" id="obj-mo-200"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">200</td><td class="n">controlFunctionAuxInp</td><td class="d">Control mode for the auxiliary parameter set</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Gen_Spd, 6=Gen_PHdConst, 7=Gen_PHdVar, 9=Gen_T, 10=Gen_TDiff, 13=Gen_UsrDfd, 15=INVALID, 16=HeatRadiator_PHd, 17=HeatRadiator_DA, 18=HeatRadiator_T, 19=HeatFloor_PHd, 20=HeatFloor_DA, 21=HeatFloor_T, 22=HeatCeiling_PHd, 23=HeatCeiling_DA, 24=HeatCeiling_T, 25=HeatFan_PHd, 26=HeatFan_DA, 27=HeatFan_T, 28=HeatB._T, 29=HeatB._TDiff, 30=HeatB._Acc.Flow, 31=HeatE._T, 32=HeatE._TDiff, 33=HeatE._Acc.Flow, 34=Heat_PHdConst, 35=Heat_PHdVar, 36=Heat_PHdExt, 37=Heat_DA, 38=Heat_VolFlow, 39=Heat_Acc.Flow, 40=Heat_T, 41=Heat_TDiff, 42=Heat_Spd, 43=CoolCeiling_PHd, 44=CoolCeiling_DA, 45=CoolCeiling_T, 46=CoolFloor_PHd, 47=CoolFloor_DA, 48=CoolFloor_T, 49=CoolFan_PHd, 50=CoolFan_DA, 51=CoolFan_T, 52=CoolB._T, 53=CoolB._TDiff, 54=CoolB._Acc.Flow, 55=CoolE._T, 56=CoolE._TDiff, 57=CoolE._Acc.Flow, 58=Cool_PHdConst, 59=Cool_PHdVar, 60=Cool_PHdExt, 61=Cool_DA, 62=Cool_VolFlow, 63=Cool_Acc.Flow, 64=Cool_T, 65=Cool_TDiff, 66=Cool_Spd, 68=SanW.Heat._TDiff, 69=SanL.S._T, 70=SanL.S._Acc.Flow, 71=San_PHdConst, 72=San_PHdVar, 73=San_PHdExternal, 74=San_VolFlow, 75=San_Acc.Flow, 76=San_T, 77=San_TDiff, 78=San_Spd, 79=Gen_PHdExt, 80=Gen_DA, 81=Gen_VolFlow, 82=Gen_Acc.Flow, 83=ScndPHdConst, 84=ScndPHdVar, 85=ScndFlow, 86=ScndSpd, 87=HeatConcrete_PHd, 88=HeatConcrete_DA, 90=HeatConcrete_Flow, 91=HeatBottle_Flow, 92=HeatMan_MFA, 93=HeatMan_Flow, 94=HeatTank_MFA, 95=HeatTank_Flow, 96=HeatExchanger_Flow, 97=HeatSource_TDiff, 98=HeatSource_Flow, 99=HeatDistrict_PHdConst, 100=HeatDistrict_PHdVar, 101=HeatDistrict_PHdExt, 102=CoolConcrete_PHd, 103=CoolConcrete_DA, 104=CoolConcrete_TDiff, 105=CoolConcrete_Flow, 106=CoolBottle_Flow, 107=CoolMan_MFA, 108=CoolMan_Flow, 109=CoolTank_MFA, 110=CoolTank_Flow, 111=CoolExchanger_Flow, 113=CoolCondensor_Flow, 114=CoolDistrict_PHdConst, 115=CoolDistrict_PHdVar, 116=CoolDistrict_PHdExt</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="126" data-i="203" data-acc="C" data-u="" data-st="1" id="obj-mo-203"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">203</td><td class="n">setpointSignalSourceAuxInp</td><td class="d">Setpoint source for the auxiliary set</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=IF-Module, 6=Internal, 7=EXT 1, 8=EXT 2, 9=INVALID, 10=EXT 3, 11=EXT 4</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Wilo Stratos GIGA2.0 point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>dutyPointRelOut</li><li><a href="#obj-ai-1"><code>AI1</code></a>speedP01Out</li><li><a href="#obj-ai-2"><code>AI2</code></a>flowOut</li><li><a href="#obj-ai-3"><code>AI3</code></a>pressureOut</li><li><a href="#obj-ai-4"><code>AI4</code></a>powerInputOut</li><li><a href="#obj-ai-5"><code>AI5</code></a>temperatureFluid@DeviceOut</li><li><a href="#obj-ai-6"><code>AI6</code></a>operationTimeOut</li><li><a href="#obj-ai-7"><code>AI7</code></a>energyConsumptionOut</li><li><a href="#obj-ai-8"><code>AI8</code></a>speedMivAct</li><li><a href="#obj-ai-9"><code>AI9</code></a>speedMavAct</li><li><a href="#obj-ai-10"><code>AI10</code></a>pressureMinPHdVarAct</li><li><a href="#obj-ai-11"><code>AI11</code></a>pressureMaxPHdVarAct</li><li><a href="#obj-ai-12"><code>AI12</code></a>flowMavOut</li><li><a href="#obj-ai-13"><code>AI13</code></a>pressureMinPHdConstAct</li><li><a href="#obj-ai-14"><code>AI14</code></a>pressureMaxPHdConstAct</li><li><a href="#obj-ai-15"><code>AI15</code></a>powerInputMavOut</li><li><a href="#obj-ai-16"><code>AI16</code></a>temperat.FluidFwdOut</li><li><a href="#obj-ai-17"><code>AI17</code></a>temperat.FluidRetOut</li><li><a href="#obj-ai-18"><code>AI18</code></a>analogIn1MeasuredValOut</li><li><a href="#obj-ai-19"><code>AI19</code></a>analogIn2MeasuredValOut</li><li><a href="#obj-ai-20"><code>AI20</code></a>powerHeatingOut</li><li><a href="#obj-ai-21"><code>AI21</code></a>powerRefrigerationOut</li><li><a href="#obj-ai-22"><code>AI22</code></a>energyHeatRrst.ableOut</li><li><a href="#obj-ai-23"><code>AI23</code></a>energyHeatRrst.ableSttOut</li><li><a href="#obj-ai-24"><code>AI24</code></a>energyRefrigRrst.ableOut</li><li><a href="#obj-ai-25"><code>AI25</code></a>energyRefrigRrst.ableSttOut</li><li><a href="#obj-ai-26"><code>AI26</code></a>energyHeat.TotalOut</li><li><a href="#obj-ai-27"><code>AI27</code></a>energyRefrig.TotalOut</li><li><a href="#obj-ai-28"><code>AI28</code></a>voltageInputOut</li><li><a href="#obj-ai-30"><code>AI30</code></a>systemTimeOut</li><li><a href="#obj-ai-31"><code>AI31</code></a>dutyPointRelMioAct</li><li><a href="#obj-ai-32"><code>AI32</code></a>dutyPointRelMaoAct</li><li><a href="#obj-ai-33"><code>AI33</code></a>dutyPoint100%ValAct</li><li><a href="#obj-ai-34"><code>AI34</code></a>dutyPointRelAct</li><li><a href="#obj-ai-35"><code>AI35</code></a>busCmd.TimerTimeRemain.Out</li><li><a href="#obj-ai-36"><code>AI36</code></a>flowLmiAct</li><li><a href="#obj-ai-37"><code>AI37</code></a>flowLmaAct</li><li><a href="#obj-ai-38"><code>AI38</code></a>flowLofAct</li><li><a href="#obj-ai-39"><code>AI39</code></a>flowNominal4Ctrl.Fun.Act</li><li><a href="#obj-ai-40"><code>AI40</code></a>flowZeroSetpointRed.FactorAct</li><li><a href="#obj-ai-48"><code>AI48</code></a>analogIn3MeasuredValOut</li><li><a href="#obj-ai-49"><code>AI49</code></a>analogIn4MeasuredValOut</li><li><a href="#obj-ai-50"><code>AI50</code></a>pressureMavOut</li><li><a href="#obj-ai-51"><code>AI51</code></a>flowMivOut</li><li><a href="#obj-ai-1031"><code>AI1031</code></a>dutyPointRelMioLim</li><li><a href="#obj-ai-1032"><code>AI1032</code></a>dutyPointRelMaoLim</li><li><a href="#obj-ai-1033"><code>AI1033</code></a>dutyPoint100%ValLim</li><li><a href="#obj-ai-1034"><code>AI1034</code></a>dutyPointRelSel</li><li><a href="#obj-ai-1131"><code>AI1131</code></a>dutyPointRelMioPrsLim</li><li><a href="#obj-ai-1132"><code>AI1132</code></a>dutyPointRelMaoPrsLim</li><li><a href="#obj-ai-1133"><code>AI1133</code></a>dutyPoint100%ValPrsLim</li><li><a href="#obj-ai-1231"><code>AI1231</code></a>dutyPointRelMioAuxLim</li><li><a href="#obj-ai-1232"><code>AI1232</code></a>dutyPointRelMaoAuxLim</li><li><a href="#obj-ai-1233"><code>AI1233</code></a>dutyPoint100%ValAuxLim</li><li><a href="#obj-ai-2009"><code>AI2009</code></a>temperat.ReferenceT1Sel</li><li><a href="#obj-ai-2010"><code>AI2010</code></a>temperat.ReferenceT2Sel</li><li><a href="#obj-ai-2011"><code>AI2011</code></a>sensorSignalSel</li><li><a href="#obj-ai-2031"><code>AI2031</code></a>dutyPointRelMioSel</li><li><a href="#obj-ai-2032"><code>AI2032</code></a>dutyPointRelMaoSel</li><li><a href="#obj-ai-2033"><code>AI2033</code></a>dutyPoint100%ValSel</li><li><a href="#obj-ao-0"><code>AO0</code></a>dutyPointRelInp</li><li><a href="#obj-ao-5"><code>AO5</code></a>pidKpInp,Act</li><li><a href="#obj-ao-6"><code>AO6</code></a>pidTiInp,Act</li><li><a href="#obj-ao-7"><code>AO7</code></a>pidTdInp,Act</li><li><a href="#obj-ao-8"><code>AO8</code></a>busCmd.TimerTimeoutInp,Act</li><li><a href="#obj-ao-9"><code>AO9</code></a>temperat.ReferenceT1Inp</li><li><a href="#obj-ao-10"><code>AO10</code></a>temperat.ReferenceT2Inp</li><li><a href="#obj-ao-11"><code>AO11</code></a>sensorSignalInp</li><li><a href="#obj-ao-36"><code>AO36</code></a>flowLmiInp</li><li><a href="#obj-ao-37"><code>AO37</code></a>flowLmaInp</li><li><a href="#obj-ao-38"><code>AO38</code></a>flowLofInp</li><li><a href="#obj-ao-39"><code>AO39</code></a>flowNominal4Ctrl.Fun.Inp</li><li><a href="#obj-ao-40"><code>AO40</code></a>flowZeroSetpointRed.FactorInp</li><li><a href="#obj-ao-100"><code>AO100</code></a>dutyPointRelPrsInp,Lim</li><li><a href="#obj-ao-200"><code>AO200</code></a>dutyPointRelAuxInp</li><li><a href="#obj-bi-0"><code>BI0</code></a>device/functionOnAct</li><li><a href="#obj-bi-1"><code>BI1</code></a>overrideOffAct</li><li><a href="#obj-bi-2"><code>BI2</code></a>overrideMaxAct</li><li><a href="#obj-bi-3"><code>BI3</code></a>overrideMinAct</li><li><a href="#obj-bi-4"><code>BI4</code></a>lowRegulationLimitOut</li><li><a href="#obj-bi-5"><code>BI5</code></a>highRegulationLimitOut</li><li><a href="#obj-bi-6"><code>BI6</code></a>setpointOutOfRangeAct</li><li><a href="#obj-bi-7"><code>BI7</code></a>setpointDifferenceOut</li><li><a href="#obj-bi-8"><code>BI8</code></a>autoNightModeOut</li><li><a href="#obj-bi-9"><code>BI9</code></a>ready4OperationOut</li><li><a href="#obj-bi-10"><code>BI10</code></a>device/functionOnOut</li><li><a href="#obj-bi-11"><code>BI11</code></a>serviceRequiredOut</li><li><a href="#obj-bi-12"><code>BI12</code></a>warningPresentOut</li><li><a href="#obj-bi-13"><code>BI13</code></a>errorPresentOut</li><li><a href="#obj-bi-15"><code>BI15</code></a>localOperationOut</li><li><a href="#obj-bi-16"><code>BI16</code></a>externalSetpointOut</li><li><a href="#obj-bi-17"><code>BI17</code></a>overrideOnAct</li><li><a href="#obj-bi-18"><code>BI18</code></a>actuationLimitOut</li><li><a href="#obj-bi-19"><code>BI19</code></a>autoNightModeAct</li><li><a href="#obj-bi-2000"><code>BI2000</code></a>device/functionOnSel</li><li><a href="#obj-bo-0"><code>BO0</code></a>device/functionOnInp</li><li><a href="#obj-bo-1"><code>BO1</code></a>overrideOffInp</li><li><a href="#obj-bo-2"><code>BO2</code></a>overrideMaxInp</li><li><a href="#obj-bo-3"><code>BO3</code></a>overrideMinInp</li><li><a href="#obj-bo-17"><code>BO17</code></a>overrideOnInp</li><li><a href="#obj-bo-100"><code>BO100</code></a>device/functionOnPrsInp,Lim</li><li><a href="#obj-bo-200"><code>BO200</code></a>device/functionOnAuxInp</li><li><a href="#obj-mi-0"><code>MI0</code></a>controlFunctionAct</li><li><a href="#obj-mi-1"><code>MI1</code></a>warning/errorMessageOut</li><li><a href="#obj-mi-2"><code>MI2</code></a>busCmd.TimerAct</li><li><a href="#obj-mi-3"><code>MI3</code></a>setpointSignalSourceAct</li><li><a href="#obj-mi-4"><code>MI4</code></a>userTroubleCodeOut</li><li><a href="#obj-mi-18"><code>MI18</code></a>analogIn1MeasuredValunitsOut</li><li><a href="#obj-mi-19"><code>MI19</code></a>analogIn2MeasuredValunitsOut</li><li><a href="#obj-mi-33"><code>MI33</code></a>dutyPointRelunitsAct</li><li><a href="#obj-mi-48"><code>MI48</code></a>analogIn3MeasuredValunitsOut</li><li><a href="#obj-mi-49"><code>MI49</code></a>analogIn4MeasuredValunitsOut</li><li><a href="#obj-mi-1003"><code>MI1003</code></a>setpointSignalSourceSel</li><li><a href="#obj-mi-1033"><code>MI1033</code></a>dutyPointRelunitsLim</li><li><a href="#obj-mi-1133"><code>MI1133</code></a>dutyPointRelunitsPrsLim</li><li><a href="#obj-mi-1233"><code>MI1233</code></a>dutyPointRelunitsAuxLim</li><li><a href="#obj-mi-2000"><code>MI2000</code></a>controlFunctionSel</li><li><a href="#obj-mi-2033"><code>MI2033</code></a>dutyPointRelunitsSel</li><li><a href="#obj-mi-2034"><code>MI2034</code></a>parameterSetSelectorSel</li><li><a href="#obj-mo-0"><code>MO0</code></a>controlFunctionInp</li><li><a href="#obj-mo-1"><code>MO1</code></a>busCmd.TimerInp,Act</li><li><a href="#obj-mo-3"><code>MO3</code></a>setpointSignalSourceInp</li><li><a href="#obj-mo-34"><code>MO34</code></a>parameterSetSelectorInp</li><li><a href="#obj-mo-100"><code>MO100</code></a>controlFunctionPrsInp,Lim</li><li><a href="#obj-mo-101"><code>MO101</code></a>setpointSignalSourcePrsInp,Lim</li><li><a href="#obj-mo-200"><code>MO200</code></a>controlFunctionAuxInp</li><li><a href="#obj-mo-203"><code>MO203</code></a>setpointSignalSourceAuxInp</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object list taken from Wilo&#x27;s EDE file for this pump (CIF-Module BACnet MS/TP and Ethernet Multiprotocol files list the same objects); names follow Wilo&#x27;s datapoint list.</li><li>Objects ending Prs are preset (startup / bus-failure fallback) values; objects ending Aux belong to the auxiliary parameter set chosen with MO 34.</li><li>A few objects (e.g. AI 50, AI 51) need CIF-Module firmware 5.01 or later. Wilo&#x27;s Ethernet Multiprotocol EDE shortens a few names (e.g. busCmd.TimerAct for MO 1, controlFunctionPrsLim for MO 100); names here follow the MS/TP EDE and the datapoint list.</li><li>Multistate state lists show the values Wilo marks as supported for this pump; error-code objects use Wilo&#x27;s E-code numbering (value = code + 1).</li><li>AI 20-27 report heating and cooling power and energy for the measured hydronic circuit.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</h2><div class="faq"><details open><summary>How many BACnet points does the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) have?</summary><p>This list has 127 BACnet objects: 60 analog inputs, 15 analog outputs, 20 binary inputs, 7 binary outputs, 17 multi-state inputs, 8 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet points are writable?</summary><p>30 of the 127 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) BACnet documentation?</summary><p>The source is WILO BACnet - CIF-Module / IF-Module installation and operating instructions with functional description (datapoint list) and CIF-Module EDE files (wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)), revision EDE 2024-09-23 (CIF-Module 1.00...6.01), published free by Wilo at https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html.</p></details><details><summary>What are the minimum BACnet points to integrate the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?</summary><p>Start with BO 0 device/functionOnInp (Pump on/off command); MO 0 controlFunctionInp (Control mode, e.g. dp-c, dp-v, constant speed); AO 0 dutyPointRelInp (Duty point setpoint, % of the control range); MO 1 busCmd.TimerInp,Act (Heartbeat: write SET (2) before the timeout); BI 10 device/functionOnOut (Pump on); BI 15 localOperationOut (Local override; BMS not in control); AI 1 speedP01Out (Pump speed, rpm); AI 4 powerInputOut (Electrical input power, W); BI 13 errorPresentOut (Any active error); MI 1 warning/errorMessageOut (Wilo error code).</p></details><details><summary>How do I enable BMS control of the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?</summary><p>Once the CIF-Module is set up, the pump&#x27;s setpoint, control mode and on/off follow the values held in the module, not the local menu. BI 15 shows when a local action is overriding BMS control. MO 3 selects where the setpoint comes from (1 = IF-Module).</p></details><details><summary>Does the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet) need a BACnet heartbeat or have a communication timeout?</summary><p>MO 1 bus command timer: write SET (2) again before the timeout in AO 8 (default 300 s). If it runs out the local menu is released and the display may show E50/E54; with SET_PRESET (6) the pump also loads the preset (Prs) on/off, control mode and duty point. Writing MANUAL (5) unlocks the local menu permanently; OFF (1) returns to the factory behaviour.</p></details><details><summary>Can the BMS supply sensor values to the Wilo Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?</summary><p>AO 9 / AO 10 accept reference temperatures T1/T2 from an external sensor and AO 11 an external sensor value; the selected values read back on AI 2009-2011.</p></details><details><summary>How do I check these points on the real Stratos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Wilo BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/wilo/cc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CC Booster (BACnet IP / MS/TP)</h3><p>Wilo CC (Comfort-Controller) switch boxes on pressure-boosting pump sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">119 objects &middot; 16 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Comfort-Controller CC, Wilo CC Booster BACnet, SPS extension BACnet IP slave, SPS extension BACnet MSTP slave</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC pump switch box)</span><h3>Wilo CC HVAC (BACnet IP / MS/TP)</h3><p>Wilo CC (Comfort-Controller) switch boxes on HVAC circulation pump systems, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">128 objects &middot; 16 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Comfort-Controller CC HVAC, Wilo CC HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-lift-bacnet" data-row><span class="k">Pump controller (lifting station switch box)</span><h3>Wilo CC Lift (BACnet IP / MS/TP)</h3><p>Wilo CC switch boxes running the Lift application on wastewater lifting stations, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">190 objects &middot; 22 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CC Lift BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-fc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box with frequency converter)</span><h3>Wilo CC...FC Booster (BACnet IP / MS/TP)</h3><p>Wilo CC...FC switch boxes (with frequency converter) on pressure-boosting sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">137 objects &middot; 23 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CC-FC Booster, Wilo CC...FC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cc-fc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box with frequency converter)</span><h3>Wilo CC...FC HVAC (BACnet IP / MS/TP)</h3><p>Wilo CC...FC switch boxes (with frequency converter) on HVAC circulation pump systems, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">149 objects &middot; 26 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CC-FC HVAC, Wilo CC...FC HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CCe Booster (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes for pressure-boosting sets with electronically controlled pumps, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">139 objects &middot; 29 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe Booster BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-hvac-bacnet" data-row><span class="k">Pump controller (HVAC pump switch box)</span><h3>Wilo CCe HVAC (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes on HVAC circulation pump systems with electronically controlled pumps, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">151 objects &middot; 32 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe HVAC BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-nwb-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo CCe NWB Booster (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes that run their pumps over NWB, on pressure-boosting sets, fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">153 objects &middot; 29 writable &middot; wilo110044</div><span class="sr-only"> Also known as: CCe NWB, Wilo CCe NWB Booster BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/cce-rain-bacnet" data-row><span class="k">Pump controller (rainwater harvesting switch box)</span><h3>Wilo CCe Rain (BACnet IP / MS/TP)</h3><p>Wilo CCe switch boxes on rainwater utilisation systems (cistern pumps and replenishment valve), fitted with the BACnet IP or BACnet MS/TP extension module.</p><div class="meta">146 objects &middot; 28 writable &middot; wilo110044</div><span class="sr-only"> Also known as: Wilo CCe Rain BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/helix-2-0-ve-medana-ch3-le-isar-modh1-e-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE / Isar MODH1-E (CIF-Module BACnet)</h3><p>Wilo Helix2.0-VE vertical and Medana CH3-LE horizontal multistage pumps, and the Isar MODH1-E, fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">100 objects &middot; 25 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Helix2.0-VE, Helix 2.0 VE, Medana CH3-LE, Isar MODH1-E, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/if-module-bacnet-mstp" data-row><span class="k">Pump (circulator BACnet MS/TP interface module)</span><h3>Wilo IF-Module BACnet / IF-Module BACnet Stratos (BACnet MS/TP)</h3><p>Wilo IF-Module BACnet (2097811, glanded pumps such as IL-E/IP-E/DL-E/BL-E and MVIE/MHIE) and IF-Module BACnet Stratos (2097810, Stratos/Stratos-D/-Z), the plug-in modules that put older Wilo electronic pumps on BACnet MS/TP.</p><div class="meta">57 objects &middot; 21 writable &middot; wilo173472</div><span class="sr-only"> Also known as: IF-Modul BACnet, IF-Modul BACnet Stratos, 2097811, 2097810, Wilo IF-Module BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box)</span><h3>Wilo SC Booster (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on pressure-boosting pump sets.</p><div class="meta">71 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-clean-bacnet" data-row><span class="k">Pump controller (SC Clean switch box, one pump and two valves)</span><h3>Wilo SC Clean (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes set to the Clean application (one pump and two valves).</p><div class="meta">41 objects &middot; 10 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Clean BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-d-apsad-bacnet" data-row><span class="k">Pump controller (diesel fire pump switch box)</span><h3>Wilo SC Fire D APSAD (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for diesel-driven sprinkler pumps built to the APSAD rules.</p><div class="meta">84 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire D APSAD BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-d-en12845-bacnet" data-row><span class="k">Pump controller (diesel fire pump switch box)</span><h3>Wilo SC Fire D EN12845 (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for diesel-driven sprinkler pumps built to EN 12845.</p><div class="meta">62 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire D EN12845 BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-e-apsad-bacnet" data-row><span class="k">Pump controller (electric fire pump switch box)</span><h3>Wilo SC Fire E APSAD (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for electric sprinkler pumps built to the APSAD rules.</p><div class="meta">50 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire E APSAD BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fire-e-en12845-bacnet" data-row><span class="k">Pump controller (electric fire pump switch box)</span><h3>Wilo SC Fire E EN12845 (BACnet MS/TP / IP)</h3><p>Wilo SC-Fire switch boxes for electric sprinkler pumps built to EN 12845.</p><div class="meta">42 objects &middot; 6 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Fire E EN12845 BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC multi-pump switch box)</span><h3>Wilo SC HVAC (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on multi-pump HVAC (heating/cooling circulation) systems.</p><div class="meta">75 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-lift-bacnet" data-row><span class="k">Pump controller (lifting station switch box)</span><h3>Wilo SC Lift (BACnet MS/TP / IP)</h3><p>Wilo SC switch boxes on sewage/drainage lifting stations with level control.</p><div class="meta">79 objects &middot; 20 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC Lift BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fc-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box with frequency converter)</span><h3>Wilo SC...FC Booster (BACnet MS/TP / IP)</h3><p>Wilo SC...FC switch boxes (built-in frequency converter) on pressure-boosting pump sets.</p><div class="meta">76 objects &middot; 14 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC...FC Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sc-fc-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box with frequency converter)</span><h3>Wilo SC...FC HVAC (BACnet MS/TP / IP)</h3><p>Wilo SC...FC switch boxes (built-in frequency converter) on HVAC multi-pump systems.</p><div class="meta">83 objects &middot; 17 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SC...FC HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box, electronic pumps)</span><h3>Wilo SCe Booster (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on pressure-boosting sets with speed-controlled (electronic) pumps.</p><div class="meta">79 objects &middot; 18 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-ffs-poland-bacnet" data-row><span class="k">Pump controller (fire-fighting booster switch box)</span><h3>Wilo SCe FFS Poland (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on fire-fighting (FFS) booster sets in the Polish variant.</p><div class="meta">78 objects &middot; 18 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe FFS Poland BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-hvac-bacnet" data-row><span class="k">Pump controller (HVAC switch box, electronic pumps)</span><h3>Wilo SCe HVAC (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on HVAC multi-pump systems with speed-controlled (electronic) pumps.</p><div class="meta">86 objects &middot; 21 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe HVAC BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sce-pv-booster-bacnet" data-row><span class="k">Pump controller (booster set switch box, p-v control)</span><h3>Wilo SCe PV Booster (BACnet MS/TP / IP)</h3><p>Wilo SCe switch boxes on pressure-boosting sets running variable-pressure (p-v) control.</p><div class="meta">89 objects &middot; 17 writable &middot; wilo110041 (OPTION BACnet SC 2539869 Ed. 06)</div><span class="sr-only"> Also known as: Wilo SCe PV Booster BACnet, Smart-Controller SC, OPTION BACnet SC</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/sifresh-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo SiFresh (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo SiFresh drinking-water flushing / hygiene circulation pump station fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">109 objects &middot; 25 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: SiFresh, Wilo-SiFresh, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/stratos-maxo-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Stratos MAXO (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo Stratos MAXO smart wet-rotor circulators fitted with a CIF-Module BACnet MS/TP (2190367) or CIF-Module Ethernet Multiprotocol for BACnet IP (2211408).</p><div class="meta">124 objects &middot; 31 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Stratos MAXO, Stratos MAXO-D, Stratos MAXO-Z, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol, 2190367, 2211408</span></a></li><li><a class="card" href="/bacnet-points-lists/wilo/yonos-giga-2-0-cif-module" data-row><span class="k">Pump (CIF-Module BACnet interface)</span><h3>Wilo Yonos GIGA2.0 (CIF-Module BACnet MS/TP / Ethernet)</h3><p>Wilo Yonos GIGA2.0-I / -D glandless inline pumps fitted with a CIF-Module BACnet MS/TP or Ethernet Multiprotocol (BACnet IP).</p><div class="meta">101 objects &middot; 23 writable &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet)</div><span class="sr-only"> Also known as: Yonos GIGA2.0, Yonos GIGA2.0-I, Yonos GIGA2.0-D, CIF-Module BACnet MS/TP, CIF-Module Ethernet Multiprotocol</span></a></li></ul>
<p class="updated">Source: <a href="https://cms.media.wilo.com/cdndoc/wilo194261/11516096/wilo194261.html" rel="nofollow noopener" target="_blank">WILO BACnet - CIF-Module / IF-Module installation and operating instructions with functional description (datapoint list) and CIF-Module EDE files &middot; wilo194261 (EDE: wilo254515 MS/TP, wilo666820 Ethernet) &middot; rev. EDE 2024-09-23 (CIF-Module 1.00...6.01)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
