<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WindowMaster CompactSmoke WSC 3xx / BACnet Points List</title>
<meta name="description" content="WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list: 97 objects by ID and name, e.g. AO 11 = Auto_position_motor_group_1.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WindowMaster CompactSmoke WSC 3xx / BACnet Points List">
<meta property="og:description" content="WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list: 97 objects by ID and name, e.g. AO 11 = Auto_position_motor_group_1.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WindowMaster CompactSmoke WSC 3xx / BACnet Points List">
<meta name="twitter:description" content="WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list: 97 objects by ID and name, e.g. AO 11 = Auto_position_motor_group_1.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx",
   "url": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx",
   "name": "WindowMaster CompactSmoke WSC 3xx / BACnet Points List",
   "description": "WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list: 97 objects by ID and name, e.g. AO 11 = Auto_position_motor_group_1.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx#dataset",
   "name": "WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet Points List",
   "description": "WindowMaster window-actuator control panels for smoke venting and natural ventilation, on BACnet IP or BACnet MS/TP. Objects cover motor groups and lines (position commands, actual positions, close commands and status), smoke zones, up to 10 NV (natural ventilation) controllers with their room values and setpoints, mechanical ventilation and heating links, a weather station and sun controllers. Most objects come in ranges of 2, 8 or 10 instances. WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list: 97 objects by ID and name, e.g. AO 11 = Auto_position_motor_group_1.",
   "url": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx",
   "keywords": [
    "WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet Points List",
    "WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet objects",
    "WindowMaster BACnet",
    "WSC 3xx BACnet points list",
    "WCC 3xx BACnet points list",
    "WxC 3xx BACnet points list",
    "CompactSmoke BACnet points list",
    "WindowMaster NV Embedded BACnet points list",
    "WSC 310 BACnet points list",
    "WSC 320 BACnet points list",
    "WindowMaster BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WSC 3xx PICS - Protocol Implementation Conformance Statement (PICS WxC 3xx 2.0)",
    "url": "https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf",
    "author": {
     "@type": "Organization",
     "name": "WindowMaster"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels",
    "brand": {
     "@type": "Brand",
     "name": "WindowMaster"
    },
    "category": "Natural ventilation and smoke vent window controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 97 BACnet objects: 28 analog inputs, 9 analog outputs, 27 analog values, 17 binary inputs, 10 binary outputs, 1 binary value, 5 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "47 of the 97 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WSC 3xx PICS - Protocol Implementation Conformance Statement (PICS WxC 3xx 2.0), revision 30 October 2020, published free by WindowMaster at https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 11 Auto_position_motor_group_1 (Target window position, motor group 1, %); AO 1 Max_position_motor_group_1 (Max allowed opening, motor group 1, %); BO 1 Close_motor_line_S1_X1 (Close all windows on line S1 X1); AI 1 Actual_position_motor_line_S1_X1 (Actual opening, line S1 X1, %); BI 1 Closed_motor_line_S1_X1 (All windows on line S1 X1 closed); BI 21 Alarm_smoke_zone_1 (Smoke alarm, zone 1); BI 41 Error_system (Any system error)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Wind speed and direction (AV 41-44) and per-NV-controller room temperature, CO2, humidity and outdoor temperature (AV 46-105) can be written from the BMS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WindowMaster",
     "item": "https://easybacnet.com/bacnet-points-lists/windowmaster/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels",
     "item": "https://easybacnet.com/bacnet-points-lists/windowmaster/wsc-wcc-3xx"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/windowmaster/">WindowMaster</a></li><li aria-current="page">CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels</li></ol>
<p class="eyebrow">Natural ventilation and smoke vent window controller &middot; BACnet points list</p><h1><span class="mfr">WindowMaster</span> CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>WindowMaster window-actuator control panels for smoke venting and natural ventilation, on BACnet IP or BACnet MS/TP. Objects cover motor groups and lines (position commands, actual positions, close commands and status), smoke zones, up to 10 NV (natural ventilation) controllers with their room values and setpoints, mechanical ventilation and heating links, a weather station and sun controllers. Most objects come in ranges of 2, 8 or 10 instances.</p>
<p>This page lists <strong>97 BACnet objects</strong> for the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels &mdash; 47 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WindowMaster&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/windowmaster/">WindowMaster</a></dd></div><div><dt>Model</dt><dd>CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels</dd></div><div><dt>Equipment</dt><dd>Natural ventilation and smoke vent window controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>97 (47 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>v1</dd></div><div><dt>Also known as</dt><dd>WSC 3xx, WCC 3xx, WxC 3xx, CompactSmoke, WindowMaster NV Embedded, WSC 310, WSC 320, WindowMaster BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf" rel="nofollow noopener" target="_blank">WSC 3xx PICS - Protocol Implementation Conformance Statement (PICS WxC 3xx 2.0) &middot; rev. 30 October 2020</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/windowmaster/wsc-wcc-3xx.csv" rel="nofollow" download>Download CSV <small>97 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/windowmaster/wsc-wcc-3xx-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/windowmaster/wsc-wcc-3xx.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=windowmaster/wsc-wcc-3xx">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WindowMaster&rsquo;s current documentation and the live
device before use. Not official WindowMaster information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels</h2>
<div class="answer"><b>Integration in brief</b><p>Set the device ID, UDP port or MS/TP baud rate and Max_Master on the panel touchscreen. Command window positions per motor group with the AO position objects, read back actual positions and alarms, and feed weather or room values to the NV controllers through the AV objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-11">AO 11</a></td><td class="n">Auto_position_motor_group_1</td><td>Target window position, motor group 1, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-1">AO 1</a></td><td class="n">Max_position_motor_group_1</td><td>Max allowed opening, motor group 1, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Close_motor_line_S1_X1</td><td>Close all windows on line S1 X1</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Actual_position_motor_line_S1_X1</td><td>Actual opening, line S1 X1, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Closed_motor_line_S1_X1</td><td>All windows on line S1 X1 closed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-21">BI 21</a></td><td class="n">Alarm_smoke_zone_1</td><td>Smoke alarm, zone 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-41">BI 41</a></td><td class="n">Error_system</td><td>Any system error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Wind speed and direction (AV 41-44) and per-NV-controller room temperature, CO2, humidity and outdoor temperature (AV 46-105) can be written from the BMS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device ID, UDP port, MS/TP baud rate (9600-115200) and Max_Master are set on the panel LCD.</li><li>Commandable objects use a 16-level priority array.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Objects for motor lines without a fitted motor module report Out Of Service.</li></ul>
</section>
<h2 id="points">WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">97 of 97 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>28</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>9</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>27</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>17</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>10</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>97</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>50</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>47</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>28</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>19</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (43)</option><option value="%">% (26)</option><option value="°C">°C (11)</option><option value="K">K (5)</option><option value="m/s">m/s (4)</option><option value="min">min (2)</option><option value="ppm">ppm (2)</option><option value="°">° (2)</option><option value="g/m³">g/m³ (1)</option><option value="mm/h">mm/h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>32</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AO" data-to="1" data-o="0" data-i="1" data-acc="C" data-u="%" data-min="1" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Max_position_motor_group_1</td><td class="d">Max allowed position, motor group (10 objects, AO 1-10)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1" data-i="11" data-acc="C" data-u="%" data-min="1" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Auto_position_motor_group_1</td><td class="d">Target position at auto speed, motor group (10 objects, AO 11-20)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="21" data-acc="C" data-u="%" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Max_position_motor_line_S1_X1</td><td class="d">Max allowed position, motor line S1 (2 objects, AO 21-22)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="23" data-acc="C" data-u="%" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Max_position_motor_line_S2_X1</td><td class="d">Max allowed position, motor line S2 (8 objects, AO 23-30)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="4" data-i="31" data-acc="C" data-u="%" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">Auto_position_motor_line_S1_X1</td><td class="d">Target position at auto speed, line S1 (2 objects, AO 31-32)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="33" data-acc="C" data-u="%" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">Auto_position_motor_line_S2_X1</td><td class="d">Target position at auto speed, line S2 (8 objects, AO 33-40)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="41" data-acc="C" data-u="%" id="obj-ao-41"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">41</td><td class="n">Minimum_position_motor_group_1</td><td class="d">Minimum position, motor group (10 objects, AO 41-50)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="51" data-acc="C" data-u="%" id="obj-ao-51"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51</td><td class="n">Blind_slat_position_motor_line_S1_X1</td><td class="d">Blind slat angle, motor line S1 (2 objects, AO 51-52)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="53" data-acc="C" data-u="%" id="obj-ao-53"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">53</td><td class="n">Blind_slat_position_motor_line_S2_X1</td><td class="d">Blind slat angle, motor line S2 (8 objects, AO 53-60)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="1" data-acc="R" data-u="%" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Actual_position_motor_line_S1_X1</td><td class="d">Actual position, motor line S1 (2 objects, AI 1-2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Actual_position_motor_line_S2_X1</td><td class="d">Actual position, motor line S2 (8 objects, AI 3-10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Actual_max_position_motor_line_S1_X1</td><td class="d">Actual max position, motor line S1 (2 objects, AI 11-12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Actual_max_position_motor_line_S2_X1</td><td class="d">Actual max position, motor line S2 (8 objects, AI 13-20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Alarm_wind_direction_smoke_zone_1</td><td class="d">Alarm wind direction, smoke zone (10 objects, AI 21-30)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Building_mode</td><td class="d">Building mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="32" data-acc="R" data-u="°C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Temperature_in_NV_controller_1</td><td class="d">Temperature in NV controller (10 objects, AI 32-41)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="42" data-acc="R" data-u="ppm" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">CO2_in_NV_controller_1</td><td class="d">CO2 in NV controller (10 objects, AI 42-51)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Relative_humidity_in_NV_controller_1</td><td class="d">Relative humidity in NV controller (10 objects, AI 52-61)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="62" data-acc="R" data-u="°C" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">NV_Actual_ventilation_temperature_setpoint_1</td><td class="d">Ventilation temperature setpoint in use, NV controller (10 objects, AI 62-71)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="72" data-acc="R" data-u="°C" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">NV_Actual_heating_temperature_setpoint_1</td><td class="d">Heating temperature setpoint in use, NV controller (10 objects, AI 72-81)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">NV_Ventilation_status_1</td><td class="d">Ventilation status, NV controller (10 objects, AI 82-91)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">NV_Comfort_status_1</td><td class="d">Comfort status, NV controller (10 objects, AI 92-101)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Mech_vent_FutureVent_1</td><td class="d">FutureVent control value (10 objects, AI 102-111)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="112" data-acc="R" data-u="%" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Mech_vent_value_1</td><td class="d">Mechanical ventilation value (10 objects, AI 112-121)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="122" data-acc="R" data-u="°C" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Mech_vent_ZoneVent_Air_supply_temperature_1</td><td class="d">ZoneVent air supply temperature (10 objects, AI 122-131)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="132" data-acc="R" data-u="%" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Heating_Valve_1</td><td class="d">Heating valve value (10 objects, AI 132-141)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="142" data-acc="R" data-u="°C" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Weather_temperature</td><td class="d">Weather station temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="143" data-acc="R" data-u="mm/h" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Weather_rain_intensity</td><td class="d">Weather station rain intensity</td><td class="u">mm/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="144" data-acc="R" data-u="%" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Weather_relative_humidity</td><td class="d">Weather station relative humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="145" data-acc="R" data-u="g/m³" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Weather_humidity</td><td class="d">Weather station absolute humidity</td><td class="u">g/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="146" data-acc="R" data-u="°C" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Weather_dew_point</td><td class="d">Weather station dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Weather_status_sensor</td><td class="d">Weather station sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="148" data-acc="R" data-u="" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Weather_wind_status</td><td class="d">Weather station wind sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="149" data-acc="R" data-u="°C" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Actual_temperature_setpoint_NV_controller_1</td><td class="d">Temperature setpoint in use, NV controller (10 objects, AI 149-158)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="159" data-acc="R" data-u="%" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Blind_actual_slat_position_motor_line_S1_X1</td><td class="d">Actual blind slat angle, motor line S1 (2 objects, AI 159-160)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="161" data-acc="R" data-u="%" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Blind_actual_slat_position_motor_line_S2_X1</td><td class="d">Actual blind slat angle, motor line S2 (8 objects, AI 161-168)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Status_sun_controller_1</td><td class="d">Status of sun controller (10 objects, AI 169-178)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="1" data-acc="W" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Hand_position_motor_group_1</td><td class="d">Target position at hand speed, motor group (10 objects, AV 1-10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="11" data-acc="W" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Hand_relative_position_motor_group_1</td><td class="d">Hand relative position, motor group (10 objects, AV 11-20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Hand_position_motor_line_S1_X1</td><td class="d">Target position at hand speed, line S1 (2 objects, AV 21-22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Hand_position_motor_line_S2_X1</td><td class="d">Target position at hand speed, line S2 (8 objects, AV 23-30)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="31" data-acc="W" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Hand_relative_position_motor_line_S1_X1</td><td class="d">Relative position at hand speed, line S1 (2 objects, AV 31-32)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Hand_relative_position_motor_line_S2_X1</td><td class="d">Relative position at hand speed, line S2 (8 objects, AV 33-40)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="41" data-acc="W" data-u="m/s" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Wind_speed</td><td class="d">Wind speed from the BMS, used for safety</td><td class="u">m/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="42" data-acc="W" data-u="m/s" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Wind_speed_filtered</td><td class="d">Filtered wind speed, used for NV</td><td class="u">m/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="43" data-acc="W" data-u="°" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Wind_direction</td><td class="d">Wind direction from the BMS</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="44" data-acc="W" data-u="°" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Wind_direction_filtered</td><td class="d">Filtered wind direction, used for NV</td><td class="u">°</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Building_mode</td><td class="d">Building mode from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="46" data-acc="W" data-u="m/s" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Wind_speed_NV_controller_1</td><td class="d">Wind speed for NV controller, safety (10 objects, AV 46-55)</td><td class="u">m/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="56" data-acc="W" data-u="m/s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Wind_speed_filtered_NV_controller_1</td><td class="d">Filtered wind speed for NV controller (10 objects, AV 56-65)</td><td class="u">m/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="66" data-acc="W" data-u="°C" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Temperature_NV_controller_1</td><td class="d">Room temperature for NV controller (10 objects, AV 66-75)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="76" data-acc="W" data-u="ppm" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">CO2_NV_controller_1</td><td class="d">CO2 level for NV controller (10 objects, AV 76-85)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Relative_humidity_NV_controller_1</td><td class="d">Relative humidity for NV controller (10 objects, AV 86-95)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="96" data-acc="W" data-u="°C" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Outdoor_temperature_in_NV_controller_1</td><td class="d">Outdoor temperature for NV controller (10 objects, AV 96-105)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="106" data-acc="W" data-u="°C" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">NV_base_temperature_setpoint_NV_controller_1</td><td class="d">Base temperature setpoint, NV controller (10 objects, AV 106-115)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="116" data-acc="W" data-u="K" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">NV_heating_cooling_deadband_NV_controller_1</td><td class="d">Heating/cooling deadband, NV controller (10 objects, AV 116-125)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="126" data-acc="W" data-u="K" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">NV_heating_standby_offset_NV_controller_1</td><td class="d">Heating standby offset, NV controller (10 objects, AV 126-135)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="136" data-acc="W" data-u="K" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">NV_heating_night_offset_NV_controller_1</td><td class="d">Heating night offset, NV controller (10 objects, AV 136-145)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="146" data-acc="W" data-u="K" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">NV_cooling_standby_offset_NV_controller_1</td><td class="d">Cooling standby offset, NV controller (10 objects, AV 146-155)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="156" data-acc="W" data-u="K" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">NV_cooling_night_offset_NV_controller_1</td><td class="d">Cooling night offset, NV controller (10 objects, AV 156-165)</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="166" data-acc="W" data-u="°C" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Mech_vent_temperature_setpoint_offset_1</td><td class="d">Mechanical ventilation setpoint offset (10 objects, AV 166-175)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="176" data-acc="W" data-u="min" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Hand_timer_motor_line_S1_X1</td><td class="d">Temporary hand timer, motor line S1 (2 objects, AV 176-177)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="178" data-acc="W" data-u="min" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Hand_timer_motor_line_S2_X1</td><td class="d">Temporary hand timer, motor line S2 (8 objects, AV 178-185)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Actual_illumination_sun_controller_1</td><td class="d">Illumination level for sun controller (10 objects, AV 186-195)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Close_motor_line_S1_X1</td><td class="d">Close all motors on line S1 (2 objects, BO 1-2)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Close / No close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Close_motor_line_S2_X1</td><td class="d">Close all motors on line S2 (8 objects, BO 3-10)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Close / No close</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="66" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">NV_Presence_detection_1</td><td class="d">Presence event, starts occupancy timer (10 objects, BO 11-20)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Presence detection</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="21" data-acc="C" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">NV_Disable_automatic_1</td><td class="d">Disable automatic NV control (10 objects, BO 21-30)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Disable auto</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="68" data-i="31" data-acc="C" data-u="" data-st="1" id="obj-bo-31"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31</td><td class="n">NV_Force_winter_1</td><td class="d">Force NV controller to winter mode (10 objects, BO 31-40)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Force winter</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="41" data-acc="C" data-u="" data-st="1" id="obj-bo-41"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">41</td><td class="n">NV_Ventilate_1</td><td class="d">Trigger a pulse ventilation (10 objects, BO 41-50)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Ventilate trigger</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="51" data-acc="C" data-u="" data-st="1" id="obj-bo-51"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">51</td><td class="n">NV_Comfort_1</td><td class="d">Set NV controller to comfort (10 objects, BO 51-60)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Comfort</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="61" data-acc="C" data-u="" data-st="1" id="obj-bo-61"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">61</td><td class="n">NV_Night_1</td><td class="d">Set NV controller to night (10 objects, BO 61-70)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Night</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="71" data-acc="C" data-u="" data-st="1" id="obj-bo-71"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">71</td><td class="n">Mech_vent_override_1</td><td class="d">Override mechanical ventilation output (10 objects, BO 71-80)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Mech. vent. override</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="81" data-acc="C" data-u="" data-st="1" id="obj-bo-81"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">81</td><td class="n">Heating_override_1</td><td class="d">Override heating output (10 objects, BO 81-90)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Idle / Heating override</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Closed_motor_line_S1_X1</td><td class="d">All motors on line S1 closed (2 objects, BI 1-2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed / Not closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Closed_motor_line_S2_X1</td><td class="d">All motors on line S2 closed (8 objects, BI 3-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Closed / Not closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Error_motor_line_S1_X1</td><td class="d">Error on motor line S1 (2 objects, BI 11-12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Error / No error</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Error_motor_line_S2_X1</td><td class="d">Error on motor line S2 (8 objects, BI 13-20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Error / No error</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="21" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">Alarm_smoke_zone_1</td><td class="d">Smoke zone alarm (10 objects, BI 21-30)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm active / No alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Error_smoke_zone_1</td><td class="d">Smoke zone error (10 objects, BI 31-40)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Error / No error</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="41" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Error_system</td><td class="d">System error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">System error / System ok</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Error_nv_controllers</td><td class="d">One or more NV controllers in error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">System ok / NV controller error (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Common_mech_vent</td><td class="d">Fan active in any NV controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Mech. vent. inactive / Mech. vent. active (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Common_heating</td><td class="d">Heating active in any NV controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Heating inactive / Heating active (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">NV_Occupancy_1</td><td class="d">NV controller occupied (10 objects, BI 45-54)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Unoccupied / Occupied (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">NV_Winter_1</td><td class="d">NV controller in winter mode (10 objects, BI 55-64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Summer / Winter (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">NV_Lighting_1</td><td class="d">Lighting on in NV controller (10 objects, BI 65-74)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Lighting off / Lighting on (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">NV_Error_status_1</td><td class="d">NV controller error (10 objects, BI 75-84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OK / Error (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Mech_vent_1</td><td class="d">Mechanical ventilation output active (10 objects, BI 85-94)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Mech. vent. inactive / Mech. vent. active (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Heating_1</td><td class="d">Heating output active (10 objects, BI 95-104)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Heating inactive / Heating active (as printed)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Weather_raining</td><td class="d">Rain signal from weather station</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No rain / Raining (as printed)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Connection_1</td><td class="d">Free object linkable to a system input or output (10 objects, BV 1-10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="92" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">Status_motor_group_1</td><td class="d">Motor group status bits (BitString Value) (10 objects, BS 1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0 error, 1 closed, 2 max wind, 3 safety, 4 open, 5 smoke alarm, 6 service, 7 KNX error</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="93" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-other-11"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">11</td><td class="n">Status_motor_line_S1_X1</td><td class="d">Motor line S1 status bits (BitString Value) (2 objects, BS 11-12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">28 bits: comm/cable/motor errors, closed, locked, moving, overcurrent, timers, open, service (see PICS)</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="94" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-other-13"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">13</td><td class="n">Status_motor_line_S2_X1</td><td class="d">Motor line S2 status bits (BitString Value) (8 objects, BS 13-20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">same bits as BS 11</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="95" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-other-21"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">21</td><td class="n">Status_smoke_zone_1</td><td class="d">Smoke zone status bits (BitString Value) (10 objects, BS 21-30)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">19 bits: line A-F alarms and errors, reset, break glass, motor group, master/slave, power, weather (see PICS)</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="96" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-other-31"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">31</td><td class="n">Status_system</td><td class="d">System status bits (BitString Value)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">bit 0 alarm, 1 system error, 2 mains error, 3 mains warning, 4 accumulator error, 5 weather data error, 6 service due</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels point IDs by name</summary><ul><li><a href="#obj-ao-1"><code>AO1</code></a>Max_position_motor_group_1</li><li><a href="#obj-ao-11"><code>AO11</code></a>Auto_position_motor_group_1</li><li><a href="#obj-ao-21"><code>AO21</code></a>Max_position_motor_line_S1_X1</li><li><a href="#obj-ao-23"><code>AO23</code></a>Max_position_motor_line_S2_X1</li><li><a href="#obj-ao-31"><code>AO31</code></a>Auto_position_motor_line_S1_X1</li><li><a href="#obj-ao-33"><code>AO33</code></a>Auto_position_motor_line_S2_X1</li><li><a href="#obj-ao-41"><code>AO41</code></a>Minimum_position_motor_group_1</li><li><a href="#obj-ao-51"><code>AO51</code></a>Blind_slat_position_motor_line_S1_X1</li><li><a href="#obj-ao-53"><code>AO53</code></a>Blind_slat_position_motor_line_S2_X1</li><li><a href="#obj-ai-1"><code>AI1</code></a>Actual_position_motor_line_S1_X1</li><li><a href="#obj-ai-3"><code>AI3</code></a>Actual_position_motor_line_S2_X1</li><li><a href="#obj-ai-11"><code>AI11</code></a>Actual_max_position_motor_line_S1_X1</li><li><a href="#obj-ai-13"><code>AI13</code></a>Actual_max_position_motor_line_S2_X1</li><li><a href="#obj-ai-21"><code>AI21</code></a>Alarm_wind_direction_smoke_zone_1</li><li><a href="#obj-ai-31"><code>AI31</code></a>Building_mode</li><li><a href="#obj-ai-32"><code>AI32</code></a>Temperature_in_NV_controller_1</li><li><a href="#obj-ai-42"><code>AI42</code></a>CO2_in_NV_controller_1</li><li><a href="#obj-ai-52"><code>AI52</code></a>Relative_humidity_in_NV_controller_1</li><li><a href="#obj-ai-62"><code>AI62</code></a>NV_Actual_ventilation_temperature_setpoint_1</li><li><a href="#obj-ai-72"><code>AI72</code></a>NV_Actual_heating_temperature_setpoint_1</li><li><a href="#obj-ai-82"><code>AI82</code></a>NV_Ventilation_status_1</li><li><a href="#obj-ai-92"><code>AI92</code></a>NV_Comfort_status_1</li><li><a href="#obj-ai-102"><code>AI102</code></a>Mech_vent_FutureVent_1</li><li><a href="#obj-ai-112"><code>AI112</code></a>Mech_vent_value_1</li><li><a href="#obj-ai-122"><code>AI122</code></a>Mech_vent_ZoneVent_Air_supply_temperature_1</li><li><a href="#obj-ai-132"><code>AI132</code></a>Heating_Valve_1</li><li><a href="#obj-ai-142"><code>AI142</code></a>Weather_temperature</li><li><a href="#obj-ai-143"><code>AI143</code></a>Weather_rain_intensity</li><li><a href="#obj-ai-144"><code>AI144</code></a>Weather_relative_humidity</li><li><a href="#obj-ai-145"><code>AI145</code></a>Weather_humidity</li><li><a href="#obj-ai-146"><code>AI146</code></a>Weather_dew_point</li><li><a href="#obj-ai-147"><code>AI147</code></a>Weather_status_sensor</li><li><a href="#obj-ai-148"><code>AI148</code></a>Weather_wind_status</li><li><a href="#obj-ai-149"><code>AI149</code></a>Actual_temperature_setpoint_NV_controller_1</li><li><a href="#obj-ai-159"><code>AI159</code></a>Blind_actual_slat_position_motor_line_S1_X1</li><li><a href="#obj-ai-161"><code>AI161</code></a>Blind_actual_slat_position_motor_line_S2_X1</li><li><a href="#obj-ai-169"><code>AI169</code></a>Status_sun_controller_1</li><li><a href="#obj-av-1"><code>AV1</code></a>Hand_position_motor_group_1</li><li><a href="#obj-av-11"><code>AV11</code></a>Hand_relative_position_motor_group_1</li><li><a href="#obj-av-21"><code>AV21</code></a>Hand_position_motor_line_S1_X1</li><li><a href="#obj-av-23"><code>AV23</code></a>Hand_position_motor_line_S2_X1</li><li><a href="#obj-av-31"><code>AV31</code></a>Hand_relative_position_motor_line_S1_X1</li><li><a href="#obj-av-33"><code>AV33</code></a>Hand_relative_position_motor_line_S2_X1</li><li><a href="#obj-av-41"><code>AV41</code></a>Wind_speed</li><li><a href="#obj-av-42"><code>AV42</code></a>Wind_speed_filtered</li><li><a href="#obj-av-43"><code>AV43</code></a>Wind_direction</li><li><a href="#obj-av-44"><code>AV44</code></a>Wind_direction_filtered</li><li><a href="#obj-av-45"><code>AV45</code></a>Building_mode</li><li><a href="#obj-av-46"><code>AV46</code></a>Wind_speed_NV_controller_1</li><li><a href="#obj-av-56"><code>AV56</code></a>Wind_speed_filtered_NV_controller_1</li><li><a href="#obj-av-66"><code>AV66</code></a>Temperature_NV_controller_1</li><li><a href="#obj-av-76"><code>AV76</code></a>CO2_NV_controller_1</li><li><a href="#obj-av-86"><code>AV86</code></a>Relative_humidity_NV_controller_1</li><li><a href="#obj-av-96"><code>AV96</code></a>Outdoor_temperature_in_NV_controller_1</li><li><a href="#obj-av-106"><code>AV106</code></a>NV_base_temperature_setpoint_NV_controller_1</li><li><a href="#obj-av-116"><code>AV116</code></a>NV_heating_cooling_deadband_NV_controller_1</li><li><a href="#obj-av-126"><code>AV126</code></a>NV_heating_standby_offset_NV_controller_1</li><li><a href="#obj-av-136"><code>AV136</code></a>NV_heating_night_offset_NV_controller_1</li><li><a href="#obj-av-146"><code>AV146</code></a>NV_cooling_standby_offset_NV_controller_1</li><li><a href="#obj-av-156"><code>AV156</code></a>NV_cooling_night_offset_NV_controller_1</li><li><a href="#obj-av-166"><code>AV166</code></a>Mech_vent_temperature_setpoint_offset_1</li><li><a href="#obj-av-176"><code>AV176</code></a>Hand_timer_motor_line_S1_X1</li><li><a href="#obj-av-178"><code>AV178</code></a>Hand_timer_motor_line_S2_X1</li><li><a href="#obj-av-186"><code>AV186</code></a>Actual_illumination_sun_controller_1</li><li><a href="#obj-bo-1"><code>BO1</code></a>Close_motor_line_S1_X1</li><li><a href="#obj-bo-3"><code>BO3</code></a>Close_motor_line_S2_X1</li><li><a href="#obj-bo-11"><code>BO11</code></a>NV_Presence_detection_1</li><li><a href="#obj-bo-21"><code>BO21</code></a>NV_Disable_automatic_1</li><li><a href="#obj-bo-31"><code>BO31</code></a>NV_Force_winter_1</li><li><a href="#obj-bo-41"><code>BO41</code></a>NV_Ventilate_1</li><li><a href="#obj-bo-51"><code>BO51</code></a>NV_Comfort_1</li><li><a href="#obj-bo-61"><code>BO61</code></a>NV_Night_1</li><li><a href="#obj-bo-71"><code>BO71</code></a>Mech_vent_override_1</li><li><a href="#obj-bo-81"><code>BO81</code></a>Heating_override_1</li><li><a href="#obj-bi-1"><code>BI1</code></a>Closed_motor_line_S1_X1</li><li><a href="#obj-bi-3"><code>BI3</code></a>Closed_motor_line_S2_X1</li><li><a href="#obj-bi-11"><code>BI11</code></a>Error_motor_line_S1_X1</li><li><a href="#obj-bi-13"><code>BI13</code></a>Error_motor_line_S2_X1</li><li><a href="#obj-bi-21"><code>BI21</code></a>Alarm_smoke_zone_1</li><li><a href="#obj-bi-31"><code>BI31</code></a>Error_smoke_zone_1</li><li><a href="#obj-bi-41"><code>BI41</code></a>Error_system</li><li><a href="#obj-bi-42"><code>BI42</code></a>Error_nv_controllers</li><li><a href="#obj-bi-43"><code>BI43</code></a>Common_mech_vent</li><li><a href="#obj-bi-44"><code>BI44</code></a>Common_heating</li><li><a href="#obj-bi-45"><code>BI45</code></a>NV_Occupancy_1</li><li><a href="#obj-bi-55"><code>BI55</code></a>NV_Winter_1</li><li><a href="#obj-bi-65"><code>BI65</code></a>NV_Lighting_1</li><li><a href="#obj-bi-75"><code>BI75</code></a>NV_Error_status_1</li><li><a href="#obj-bi-85"><code>BI85</code></a>Mech_vent_1</li><li><a href="#obj-bi-95"><code>BI95</code></a>Heating_1</li><li><a href="#obj-bi-105"><code>BI105</code></a>Weather_raining</li><li><a href="#obj-bv-1"><code>BV1</code></a>Connection_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The PICS lists objects as ranges (for example AO 1..10 Max_position_motor_group_1..10). Only the first object of each range is listed here; the description gives the range. Instance n of a range ends in _n (motor line S1 X1-X2, S2 X1-X8, groups/zones/NV controllers 1-10).</li><li>Total objects in the PICS: 669 across all ranges. NV_Comfort_status is printed as AI 91..101, which overlaps NV_Ventilation_status (AI 82..91); it is shown here starting at AI 92.</li><li>Objects for a missing motor module show Out Of Service.</li><li>The 10 Bit String Value ranges (BS 1-31) are listed as type Other; their bit meanings are in the PICS.</li><li>Several binary objects print the active/inactive texts in the opposite order to the others (marked &#x27;as printed&#x27;).</li><li>Access blank in the PICS was taken from the property table: AV writable, BO commandable, BI read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels</h2><div class="faq"><details open><summary>How many BACnet points does the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels have?</summary><p>This list has 97 BACnet objects: 28 analog inputs, 9 analog outputs, 27 analog values, 17 binary inputs, 10 binary outputs, 1 binary value, 5 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet points are writable?</summary><p>47 of the 97 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels BACnet documentation?</summary><p>The source is WSC 3xx PICS - Protocol Implementation Conformance Statement (PICS WxC 3xx 2.0), revision 30 October 2020, published free by WindowMaster at https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?</summary><p>Start with AO 11 Auto_position_motor_group_1 (Target window position, motor group 1, %); AO 1 Max_position_motor_group_1 (Max allowed opening, motor group 1, %); BO 1 Close_motor_line_S1_X1 (Close all windows on line S1 X1); AI 1 Actual_position_motor_line_S1_X1 (Actual opening, line S1 X1, %); BI 1 Closed_motor_line_S1_X1 (All windows on line S1 X1 closed); BI 21 Alarm_smoke_zone_1 (Smoke alarm, zone 1); BI 41 Error_system (Any system error).</p></details><details><summary>Can the BMS supply sensor values to the WindowMaster CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?</summary><p>Wind speed and direction (AV 41-44) and per-NV-controller room temperature, CO2, humidity and outdoor temperature (AV 46-105) can be written from the BMS.</p></details><details><summary>How do I check these points on the real CompactSmoke WSC 3xx / Comfort WCC 3xx NVE control panels?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WindowMaster BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/windowmaster/flexismoke-wsc-5xx" data-row><span class="k">Smoke vent and natural ventilation window controller</span><h3>WindowMaster FlexiSmoke WSC 5xx smoke and natural ventilation panels (WSA 5MC BACnet IP module)</h3><p>WindowMaster FlexiSmoke WSC 5xx modular smoke control panels fitted with the WSA 5MC BACnet IP controller module.</p><div class="meta">56 objects &middot; 25 writable</div><span class="sr-only"> Also known as: WSC 5xx, FlexiSmoke, WSA 5MC, WSA 5MC BACnet-IP, WSC 510, WSC 520, WSC 540, WindowMaster FlexiSmoke BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.windowmaster.com/media/svhjddr2/pics-wxc-3xx-2-0.pdf" rel="nofollow noopener" target="_blank">WSC 3xx PICS - Protocol Implementation Conformance Statement (PICS WxC 3xx 2.0) &middot; rev. 30 October 2020</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
