<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List</title>
<meta name="description" content="WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points list: 264 objects by ID and name, e.g. MV 1006 = Operation_Mode.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List">
<meta property="og:description" content="WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points list: 264 objects by ID and name, e.g. MV 1006 = Operation_Mode.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List">
<meta name="twitter:description" content="WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points list: 264 objects by ID and name, e.g. MV 1006 = Operation_Mode.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface",
   "url": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface",
   "name": "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List",
   "description": "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points list: 264 objects by ID and name, e.g. MV 1006 = Operation_Mode.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface#dataset",
   "name": "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List",
   "description": "The BACnet-Pro interface is WOLF's newer BACnet connection for the WRS-K air-handling controller. Unlike the older BACnet interface it publishes measurements as Analog Inputs, BMS setpoints and offsets as commandable Analog Outputs, states and alarms as Binary Inputs, stages as Multistate Inputs, the operating mode as a Multistate Value, plus trend logs, schedules for the BMS setpoints and notification classes. WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points list: 264 objects by ID and name, e.g. MV 1006 = Operation_Mode.",
   "url": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface",
   "keywords": [
    "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List",
    "WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet objects",
    "WOLF BACnet",
    "WOLF BACnet-Pro BACnet points list",
    "BACnet-Pro-Schnittstelle WRS-K BACnet points list",
    "WRS-K BACnet-Pro BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv)",
    "url": "https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09",
    "author": {
     "@type": "Organization",
     "name": "WOLF"
    }
   },
   "about": {
    "@type": "Product",
    "name": "WOLF WRS-K air handling unit controller - BACnet-Pro interface",
    "brand": {
     "@type": "Brand",
     "name": "WOLF"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the WOLF WRS-K air handling unit controller - BACnet-Pro interface have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 264 BACnet objects: 48 analog inputs, 22 analog outputs, 1 analog value, 115 binary inputs, 2 binary values, 5 multi-state inputs, 1 multi-state output, 4 notification classs, 11 schedules, 1 multi-state value, 54 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "27 of the 264 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv) (Index05), revision 08.07.2025, published free by WOLF at https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the WOLF WRS-K air handling unit controller - BACnet-Pro interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1006 Operation_Mode (Operating mode: 1 manual, 2 7-day program, 3 BMS); MO 222 Setpoint_Fan_Step_BMS (Fan stage from BMS: 1 off, 2 on, 3-4 stages); AO 15 Setpoint_Temperature_BMS (Temperature setpoint from the BMS, °C); AO 16 Setpoint_Speed_SUP_BMS (Supply fan speed setpoint, %); AO 17 Setpoint_Speed_ETA_BMS (Extract fan speed setpoint, %); BV 1 Alarm_Reset_BMS (Remote alarm reset); BI 5 Status_AHU (Unit status); AI 1 Temperature_SUP (Supply air temperature, °C); AI 3 Temperature_Room (Room temperature, °C); BI 1 Alarm_General (General alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the WOLF WRS-K air handling unit controller - BACnet-Pro interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 1006 Operation_Mode selects manual mode, the 7-day program or BMS mode. The EDE does not say which BMS setpoints take effect in which mode; check on site."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the WOLF WRS-K air handling unit controller - BACnet-Pro interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Outdoor and room temperature can be written from the BMS (AO 37 Temperature_Outdoor_BMS, AO 71 Temperature_Room_BMS, -50 to 60 °C); BI 128 / BI 134 flag problems with them."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WRS-K air handling unit controller - BACnet-Pro interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "WOLF",
     "item": "https://easybacnet.com/bacnet-points-lists/wolf/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WRS-K air handling unit controller - BACnet-Pro interface",
     "item": "https://easybacnet.com/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/wolf/">WOLF</a></li><li aria-current="page">WRS-K air handling unit controller - BACnet-Pro interface</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">WOLF</span> WRS-K air handling unit controller - BACnet-Pro interface BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The BACnet-Pro interface is WOLF&#x27;s newer BACnet connection for the WRS-K air-handling controller. Unlike the older BACnet interface it publishes measurements as Analog Inputs, BMS setpoints and offsets as commandable Analog Outputs, states and alarms as Binary Inputs, stages as Multistate Inputs, the operating mode as a Multistate Value, plus trend logs, schedules for the BMS setpoints and notification classes.</p>
<p>This page lists <strong>264 BACnet objects</strong> for the WOLF WRS-K air handling unit controller - BACnet-Pro interface &mdash; 27 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from WOLF&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/wolf/">WOLF</a></dd></div><div><dt>Model</dt><dd>WRS-K air handling unit controller - BACnet-Pro interface</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>264 (27 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>2000</dd></div><div><dt>Also known as</dt><dd>WOLF BACnet-Pro, BACnet-Pro-Schnittstelle WRS-K, WRS-K BACnet-Pro</dd></div><div><dt>Source document</dt><dd><a href="https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09" rel="nofollow noopener" target="_blank">EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv) &middot; Index05 &middot; rev. 08.07.2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface.csv" rel="nofollow" download>Download CSV <small>264 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/wolf/wrs-k-bacnet-pro-interface.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=wolf/wrs-k-bacnet-pro-interface">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against WOLF&rsquo;s current documentation and the live
device before use. Not official WOLF information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: WOLF WRS-K air handling unit controller - BACnet-Pro interface</h2>
<div class="answer"><b>Integration in brief</b><p>Set MV 1006 Operation_Mode and write the BMS setpoints (AO 15 temperature, AO 16 / 17 fan speeds, MO 222 fan step). Read BI 5 Status_AHU, the supply and room temperatures and BI 1 Alarm_General plus the individual alarm BIs; reset alarms with BV 1.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1006">MV 1006</a></td><td class="n">Operation_Mode</td><td>Operating mode: 1 manual, 2 7-day program, 3 BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mo-222">MO 222</a></td><td class="n">Setpoint_Fan_Step_BMS</td><td>Fan stage from BMS: 1 off, 2 on, 3-4 stages</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-15">AO 15</a></td><td class="n">Setpoint_Temperature_BMS</td><td>Temperature setpoint from the BMS, °C</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-16">AO 16</a></td><td class="n">Setpoint_Speed_SUP_BMS</td><td>Supply fan speed setpoint, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-17">AO 17</a></td><td class="n">Setpoint_Speed_ETA_BMS</td><td>Extract fan speed setpoint, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Alarm_Reset_BMS</td><td>Remote alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">Status_AHU</td><td>Unit status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Temperature_SUP</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Temperature_Room</td><td>Room temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Alarm_General</td><td>General alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 1006 Operation_Mode selects manual mode, the 7-day program or BMS mode. The EDE does not say which BMS setpoints take effect in which mode; check on site.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Outdoor and room temperature can be written from the BMS (AO 37 Temperature_Outdoor_BMS, AO 71 Temperature_Room_BMS, -50 to 60 °C); BI 128 / BI 134 flag problems with them.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 2000.</li><li>BACnet IP via the interface&#x27;s network port.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Offset objects (AO 18-22, AO 1019-1023) shift setpoints rather than replace them; check which ones the unit uses.</li><li>BI 300 Alarm_Watchdog_KLM is a watchdog alarm flag; the EDE gives no timeout.</li></ul>
</section>
<h2 id="points">WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">264 of 264 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>48</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>22</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>115</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>5</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="NC SCH TL" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>4</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>11</b></button><button type="button" class="chip" data-t="TL" aria-pressed="false" title="Trend Log">TL<b>54</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>264</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>237</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>27</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>4</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>23</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (193)</option><option value="°C">°C (20)</option><option value="%">% (16)</option><option value="Pa">Pa (15)</option><option value="%RH">%RH (8)</option><option value="m³/h">m³/h (8)</option><option value="g/kg">g/kg (2)</option><option value="ppm">ppm (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>124</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Temperature_SUP</td><td class="d">Temperature supply</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Temperature_Outdoor</td><td class="d">Temperature Outdoor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°C" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Temperature_Room</td><td class="d">Temperature Room</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Temperature_ETA</td><td class="d">Temperature extract</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Air_Quality_VOC</td><td class="d">Air Quality VOC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Setpoint_Device</td><td class="d">Setpoint Device</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="%RH" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Humidity_Room</td><td class="d">Humidity Room</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="%RH" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Humidity_ETA</td><td class="d">Humidity extract</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="%RH" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Humidity_SUP</td><td class="d">Humidity supply</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Setpoint_Temperature_SUP</td><td class="d">Setpoint Temperature supply</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Setpoint_Temperature</td><td class="d">Setpoint Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Setpoint_Fresh_Air</td><td class="d">Setpoint Fresh Air</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Setpoint_Speed_SUP_Fan</td><td class="d">Setpoint Speed supply Fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="%" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Setpoint_Speed_ETA_Fan</td><td class="d">Setpoint Speed extract Fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="23" data-acc="R" data-u="%RH" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Setpoint_Humidity</td><td class="d">Setpoint Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="24" data-acc="R" data-u="%RH" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Setpoint_Humidity_Abs</td><td class="d">Setpoint Humidity Abs</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="27" data-acc="R" data-u="°C" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Temperature_EHA</td><td class="d">Temperature exhaust</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="28" data-acc="R" data-u="%" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Signal_Valve_Heating</td><td class="d">Signal Valve Heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="29" data-acc="R" data-u="%" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Signal_Valve_Cooling</td><td class="d">Signal Valve Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Signal_Heat_Recovery</td><td class="d">Signal Heat Recovery</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="31" data-acc="R" data-u="%" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Signal_Humidifier</td><td class="d">Signal Humidifier</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="32" data-acc="R" data-u="°C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Temperature_Adiabatic_Cooling</td><td class="d">Temperature Adiabatic Cooling</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Signal_Valve_Reheating</td><td class="d">Signal Valve Reheating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="42" data-acc="R" data-u="%RH" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Humidity_Outdoor</td><td class="d">Humidity Outdoor</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="45" data-acc="R" data-u="°C" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Temperature_Outdoor_HR</td><td class="d">Temperature Outdoor heat recovery</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="46" data-acc="R" data-u="°C" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Temperature_SUP_HR</td><td class="d">Temperature supply heat recovery</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="47" data-acc="R" data-u="%" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Signal_Valve_PreHeating</td><td class="d">Signal Valve Pre Heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="48" data-acc="R" data-u="°C" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Temperature_Dewpoint</td><td class="d">Temperature Dewpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="59" data-acc="R" data-u="°C" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Temperature_Inlet_Heater</td><td class="d">Temperature Inlet Heater</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="60" data-acc="R" data-u="°C" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Temperature_Return_Heater</td><td class="d">Temperature Return Heater</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="61" data-acc="R" data-u="°C" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Temperature_Inlet_Cooler</td><td class="d">Temperature Inlet Cooler</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="62" data-acc="R" data-u="°C" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Temperature_Return_Cooler</td><td class="d">Temperature Return Cooler</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="1001" data-acc="R" data-u="ppm" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">Air_Quality_CO2</td><td class="d">Air Quality CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="1002" data-acc="R" data-u="Pa" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">Pressure_SUP</td><td class="d">Pressure supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="1003" data-acc="R" data-u="Pa" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">Pressure_ETA</td><td class="d">Pressure extract</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="1004" data-acc="R" data-u="m³/h" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">Volume_SUP</td><td class="d">Volume supply</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="1005" data-acc="R" data-u="m³/h" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">Volume_ETA</td><td class="d">Volume extract</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1008" data-acc="R" data-u="Pa" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">Setpoint_Pressure_SUP</td><td class="d">Setpoint Pressure supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1009" data-acc="R" data-u="Pa" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">Setpoint_Pressure_ETA</td><td class="d">Setpoint Pressure extract</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="1010" data-acc="R" data-u="m³/h" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">Setpoint_Volume_SUP</td><td class="d">Setpoint Volume supply</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="1011" data-acc="R" data-u="m³/h" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">Setpoint_Volume_ETA</td><td class="d">Setpoint Volume extract</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="1091" data-acc="R" data-u="Pa" id="obj-ai-1091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1091</td><td class="n">Pressure_Filter_SUP1</td><td class="d">Pressure Filter SUP1</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="1092" data-acc="R" data-u="Pa" id="obj-ai-1092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1092</td><td class="n">Pressure_Filter_SUP2</td><td class="d">Pressure Filter SUP2</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="1093" data-acc="R" data-u="Pa" id="obj-ai-1093"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1093</td><td class="n">Pressure_Filter_SUP3</td><td class="d">Pressure Filter SUP3</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1094" data-acc="R" data-u="Pa" id="obj-ai-1094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1094</td><td class="n">Pressure_Filter_ETA1</td><td class="d">Pressure Filter ETA1</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="1095" data-acc="R" data-u="Pa" id="obj-ai-1095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1095</td><td class="n">Pressure_Filter_ETA2</td><td class="d">Pressure Filter ETA2</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="1175" data-acc="R" data-u="Pa" id="obj-ai-1175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1175</td><td class="n">Pressure_Static_SUP</td><td class="d">Pressure Static supply</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="1185" data-acc="R" data-u="Pa" id="obj-ai-1185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1185</td><td class="n">Pressure_Static_ETA</td><td class="d">Pressure Static extract</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="48" data-i="15" data-acc="C" data-u="°C" data-min="1" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Setpoint_Temperature_BMS</td><td class="d">Setpoint Temperature from BMS</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="49" data-i="16" data-acc="C" data-u="%" data-min="1" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Setpoint_Speed_SUP_BMS</td><td class="d">Setpoint Speed supply from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="50" data-i="17" data-acc="C" data-u="%" data-min="1" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">Setpoint_Speed_ETA_BMS</td><td class="d">Setpoint Speed extract from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="51" data-i="18" data-acc="C" data-u="°C" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">Offset_Temperature_BMS</td><td class="d">Offset Temperature from BMS</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="52" data-i="19" data-acc="C" data-u="%" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">Offset_Speed_SUP_Fan_BMS</td><td class="d">Offset Speed supply Fan from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="53" data-i="20" data-acc="C" data-u="%" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Offset_Speed_ETA_Fan_BMS</td><td class="d">Offset Speed extract Fan from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="54" data-i="21" data-acc="C" data-u="%RH" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Offset_Humidity_BMS</td><td class="d">Offset Humidity from BMS, range -30.0 to 30.0</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="22" data-acc="C" data-u="g/kg" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">Offset_Humidity_Abs_BMS</td><td class="d">Offset Humidity Abs from BMS, range -10.0 to 10.0</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="56" data-i="25" data-acc="C" data-u="%RH" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Setpoint_Humidity_BMS</td><td class="d">Setpoint Humidity from BMS, range 0.0 to 95.0</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="57" data-i="26" data-acc="C" data-u="g/kg" id="obj-ao-26"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26</td><td class="n">Setpoint_Humidity_Abs_BMS</td><td class="d">Setpoint Humidity Abs from BMS, range 0.0 to 25.0</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="37" data-acc="C" data-u="°C" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">Temperature_Outdoor_BMS</td><td class="d">Temperature Outdoor from BMS, range -50.0 to 60.0</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="59" data-i="71" data-acc="C" data-u="°C" id="obj-ao-71"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">71</td><td class="n">Temperature_Room_BMS</td><td class="d">Temperature Room from BMS, range -50.0 to 60.0</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="1013" data-acc="C" data-u="%" id="obj-ao-1013"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1013</td><td class="n">Setpoint_Fresh_Air_BMS</td><td class="d">Setpoint Fresh Air from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="61" data-i="1015" data-acc="C" data-u="Pa" id="obj-ao-1015"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1015</td><td class="n">Setpoint_Pressure_SUP_BMS</td><td class="d">Setpoint Pressure supply from BMS</td><td class="u">Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="1016" data-acc="C" data-u="Pa" id="obj-ao-1016"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1016</td><td class="n">Setpoint_Pressure_ETA_BMS</td><td class="d">Setpoint Pressure extract from BMS</td><td class="u">Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="1017" data-acc="C" data-u="m³/h" id="obj-ao-1017"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1017</td><td class="n">Setpoint_Volume_SUP_BMS</td><td class="d">Setpoint Volume supply from BMS</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="1018" data-acc="C" data-u="m³/h" id="obj-ao-1018"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1018</td><td class="n">Setpoint_Volume_ETA_BMS</td><td class="d">Setpoint Volume extract from BMS</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="1019" data-acc="C" data-u="%" id="obj-ao-1019"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1019</td><td class="n">Offset_Fresh_Air_BMS</td><td class="d">Offset Fresh Air from BMS</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="1020" data-acc="C" data-u="Pa" id="obj-ao-1020"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1020</td><td class="n">Offset_Pressure_SUP_BMS</td><td class="d">Offset Pressure supply from BMS</td><td class="u">Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="1021" data-acc="C" data-u="Pa" id="obj-ao-1021"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1021</td><td class="n">Offset_Pressure_ETA_BMS</td><td class="d">Offset Pressure extract from BMS</td><td class="u">Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="1022" data-acc="C" data-u="m³/h" id="obj-ao-1022"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1022</td><td class="n">Offset_Volume_SUP_BMS</td><td class="d">Offset Volume supply from BMS</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="69" data-i="1023" data-acc="C" data-u="m³/h" id="obj-ao-1023"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1023</td><td class="n">Offset_Volume_ETA_BMS</td><td class="d">Offset Volume extract from BMS</td><td class="u">m³/h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="1055" data-acc="W" data-u="%" id="obj-av-1055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1055</td><td class="n">Max_Power_Eheater</td><td class="d">Max Power electric heater, range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm_General</td><td class="d">Alarm General</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Ext_Request_Enable</td><td class="d">Ext Request Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Hygrostat</td><td class="d">Hygrostat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Humidifier_Enable</td><td class="d">Humidifier Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Status_AHU</td><td class="d">Status unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Special_Holiday</td><td class="d">Special Holiday</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Special_Filter</td><td class="d">Special Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Special_Preheat</td><td class="d">Special Preheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Special_NightVentilation</td><td class="d">Special Night Ventilation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Special_BackupMode</td><td class="d">Special Backup Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Special_Utilisation</td><td class="d">Special Utilisation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Special_PeakVentilation</td><td class="d">Special Peak Ventilation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Special_NaturalCooling</td><td class="d">Special Natural Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Special_Hygrostat</td><td class="d">Special Hygrostat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Special_AirQuality</td><td class="d">Special Air Quality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Special_ExternalDemand</td><td class="d">Special External Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Special_RunOn</td><td class="d">Special Run On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Pump_Cooling</td><td class="d">Pump Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Alarm_Inverter_SUP</td><td class="d">Alarm Inverter supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Alarm_RepairSwitch_SUP</td><td class="d">Alarm Repair Switch supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Alarm_AirFlow_SUP</td><td class="d">Alarm Air Flow supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Alarm_Inverter_ETA</td><td class="d">Alarm Inverter extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Alarm_RepairSwitch_ETA</td><td class="d">Alarm Repair Switch extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Alarm_AirFlow_ETA</td><td class="d">Alarm Air Flow extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Alarm_Pump_HotWater</td><td class="d">Alarm Pump Hot Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Alarm_Frost</td><td class="d">Alarm Frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Alarm_Frost_SUP</td><td class="d">Alarm Frost supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Alarm_TempLimiter_Eheater</td><td class="d">Alarm Temp Limiter electric heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Alarm_SafetyTempLimiter_Eheater</td><td class="d">Alarm Safety Temp Limiter electric heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Alarm_Pump_ColdWater</td><td class="d">Alarm Pump Cold Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Alarm_Chiller</td><td class="d">Alarm Chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Alarm_Fire</td><td class="d">Alarm Fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Alarm_Fan_SUP</td><td class="d">Alarm Fan supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Alarm_Fan_ETA</td><td class="d">Alarm Fan extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Alarm_KLM_E</td><td class="d">Alarm KLM E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Alarm_BMK_F</td><td class="d">Alarm BMK F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Alarm_Service</td><td class="d">Alarm Service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Alarm_HR</td><td class="d">Alarm heat recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Alarm_Service_Humi</td><td class="d">Alarm Service humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Alarm_Humi</td><td class="d">Alarm humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Alarm_Extern</td><td class="d">Alarm Extern</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Alarm_SmokeAlarm</td><td class="d">Alarm Smoke Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Alarm_Setpoint_Device</td><td class="d">Alarm Setpoint Device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Pump_Heating</td><td class="d">Pump Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Request_Heating</td><td class="d">Request Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Request_Heat_Recovery</td><td class="d">Request Heat Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Request_Damper_SUP</td><td class="d">Request Damper supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=closed, Active=open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Request_Damper_ETA</td><td class="d">Request Damper extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=closed, Active=open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Alarm_Fire_Damper_1</td><td class="d">Alarm Fire Damper 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Alarm_Fire_Damper_2</td><td class="d">Alarm Fire Damper 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Alarm_Fire_Damper_3</td><td class="d">Alarm Fire Damper 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Alarm_Fire_Damper_4</td><td class="d">Alarm Fire Damper 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Alarm_Fire_Damper_5</td><td class="d">Alarm Fire Damper 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Alarm_Fire_Damper_6</td><td class="d">Alarm Fire Damper 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Alarm_Fire_Damper_7</td><td class="d">Alarm Fire Damper 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Alarm_Fire_Damper_8</td><td class="d">Alarm Fire Damper 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Alarm_Fire_Damper_9</td><td class="d">Alarm Fire Damper 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Alarm_Fire_Damper_10</td><td class="d">Alarm Fire Damper 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Alarm_Fire_Damper_11</td><td class="d">Alarm Fire Damper 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Alarm_Fire_Damper_12</td><td class="d">Alarm Fire Damper 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Alarm_Fire_Damper_13</td><td class="d">Alarm Fire Damper 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Alarm_Fire_Damper_14</td><td class="d">Alarm Fire Damper 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Alarm_Fire_Damper_15</td><td class="d">Alarm Fire Damper 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Alarm_Fire_Damper_16</td><td class="d">Alarm Fire Damper 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Alarm_Fire_Damper_17</td><td class="d">Alarm Fire Damper 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Alarm_Fire_Damper_18</td><td class="d">Alarm Fire Damper 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Alarm_Fire_Damper_19</td><td class="d">Alarm Fire Damper 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Alarm_Fire_Damper_20</td><td class="d">Alarm Fire Damper 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Alarm_Fire_Damper_21</td><td class="d">Alarm Fire Damper 21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Adiabatic_Cooling_Enable</td><td class="d">Adiabatic Cooling Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Alarm_AC_Calcification</td><td class="d">Alarm adiabatic cooling Calcification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Drain_Valve_Supply_Water</td><td class="d">Drain Valve Supply Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=closed, Active=open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Drain_Valve_Tank</td><td class="d">Drain Valve Tank</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=closed, Active=open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Feed_Valve_Adiabatic_Cooling</td><td class="d">Feed Valve Adiabatic Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=closed, Active=open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Alarm_AC_Humi</td><td class="d">Alarm adiabatic cooling humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Alarm_AC_Cooling_Power</td><td class="d">Alarm adiabatic cooling Cooling Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Alarm_Service_AC_Humi</td><td class="d">Alarm Service adiabatic cooling humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Special_HR_Icing</td><td class="d">Special heat recovery Icing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Special_Speed Reduction</td><td class="d">Special Speed Reduction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">FilterPreDreyer</td><td class="d">Filter Pre Dreyer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Special_Setback Mode</td><td class="d">Special Setback Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Special_Winterstart</td><td class="d">Special Winterstart</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Alarm_HP</td><td class="d">Alarm HP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Alarm_Pump_Reheating</td><td class="d">Alarm Pump Reheating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Alarm_Frost_Reheating</td><td class="d">Alarm Frost Reheating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Status_Operation</td><td class="d">Status Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Alarm_pLAN_Chiller</td><td class="d">Alarm p LAN Chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Alarm_kvs</td><td class="d">Alarm kvs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Special_Min_Temp_SUP</td><td class="d">Special Min Temp supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Alarm_Temp_Out_BMS</td><td class="d">Alarm Temp Out from BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Special_Quickheat</td><td class="d">Special Quickheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Alarm_Temp_Room_BMS</td><td class="d">Alarm Temp Room from BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">SafetyTempLim_Preheater</td><td class="d">Safety Temp Lim Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Request_Bypass_Coil1</td><td class="d">Request Bypass Coil1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=open, Active=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Alarm_Dehumification</td><td class="d">Alarm Dehumification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Dehumidification_Enable</td><td class="d">Dehumidification Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Special_Defrost_HP</td><td class="d">Special Defrost HP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">Request_Bypass_Coil2</td><td class="d">Request Bypass Coil2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=open, Active=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Alarm_ETA_Filter_1</td><td class="d">Alarm extract Filter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">Alarm_ETA_Filter_2</td><td class="d">Alarm extract Filter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">Alarm_SUP_Filter_1</td><td class="d">Alarm supply Filter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="167" data-acc="R" data-u="" data-st="1" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">Alarm_SUP_Filter_2</td><td class="d">Alarm supply Filter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="168" data-acc="R" data-u="" data-st="1" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">Alarm_SUP_Filter_3</td><td class="d">Alarm supply Filter 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Alarm_Inverter_1</td><td class="d">Alarm Inverter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Alarm_Inverter_2</td><td class="d">Alarm Inverter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">Alarm_Inverter_3</td><td class="d">Alarm Inverter 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Alarm_Pump_ChOver</td><td class="d">Alarm Pump Ch Over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">Alarm_SafetyTempLim_Predryer</td><td class="d">Alarm Safety Temp Lim Predryer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">Alarm_Ventilator2_SUP</td><td class="d">Alarm Ventilator2 supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">Alarm_Ventilator2_ETA</td><td class="d">Alarm Ventilator2 extract</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">Request_Preheater</td><td class="d">Request Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">Special_Frost</td><td class="d">Special Frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="189" data-acc="R" data-u="" data-st="1" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">Alarm_Frost_Return_Heater</td><td class="d">Alarm Frost Return Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">Alarm_Condensatepump_HR</td><td class="d">Alarm Condensatepump heat recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Alarm_Watchdog_KLM</td><td class="d">Alarm Watchdog KLM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal, Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm_Reset_BMS</td><td class="d">Alarm Reset from BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=inactive, Active=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="179" data-acc="W" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Mode_cool_ext</td><td class="d">Mode cool ext</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Heating, Active=Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="188" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Setpoint_Fan_Stage</td><td class="d">Setpoint Fan Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON, 3=Stage 2, 4=Stage 3</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="189" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Request_Cooling</td><td class="d">Request Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Stage 1, 3=Stage 2</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="190" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mi-24"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">24</td><td class="n">EHeating_Stage</td><td class="d">EHeating Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3, 5=Stage 4, 6=Stage 5</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="191" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mi-25"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">25</td><td class="n">Chiller_Stage</td><td class="d">Chiller Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Stage 1, 3=Stage 2</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="192" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mi-47"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">47</td><td class="n">Heatpump-Mode</td><td class="d">Heatpump-Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="193" data-i="222" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-222"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">222</td><td class="n">Setpoint_Fan_Step_BMS</td><td class="d">Setpoint Fan Step from BMS</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=OFF, 2=ON, 3=Stage 2, 4=Stage 3</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="194" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC1</td><td class="d">Notification class: Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="195" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">NC2</td><td class="d">Notification class: System failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="196" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">NC3</td><td class="d">Notification class: Fault message</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="197" data-i="4" data-acc="R" data-u="" id="obj-nc-4"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">4</td><td class="n">NC4</td><td class="d">Notification class: Warning message</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="1006" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1006"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1006</td><td class="n">Operation_Mode</td><td class="d">Operation Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual mode, 2=7-day programm, 3=BMS mode</td></tr>
<tr data-row data-type="TL" data-to="15" data-o="199" data-i="1" data-acc="R" data-u="" id="obj-tl-1"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1</td><td class="n">TL_Temperature_SUP</td><td class="d">Trend log of Temperature_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="200" data-i="2" data-acc="R" data-u="" id="obj-tl-2"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">2</td><td class="n">TL_Temperature_Outdoor</td><td class="d">Trend log of Temperature_Outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="201" data-i="3" data-acc="R" data-u="" id="obj-tl-3"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">3</td><td class="n">TL_Temperature_Room</td><td class="d">Trend log of Temperature_Room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="202" data-i="4" data-acc="R" data-u="" id="obj-tl-4"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">4</td><td class="n">TL_Temperature_ETA</td><td class="d">Trend log of Temperature_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="203" data-i="5" data-acc="R" data-u="" id="obj-tl-5"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">5</td><td class="n">TL_Air_Quality_VOC</td><td class="d">Trend log of Air_Quality_VOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="204" data-i="6" data-acc="R" data-u="" id="obj-tl-6"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">6</td><td class="n">TL_Setpoint_Device</td><td class="d">Trend log of Setpoint_Device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="205" data-i="7" data-acc="R" data-u="" id="obj-tl-7"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">7</td><td class="n">TL_Humidity_Room</td><td class="d">Trend log of Humidity_Room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="206" data-i="8" data-acc="R" data-u="" id="obj-tl-8"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">8</td><td class="n">TL_Humidity_ETA</td><td class="d">Trend log of Humidity_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="207" data-i="9" data-acc="R" data-u="" id="obj-tl-9"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">9</td><td class="n">TL_Humidity_SUP</td><td class="d">Trend log of Humidity_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="208" data-i="10" data-acc="R" data-u="" id="obj-tl-10"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">10</td><td class="n">TL_Setpoint_Temperature_SUP</td><td class="d">Trend log of Setpoint_Temperature_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="209" data-i="11" data-acc="R" data-u="" id="obj-tl-11"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">11</td><td class="n">TL_Setpoint_Temperature</td><td class="d">Trend log of Setpoint_Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="210" data-i="12" data-acc="R" data-u="" id="obj-tl-12"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">12</td><td class="n">TL_Setpoint_Fresh_Air</td><td class="d">Trend log of Setpoint_Fresh_Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="211" data-i="13" data-acc="R" data-u="" id="obj-tl-13"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">13</td><td class="n">TL_Setpoint_Speed_SUP_Fan</td><td class="d">Trend log of Setpoint_Speed_SUP_Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="212" data-i="14" data-acc="R" data-u="" id="obj-tl-14"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">14</td><td class="n">TL_Setpoint_Speed_ETA_Fan</td><td class="d">Trend log of Setpoint_Speed_ETA_Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="213" data-i="23" data-acc="R" data-u="" id="obj-tl-23"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">23</td><td class="n">TL_Setpoint_Humidity</td><td class="d">Trend log of Setpoint_Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="214" data-i="24" data-acc="R" data-u="" id="obj-tl-24"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">24</td><td class="n">TL_Setpoint_Humidity_Abs</td><td class="d">Trend log of Setpoint_Humidity_Abs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="215" data-i="27" data-acc="R" data-u="" id="obj-tl-27"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">27</td><td class="n">TL_Temperature_EHA</td><td class="d">Trend log of Temperature_EHA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="216" data-i="28" data-acc="R" data-u="" id="obj-tl-28"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">28</td><td class="n">TL_Signal_Valve_Heating</td><td class="d">Trend log of Signal_Valve_Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="217" data-i="29" data-acc="R" data-u="" id="obj-tl-29"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">29</td><td class="n">TL_Signal_Valve_Cooling</td><td class="d">Trend log of Signal_Valve_Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="218" data-i="30" data-acc="R" data-u="" id="obj-tl-30"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">30</td><td class="n">TL_Signal_Heat_Recovery</td><td class="d">Trend log of Signal_Heat_Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="219" data-i="31" data-acc="R" data-u="" id="obj-tl-31"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">31</td><td class="n">TL_Signal_Humidifier</td><td class="d">Trend log of Signal_Humidifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="220" data-i="32" data-acc="R" data-u="" id="obj-tl-32"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">32</td><td class="n">TL_Temperature_Adiabatic_Cooling</td><td class="d">Trend log of Temperature_Adiabatic_Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="221" data-i="33" data-acc="R" data-u="" id="obj-tl-33"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">33</td><td class="n">TL_Signal_Valve_Reheating</td><td class="d">Trend log of Signal_Valve_Reheating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="222" data-i="42" data-acc="R" data-u="" id="obj-tl-42"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">42</td><td class="n">TL_Humidity_Outdoor</td><td class="d">Trend log of Humidity_Outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="223" data-i="45" data-acc="R" data-u="" id="obj-tl-45"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">45</td><td class="n">TL_Temperature_Outdoor_HR</td><td class="d">Trend log of Temperature_Outdoor_HR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="224" data-i="46" data-acc="R" data-u="" id="obj-tl-46"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">46</td><td class="n">TL_Temperature_SUP_HR</td><td class="d">Trend log of Temperature_SUP_HR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="225" data-i="47" data-acc="R" data-u="" id="obj-tl-47"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">47</td><td class="n">TL_Signal_Valve_PreHeating</td><td class="d">Trend log of Signal_Valve_PreHeating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="226" data-i="48" data-acc="R" data-u="" id="obj-tl-48"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">48</td><td class="n">TL_Temperature_Dewpoint</td><td class="d">Trend log of Temperature_Dewpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="227" data-i="59" data-acc="R" data-u="" id="obj-tl-59"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">59</td><td class="n">TL_Temperature_Inlet_Heater</td><td class="d">Trend log of Temperature_Inlet_Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="228" data-i="60" data-acc="R" data-u="" id="obj-tl-60"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">60</td><td class="n">TL_Temperature_Return_Heater</td><td class="d">Trend log of Temperature_Return_Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="229" data-i="61" data-acc="R" data-u="" id="obj-tl-61"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">61</td><td class="n">TL_Temperature_Inlet_Cooler</td><td class="d">Trend log of Temperature_Inlet_Cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="230" data-i="62" data-acc="R" data-u="" id="obj-tl-62"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">62</td><td class="n">TL_Temperature_Return_Cooler</td><td class="d">Trend log of Temperature_Return_Cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="231" data-i="1001" data-acc="R" data-u="" id="obj-tl-1001"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1001</td><td class="n">TL_Air_Quality_CO2</td><td class="d">Trend log of Air_Quality_CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="232" data-i="1002" data-acc="R" data-u="" id="obj-tl-1002"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1002</td><td class="n">TL_Pressure_SUP</td><td class="d">Trend log of Pressure_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="233" data-i="1003" data-acc="R" data-u="" id="obj-tl-1003"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1003</td><td class="n">TL_Pressure_ETA</td><td class="d">Trend log of Pressure_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="234" data-i="1004" data-acc="R" data-u="" id="obj-tl-1004"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1004</td><td class="n">TL_Volume_SUP</td><td class="d">Trend log of Volume_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="235" data-i="1005" data-acc="R" data-u="" id="obj-tl-1005"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1005</td><td class="n">TL_Volume_ETA</td><td class="d">Trend log of Volume_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="236" data-i="1008" data-acc="R" data-u="" id="obj-tl-1008"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1008</td><td class="n">TL_Setpoint_Pressure_SUP</td><td class="d">Trend log of Setpoint_Pressure_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="237" data-i="1009" data-acc="R" data-u="" id="obj-tl-1009"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1009</td><td class="n">TL_Setpoint_Pressure_ETA</td><td class="d">Trend log of Setpoint_Pressure_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="238" data-i="1010" data-acc="R" data-u="" id="obj-tl-1010"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1010</td><td class="n">TL_Setpoint_Volume_SUP</td><td class="d">Trend log of Setpoint_Volume_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="239" data-i="1011" data-acc="R" data-u="" id="obj-tl-1011"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1011</td><td class="n">TL_Setpoint_Volume_ETA</td><td class="d">Trend log of Setpoint_Volume_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="240" data-i="1091" data-acc="R" data-u="" id="obj-tl-1091"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1091</td><td class="n">TL_Pressure_Filter_SUP1</td><td class="d">Trend log of Pressure_Filter_SUP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="241" data-i="1092" data-acc="R" data-u="" id="obj-tl-1092"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1092</td><td class="n">TL_Pressure_Filter_SUP2</td><td class="d">Trend log of Pressure_Filter_SUP2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="242" data-i="1093" data-acc="R" data-u="" id="obj-tl-1093"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1093</td><td class="n">TL_Pressure_Filter_SUP3</td><td class="d">Trend log of Pressure_Filter_SUP3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="243" data-i="1094" data-acc="R" data-u="" id="obj-tl-1094"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1094</td><td class="n">TL_Pressure_Filter_ETA1</td><td class="d">Trend log of Pressure_Filter_ETA1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="244" data-i="1095" data-acc="R" data-u="" id="obj-tl-1095"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1095</td><td class="n">TL_Pressure_Filter_ETA2</td><td class="d">Trend log of Pressure_Filter_ETA2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="245" data-i="1175" data-acc="R" data-u="" id="obj-tl-1175"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1175</td><td class="n">TL_Pressure_Static_SUP</td><td class="d">Trend log of Pressure_Static_SUP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="246" data-i="1185" data-acc="R" data-u="" id="obj-tl-1185"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1185</td><td class="n">TL_Pressure_Static_ETA</td><td class="d">Trend log of Pressure_Static_ETA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="247" data-i="30105" data-acc="R" data-u="" id="obj-tl-30105"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">30105</td><td class="n">TL_FilterPreDreyer</td><td class="d">Trend log of FilterPreDreyer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="248" data-i="130007" data-acc="R" data-u="" id="obj-tl-130007"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">130007</td><td class="n">TL_Setpoint_Fan_Stage</td><td class="d">Trend log of Setpoint_Fan_Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="249" data-i="130012" data-acc="R" data-u="" id="obj-tl-130012"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">130012</td><td class="n">TL_Request_Cooling</td><td class="d">Trend log of Request_Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="250" data-i="130024" data-acc="R" data-u="" id="obj-tl-130024"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">130024</td><td class="n">TL_EHeating_Stage</td><td class="d">Trend log of EHeating_Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="251" data-i="130025" data-acc="R" data-u="" id="obj-tl-130025"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">130025</td><td class="n">TL_Chiller_Stage</td><td class="d">Trend log of Chiller_Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="252" data-i="130047" data-acc="R" data-u="" id="obj-tl-130047"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">130047</td><td class="n">TL_Heatpump-Mode</td><td class="d">Trend log of Heatpump-Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="253" data-i="10015" data-acc="R" data-u="" id="obj-sch-10015"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10015</td><td class="n">SC_Setpoint_Temperature_BMS</td><td class="d">Schedule for Setpoint_Temperature_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="254" data-i="10016" data-acc="R" data-u="" id="obj-sch-10016"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10016</td><td class="n">SC_Setpoint_Speed_SUP_BMS</td><td class="d">Schedule for Setpoint_Speed_SUP_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="255" data-i="10017" data-acc="R" data-u="" id="obj-sch-10017"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10017</td><td class="n">SC_Setpoint_Speed_ETA_BMS</td><td class="d">Schedule for Setpoint_Speed_ETA_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="256" data-i="10025" data-acc="R" data-u="" id="obj-sch-10025"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10025</td><td class="n">SC_Setpoint_Humidity_BMS</td><td class="d">Schedule for Setpoint_Humidity_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="257" data-i="10026" data-acc="R" data-u="" id="obj-sch-10026"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10026</td><td class="n">SC_Setpoint_Humidity_Abs_BMS</td><td class="d">Schedule for Setpoint_Humidity_Abs_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="258" data-i="11013" data-acc="R" data-u="" id="obj-sch-11013"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11013</td><td class="n">SC_Setpoint_Fresh_Air_BMS</td><td class="d">Schedule for Setpoint_Fresh_Air_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="259" data-i="11015" data-acc="R" data-u="" id="obj-sch-11015"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11015</td><td class="n">SC_Setpoint_Pressure_SUP_BMS</td><td class="d">Schedule for Setpoint_Pressure_SUP_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="260" data-i="11016" data-acc="R" data-u="" id="obj-sch-11016"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11016</td><td class="n">SC_Setpoint_Pressure_ETA_BMS</td><td class="d">Schedule for Setpoint_Pressure_ETA_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="261" data-i="11017" data-acc="R" data-u="" id="obj-sch-11017"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11017</td><td class="n">SC_Setpoint_Volume_SUP_BMS</td><td class="d">Schedule for Setpoint_Volume_SUP_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="262" data-i="11018" data-acc="R" data-u="" id="obj-sch-11018"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11018</td><td class="n">SC_Setpoint_Volume_ETA_BMS</td><td class="d">Schedule for Setpoint_Volume_ETA_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="263" data-i="140222" data-acc="R" data-u="" id="obj-sch-140222"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">140222</td><td class="n">SC_Setpoint_Fan_Step_BMS</td><td class="d">Schedule for Setpoint_Fan_Step_BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: WOLF WRS-K air handling unit controller - BACnet-Pro interface point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Temperature_SUP</li><li><a href="#obj-ai-2"><code>AI2</code></a>Temperature_Outdoor</li><li><a href="#obj-ai-3"><code>AI3</code></a>Temperature_Room</li><li><a href="#obj-ai-4"><code>AI4</code></a>Temperature_ETA</li><li><a href="#obj-ai-5"><code>AI5</code></a>Air_Quality_VOC</li><li><a href="#obj-ai-6"><code>AI6</code></a>Setpoint_Device</li><li><a href="#obj-ai-7"><code>AI7</code></a>Humidity_Room</li><li><a href="#obj-ai-8"><code>AI8</code></a>Humidity_ETA</li><li><a href="#obj-ai-9"><code>AI9</code></a>Humidity_SUP</li><li><a href="#obj-ai-10"><code>AI10</code></a>Setpoint_Temperature_SUP</li><li><a href="#obj-ai-11"><code>AI11</code></a>Setpoint_Temperature</li><li><a href="#obj-ai-12"><code>AI12</code></a>Setpoint_Fresh_Air</li><li><a href="#obj-ai-13"><code>AI13</code></a>Setpoint_Speed_SUP_Fan</li><li><a href="#obj-ai-14"><code>AI14</code></a>Setpoint_Speed_ETA_Fan</li><li><a href="#obj-ai-23"><code>AI23</code></a>Setpoint_Humidity</li><li><a href="#obj-ai-24"><code>AI24</code></a>Setpoint_Humidity_Abs</li><li><a href="#obj-ai-27"><code>AI27</code></a>Temperature_EHA</li><li><a href="#obj-ai-28"><code>AI28</code></a>Signal_Valve_Heating</li><li><a href="#obj-ai-29"><code>AI29</code></a>Signal_Valve_Cooling</li><li><a href="#obj-ai-30"><code>AI30</code></a>Signal_Heat_Recovery</li><li><a href="#obj-ai-31"><code>AI31</code></a>Signal_Humidifier</li><li><a href="#obj-ai-32"><code>AI32</code></a>Temperature_Adiabatic_Cooling</li><li><a href="#obj-ai-33"><code>AI33</code></a>Signal_Valve_Reheating</li><li><a href="#obj-ai-42"><code>AI42</code></a>Humidity_Outdoor</li><li><a href="#obj-ai-45"><code>AI45</code></a>Temperature_Outdoor_HR</li><li><a href="#obj-ai-46"><code>AI46</code></a>Temperature_SUP_HR</li><li><a href="#obj-ai-47"><code>AI47</code></a>Signal_Valve_PreHeating</li><li><a href="#obj-ai-48"><code>AI48</code></a>Temperature_Dewpoint</li><li><a href="#obj-ai-59"><code>AI59</code></a>Temperature_Inlet_Heater</li><li><a href="#obj-ai-60"><code>AI60</code></a>Temperature_Return_Heater</li><li><a href="#obj-ai-61"><code>AI61</code></a>Temperature_Inlet_Cooler</li><li><a href="#obj-ai-62"><code>AI62</code></a>Temperature_Return_Cooler</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>Air_Quality_CO2</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>Pressure_SUP</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>Pressure_ETA</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>Volume_SUP</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>Volume_ETA</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>Setpoint_Pressure_SUP</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>Setpoint_Pressure_ETA</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>Setpoint_Volume_SUP</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>Setpoint_Volume_ETA</li><li><a href="#obj-ai-1091"><code>AI1091</code></a>Pressure_Filter_SUP1</li><li><a href="#obj-ai-1092"><code>AI1092</code></a>Pressure_Filter_SUP2</li><li><a href="#obj-ai-1093"><code>AI1093</code></a>Pressure_Filter_SUP3</li><li><a href="#obj-ai-1094"><code>AI1094</code></a>Pressure_Filter_ETA1</li><li><a href="#obj-ai-1095"><code>AI1095</code></a>Pressure_Filter_ETA2</li><li><a href="#obj-ai-1175"><code>AI1175</code></a>Pressure_Static_SUP</li><li><a href="#obj-ai-1185"><code>AI1185</code></a>Pressure_Static_ETA</li><li><a href="#obj-ao-15"><code>AO15</code></a>Setpoint_Temperature_BMS</li><li><a href="#obj-ao-16"><code>AO16</code></a>Setpoint_Speed_SUP_BMS</li><li><a href="#obj-ao-17"><code>AO17</code></a>Setpoint_Speed_ETA_BMS</li><li><a href="#obj-ao-18"><code>AO18</code></a>Offset_Temperature_BMS</li><li><a href="#obj-ao-19"><code>AO19</code></a>Offset_Speed_SUP_Fan_BMS</li><li><a href="#obj-ao-20"><code>AO20</code></a>Offset_Speed_ETA_Fan_BMS</li><li><a href="#obj-ao-21"><code>AO21</code></a>Offset_Humidity_BMS</li><li><a href="#obj-ao-22"><code>AO22</code></a>Offset_Humidity_Abs_BMS</li><li><a href="#obj-ao-25"><code>AO25</code></a>Setpoint_Humidity_BMS</li><li><a href="#obj-ao-26"><code>AO26</code></a>Setpoint_Humidity_Abs_BMS</li><li><a href="#obj-ao-37"><code>AO37</code></a>Temperature_Outdoor_BMS</li><li><a href="#obj-ao-71"><code>AO71</code></a>Temperature_Room_BMS</li><li><a href="#obj-ao-1013"><code>AO1013</code></a>Setpoint_Fresh_Air_BMS</li><li><a href="#obj-ao-1015"><code>AO1015</code></a>Setpoint_Pressure_SUP_BMS</li><li><a href="#obj-ao-1016"><code>AO1016</code></a>Setpoint_Pressure_ETA_BMS</li><li><a href="#obj-ao-1017"><code>AO1017</code></a>Setpoint_Volume_SUP_BMS</li><li><a href="#obj-ao-1018"><code>AO1018</code></a>Setpoint_Volume_ETA_BMS</li><li><a href="#obj-ao-1019"><code>AO1019</code></a>Offset_Fresh_Air_BMS</li><li><a href="#obj-ao-1020"><code>AO1020</code></a>Offset_Pressure_SUP_BMS</li><li><a href="#obj-ao-1021"><code>AO1021</code></a>Offset_Pressure_ETA_BMS</li><li><a href="#obj-ao-1022"><code>AO1022</code></a>Offset_Volume_SUP_BMS</li><li><a href="#obj-ao-1023"><code>AO1023</code></a>Offset_Volume_ETA_BMS</li><li><a href="#obj-av-1055"><code>AV1055</code></a>Max_Power_Eheater</li><li><a href="#obj-bi-1"><code>BI1</code></a>Alarm_General</li><li><a href="#obj-bi-2"><code>BI2</code></a>Ext_Request_Enable</li><li><a href="#obj-bi-3"><code>BI3</code></a>Hygrostat</li><li><a href="#obj-bi-4"><code>BI4</code></a>Humidifier_Enable</li><li><a href="#obj-bi-5"><code>BI5</code></a>Status_AHU</li><li><a href="#obj-bi-6"><code>BI6</code></a>Special_Holiday</li><li><a href="#obj-bi-7"><code>BI7</code></a>Special_Filter</li><li><a href="#obj-bi-8"><code>BI8</code></a>Special_Preheat</li><li><a href="#obj-bi-9"><code>BI9</code></a>Special_NightVentilation</li><li><a href="#obj-bi-10"><code>BI10</code></a>Special_BackupMode</li><li><a href="#obj-bi-11"><code>BI11</code></a>Special_Utilisation</li><li><a href="#obj-bi-12"><code>BI12</code></a>Special_PeakVentilation</li><li><a href="#obj-bi-13"><code>BI13</code></a>Special_NaturalCooling</li><li><a href="#obj-bi-14"><code>BI14</code></a>Special_Hygrostat</li><li><a href="#obj-bi-15"><code>BI15</code></a>Special_AirQuality</li><li><a href="#obj-bi-16"><code>BI16</code></a>Special_ExternalDemand</li><li><a href="#obj-bi-17"><code>BI17</code></a>Special_RunOn</li><li><a href="#obj-bi-18"><code>BI18</code></a>Pump_Cooling</li><li><a href="#obj-bi-19"><code>BI19</code></a>Alarm_Inverter_SUP</li><li><a href="#obj-bi-21"><code>BI21</code></a>Alarm_RepairSwitch_SUP</li><li><a href="#obj-bi-22"><code>BI22</code></a>Alarm_AirFlow_SUP</li><li><a href="#obj-bi-23"><code>BI23</code></a>Alarm_Inverter_ETA</li><li><a href="#obj-bi-25"><code>BI25</code></a>Alarm_RepairSwitch_ETA</li><li><a href="#obj-bi-26"><code>BI26</code></a>Alarm_AirFlow_ETA</li><li><a href="#obj-bi-30"><code>BI30</code></a>Alarm_Pump_HotWater</li><li><a href="#obj-bi-31"><code>BI31</code></a>Alarm_Frost</li><li><a href="#obj-bi-32"><code>BI32</code></a>Alarm_Frost_SUP</li><li><a href="#obj-bi-33"><code>BI33</code></a>Alarm_TempLimiter_Eheater</li><li><a href="#obj-bi-34"><code>BI34</code></a>Alarm_SafetyTempLimiter_Eheater</li><li><a href="#obj-bi-35"><code>BI35</code></a>Alarm_Pump_ColdWater</li><li><a href="#obj-bi-36"><code>BI36</code></a>Alarm_Chiller</li><li><a href="#obj-bi-37"><code>BI37</code></a>Alarm_Fire</li><li><a href="#obj-bi-48"><code>BI48</code></a>Alarm_Fan_SUP</li><li><a href="#obj-bi-49"><code>BI49</code></a>Alarm_Fan_ETA</li><li><a href="#obj-bi-50"><code>BI50</code></a>Alarm_KLM_E</li><li><a href="#obj-bi-51"><code>BI51</code></a>Alarm_BMK_F</li><li><a href="#obj-bi-52"><code>BI52</code></a>Alarm_Service</li><li><a href="#obj-bi-54"><code>BI54</code></a>Alarm_HR</li><li><a href="#obj-bi-55"><code>BI55</code></a>Alarm_Service_Humi</li><li><a href="#obj-bi-56"><code>BI56</code></a>Alarm_Humi</li><li><a href="#obj-bi-57"><code>BI57</code></a>Alarm_Extern</li><li><a href="#obj-bi-58"><code>BI58</code></a>Alarm_SmokeAlarm</li><li><a href="#obj-bi-59"><code>BI59</code></a>Alarm_Setpoint_Device</li><li><a href="#obj-bi-60"><code>BI60</code></a>Pump_Heating</li><li><a href="#obj-bi-61"><code>BI61</code></a>Request_Heating</li><li><a href="#obj-bi-62"><code>BI62</code></a>Request_Heat_Recovery</li><li><a href="#obj-bi-63"><code>BI63</code></a>Request_Damper_SUP</li><li><a href="#obj-bi-64"><code>BI64</code></a>Request_Damper_ETA</li><li><a href="#obj-bi-66"><code>BI66</code></a>Alarm_Fire_Damper_1</li><li><a href="#obj-bi-67"><code>BI67</code></a>Alarm_Fire_Damper_2</li><li><a href="#obj-bi-68"><code>BI68</code></a>Alarm_Fire_Damper_3</li><li><a href="#obj-bi-69"><code>BI69</code></a>Alarm_Fire_Damper_4</li><li><a href="#obj-bi-70"><code>BI70</code></a>Alarm_Fire_Damper_5</li><li><a href="#obj-bi-71"><code>BI71</code></a>Alarm_Fire_Damper_6</li><li><a href="#obj-bi-72"><code>BI72</code></a>Alarm_Fire_Damper_7</li><li><a href="#obj-bi-73"><code>BI73</code></a>Alarm_Fire_Damper_8</li><li><a href="#obj-bi-74"><code>BI74</code></a>Alarm_Fire_Damper_9</li><li><a href="#obj-bi-75"><code>BI75</code></a>Alarm_Fire_Damper_10</li><li><a href="#obj-bi-76"><code>BI76</code></a>Alarm_Fire_Damper_11</li><li><a href="#obj-bi-77"><code>BI77</code></a>Alarm_Fire_Damper_12</li><li><a href="#obj-bi-78"><code>BI78</code></a>Alarm_Fire_Damper_13</li><li><a href="#obj-bi-79"><code>BI79</code></a>Alarm_Fire_Damper_14</li><li><a href="#obj-bi-80"><code>BI80</code></a>Alarm_Fire_Damper_15</li><li><a href="#obj-bi-81"><code>BI81</code></a>Alarm_Fire_Damper_16</li><li><a href="#obj-bi-82"><code>BI82</code></a>Alarm_Fire_Damper_17</li><li><a href="#obj-bi-83"><code>BI83</code></a>Alarm_Fire_Damper_18</li><li><a href="#obj-bi-84"><code>BI84</code></a>Alarm_Fire_Damper_19</li><li><a href="#obj-bi-85"><code>BI85</code></a>Alarm_Fire_Damper_20</li><li><a href="#obj-bi-86"><code>BI86</code></a>Alarm_Fire_Damper_21</li><li><a href="#obj-bi-87"><code>BI87</code></a>Adiabatic_Cooling_Enable</li><li><a href="#obj-bi-88"><code>BI88</code></a>Alarm_AC_Calcification</li><li><a href="#obj-bi-91"><code>BI91</code></a>Drain_Valve_Supply_Water</li><li><a href="#obj-bi-92"><code>BI92</code></a>Drain_Valve_Tank</li><li><a href="#obj-bi-94"><code>BI94</code></a>Feed_Valve_Adiabatic_Cooling</li><li><a href="#obj-bi-96"><code>BI96</code></a>Alarm_AC_Humi</li><li><a href="#obj-bi-97"><code>BI97</code></a>Alarm_AC_Cooling_Power</li><li><a href="#obj-bi-100"><code>BI100</code></a>Alarm_Service_AC_Humi</li><li><a href="#obj-bi-101"><code>BI101</code></a>Special_HR_Icing</li><li><a href="#obj-bi-102"><code>BI102</code></a>Special_Speed Reduction</li><li><a href="#obj-bi-105"><code>BI105</code></a>FilterPreDreyer</li><li><a href="#obj-bi-112"><code>BI112</code></a>Special_Setback Mode</li><li><a href="#obj-bi-113"><code>BI113</code></a>Special_Winterstart</li><li><a href="#obj-bi-114"><code>BI114</code></a>Alarm_HP</li><li><a href="#obj-bi-115"><code>BI115</code></a>Alarm_Pump_Reheating</li><li><a href="#obj-bi-116"><code>BI116</code></a>Alarm_Frost_Reheating</li><li><a href="#obj-bi-117"><code>BI117</code></a>Status_Operation</li><li><a href="#obj-bi-120"><code>BI120</code></a>Alarm_pLAN_Chiller</li><li><a href="#obj-bi-122"><code>BI122</code></a>Alarm_kvs</li><li><a href="#obj-bi-125"><code>BI125</code></a>Special_Min_Temp_SUP</li><li><a href="#obj-bi-128"><code>BI128</code></a>Alarm_Temp_Out_BMS</li><li><a href="#obj-bi-129"><code>BI129</code></a>Special_Quickheat</li><li><a href="#obj-bi-134"><code>BI134</code></a>Alarm_Temp_Room_BMS</li><li><a href="#obj-bi-139"><code>BI139</code></a>SafetyTempLim_Preheater</li><li><a href="#obj-bi-143"><code>BI143</code></a>Request_Bypass_Coil1</li><li><a href="#obj-bi-146"><code>BI146</code></a>Alarm_Dehumification</li><li><a href="#obj-bi-148"><code>BI148</code></a>Dehumidification_Enable</li><li><a href="#obj-bi-149"><code>BI149</code></a>Special_Defrost_HP</li><li><a href="#obj-bi-154"><code>BI154</code></a>Request_Bypass_Coil2</li><li><a href="#obj-bi-164"><code>BI164</code></a>Alarm_ETA_Filter_1</li><li><a href="#obj-bi-165"><code>BI165</code></a>Alarm_ETA_Filter_2</li><li><a href="#obj-bi-166"><code>BI166</code></a>Alarm_SUP_Filter_1</li><li><a href="#obj-bi-167"><code>BI167</code></a>Alarm_SUP_Filter_2</li><li><a href="#obj-bi-168"><code>BI168</code></a>Alarm_SUP_Filter_3</li><li><a href="#obj-bi-169"><code>BI169</code></a>Alarm_Inverter_1</li><li><a href="#obj-bi-170"><code>BI170</code></a>Alarm_Inverter_2</li><li><a href="#obj-bi-171"><code>BI171</code></a>Alarm_Inverter_3</li><li><a href="#obj-bi-173"><code>BI173</code></a>Alarm_Pump_ChOver</li><li><a href="#obj-bi-174"><code>BI174</code></a>Alarm_SafetyTempLim_Predryer</li><li><a href="#obj-bi-175"><code>BI175</code></a>Alarm_Ventilator2_SUP</li><li><a href="#obj-bi-176"><code>BI176</code></a>Alarm_Ventilator2_ETA</li><li><a href="#obj-bi-177"><code>BI177</code></a>Request_Preheater</li><li><a href="#obj-bi-178"><code>BI178</code></a>Special_Frost</li><li><a href="#obj-bi-189"><code>BI189</code></a>Alarm_Frost_Return_Heater</li><li><a href="#obj-bi-193"><code>BI193</code></a>Alarm_Condensatepump_HR</li><li><a href="#obj-bi-300"><code>BI300</code></a>Alarm_Watchdog_KLM</li><li><a href="#obj-bv-1"><code>BV1</code></a>Alarm_Reset_BMS</li><li><a href="#obj-bv-179"><code>BV179</code></a>Mode_cool_ext</li><li><a href="#obj-mi-7"><code>MI7</code></a>Setpoint_Fan_Stage</li><li><a href="#obj-mi-12"><code>MI12</code></a>Request_Cooling</li><li><a href="#obj-mi-24"><code>MI24</code></a>EHeating_Stage</li><li><a href="#obj-mi-25"><code>MI25</code></a>Chiller_Stage</li><li><a href="#obj-mi-47"><code>MI47</code></a>Heatpump-Mode</li><li><a href="#obj-mo-222"><code>MO222</code></a>Setpoint_Fan_Step_BMS</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC1</li><li><a href="#obj-nc-2"><code>NC2</code></a>NC2</li><li><a href="#obj-nc-3"><code>NC3</code></a>NC3</li><li><a href="#obj-nc-4"><code>NC4</code></a>NC4</li><li><a href="#obj-mv-1006"><code>MV1006</code></a>Operation_Mode</li><li><a href="#obj-tl-1"><code>TL1</code></a>TL_Temperature_SUP</li><li><a href="#obj-tl-2"><code>TL2</code></a>TL_Temperature_Outdoor</li><li><a href="#obj-tl-3"><code>TL3</code></a>TL_Temperature_Room</li><li><a href="#obj-tl-4"><code>TL4</code></a>TL_Temperature_ETA</li><li><a href="#obj-tl-5"><code>TL5</code></a>TL_Air_Quality_VOC</li><li><a href="#obj-tl-6"><code>TL6</code></a>TL_Setpoint_Device</li><li><a href="#obj-tl-7"><code>TL7</code></a>TL_Humidity_Room</li><li><a href="#obj-tl-8"><code>TL8</code></a>TL_Humidity_ETA</li><li><a href="#obj-tl-9"><code>TL9</code></a>TL_Humidity_SUP</li><li><a href="#obj-tl-10"><code>TL10</code></a>TL_Setpoint_Temperature_SUP</li><li><a href="#obj-tl-11"><code>TL11</code></a>TL_Setpoint_Temperature</li><li><a href="#obj-tl-12"><code>TL12</code></a>TL_Setpoint_Fresh_Air</li><li><a href="#obj-tl-13"><code>TL13</code></a>TL_Setpoint_Speed_SUP_Fan</li><li><a href="#obj-tl-14"><code>TL14</code></a>TL_Setpoint_Speed_ETA_Fan</li><li><a href="#obj-tl-23"><code>TL23</code></a>TL_Setpoint_Humidity</li><li><a href="#obj-tl-24"><code>TL24</code></a>TL_Setpoint_Humidity_Abs</li><li><a href="#obj-tl-27"><code>TL27</code></a>TL_Temperature_EHA</li><li><a href="#obj-tl-28"><code>TL28</code></a>TL_Signal_Valve_Heating</li><li><a href="#obj-tl-29"><code>TL29</code></a>TL_Signal_Valve_Cooling</li><li><a href="#obj-tl-30"><code>TL30</code></a>TL_Signal_Heat_Recovery</li><li><a href="#obj-tl-31"><code>TL31</code></a>TL_Signal_Humidifier</li><li><a href="#obj-tl-32"><code>TL32</code></a>TL_Temperature_Adiabatic_Cooling</li><li><a href="#obj-tl-33"><code>TL33</code></a>TL_Signal_Valve_Reheating</li><li><a href="#obj-tl-42"><code>TL42</code></a>TL_Humidity_Outdoor</li><li><a href="#obj-tl-45"><code>TL45</code></a>TL_Temperature_Outdoor_HR</li><li><a href="#obj-tl-46"><code>TL46</code></a>TL_Temperature_SUP_HR</li><li><a href="#obj-tl-47"><code>TL47</code></a>TL_Signal_Valve_PreHeating</li><li><a href="#obj-tl-48"><code>TL48</code></a>TL_Temperature_Dewpoint</li><li><a href="#obj-tl-59"><code>TL59</code></a>TL_Temperature_Inlet_Heater</li><li><a href="#obj-tl-60"><code>TL60</code></a>TL_Temperature_Return_Heater</li><li><a href="#obj-tl-61"><code>TL61</code></a>TL_Temperature_Inlet_Cooler</li><li><a href="#obj-tl-62"><code>TL62</code></a>TL_Temperature_Return_Cooler</li><li><a href="#obj-tl-1001"><code>TL1001</code></a>TL_Air_Quality_CO2</li><li><a href="#obj-tl-1002"><code>TL1002</code></a>TL_Pressure_SUP</li><li><a href="#obj-tl-1003"><code>TL1003</code></a>TL_Pressure_ETA</li><li><a href="#obj-tl-1004"><code>TL1004</code></a>TL_Volume_SUP</li><li><a href="#obj-tl-1005"><code>TL1005</code></a>TL_Volume_ETA</li><li><a href="#obj-tl-1008"><code>TL1008</code></a>TL_Setpoint_Pressure_SUP</li><li><a href="#obj-tl-1009"><code>TL1009</code></a>TL_Setpoint_Pressure_ETA</li><li><a href="#obj-tl-1010"><code>TL1010</code></a>TL_Setpoint_Volume_SUP</li><li><a href="#obj-tl-1011"><code>TL1011</code></a>TL_Setpoint_Volume_ETA</li><li><a href="#obj-tl-1091"><code>TL1091</code></a>TL_Pressure_Filter_SUP1</li><li><a href="#obj-tl-1092"><code>TL1092</code></a>TL_Pressure_Filter_SUP2</li><li><a href="#obj-tl-1093"><code>TL1093</code></a>TL_Pressure_Filter_SUP3</li><li><a href="#obj-tl-1094"><code>TL1094</code></a>TL_Pressure_Filter_ETA1</li><li><a href="#obj-tl-1095"><code>TL1095</code></a>TL_Pressure_Filter_ETA2</li><li><a href="#obj-tl-1175"><code>TL1175</code></a>TL_Pressure_Static_SUP</li><li><a href="#obj-tl-1185"><code>TL1185</code></a>TL_Pressure_Static_ETA</li><li><a href="#obj-tl-30105"><code>TL30105</code></a>TL_FilterPreDreyer</li><li><a href="#obj-tl-130007"><code>TL130007</code></a>TL_Setpoint_Fan_Stage</li><li><a href="#obj-tl-130012"><code>TL130012</code></a>TL_Request_Cooling</li><li><a href="#obj-tl-130024"><code>TL130024</code></a>TL_EHeating_Stage</li><li><a href="#obj-tl-130025"><code>TL130025</code></a>TL_Chiller_Stage</li><li><a href="#obj-tl-130047"><code>TL130047</code></a>TL_Heatpump-Mode</li><li><a href="#obj-sch-10015"><code>SCH10015</code></a>SC_Setpoint_Temperature_BMS</li><li><a href="#obj-sch-10016"><code>SCH10016</code></a>SC_Setpoint_Speed_SUP_BMS</li><li><a href="#obj-sch-10017"><code>SCH10017</code></a>SC_Setpoint_Speed_ETA_BMS</li><li><a href="#obj-sch-10025"><code>SCH10025</code></a>SC_Setpoint_Humidity_BMS</li><li><a href="#obj-sch-10026"><code>SCH10026</code></a>SC_Setpoint_Humidity_Abs_BMS</li><li><a href="#obj-sch-11013"><code>SCH11013</code></a>SC_Setpoint_Fresh_Air_BMS</li><li><a href="#obj-sch-11015"><code>SCH11015</code></a>SC_Setpoint_Pressure_SUP_BMS</li><li><a href="#obj-sch-11016"><code>SCH11016</code></a>SC_Setpoint_Pressure_ETA_BMS</li><li><a href="#obj-sch-11017"><code>SCH11017</code></a>SC_Setpoint_Volume_SUP_BMS</li><li><a href="#obj-sch-11018"><code>SCH11018</code></a>SC_Setpoint_Volume_ETA_BMS</li><li><a href="#obj-sch-140222"><code>SCH140222</code></a>SC_Setpoint_Fan_Step_BMS</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from WOLF&#x27;s EDE export for the BACnet-Pro interface (index 05, 08.07.2025); the EDE has no separate descriptions, so the descriptions here are expanded from the object names.</li><li>Access follows the EDE &#x27;settable&#x27; column; settable outputs (AO, MO) are listed as commandable.</li><li>This is a different object set from the older WOLF WRS-K BACnet interface (BV/AV based); only a few names match.</li><li>Which objects carry real values depends on the unit&#x27;s options (heat recovery type, humidifier, adiabatic cooling, fire dampers, heat pump).</li><li>Trend logs, schedules and notification classes from the EDE are included.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WRS-K air handling unit controller - BACnet-Pro interface and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the WOLF WRS-K air handling unit controller - BACnet-Pro interface</h2><div class="faq"><details open><summary>How many BACnet points does the WOLF WRS-K air handling unit controller - BACnet-Pro interface have?</summary><p>This list has 264 BACnet objects: 48 analog inputs, 22 analog outputs, 1 analog value, 115 binary inputs, 2 binary values, 5 multi-state inputs, 1 multi-state output, 4 notification classs, 11 schedules, 1 multi-state value, 54 trend logs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet points are writable?</summary><p>27 of the 264 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official WOLF WRS-K air handling unit controller - BACnet-Pro interface BACnet documentation?</summary><p>The source is EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv) (Index05), revision 08.07.2025, published free by WOLF at https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09.</p></details><details><summary>What are the minimum BACnet points to integrate the WOLF WRS-K air handling unit controller - BACnet-Pro interface?</summary><p>Start with MV 1006 Operation_Mode (Operating mode: 1 manual, 2 7-day program, 3 BMS); MO 222 Setpoint_Fan_Step_BMS (Fan stage from BMS: 1 off, 2 on, 3-4 stages); AO 15 Setpoint_Temperature_BMS (Temperature setpoint from the BMS, °C); AO 16 Setpoint_Speed_SUP_BMS (Supply fan speed setpoint, %); AO 17 Setpoint_Speed_ETA_BMS (Extract fan speed setpoint, %); BV 1 Alarm_Reset_BMS (Remote alarm reset); BI 5 Status_AHU (Unit status); AI 1 Temperature_SUP (Supply air temperature, °C); AI 3 Temperature_Room (Room temperature, °C); BI 1 Alarm_General (General alarm).</p></details><details><summary>How do I enable BMS control of the WOLF WRS-K air handling unit controller - BACnet-Pro interface?</summary><p>MV 1006 Operation_Mode selects manual mode, the 7-day program or BMS mode. The EDE does not say which BMS setpoints take effect in which mode; check on site.</p></details><details><summary>Can the BMS supply sensor values to the WOLF WRS-K air handling unit controller - BACnet-Pro interface?</summary><p>Outdoor and room temperature can be written from the BMS (AO 37 Temperature_Outdoor_BMS, AO 71 Temperature_Room_BMS, -50 to 60 °C); BI 128 / BI 134 flag problems with them.</p></details><details><summary>How do I check these points on the real WRS-K air handling unit controller - BACnet-Pro interface?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More WOLF BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/wolf/wrs-k-bacnet-interface" data-row><span class="k">Air handling unit controller</span><h3>WOLF WRS-K air handling unit controller - BACnet interface</h3><p>WOLF air handling and ventilation units with the WRS-K regulator (KLM-S, KLM-L, KLM-XL air-handling modules) fitted with the BACnet interface card.</p><div class="meta">198 objects &middot; 27 writable &middot; 3065168 | 202405</div><span class="sr-only"> Also known as: WOLF WRS-K BACnet, Rozhraní BACnet pro WRS-K, Rozhranie BACnet pre WRS-K, KLM-S, KLM-L, KLM-XL</span></a></li></ul>
<p class="updated">Source: <a href="https://www.wolf.eu/download-asset/RmlkbTRXT2hDOHpMWEN6ZVZOOUVPQT09" rel="nofollow noopener" target="_blank">EDE-File BACnet-Pro-Schnittstelle fuer WRS-K, Index05 (BACnet-Pro_Index05_EDE_komplett.csv) &middot; Index05 &middot; rev. 08.07.2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
