<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Yaskawa HV600 HVAC drive BACnet Points List | Easy BACnet</title>
<meta name="description" content="Yaskawa HV600 HVAC drive BACnet points list: 123 objects by ID and name (e.g. BV 1 = RUN FWD), 34 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/yaskawa/hv600">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Yaskawa HV600 HVAC drive BACnet Points List | Easy BACnet">
<meta property="og:description" content="Yaskawa HV600 HVAC drive BACnet points list: 123 objects by ID and name (e.g. BV 1 = RUN FWD), 34 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/yaskawa/hv600">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Yaskawa HV600 HVAC drive BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Yaskawa HV600 HVAC drive BACnet points list: 123 objects by ID and name (e.g. BV 1 = RUN FWD), 34 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600",
   "url": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600",
   "name": "Yaskawa HV600 HVAC drive BACnet Points List | Easy BACnet",
   "description": "Yaskawa HV600 HVAC drive BACnet points list: 123 objects by ID and name (e.g. BV 1 = RUN FWD), 34 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600#dataset",
   "name": "Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet Points List",
   "description": "The HV600 has BACnet MS/TP built into its RS-485 terminals (TB6); set H5-08 = 3 to select it. The fixed object list covers analog and digital I/O, run/fault/reset and emergency-override commands, frequency and PID setpoint references, output and energy monitors, fault codes and a long set of status flags. AV29/AV30 give indirect access to any drive parameter by Modbus register number. Yaskawa HV600 HVAC drive BACnet points list: 123 objects by ID and name (e.g. BV 1 = RUN FWD), 34 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600",
   "keywords": [
    "Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet Points List",
    "Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet objects",
    "Yaskawa BACnet",
    "HV600 BACnet points list",
    "HV60U BACnet points list",
    "HV600 AC drive BACnet points list",
    "HV600 BACnet MS/TP BACnet points list",
    "SIEPC71061732 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "YASKAWA HV600 Drive Technical Reference (section 6.3, BACnet Communications)",
    "url": "https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&cmd=documents&documentName=SIEPC71061732.pdf",
    "author": {
     "@type": "Organization",
     "name": "Yaskawa"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Yaskawa"
    },
    "category": "Variable frequency drive (HVAC)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 123 BACnet objects: 6 analog inputs, 2 analog outputs, 38 analog values, 11 binary inputs, 7 binary outputs, 59 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "34 of the 123 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is YASKAWA HV600 Drive Technical Reference (section 6.3, BACnet Communications) (SIEPC71061732F), revision 2024-02, published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&cmd=documents&documentName=SIEPC71061732.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 RUN FWD (Start/stop from the BMS (drive)); AV 2 Frequency Command (Frequency reference, units per o1-03); BV 4 FAULT RESET (Reset a tripped drive); BV 13 RUN-STOP (Running status); BV 15 READY (Drive ready to run); AV 10 Output Frequency (Output frequency, units per o1-03); AV 12 Output Current (Motor amps); AV 13 Output Power (Drive power in kW); BV 16 FAULT (Any active drive fault); AV 40 Last Drive Fault (Most recent fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set b1-01 Frequency Reference Selection 1 = 2 (Serial Communications) and b1-02 Run Command Selection 1 = 2 (Serial Communications); b1-02 = 7, 8 or 9 combine the keypad AUTO command with terminal, serial or option run. With H5-12 = 0, BV1 runs forward and BV2 runs reverse. Monitoring, parameter access, fault reset and the multi-function inputs work whatever b1-01/b1-02 are set to."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "H5-05 = 1 (default) turns on CE detection: if the drive gets no data from the master for H5-09 (0.0-10.0 s, default 2.0 s) it acts per H5-04: 0 ramp to stop, 1 coast, 2 fast stop (C1-09), 3 alarm only and keep running (default), 4 run at the H5-34 speed (H5-35 can then coast to stop with a CE fault after a set time)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV3 PID Setpoint lets the BMS write the PID setpoint (0-100 %); BO4 Ref Sel: PID Setpoint (or AV5 bit 1) selects it. The object list has no writable PID feedback."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real HV600 HVAC drive (embedded BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Yaskawa",
     "item": "https://easybacnet.com/bacnet-points-lists/yaskawa/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "HV600 HVAC drive (embedded BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/yaskawa/hv600"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/yaskawa/">Yaskawa</a></li><li aria-current="page">HV600 HVAC drive (embedded BACnet MS/TP)</li></ol>
<p class="eyebrow">Variable frequency drive (HVAC) &middot; BACnet points list</p><h1><span class="mfr">Yaskawa</span> HV600 HVAC drive (embedded BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The HV600 has BACnet MS/TP built into its RS-485 terminals (TB6); set H5-08 = 3 to select it. The fixed object list covers analog and digital I/O, run/fault/reset and emergency-override commands, frequency and PID setpoint references, output and energy monitors, fault codes and a long set of status flags. AV29/AV30 give indirect access to any drive parameter by Modbus register number.</p>
<p>This page lists <strong>123 BACnet objects</strong> for the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) &mdash; 34 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Yaskawa&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/yaskawa/">Yaskawa</a></dd></div><div><dt>Model</dt><dd>HV600 HVAC drive (embedded BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Variable frequency drive (HVAC)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>123 (34 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>PICS lists application software VSEA010xx, firmware revision 2.01</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>HV600, HV60U, HV600 AC drive, HV600 BACnet MS/TP, SIEPC71061732</dd></div><div><dt>Source document</dt><dd><a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&amp;cmd=documents&amp;documentName=SIEPC71061732.pdf" rel="nofollow noopener" target="_blank">YASKAWA HV600 Drive Technical Reference (section 6.3, BACnet Communications) &middot; SIEPC71061732F &middot; rev. 2024-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/yaskawa/hv600.csv" rel="nofollow" download>Download CSV <small>123 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/yaskawa/hv600-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/yaskawa/hv600.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&amp;cmd=documents&amp;documentName=SIEPC71061732.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=yaskawa/hv600">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Yaskawa&rsquo;s current documentation and the live
device before use. Not official Yaskawa information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set H5-08 = 3 (BACnet), the MS/TP address in H5-01, the baud rate in H5-02, H5-12 = 0 and the device instance in H5-14/H5-15, then cycle power or set H5-20 = 1. Set b1-01 = 2 and b1-02 = 2 (or an AUTO + serial run setting) so the network supplies the frequency reference and run command. Write BV1 RUN FWD and AV2 Frequency Command, read BV13/BV16 and AV10/AV12/AV13, and reset faults with BV4.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">RUN FWD</td><td>Start/stop from the BMS (drive)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Frequency Command</td><td>Frequency reference, units per o1-03</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">FAULT RESET</td><td>Reset a tripped drive</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-13">BV 13</a></td><td class="n">RUN-STOP</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-15">BV 15</a></td><td class="n">READY</td><td>Drive ready to run</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">Output Frequency</td><td>Output frequency, units per o1-03</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">Output Current</td><td>Motor amps</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Output Power</td><td>Drive power in kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-16">BV 16</a></td><td class="n">FAULT</td><td>Any active drive fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">Last Drive Fault</td><td>Most recent fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set b1-01 Frequency Reference Selection 1 = 2 (Serial Communications) and b1-02 Run Command Selection 1 = 2 (Serial Communications); b1-02 = 7, 8 or 9 combine the keypad AUTO command with terminal, serial or option run. With H5-12 = 0, BV1 runs forward and BV2 runs reverse. Monitoring, parameter access, fault reset and the multi-function inputs work whatever b1-01/b1-02 are set to.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>H5-05 = 1 (default) turns on CE detection: if the drive gets no data from the master for H5-09 (0.0-10.0 s, default 2.0 s) it acts per H5-04: 0 ramp to stop, 1 coast, 2 fast stop (C1-09), 3 alarm only and keep running (default), 4 run at the H5-34 speed (H5-35 can then coast to stop with a CE fault after a set time).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV3 PID Setpoint lets the BMS write the PID setpoint (0-100 %); BO4 Ref Sel: PID Setpoint (or AV5 bit 1) selects it. The object list has no writable PID feedback.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>H5-08 = 3 selects BACnet; H5-01 is the MS/TP address (default 1FH) and must be unique.</li><li>H5-02 sets the baud rate; the PICS lists 9600, 19200, 38400 and 76800 bps (default setting 3 = 9600 bps).</li><li>H5-03 sets parity (default none); data is 8 bits with 1 stop bit.</li><li>Device instance = H5-14 (low word) + H5-15 (high word), in hex; default 1. Example: 1234 is H5-14 = 04D2, H5-15 = 0000.</li><li>Wire to TB6 (D+, D-, AC); DIP switch S2 = ON enables termination on the end drives only.</li><li>Up to 127 drives per MS/TP segment; the device object name (20 characters) is writable and takes effect after a power cycle.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>H5-04 defaults to Alarm Only, so the drive keeps running when BACnet traffic stops.</li><li>BV56 Parameter Enter writes EEPROM (rated about 100,000 writes); don&#x27;t use it cyclically.</li><li>Don&#x27;t mix the packed words (AV1, AV4, AV5) with the single-bit BV/BO objects they duplicate.</li><li>Serial inputs and the S1-S7 terminals are ORed together.</li><li>Frequency objects use the o1-03 display units, which are not always Hz.</li></ul>
</section>
<h2 id="points">Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">123 of 123 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>6</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>38</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>11</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>59</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>123</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>89</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>34</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>6</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>28</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (99)</option><option value="%">% (11)</option><option value="Hz (display units per o1-03)">Hz (display units per o1-03) (3)</option><option value="A">A (2)</option><option value="s">s (2)</option><option value="V">V (2)</option><option value="h">h (1)</option><option value="kW">kW (1)</option><option value="kWh">kWh (1)</option><option value="RPM">RPM (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>77</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Analog Input 1 Level</td><td class="d">Shown as &#x27;Drv Anlog In 1 Level&#x27;; Modbus 004E</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="%" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Analog Input 2 Level</td><td class="d">Shown as &#x27;Drv Anlog In 2 Level&#x27;; Modbus 004F</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Display Format o1-03</td><td class="d">Modbus 0502</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Scale Format b5-20</td><td class="d">Modbus 01E2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Inverter Model o2-04</td><td class="d">Modbus 0508</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="9" data-acc="R" data-u="A" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Rated Current n9-01</td><td class="d">Modbus 05D0</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="1" data-acc="C" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Analog Output 1 Level</td><td class="d">Shown as &#x27;Drv Anlg Out1 Level&#x27;; Modbus 0007</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="2" data-acc="C" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">Analog Output 2 Level</td><td class="d">Shown as &#x27;Drv Anlg Out2 Level&#x27;; Modbus 0008</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="1" data-acc="C" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Operation Cmd (Bitmapped)</td><td class="d">Packed run/command word; Shown as &#x27;Operation Cmd&#x27;; Modbus 0001</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="2" data-acc="C" data-u="Hz (display units per o1-03)" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Frequency Command</td><td class="d">Frequency reference; Shown as &#x27;Frequency Cmd&#x27;; Modbus 0002</td><td class="u">Hz (display units per o1-03)</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="3" data-acc="C" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">PID Setpoint</td><td class="d">PID setpoint, 0-100 %; Shown as &#x27;PI Setpoint Cmd&#x27;; Modbus 0006</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="4" data-acc="C" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">MF Output Cmd (Bitmapped)</td><td class="d">Packed MF output word; Shown as &#x27;MF Output Cmd&#x27;; Modbus 0009</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="5" data-acc="C" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Reference Select Cmd (Bitmapped)</td><td class="d">Packed reference select word; Shown as &#x27;Reference Select Cmd&#x27;; Modbus 000F</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Drive Status (Bitmapped)</td><td class="d">Bitmap: run, reverse, ready, fault, outputs; Shown as &#x27;Drive Status&#x27;; Modbus 0020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Fault Details (Bitmapped)</td><td class="d">Bitmap of active fault groups; Shown as &#x27;Fault Details&#x27;; Modbus 0021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Data Link Status (Bitmapped)</td><td class="d">Bitmap of write/limit errors; Shown as &#x27;Data Link Status&#x27;; Modbus 0022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="9" data-acc="R" data-u="Hz (display units per o1-03)" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Frequency Reference</td><td class="d">Modbus 0040</td><td class="u">Hz (display units per o1-03)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="10" data-acc="R" data-u="Hz (display units per o1-03)" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Output Frequency</td><td class="d">Modbus 0041</td><td class="u">Hz (display units per o1-03)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="11" data-acc="R" data-u="V" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Output Voltage</td><td class="d">Modbus 0045</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="12" data-acc="R" data-u="A" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Output Current</td><td class="d">Modbus 0026</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="13" data-acc="R" data-u="kW" data-min="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Output Power</td><td class="d">Modbus 0047</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Torque Reference</td><td class="d">Modbus 0048</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MF Input Status</td><td class="d">Bitmap of multi-function input states</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Drive Status 2</td><td class="d">Bitmap of operating status flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">MF Output Status</td><td class="d">Bitmap of multi-function output states</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="18" data-acc="R" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">DC Bus Voltage</td><td class="d">Modbus 0031</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="19" data-acc="R" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">PID Feedback Level</td><td class="d">Shown as &#x27;PI Feedback Level&#x27;; Modbus 0038</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">PID Input Level</td><td class="d">Shown as &#x27;PI Input Level&#x27;; Modbus 0039</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">PID Output Level</td><td class="d">Shown as &#x27;PI Output Level&#x27;; Modbus 003A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">CPU Software</td><td class="d">Modbus 005B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Flash Number</td><td class="d">Modbus 004D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Comm Error Detail</td><td class="d">Bitmap of serial communication errors; Modbus 003D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">kVA Setting</td><td class="d">Modbus 0508</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Control Method</td><td class="d">Modbus 0043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="27" data-acc="W" data-u="s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Accel Time</td><td class="d">Modbus 0200</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="28" data-acc="W" data-u="s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Decel Time</td><td class="d">Modbus 0201</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Param Number</td><td class="d">Register number (decimal) for AV30; Shown as &#x27;Parameter Number&#x27;</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Param Data</td><td class="d">Data for the register in AV29; Shown as &#x27;Parameter Data&#x27;</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="33" data-acc="R" data-u="kWh" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Drive kWh Consumed</td><td class="d">Shown as &#x27;kWh Consumed&#x27;; Modbus 005C - 005D</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="35" data-acc="R" data-u="h" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Drive Run Time</td><td class="d">Modbus 004C</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="36" data-acc="R" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Out Freq in %</td><td class="d">Shown as &#x27;Output Freq in %&#x27;; Modbus 003F</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="37" data-acc="R" data-u="RPM" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Out Freq in RPM</td><td class="d">Shown as &#x27;Output Freq in RPM&#x27;; Modbus 003E</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="38" data-acc="R" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Torque Iq (U6-01)</td><td class="d">Modbus 0051</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Drive HOA Status</td><td class="d">Hand/Off/Auto state; Modbus 004B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="40" data-acc="R" data-u="" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Last Drive Fault</td><td class="d">Most recent fault code; Modbus 0081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Current Sys Fault</td><td class="d">Active fault code; Shown as &#x27;Current Sys Flt&#x27;; Modbus 0080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Drive Input Terminal 1</td><td class="d">Shown as &#x27;Input Terminal 1&#x27;; Modbus 002B: bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Drive Input Terminal 2</td><td class="d">Shown as &#x27;Input Terminal 2&#x27;; Modbus 002B: bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Drive Input Terminal 3</td><td class="d">Shown as &#x27;Input Terminal 3&#x27;; Modbus 002B: bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Drive Input Terminal 4</td><td class="d">Shown as &#x27;Input Terminal 4&#x27;; Modbus 002B: bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Drive Input Terminal 5</td><td class="d">Shown as &#x27;Input Terminal 5&#x27;; Modbus 002B: bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Drive Input Terminal 6</td><td class="d">Shown as &#x27;Input Terminal 6&#x27;; Modbus 002B: bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Drive Input Terminal 7</td><td class="d">Shown as &#x27;Input Terminal 7&#x27;; Modbus 002B: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Drive Multi-Function Out 1</td><td class="d">Shown as &#x27;Multi Function Out 1&#x27;; Modbus 0020: bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Drive Multi-Function Out 2</td><td class="d">Shown as &#x27;Multi Function Out 2&#x27;; Modbus 0020: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Drive Fault Status</td><td class="d">Modbus 004B: bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Drive Alarm Status</td><td class="d">Modbus 004B: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="57" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">MF Output M1-M2</td><td class="d">Shown as &#x27;MF Output, M1 - M2&#x27;; Modbus 0009: bit 0</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="58" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">MF Output M3-M4</td><td class="d">Shown as &#x27;MF Output, M3 - M4&#x27;; Modbus 0009: bit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="59" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">MF Output M5-M6</td><td class="d">Shown as &#x27;MF Output, M5 - M6&#x27;; Modbus 0009: bit 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="60" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Ref Sel: PID Setpoint</td><td class="d">Shown as &#x27;Ref Sel: PI Setpoint&#x27;; Modbus 000F: bit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Ref Sel: Term S5 IN</td><td class="d">Modbus 000F: bit 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Ref Sel: Term S6 IN</td><td class="d">Modbus 000F: bit 9</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Refl Sel: Term S7 IN</td><td class="d">Shown as &#x27;Ref Sel: Term S7 In&#x27;; Modbus 000F: bit 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">RUN FWD</td><td class="d">Run forward command; Shown as &#x27;Run FWD Cmd&#x27;; Modbus 0001: bit 0</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: RUN, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">RUN REV</td><td class="d">Run reverse command; Shown as &#x27;Run REV Cmd&#x27;; Modbus 0001: bit 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: REV, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">EXT FAULT</td><td class="d">Shown as &#x27;Ext Fault Cmd&#x27;; Modbus 0001: bit 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: FAULT, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="4" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">FAULT RESET</td><td class="d">Reset drive fault; Shown as &#x27;Fault Reset Cmd&#x27;; Modbus 0001: bit 3</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: RESET, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">COM NET</td><td class="d">Network frequency reference; Shown as &#x27;Com Net Cmd&#x27;; internal, no Modbus register</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: COM, Inactive: LOCAL</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">COM CNTRL</td><td class="d">Network run command; Shown as &#x27;Com Cntrl Cmd&#x27;; internal, no Modbus register</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: COM, Inactive: LOCAL</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">MF Input 3 Cmd</td><td class="d">Modbus 0001: bit 6</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">MF Input 4 Cmd</td><td class="d">Modbus 0001: bit 7</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">MF Input 5 Cmd</td><td class="d">Modbus 0001: bit 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">MF Input 6 Cmd</td><td class="d">Modbus 0001: bit 9</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">MF Input 7 Cmd</td><td class="d">Modbus 0001: bit 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Set Fault Contact Cmd</td><td class="d">Shown as &#x27;Set Flt Contact Cmd&#x27;; Modbus 0009: bit 6</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ENABLE, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">RUN-STOP</td><td class="d">Modbus 0020: bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: RUN, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">REV-FWD</td><td class="d">Modbus 0020: bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: REV, Inactive: FWD</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">READY</td><td class="d">Modbus 0020: bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: READY, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">FAULT</td><td class="d">Modbus 0020: bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: FAULTED, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Data Set Error</td><td class="d">Modbus 0020: bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ERROR, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Overcurrent - Ground Fault</td><td class="d">Shown as &#x27;OverCurrent- Gnd Flt&#x27;; Modbus 0021: bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OC-GF, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Main Circuit Overvoltage</td><td class="d">Shown as &#x27;Main Ckt OverVoltage&#x27;; Modbus 0021: bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OV, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Drive Overload</td><td class="d">Modbus 0021: bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OL2, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Drive Overheat</td><td class="d">Modbus 0021: bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OH1-OH2, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Fuse Blown</td><td class="d">Modbus 0021: bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: PUF, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">PID Feedback Loss</td><td class="d">Shown as &#x27;PI Feedback Loss&#x27;; Modbus 0021: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: FBL, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">External Fault</td><td class="d">Modbus 0021: bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: EF0-EF, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Hardware Error</td><td class="d">Modbus 0021: bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: CPF, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Mtr Ovrld-OvrTorque</td><td class="d">Modbus 0021: bit 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OL1-OL3, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Overspeed</td><td class="d">Modbus 0021: bit 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OS-DEV, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Main CKT Undervoltage</td><td class="d">Shown as &#x27;Main Ckt UndrVoltage&#x27;; Modbus 0021: bit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: UV, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">MCU, Cntl Pwr Sy Err</td><td class="d">Shown as &#x27;MCU Cntrl Pwr Sy Err&#x27;; Modbus 0021: bit 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: UV1-2-3, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Output Phase Loss</td><td class="d">Modbus 0021: bit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: LF, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Communication Error</td><td class="d">Modbus 0021: bit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: CE, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Operator Disconnect</td><td class="d">Modbus 0021: bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OPR, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Operating</td><td class="d">Modbus 002C: bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: OPERATING, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Zero Speed</td><td class="d">Modbus 002C: bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Frequency Agree</td><td class="d">Modbus 002C: bit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Desired Frequency Agree</td><td class="d">Shown as &#x27;Desired Freq Agree&#x27;; Modbus 002C: bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Frequency Detect 1</td><td class="d">Modbus 002C: bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Frequency Detect 2</td><td class="d">Modbus 002C: bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Drive Startup Complete</td><td class="d">Shown as &#x27;Drv Startup Complete&#x27;; Modbus 002C: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Low Voltage Detect</td><td class="d">Modbus 002C: bit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Base Block</td><td class="d">Modbus 002C: bit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Frequency Reference Mode</td><td class="d">Shown as &#x27;Frequency Ref Mode&#x27;; Modbus 002C: bit 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: LOCAL, Inactive: COM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Run Command Mode</td><td class="d">Modbus 002C: bit 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: LOCAL, Inactive: COM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Overtorque Detect</td><td class="d">Modbus 002C: bit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Frequency Refer Lost</td><td class="d">Shown as &#x27;Frequency Ref Loss&#x27;; Modbus 002C: bit 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Retry Error</td><td class="d">Modbus 002C: bit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Modbus Comms Error</td><td class="d">Modbus 002C: bit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Modbus Timeout Error</td><td class="d">Modbus 002C: bit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">CRC Error</td><td class="d">Modbus 003D: bit 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Invalid Data Length</td><td class="d">Modbus 003D: bit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Parity Error</td><td class="d">Modbus 003D: bit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Overrun Error</td><td class="d">Modbus 003D: bit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Framing Error</td><td class="d">Modbus 003D: bit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Timeout Error</td><td class="d">Modbus 003D: bit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Parameter Accept</td><td class="d">ON = apply AV29/AV30 write to RAM only; internal, no Modbus register</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Parameter Enter</td><td class="d">ON = apply AV29/AV30 write and save to EEPROM; internal, no Modbus register</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Drive Comm Error</td><td class="d">Shown as &#x27;Drive Comms Error&#x27;; Modbus 002C: bit F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="60" data-acc="C" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Emergency Override Drive Reverse</td><td class="d">Emergency override, drive reverse; Shown as &#x27;Em Over DRV REV CMD&#x27;; internal, no Modbus register</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="63" data-acc="C" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Emergency Override Drive Forward</td><td class="d">Emergency override, drive forward; Shown as &#x27;Em Over DRV FWD CMD&#x27;; internal, no Modbus register</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Active: ON, Inactive: OFF</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Yaskawa HV600 HVAC drive point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Analog Input 1 Level</li><li><a href="#obj-ai-2"><code>AI2</code></a>Analog Input 2 Level</li><li><a href="#obj-ai-6"><code>AI6</code></a>Display Format o1-03</li><li><a href="#obj-ai-7"><code>AI7</code></a>Scale Format b5-20</li><li><a href="#obj-ai-8"><code>AI8</code></a>Inverter Model o2-04</li><li><a href="#obj-ai-9"><code>AI9</code></a>Rated Current n9-01</li><li><a href="#obj-ao-1"><code>AO1</code></a>Analog Output 1 Level</li><li><a href="#obj-ao-2"><code>AO2</code></a>Analog Output 2 Level</li><li><a href="#obj-av-1"><code>AV1</code></a>Operation Cmd (Bitmapped)</li><li><a href="#obj-av-2"><code>AV2</code></a>Frequency Command</li><li><a href="#obj-av-3"><code>AV3</code></a>PID Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>MF Output Cmd (Bitmapped)</li><li><a href="#obj-av-5"><code>AV5</code></a>Reference Select Cmd (Bitmapped)</li><li><a href="#obj-av-6"><code>AV6</code></a>Drive Status (Bitmapped)</li><li><a href="#obj-av-7"><code>AV7</code></a>Fault Details (Bitmapped)</li><li><a href="#obj-av-8"><code>AV8</code></a>Data Link Status (Bitmapped)</li><li><a href="#obj-av-9"><code>AV9</code></a>Frequency Reference</li><li><a href="#obj-av-10"><code>AV10</code></a>Output Frequency</li><li><a href="#obj-av-11"><code>AV11</code></a>Output Voltage</li><li><a href="#obj-av-12"><code>AV12</code></a>Output Current</li><li><a href="#obj-av-13"><code>AV13</code></a>Output Power</li><li><a href="#obj-av-14"><code>AV14</code></a>Torque Reference</li><li><a href="#obj-av-15"><code>AV15</code></a>MF Input Status</li><li><a href="#obj-av-16"><code>AV16</code></a>Drive Status 2</li><li><a href="#obj-av-17"><code>AV17</code></a>MF Output Status</li><li><a href="#obj-av-18"><code>AV18</code></a>DC Bus Voltage</li><li><a href="#obj-av-19"><code>AV19</code></a>PID Feedback Level</li><li><a href="#obj-av-20"><code>AV20</code></a>PID Input Level</li><li><a href="#obj-av-21"><code>AV21</code></a>PID Output Level</li><li><a href="#obj-av-22"><code>AV22</code></a>CPU Software</li><li><a href="#obj-av-23"><code>AV23</code></a>Flash Number</li><li><a href="#obj-av-24"><code>AV24</code></a>Comm Error Detail</li><li><a href="#obj-av-25"><code>AV25</code></a>kVA Setting</li><li><a href="#obj-av-26"><code>AV26</code></a>Control Method</li><li><a href="#obj-av-27"><code>AV27</code></a>Accel Time</li><li><a href="#obj-av-28"><code>AV28</code></a>Decel Time</li><li><a href="#obj-av-29"><code>AV29</code></a>Param Number</li><li><a href="#obj-av-30"><code>AV30</code></a>Param Data</li><li><a href="#obj-av-33"><code>AV33</code></a>Drive kWh Consumed</li><li><a href="#obj-av-35"><code>AV35</code></a>Drive Run Time</li><li><a href="#obj-av-36"><code>AV36</code></a>Out Freq in %</li><li><a href="#obj-av-37"><code>AV37</code></a>Out Freq in RPM</li><li><a href="#obj-av-38"><code>AV38</code></a>Torque Iq (U6-01)</li><li><a href="#obj-av-39"><code>AV39</code></a>Drive HOA Status</li><li><a href="#obj-av-40"><code>AV40</code></a>Last Drive Fault</li><li><a href="#obj-av-42"><code>AV42</code></a>Current Sys Fault</li><li><a href="#obj-bi-1"><code>BI1</code></a>Drive Input Terminal 1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Drive Input Terminal 2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Drive Input Terminal 3</li><li><a href="#obj-bi-4"><code>BI4</code></a>Drive Input Terminal 4</li><li><a href="#obj-bi-5"><code>BI5</code></a>Drive Input Terminal 5</li><li><a href="#obj-bi-6"><code>BI6</code></a>Drive Input Terminal 6</li><li><a href="#obj-bi-7"><code>BI7</code></a>Drive Input Terminal 7</li><li><a href="#obj-bi-8"><code>BI8</code></a>Drive Multi-Function Out 1</li><li><a href="#obj-bi-9"><code>BI9</code></a>Drive Multi-Function Out 2</li><li><a href="#obj-bi-28"><code>BI28</code></a>Drive Fault Status</li><li><a href="#obj-bi-29"><code>BI29</code></a>Drive Alarm Status</li><li><a href="#obj-bo-1"><code>BO1</code></a>MF Output M1-M2</li><li><a href="#obj-bo-2"><code>BO2</code></a>MF Output M3-M4</li><li><a href="#obj-bo-3"><code>BO3</code></a>MF Output M5-M6</li><li><a href="#obj-bo-4"><code>BO4</code></a>Ref Sel: PID Setpoint</li><li><a href="#obj-bo-5"><code>BO5</code></a>Ref Sel: Term S5 IN</li><li><a href="#obj-bo-6"><code>BO6</code></a>Ref Sel: Term S6 IN</li><li><a href="#obj-bo-7"><code>BO7</code></a>Refl Sel: Term S7 IN</li><li><a href="#obj-bv-1"><code>BV1</code></a>RUN FWD</li><li><a href="#obj-bv-2"><code>BV2</code></a>RUN REV</li><li><a href="#obj-bv-3"><code>BV3</code></a>EXT FAULT</li><li><a href="#obj-bv-4"><code>BV4</code></a>FAULT RESET</li><li><a href="#obj-bv-5"><code>BV5</code></a>COM NET</li><li><a href="#obj-bv-6"><code>BV6</code></a>COM CNTRL</li><li><a href="#obj-bv-7"><code>BV7</code></a>MF Input 3 Cmd</li><li><a href="#obj-bv-8"><code>BV8</code></a>MF Input 4 Cmd</li><li><a href="#obj-bv-9"><code>BV9</code></a>MF Input 5 Cmd</li><li><a href="#obj-bv-10"><code>BV10</code></a>MF Input 6 Cmd</li><li><a href="#obj-bv-11"><code>BV11</code></a>MF Input 7 Cmd</li><li><a href="#obj-bv-12"><code>BV12</code></a>Set Fault Contact Cmd</li><li><a href="#obj-bv-13"><code>BV13</code></a>RUN-STOP</li><li><a href="#obj-bv-14"><code>BV14</code></a>REV-FWD</li><li><a href="#obj-bv-15"><code>BV15</code></a>READY</li><li><a href="#obj-bv-16"><code>BV16</code></a>FAULT</li><li><a href="#obj-bv-17"><code>BV17</code></a>Data Set Error</li><li><a href="#obj-bv-18"><code>BV18</code></a>Overcurrent - Ground Fault</li><li><a href="#obj-bv-19"><code>BV19</code></a>Main Circuit Overvoltage</li><li><a href="#obj-bv-20"><code>BV20</code></a>Drive Overload</li><li><a href="#obj-bv-21"><code>BV21</code></a>Drive Overheat</li><li><a href="#obj-bv-22"><code>BV22</code></a>Fuse Blown</li><li><a href="#obj-bv-23"><code>BV23</code></a>PID Feedback Loss</li><li><a href="#obj-bv-24"><code>BV24</code></a>External Fault</li><li><a href="#obj-bv-25"><code>BV25</code></a>Hardware Error</li><li><a href="#obj-bv-26"><code>BV26</code></a>Mtr Ovrld-OvrTorque</li><li><a href="#obj-bv-27"><code>BV27</code></a>Overspeed</li><li><a href="#obj-bv-28"><code>BV28</code></a>Main CKT Undervoltage</li><li><a href="#obj-bv-29"><code>BV29</code></a>MCU, Cntl Pwr Sy Err</li><li><a href="#obj-bv-30"><code>BV30</code></a>Output Phase Loss</li><li><a href="#obj-bv-31"><code>BV31</code></a>Communication Error</li><li><a href="#obj-bv-32"><code>BV32</code></a>Operator Disconnect</li><li><a href="#obj-bv-33"><code>BV33</code></a>Operating</li><li><a href="#obj-bv-34"><code>BV34</code></a>Zero Speed</li><li><a href="#obj-bv-35"><code>BV35</code></a>Frequency Agree</li><li><a href="#obj-bv-36"><code>BV36</code></a>Desired Frequency Agree</li><li><a href="#obj-bv-37"><code>BV37</code></a>Frequency Detect 1</li><li><a href="#obj-bv-38"><code>BV38</code></a>Frequency Detect 2</li><li><a href="#obj-bv-39"><code>BV39</code></a>Drive Startup Complete</li><li><a href="#obj-bv-40"><code>BV40</code></a>Low Voltage Detect</li><li><a href="#obj-bv-41"><code>BV41</code></a>Base Block</li><li><a href="#obj-bv-42"><code>BV42</code></a>Frequency Reference Mode</li><li><a href="#obj-bv-43"><code>BV43</code></a>Run Command Mode</li><li><a href="#obj-bv-44"><code>BV44</code></a>Overtorque Detect</li><li><a href="#obj-bv-45"><code>BV45</code></a>Frequency Refer Lost</li><li><a href="#obj-bv-46"><code>BV46</code></a>Retry Error</li><li><a href="#obj-bv-47"><code>BV47</code></a>Modbus Comms Error</li><li><a href="#obj-bv-48"><code>BV48</code></a>Modbus Timeout Error</li><li><a href="#obj-bv-49"><code>BV49</code></a>CRC Error</li><li><a href="#obj-bv-50"><code>BV50</code></a>Invalid Data Length</li><li><a href="#obj-bv-51"><code>BV51</code></a>Parity Error</li><li><a href="#obj-bv-52"><code>BV52</code></a>Overrun Error</li><li><a href="#obj-bv-53"><code>BV53</code></a>Framing Error</li><li><a href="#obj-bv-54"><code>BV54</code></a>Timeout Error</li><li><a href="#obj-bv-55"><code>BV55</code></a>Parameter Accept</li><li><a href="#obj-bv-56"><code>BV56</code></a>Parameter Enter</li><li><a href="#obj-bv-57"><code>BV57</code></a>Drive Comm Error</li><li><a href="#obj-bv-60"><code>BV60</code></a>Emergency Override Drive Reverse</li><li><a href="#obj-bv-63"><code>BV63</code></a>Emergency Override Drive Forward</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects marked Not Used (AI3-AI5, AV31, AV32, AV34, AV41, BI10-BI27, BI30, BV58, BV59, BV61, BV62) are left out. The manual prints BI17 as B17.</li><li>Each object has a long name and a shorter network display name; the long name is listed and the display name is given as &#x27;Shown as&#x27; in the description.</li><li>AV1, AV4 and AV5 are packed command words; the manual says not to use AV1 with BV1-BV11 or AV5, AV4 with BO1-BO3 or BV12, or AV5 with AV1, BO4 or BV9-BV11.</li><li>Frequency units follow the o1-03 display setting.</li><li>AV29/AV30 with BV55/BV56 read and write drive parameters that are not in the object list.</li><li>Each description gives the drive Modbus register where the manual lists one (hex).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the HV600 HVAC drive (embedded BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) have?</summary><p>This list has 123 BACnet objects: 6 analog inputs, 2 analog outputs, 38 analog values, 11 binary inputs, 7 binary outputs, 59 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet points are writable?</summary><p>34 of the 123 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) BACnet documentation?</summary><p>The source is YASKAWA HV600 Drive Technical Reference (section 6.3, BACnet Communications) (SIEPC71061732F), revision 2024-02, published free by Yaskawa at https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&amp;cmd=documents&amp;documentName=SIEPC71061732.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?</summary><p>Start with BV 1 RUN FWD (Start/stop from the BMS (drive)); AV 2 Frequency Command (Frequency reference, units per o1-03); BV 4 FAULT RESET (Reset a tripped drive); BV 13 RUN-STOP (Running status); BV 15 READY (Drive ready to run); AV 10 Output Frequency (Output frequency, units per o1-03); AV 12 Output Current (Motor amps); AV 13 Output Power (Drive power in kW); BV 16 FAULT (Any active drive fault); AV 40 Last Drive Fault (Most recent fault code).</p></details><details><summary>How do I enable BMS control of the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?</summary><p>Set b1-01 Frequency Reference Selection 1 = 2 (Serial Communications) and b1-02 Run Command Selection 1 = 2 (Serial Communications); b1-02 = 7, 8 or 9 combine the keypad AUTO command with terminal, serial or option run. With H5-12 = 0, BV1 runs forward and BV2 runs reverse. Monitoring, parameter access, fault reset and the multi-function inputs work whatever b1-01/b1-02 are set to.</p></details><details><summary>Does the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?</summary><p>H5-05 = 1 (default) turns on CE detection: if the drive gets no data from the master for H5-09 (0.0-10.0 s, default 2.0 s) it acts per H5-04: 0 ramp to stop, 1 coast, 2 fast stop (C1-09), 3 alarm only and keep running (default), 4 run at the H5-34 speed (H5-35 can then coast to stop with a CE fault after a set time).</p></details><details><summary>Can the BMS supply sensor values to the Yaskawa HV600 HVAC drive (embedded BACnet MS/TP)?</summary><p>AV3 PID Setpoint lets the BMS write the PID setpoint (0-100 %); BO4 Ref Sel: PID Setpoint (or AV5 bit 1) selects it. The object list has no writable PID feedback.</p></details><details><summary>How do I check these points on the real HV600 HVAC drive (embedded BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Yaskawa BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/yaskawa/hv600-bypass" data-row><span class="k">Variable frequency drive with bypass (HVAC)</span><h3>Yaskawa HV600 Narrow &amp; Enclosed Bypass (BACnet MS/TP)</h3><p>Yaskawa HV600 Narrow and Enclosed Bypass packages (H6B models) connected to BACnet MS/TP at the bypass controller.</p><div class="meta">192 objects &middot; 51 writable &middot; SIEPYAIH6B01F</div><span class="sr-only"> Also known as: HV600 Bypass, HV600 Narrow Bypass, HV600 Enclosed Bypass, H6B1, H6BP, HV600 bypass controller, SIEPYAIH6B01</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/johb-smp3-bacnet-ip" data-row><span class="k">Variable frequency drive BACnet IP option card</span><h3>Yaskawa JOHB-SMP3 BACnet/IP option (HV600, Z1000U, GA800 drives)</h3><p>Yaskawa HV600, FP605, Z1000U, GA500, GA700 and GA800 drives and HV600/FP605 bypasses fitted with the JOHB-SMP3 card.</p><div class="meta">213 objects &middot; 67 writable &middot; SIEP C730600 0MB</div><span class="sr-only"> Also known as: JOHB-SMP3, SMP3, HV600 BACnet/IP, Z1000U BACnet/IP, FP605 BACnet/IP, GA800 BACnet/IP, SIEP C730600 0MB</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/si-b3-bacnet-mstp" data-row><span class="k">Variable frequency drive BACnet MS/TP option card</span><h3>Yaskawa SI-B3 BACnet MS/TP option (A1000, P1000, U1000, FP605 drives)</h3><p>Yaskawa A1000, P1000, iQpump1000, U1000, FP605 and iQpump605 drives fitted with the SI-B3 BACnet MS/TP option card.</p><div class="meta">121 objects &middot; 32 writable &middot; TOEP YAICOM 22B</div><span class="sr-only"> Also known as: SI-B3, SI-B3/V, A1000 BACnet, P1000 BACnet, iQpump1000 BACnet, U1000 BACnet, FP605 BACnet, iQpump605 BACnet, TOEPYAICOM22</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/v1000-si-b3" data-row><span class="k">Variable frequency drive BACnet MS/TP option card</span><h3>Yaskawa SI-B3/V BACnet MS/TP option (V1000 drive)</h3><p>Yaskawa V1000 compact drives (CIMR-VA, software VST910120 and later) fitted with the SI-B3/V BACnet MS/TP option.</p><div class="meta">120 objects &middot; 31 writable &middot; TOEP YAICOM 19B</div><span class="sr-only"> Also known as: SI-B3/V, SI-B3 V1000, V1000 BACnet, V1000 BACnet MS/TP, CIMR-VA BACnet, TOEP YAICOM 19</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/z1000-bypass" data-row><span class="k">Variable frequency drive with bypass (HVAC)</span><h3>Yaskawa Z1000 Bypass (BACnet MS/TP)</h3><p>Yaskawa Z1000 Bypass packages (Z1B1, 208 V and 480 V) connected to BACnet MS/TP at the bypass controller.</p><div class="meta">192 objects &middot; 52 writable &middot; SIEP YAIZ1B 01F</div><span class="sr-only"> Also known as: Z1000 Bypass, Z1B1, Z1000 drive bypass, Z1000 bypass controller, SIEP YAIZ1B 01</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/z1000" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Yaskawa Z1000 HVAC drive (embedded BACnet MS/TP)</h3><p>Yaskawa Z1000 HVAC fan and pump drives (CIMR-ZU, 200 V and 400 V class) using the built-in RS-485 port with H5-08 set to BACnet.</p><div class="meta">107 objects &middot; 32 writable &middot; SIEP C710616 45F</div><span class="sr-only"> Also known as: Z1000, CIMR-ZU, CIMR-ZUA, Z1000 AC Drive for HVAC Fan and Pump, SIEP C710616 45</span></a></li><li><a class="card" href="/bacnet-points-lists/yaskawa/z1000u-bypass" data-row><span class="k">Variable frequency drive with bypass (HVAC)</span><h3>Yaskawa Z1000U HVAC Matrix Bypass (BACnet MS/TP)</h3><p>Yaskawa Z1000U HVAC Matrix low-harmonic drive bypass packages (Z1D1, 208 V and 480 V) connected to BACnet MS/TP at the bypass controller.</p><div class="meta">181 objects &middot; 52 writable &middot; SIEP YAIZ1D 01E</div><span class="sr-only"> Also known as: Z1000U Bypass, Z1000U Matrix Bypass, Z1D1, Z1000U HVAC MATRIX Drive Bypass, Z1000U low harmonic bypass, SIEP YAIZ1D 01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.yaskawa.com/delegate/getAttachment?documentId=SIEPC71061732&amp;cmd=documents&amp;documentName=SIEPC71061732.pdf" rel="nofollow noopener" target="_blank">YASKAWA HV600 Drive Technical Reference (section 6.3, BACnet Communications) &middot; SIEPC71061732F &middot; rev. 2024-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
