<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>York YK EM/SSS E-Link BACnet Points List | Easy BACnet</title>
<meta name="description" content="York YK EM/SSS E-Link BACnet points list: 73 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 4 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="York YK EM/SSS E-Link BACnet Points List | Easy BACnet">
<meta property="og:description" content="York YK EM/SSS E-Link BACnet points list: 73 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 4 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="York YK EM/SSS E-Link BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="York YK EM/SSS E-Link BACnet points list: 73 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 4 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link",
   "url": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link",
   "name": "York YK EM/SSS E-Link BACnet Points List | Easy BACnet",
   "description": "York YK EM/SSS E-Link BACnet points list: 73 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 4 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link#dataset",
   "name": "York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet Points List",
   "description": "The E-Link gateway reads the YK OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects. The EM/SSS sheet covers remote setpoint, current limit and run/stop, water temperatures and pressures, motor phase currents and voltages (solid-state starter), input power and energy, and the operation, safety, cycling and warning codes. York YK EM/SSS E-Link BACnet points list: 73 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 4 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link",
   "keywords": [
    "York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet Points List",
    "York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet objects",
    "York BACnet",
    "YORK YK BACnet points list",
    "YK OptiView BACnet points list",
    "YK SSS BACnet points list",
    "YK EM starter BACnet points list",
    "E-Link BACnet points list",
    "eLink BACnet points list",
    "YorkTalk 3 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "YK OptiView BAS E-Link points list, tab YK EM or SSS",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content",
    "author": {
     "@type": "Organization",
     "name": "York"
    }
   },
   "about": {
    "@type": "Product",
    "name": "York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)",
    "brand": {
     "@type": "Brand",
     "name": "York"
    },
    "category": "Water-cooled centrifugal chiller (via E-Link gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 73 BACnet objects: 58 analog values, 7 binary values, 8 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "4 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is YK OptiView BAS E-Link points list, tab YK EM or SSS, revision 2019-04-12 (Rev K_04d), published free by York at https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 REM RUN STOP CMD (Remote start/stop (1 = run)); AV 1 REM LEAVING CH LIQ TEMP SP (Remote leaving chilled liquid setpoint); AV 2 REM MOTOR CURRENT SP (Remote current limit, %); MV 5 UNIT CONTROL SOURCE (Must read ISN (BAS) for BMS control); MV 1 UNIT OPERATION CODE (Unit operating status code); BV 5 COMPR MOTOR STATUS (Chiller running); AV 5 LEAVING CH LIQ TEMP (Leaving chilled liquid temperature); AV 6 ENTERING CH LIQ TEMP (Entering chilled liquid temperature); MV 2 UNIT SAFETY FAULT CODE (Safety (shutdown) fault code); MV 4 UNIT WARNING CODE (Active warning code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "York",
     "item": "https://easybacnet.com/bacnet-points-lists/york/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)",
     "item": "https://easybacnet.com/bacnet-points-lists/york/yk-em-sss-e-link"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/york/">York</a></li><li aria-current="page">YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</li></ol>
<p class="eyebrow">Water-cooled centrifugal chiller (via E-Link gateway) &middot; BACnet points list</p><h1><span class="mfr">York</span> YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The E-Link gateway reads the YK OptiView microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus objects. The EM/SSS sheet covers remote setpoint, current limit and run/stop, water temperatures and pressures, motor phase currents and voltages (solid-state starter), input power and energy, and the operation, safety, cycling and warning codes.</p>
<p>This page lists <strong>73 BACnet objects</strong> for the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) &mdash; 4 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from York&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/york/">York</a></dd></div><div><dt>Model</dt><dd>YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</dd></div><div><dt>Equipment</dt><dd>Water-cooled centrifugal chiller (via E-Link gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>73 (4 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>YORK YK, YK OptiView, YK SSS, YK EM starter, E-Link, eLink, YorkTalk 3</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content" rel="nofollow noopener" target="_blank">YK OptiView BAS E-Link points list, tab YK EM or SSS &middot; rev. 2019-04-12 (Rev K_04d)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/york/yk-em-sss-e-link.csv" rel="nofollow" download>Download CSV <small>73 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/york/yk-em-sss-e-link-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/york/yk-em-sss-e-link.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=york/yk-em-sss-e-link">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against York&rsquo;s current documentation and the live
device before use. Not official York information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</h2>
<div class="answer"><b>Integration in brief</b><p>Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">REM RUN STOP CMD</td><td>Remote start/stop (1 = run)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">REM LEAVING CH LIQ TEMP SP</td><td>Remote leaving chilled liquid setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">REM MOTOR CURRENT SP</td><td>Remote current limit, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">UNIT CONTROL SOURCE</td><td>Must read ISN (BAS) for BMS control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">UNIT OPERATION CODE</td><td>Unit operating status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">COMPR MOTOR STATUS</td><td>Chiller running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">LEAVING CH LIQ TEMP</td><td>Leaving chilled liquid temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">ENTERING CH LIQ TEMP</td><td>Entering chilled liquid temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">UNIT SAFETY FAULT CODE</td><td>Safety (shutdown) fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">UNIT WARNING CODE</td><td>Active warning code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The E-Link gateway talks to the chiller microboard over YorkTalk 3 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.</li><li>Check the chiller program version against the sheet&#x27;s version table; availability codes (S/O/N) are per version.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Status codes are multistate values offset by 1 from the printed code tables.</li><li>Points marked optional (O) on the sheet report only on units with that option or program version.</li></ul>
</section>
<h2 id="points">York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">73 of 73 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>58</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>7</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>8</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>73</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>69</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>4</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (24)</option><option value="°F">°F (25)</option><option value="%">% (8)</option><option value="psig">psig (4)</option><option value="A">A (3)</option><option value="V">V (3)</option><option value="hours">hours (1)</option><option value="Hz">Hz (1)</option><option value="kW">kW (1)</option><option value="kWh">kWh (1)</option><option value="min">min (1)</option><option value="psid">psid (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">REM LEAVING CH LIQ TEMP SP</td><td class="d">Remote Leaving Chilled Liquid Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">REM MOTOR CURRENT SP</td><td class="d">Remote Motor Current Limit Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">REM HEATING SP</td><td class="d">Remote Leaving Cond Liquid Setpoint (Heat Recovery &amp; Heat Pump)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">REM RUN STOP CMD</td><td class="d">Remote Run/Stop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">LEAVING CH LIQ TEMP</td><td class="d">Leaving Chilled Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">ENTERING CH LIQ TEMP</td><td class="d">Entering Chilled Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="psig" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">EVAPORATOR PRESSURE</td><td class="d">Evaporator Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="psig" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">CONDENSER PRESSURE</td><td class="d">Condenser Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="psid" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">OIL DIFERENTIAL PRESSURE</td><td class="d">Oil Pressure Differential</td><td class="u">psid</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">ENTERING COND WATER TEMP</td><td class="d">Entering Condenser Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">LEAVING COND WATER TEMP</td><td class="d">Leaving Condenser Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">MOTOR CURRENT PCT FLA</td><td class="d">Motor Current Percent FLA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="A" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">MOTOR PHASE A CURRENT</td><td class="d">Motor Phase A Current (LV and MV SSS only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="A" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MOTOR PHASE B CURRENT</td><td class="d">Motor Phase B Current (LV and MV SSS only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="A" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MOTOR PHASE C CURRENT</td><td class="d">Motor Phase C Current (LV and MV SSS only)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="V" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">MOTOR PHASE A VOLTAGE</td><td class="d">Motor Phase A Voltage (LV and MV SSS only)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="V" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">MOTOR PHASE B VOLTAGE</td><td class="d">Motor Phase B Voltage (LV and MV SSS only)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">MOTOR PHASE C VOLTAGE</td><td class="d">Motor Phase C Voltage (LV and MV SSS only)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">LEAVING CH LIQ TEMP ACT SP</td><td class="d">Leaving Chilled Liquid Setpoint - Selected</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">MOTOR CURRENT LIMIT ACTIVE SP</td><td class="d">Motor Current Limit Setpoint - Selected</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">EVAP SATURATION TEMP</td><td class="d">Evaporator Saturation Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">COND SATURATION TEMP</td><td class="d">Condenser Saturation Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">DISCHARGE TEMP</td><td class="d">Discharge Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">OIL SUMP TEMPERATURE</td><td class="d">Oil Sump Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">COND REFRIGERANT LEVEL</td><td class="d">Condenser Refrigerant Level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="hours" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">OPERATING HOURS</td><td class="d">Operating Hours</td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">NUMBER OF STARTS</td><td class="d">Number of Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="psig" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">OIL SUMP PRESSURE</td><td class="d">Oil Sump Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="psig" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">OIL PUMP PRESSURE</td><td class="d">Oil Pump Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">COMPR MOTOR STATUS</td><td class="d">Motor Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">LIQUID LINE SOLENOID</td><td class="d">Liquid Line Solenoid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">CH LIQ PUMP STAT</td><td class="d">Chilled Liquid Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">START STOP SWITCH STATUS</td><td class="d">Panel Stop Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">CH LIQ FLOW SWITCH STAT</td><td class="d">Chilled Liquid Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">CND FLOW SWITCH STAT</td><td class="d">Condenser Liquid Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">UNIT OPERATION CODE</td><td class="d">Unit Operation Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">UNIT SAFETY FAULT CODE</td><td class="d">Unit Safety Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="3" data-acc="R" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">UNIT CYCLING FAULT CODE</td><td class="d">Unit Cycling Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">UNIT WARNING CODE</td><td class="d">Unit Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">UNIT CONTROL SOURCE</td><td class="d">Unit Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">UNIT MODIFIED RUN CODE</td><td class="d">Unit Modified Run Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">UNIT START INHIBIT CODE</td><td class="d">Unit Start Inhibit Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">UNIT INTERNAL FAULT CODE</td><td class="d">Unit Internal Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">PROX SENSOR ACT POS</td><td class="d">High Speed Thrust Bearing Proximity Position (K comps only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">PROX SENSOR REF POS</td><td class="d">High Speed Thrust Bearing Proximity Reference (K comps only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="34" data-acc="R" data-u="%" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">HEAT REC HEAD PRESS VLV CMD</td><td class="d">Heat Recovery/Head Pressure Control Valve Cmd (HR &amp; HPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="35" data-acc="R" data-u="min" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ANTI RECYCLE TIME REMAIN</td><td class="d">Anti-Recycle Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">MTR SHAFT END VIBR</td><td class="d">Motor Bearing Shaft End Vibration (MM &amp; Motor Vib Mon)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">MTR OP SHAFT END VIBR</td><td class="d">Motor Bearing Opposite Shaft End Vibration (MM &amp; Motor Vib Mon)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="107" data-acc="R" data-u="°F" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">MTR SHAFT END TEMP</td><td class="d">Motor Bearing Shaft End Temperature (MM &amp; Motor Temp Mon)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="108" data-acc="R" data-u="°F" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">MTR OP SHAFT END TEMP</td><td class="d">Motor Bearing Opposite Shaft End Temperature (MM &amp; Motor Temp)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="109" data-acc="R" data-u="°F" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">MTR WINDING AVG TEMP</td><td class="d">Average Winding Temperature (MM &amp; Motor Temp Mon)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="112" data-acc="R" data-u="%" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">PRE ROTATION VANES POS</td><td class="d">Pre Rotation Vanes (PRV) Position (HGBP or VGD enabled only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="114" data-acc="R" data-u="%" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">COND REFRIGERANT LEVEL SP</td><td class="d">Condenser Refrigerant Level Setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="115" data-acc="R" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">DROP LEG REFRIG TEMP</td><td class="d">Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="116" data-acc="R" data-u="°F" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">LEAVING HEAT COND LIQ TEMP</td><td class="d">Leaving Heating Condenser Liquid Temperature (HR only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="117" data-acc="R" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">HEATING ACTIVE SP</td><td class="d">Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="118" data-acc="R" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">HEAT REC HEAD PRESS VLV CMD</td><td class="d">Heat Recovery/Head Pressure Control Valve Cmd (HR &amp; HPC only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="119" data-acc="R" data-u="kW" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">INPUT POWER</td><td class="d">Input Power (LV and MV SSS only)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="120" data-acc="R" data-u="kWh" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">INPUT KWH</td><td class="d">Input Kilowatt Hours (LV and MV SSS only)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">INPUT KWH LO</td><td class="d">Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">INPUT KWH OFFSET</td><td class="d">Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">OPERATING HOURS LO</td><td class="d">Operating Hours Low (see note 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">OPERATING HOURS OFFSET</td><td class="d">Operating Hours Offset (see note 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="126" data-acc="R" data-u="°F" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">HP LEAVING COND LIQ SP LOCAL</td><td class="d">Local Leaving Condenser Liquid Setpoint (Heat Pump only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="130" data-acc="R" data-u="°F" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">MTR WINDING PH A TEMP</td><td class="d">Motor Winding Phase A Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="131" data-acc="R" data-u="°F" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">MTR WINDING PH B TEMP</td><td class="d">Motor Winding Phase B Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="132" data-acc="R" data-u="°F" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">MTR WINDING PH C TEMP</td><td class="d">Motor Winding Phase C Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="133" data-acc="R" data-u="°F" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">MTR WINDING PH A2 TEMP</td><td class="d">Motor Winding Phase A2 Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="134" data-acc="R" data-u="°F" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">MTR WINDING PH B2 TEMP</td><td class="d">Motor Winding Phase B2 Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="135" data-acc="R" data-u="°F" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">MTR WINDING PH C2 TEMP</td><td class="d">Motor Winding Phase C2 Temperature (Motor Temp Protection only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="136" data-acc="R" data-u="Hz" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">VSD OIL PUMP CMD FREQUENCY</td><td class="d">VSD Oil Pump Command Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="137" data-acc="R" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">ENTERING HEAT COND LIQ TEMP</td><td class="d">Entering Heating Condenser Liquid Temperature (HR only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: York YK EM/SSS E-Link point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>REM LEAVING CH LIQ TEMP SP</li><li><a href="#obj-av-2"><code>AV2</code></a>REM MOTOR CURRENT SP</li><li><a href="#obj-av-3"><code>AV3</code></a>REM HEATING SP</li><li><a href="#obj-bv-1"><code>BV1</code></a>REM RUN STOP CMD</li><li><a href="#obj-av-5"><code>AV5</code></a>LEAVING CH LIQ TEMP</li><li><a href="#obj-av-6"><code>AV6</code></a>ENTERING CH LIQ TEMP</li><li><a href="#obj-av-7"><code>AV7</code></a>EVAPORATOR PRESSURE</li><li><a href="#obj-av-8"><code>AV8</code></a>CONDENSER PRESSURE</li><li><a href="#obj-av-9"><code>AV9</code></a>OIL DIFERENTIAL PRESSURE</li><li><a href="#obj-av-10"><code>AV10</code></a>ENTERING COND WATER TEMP</li><li><a href="#obj-av-11"><code>AV11</code></a>LEAVING COND WATER TEMP</li><li><a href="#obj-av-12"><code>AV12</code></a>MOTOR CURRENT PCT FLA</li><li><a href="#obj-av-13"><code>AV13</code></a>MOTOR PHASE A CURRENT</li><li><a href="#obj-av-14"><code>AV14</code></a>MOTOR PHASE B CURRENT</li><li><a href="#obj-av-15"><code>AV15</code></a>MOTOR PHASE C CURRENT</li><li><a href="#obj-av-16"><code>AV16</code></a>MOTOR PHASE A VOLTAGE</li><li><a href="#obj-av-17"><code>AV17</code></a>MOTOR PHASE B VOLTAGE</li><li><a href="#obj-av-18"><code>AV18</code></a>MOTOR PHASE C VOLTAGE</li><li><a href="#obj-av-19"><code>AV19</code></a>LEAVING CH LIQ TEMP ACT SP</li><li><a href="#obj-av-20"><code>AV20</code></a>MOTOR CURRENT LIMIT ACTIVE SP</li><li><a href="#obj-av-21"><code>AV21</code></a>EVAP SATURATION TEMP</li><li><a href="#obj-av-22"><code>AV22</code></a>COND SATURATION TEMP</li><li><a href="#obj-av-23"><code>AV23</code></a>DISCHARGE TEMP</li><li><a href="#obj-av-24"><code>AV24</code></a>OIL SUMP TEMPERATURE</li><li><a href="#obj-av-25"><code>AV25</code></a>COND REFRIGERANT LEVEL</li><li><a href="#obj-av-26"><code>AV26</code></a>OPERATING HOURS</li><li><a href="#obj-av-27"><code>AV27</code></a>NUMBER OF STARTS</li><li><a href="#obj-av-28"><code>AV28</code></a>OIL SUMP PRESSURE</li><li><a href="#obj-av-29"><code>AV29</code></a>OIL PUMP PRESSURE</li><li><a href="#obj-bv-5"><code>BV5</code></a>COMPR MOTOR STATUS</li><li><a href="#obj-bv-6"><code>BV6</code></a>LIQUID LINE SOLENOID</li><li><a href="#obj-bv-7"><code>BV7</code></a>CH LIQ PUMP STAT</li><li><a href="#obj-bv-8"><code>BV8</code></a>START STOP SWITCH STATUS</li><li><a href="#obj-bv-9"><code>BV9</code></a>CH LIQ FLOW SWITCH STAT</li><li><a href="#obj-bv-10"><code>BV10</code></a>CND FLOW SWITCH STAT</li><li><a href="#obj-mv-1"><code>MV1</code></a>UNIT OPERATION CODE</li><li><a href="#obj-mv-2"><code>MV2</code></a>UNIT SAFETY FAULT CODE</li><li><a href="#obj-mv-3"><code>MV3</code></a>UNIT CYCLING FAULT CODE</li><li><a href="#obj-mv-4"><code>MV4</code></a>UNIT WARNING CODE</li><li><a href="#obj-mv-5"><code>MV5</code></a>UNIT CONTROL SOURCE</li><li><a href="#obj-mv-6"><code>MV6</code></a>UNIT MODIFIED RUN CODE</li><li><a href="#obj-mv-7"><code>MV7</code></a>UNIT START INHIBIT CODE</li><li><a href="#obj-mv-8"><code>MV8</code></a>UNIT INTERNAL FAULT CODE</li><li><a href="#obj-av-30"><code>AV30</code></a>PROX SENSOR ACT POS</li><li><a href="#obj-av-31"><code>AV31</code></a>PROX SENSOR REF POS</li><li><a href="#obj-av-34"><code>AV34</code></a>HEAT REC HEAD PRESS VLV CMD</li><li><a href="#obj-av-35"><code>AV35</code></a>ANTI RECYCLE TIME REMAIN</li><li><a href="#obj-av-105"><code>AV105</code></a>MTR SHAFT END VIBR</li><li><a href="#obj-av-106"><code>AV106</code></a>MTR OP SHAFT END VIBR</li><li><a href="#obj-av-107"><code>AV107</code></a>MTR SHAFT END TEMP</li><li><a href="#obj-av-108"><code>AV108</code></a>MTR OP SHAFT END TEMP</li><li><a href="#obj-av-109"><code>AV109</code></a>MTR WINDING AVG TEMP</li><li><a href="#obj-av-112"><code>AV112</code></a>PRE ROTATION VANES POS</li><li><a href="#obj-av-114"><code>AV114</code></a>COND REFRIGERANT LEVEL SP</li><li><a href="#obj-av-115"><code>AV115</code></a>DROP LEG REFRIG TEMP</li><li><a href="#obj-av-116"><code>AV116</code></a>LEAVING HEAT COND LIQ TEMP</li><li><a href="#obj-av-117"><code>AV117</code></a>HEATING ACTIVE SP</li><li><a href="#obj-av-118"><code>AV118</code></a>HEAT REC HEAD PRESS VLV CMD</li><li><a href="#obj-av-119"><code>AV119</code></a>INPUT POWER</li><li><a href="#obj-av-120"><code>AV120</code></a>INPUT KWH</li><li><a href="#obj-av-121"><code>AV121</code></a>INPUT KWH LO</li><li><a href="#obj-av-122"><code>AV122</code></a>INPUT KWH OFFSET</li><li><a href="#obj-av-123"><code>AV123</code></a>OPERATING HOURS LO</li><li><a href="#obj-av-124"><code>AV124</code></a>OPERATING HOURS OFFSET</li><li><a href="#obj-av-126"><code>AV126</code></a>HP LEAVING COND LIQ SP LOCAL</li><li><a href="#obj-av-130"><code>AV130</code></a>MTR WINDING PH A TEMP</li><li><a href="#obj-av-131"><code>AV131</code></a>MTR WINDING PH B TEMP</li><li><a href="#obj-av-132"><code>AV132</code></a>MTR WINDING PH C TEMP</li><li><a href="#obj-av-133"><code>AV133</code></a>MTR WINDING PH A2 TEMP</li><li><a href="#obj-av-134"><code>AV134</code></a>MTR WINDING PH B2 TEMP</li><li><a href="#obj-av-135"><code>AV135</code></a>MTR WINDING PH C2 TEMP</li><li><a href="#obj-av-136"><code>AV136</code></a>VSD OIL PUMP CMD FREQUENCY</li><li><a href="#obj-av-137"><code>AV137</code></a>ENTERING HEAT COND LIQ TEMP</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Every YorkTalk 3 E-Link sheet uses the same slot skeleton (P03 = AV 1 and so on); only the slots this chiller populates are listed, and slots marked not available on every program version are left out.</li><li>Object names are the E-Link names printed on the sheet; the sheet also gives LON, N2 and Modbus addresses, not reproduced here.</li><li>Access follows the sheet&#x27;s Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.</li><li>Status code objects (MV) use the code tables in the sheet; it notes that BACnet multistate values are the printed code + 1. Printed states are shown from 0.</li><li>The VSD sheet uses some slots for different values, so it is a separate entry.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</h2><div class="faq"><details open><summary>How many BACnet points does the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) have?</summary><p>This list has 73 BACnet objects: 58 analog values, 7 binary values, 8 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet points are writable?</summary><p>4 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3) BACnet documentation?</summary><p>The source is YK OptiView BAS E-Link points list, tab YK EM or SSS, revision 2019-04-12 (Rev K_04d), published free by York at https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content.</p></details><details><summary>What are the minimum BACnet points to integrate the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?</summary><p>Start with BV 1 REM RUN STOP CMD (Remote start/stop (1 = run)); AV 1 REM LEAVING CH LIQ TEMP SP (Remote leaving chilled liquid setpoint); AV 2 REM MOTOR CURRENT SP (Remote current limit, %); MV 5 UNIT CONTROL SOURCE (Must read ISN (BAS) for BMS control); MV 1 UNIT OPERATION CODE (Unit operating status code); BV 5 COMPR MOTOR STATUS (Chiller running); AV 5 LEAVING CH LIQ TEMP (Leaving chilled liquid temperature); AV 6 ENTERING CH LIQ TEMP (Entering chilled liquid temperature); MV 2 UNIT SAFETY FAULT CODE (Safety (shutdown) fault code); MV 4 UNIT WARNING CODE (Active warning code).</p></details><details><summary>How do I enable BMS control of the York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?</summary><p>The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.</p></details><details><summary>How do I check these points on the real YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More York BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/york/competitive-retrofit-sc-eq" data-row><span class="k">Centrifugal chiller retrofit control panel (via SC-EQ card)</span><h3>York Competitive Retrofit Chiller Panel (SC-EQ)</h3><p>Other makers&#x27; centrifugal chillers retrofitted with a YORK by Johnson Controls OptiView-style control panel and the SC-EQ communication card.</p><div class="meta">80 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK competitive retrofit, OptiView retrofit panel, CR SC-EQ, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/eco2-ipu1-rooftop-native" data-row><span class="k">Packaged rooftop unit controller (ECO2, 50-130 ton)</span><h3>York ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP)</h3><p>YORK ECO2 Mod D and Mod E packaged rooftop units, 50 to 130 tons, with the IPU 1 microboard.</p><div class="meta">142 objects &middot; 41 writable</div><span class="sr-only"> Also known as: YORK ECO2, ECO 2, IPU 1, IPU1, YORK Series 100, Series 100 rooftop, ECO2 Native</span></a></li><li><a class="card" href="/bacnet-points-lists/york/jdha-doas-option-d19" data-row><span class="k">Dedicated outdoor air system (DOAS) controller</span><h3>York JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card)</h3><p>YORK JDHA dedicated outdoor air units with the Option D19 space temperature control program and the BHB8 BACnet card.</p><div class="meta">77 objects &middot; 20 writable &middot; 100.55-O1 (1015)</div><span class="sr-only"> Also known as: JDHA, YORK JDHA, Option D19, D19, 100.55-O1, LD18545, DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/york/jdma-doas-option-d21" data-row><span class="k">Make-up air unit / DOAS controller</span><h3>York JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card)</h3><p>YORK JDMA dedicated outdoor air units with the Option D21 makeup air control program and the BHB8 BACnet card.</p><div class="meta">80 objects &middot; 21 writable &middot; 100.55-O2 (1015)</div><span class="sr-only"> Also known as: JDMA, YORK JDMA, Option D21, D21, 100.55-O2, LD18456, DOAS, makeup air</span></a></li><li><a class="card" href="/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2" data-row><span class="k">Water-cooled self-contained unit controller (IPU2)</span><h3>York L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP)</h3><p>YORK L-Series LSWU, LSWD and LSWF water-cooled self-contained air conditioning units, 25-105 ton, with the IPU2 unit controller.</p><div class="meta">167 objects &middot; 57 writable &middot; 145.05-NOM7 (1019)</div><span class="sr-only"> Also known as: LSWU, LSWD, LSWF, L-Series, IPU2, 145.05-NOM7, YSWU, YSWD, Versecon</span></a></li><li><a class="card" href="/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu" data-row><span class="k">Rooftop unit controller</span><h3>York Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control</h3><p>YORK Millennium (Series 40) 25, 30 and 40 ton packaged rooftop units with the IPU control, constant volume, VAV and FlexSys versions.</p><div class="meta">146 objects &middot; 61 writable &middot; Form 100.50-NOM8 (409)</div><span class="sr-only"> Also known as: YORK Millennium, Millennium 25-40 ton, Series 40 Rooftop, YORK Series 40, IPU control, 100.50-NOM8, LD14136</span></a></li><li><a class="card" href="/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open" data-row><span class="k">Rooftop unit (packaged, via BACnet IP gateway kit)</span><h3>York Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP)</h3><p>York (Johnson Controls Europe) Roomtop RTC/RTH-L cooling and heat pump rooftops, ACTIVA and Large ACTIVA rooftops and VITALITY VAC/VAH/VCH-VIR units with the YKN2Open control and the S606791244 BACnet IP kit.</p><div class="meta">50 objects &middot; 18 writable &middot; N-40462_EN 0716</div><span class="sr-only"> Also known as: Roomtop RTC-L, Roomtop RTH-L, YKN2Open, S606791244, FS-QS-1010-0122, ACTIVA Rooftop, Large ACTIVA Rooftop, VITALITY VAC, VITALITY VAH, VCH-VIR, N-40462</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-native" data-row><span class="k">Scroll chiller / heat pump / condensing unit</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP)</h3><p>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (including YCWL and YLAE) with the 031-02550 board and its native BAS port.</p><div class="meta">86 objects &middot; 8 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YCWL, YLAE, 031-02550, C.MMC.13, C.MMC.14, C.MMC.16</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-sc-eq" data-row><span class="k">Scroll chiller / heat pump / condensing unit (via SC-EQ card)</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ)</h3><p>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (one or two refrigerant systems, including the YCWL) fitted with the SC-EQ communication card.</p><div class="meta">85 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YORK condensing unit, YCWL, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-e-link" data-row><span class="k">Scroll chiller / heat pump (via E-Link gateway)</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2)</h3><p>YORK scroll chillers, heat pumps and condensing units (board 031-02550, including YCWL and YLAE variants named on the sheet), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">92 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YCWL, YLAE, Scroll BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f" data-row><span class="k">Packaged rooftop unit controller (Series 100, 50-65 ton)</span><h3>York Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP)</h3><p>YORK Series 100 YPAL single packaged rooftop units, 50-65 ton Mod F, with the IPU control board.</p><div class="meta">243 objects &middot; 98 writable &middot; 100.50-NOM5 (120)</div><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 50-65 Mod F, 100.50-NOM5, IPU</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g" data-row><span class="k">Packaged rooftop unit controller (Series 100, 70-150 ton)</span><h3>York Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP)</h3><p>YORK Series 100 YPAL single packaged rooftop units, 70-105 ton Mod F and 120-150 ton Mod G, with the IPU control board.</p><div class="meta">220 objects &middot; 92 writable &middot; 100.50-NOM11 (120)</div><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 120-150 Mod G, YPAL 70-105 Mod F, 100.50-NOM11, 100.50-NOM9, IPU</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ycav-yciv" data-row><span class="k">Air-cooled variable-speed screw chiller</span><h3>York YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP)</h3><p>YORK YCAV and YCIV air-cooled variable-speed screw chillers (up to four refrigerant systems) with the 031-03478 microboard and its native BAS port.</p><div class="meta">112 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, 031-03478, YCAV_IV Native, Latitude</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ycav-yciv-e-link" data-row><span class="k">Air-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2)</h3><p>YORK YCAV and YCIV air-cooled screw chillers (1/2 and 3/4 compressor sections, microboard 031-02478), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">114 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, YCAV_YCIV BAS, E-Link, eLink, YorkTalk 2, 031-02478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yd-sc-eq" data-row><span class="k">Water-cooled dual-compressor centrifugal chiller (via SC-EQ card)</span><h3>York YD Dual-Compressor Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YD water-cooled centrifugal chillers with two compressors, fitted with the SC-EQ communication card.</p><div class="meta">150 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YD, YORK YD, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YD dual-compressor centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">109 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YD, YD OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yia-sc-eq" data-row><span class="k">Absorption chiller, steam or hot water (via SC-EQ card)</span><h3>York YIA Absorption Chiller (SC-EQ)</h3><p>YORK YIA steam- or hot-water-fired absorption chillers fitted with the SC-EQ communication card.</p><div class="meta">43 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YIA, YIA absorption, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yk-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller (via SC-EQ card)</span><h3>York YK Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YK water-cooled centrifugal chillers (OptiView panel) fitted with the SC-EQ communication card.</p><div class="meta">127 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YK, YORK YK, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yk-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">82 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YK, YK OptiView, YK VSD, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller with economizer compressor (via SC-EQ card)</span><h3>York YK-EP Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YK-EP (Efficiency Plus) water-cooled centrifugal chillers, which pair the main compressor with an economizer compressor, fitted with the SC-EQ communication card.</p><div class="meta">170 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YK-EP, YKEP, YK EP, YK-EP Efficiency Plus, SC-EQ, SC-EQUIP, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-em-sss-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and electro-mechanical or solid-state starters, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">116 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">125 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykht-yt3-sc-eq" data-row><span class="k">Water-cooled centrifugal heat pump chiller (via SC-EQ card)</span><h3>York YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ)</h3><p>YORK YKHT two-stage centrifugal heat pump chillers with the YT3 control panel, fitted with the SC-EQ communication card.</p><div class="meta">127 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YKHT, YKHT, YT3, YT3 YKHT, SC-EQ, YKHT heat pump chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymae" data-row><span class="k">Air-to-water modular heat pump (four-pipe)</span><h3>York YMAE Four-Pipe Modular Heat Pump</h3><p>YORK YMAE air-to-water modular heat pumps with inverter compressors in the four-pipe (simultaneous heating and cooling) version.</p><div class="meta">72 objects &middot; 13 writable</div><span class="sr-only"> Also known as: YORK YMAE, YMAE-130, YMAE four pipe, air-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymae-two-pipe" data-row><span class="k">Air-to-water modular heat pump (two-pipe)</span><h3>York YMAE Two-Pipe Modular Heat Pump</h3><p>YORK YMAE air-to-water modular heat pumps with inverter compressors in the two-pipe (heating or cooling) version.</p><div class="meta">69 objects &middot; 13 writable</div><span class="sr-only"> Also known as: YORK YMAE, YMAE two pipe, YMAE 2-pipe, air-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymc2-sc-eq" data-row><span class="k">Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</span><h3>York YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YMC2 oil-free, magnetic-bearing centrifugal chillers with a variable speed drive, fitted with the SC-EQ communication card.</p><div class="meta">112 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YMC2, YORK YMC2, YMC², SC-EQ, SC-EQUIP, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymc2-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YMC2 magnetic-bearing centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">73 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YMC2, YMC², YMC2 OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yr-sc-eq" data-row><span class="k">Water-cooled screw chiller (via SC-EQ card)</span><h3>York YR Screw Chiller (OptiView, SC-EQ)</h3><p>YORK YR water-cooled screw chillers with OptiView controls, fitted with the SC-EQ communication card.</p><div class="meta">43 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YR, YR OptiView, YR chiller, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yr-e-link" data-row><span class="k">Water-cooled screw chiller (via E-Link gateway)</span><h3>York YR Screw Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YR water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">43 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YR, YR OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ys-yn-e-link" data-row><span class="k">Water-cooled screw chiller (via E-Link gateway)</span><h3>York YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YS and YN water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">46 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YS, YORK YN, YS OptiView, YN OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ys-yn-sc-eq" data-row><span class="k">Water-cooled screw chiller / heat pump (via SC-EQ card)</span><h3>York YS / YS HP / YN Screw Chiller (SC-EQ)</h3><p>YORK YS and YN water-cooled screw chillers and YS HP heat pumps with OptiView controls, fitted with the SC-EQ communication card.</p><div class="meta">51 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YS, YS HP, YORK YN, YS heat pump, OptiView YS, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ysaa-native" data-row><span class="k">Air-cooled screw chiller</span><h3>York YSAA Air-Cooled Screw Chiller (native BACnet MS/TP)</h3><p>YORK YSAA air-cooled screw chillers (two refrigerant systems) with the 031-02550 board and its native BAS port.</p><div class="meta">57 objects &middot; 2 writable</div><span class="sr-only"> Also known as: YORK YSAA, YSAA chiller, 031-02550, YSAA Native</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ysaa-e-link" data-row><span class="k">Air-cooled screw chiller (via E-Link gateway)</span><h3>York YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2)</h3><p>YORK YSAA air-cooled screw chillers (board 031-02550), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">67 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YSAA, YSAA BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yst-sc-eq" data-row><span class="k">Steam-turbine-driven centrifugal chiller (via SC-EQ card)</span><h3>York YST Steam Turbine Chiller (SC-EQ)</h3><p>YORK YST steam-turbine-driven centrifugal chillers fitted with the SC-EQ communication card.</p><div class="meta">74 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YST, YST chiller, steam turbine drive chiller, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yst-e-link" data-row><span class="k">Steam turbine driven centrifugal chiller (via E-Link gateway)</span><h3>York YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YST steam turbine driven centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">73 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YST, YST OptiView, steam turbine chiller, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller (via SC-EQ card)</span><h3>York YT Centrifugal Chiller (SC-EQ)</h3><p>YORK YT water-cooled centrifugal chillers with OptiView controls, fitted with the SC-EQ communication card (VSD, solid-state or electro-mechanical starters).</p><div class="meta">71 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YT, YT chiller, OptiView YT, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3)</h3><p>YORK YT centrifugal chillers with OptiView panel and a standard (electro-mechanical) or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">39 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YT, YT OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YT centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">57 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YT, YT OptiView, YT VSD, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-native" data-row><span class="k">Air-cooled variable-speed screw chiller</span><h3>York YVAA / YVFA / YAGK Chiller (native BACnet MS/TP)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with the 031-03478 board and its native BAS port.</p><div class="meta">116 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA native, 031-03478, Y.ACS.20</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA / YVFA / YAGK Chiller (SC-EQ)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</p><div class="meta">109 objects &middot; 8 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card and the YT3 control panel.</p><div class="meta">110 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1, YT3, YVAA YT3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-e-link" data-row><span class="k">Air-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YVAA / YVFA / YAGK E-Link (YorkTalk 2)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with 031-02478 or 031-03478 microboards, connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">114 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YAGK, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-style-b-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA Style B Chiller (SC-EQ)</h3><p>YORK YVAA Style B air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</p><div class="meta">102 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YVAA, YVAA Style B, YVAA-B, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvam-sc-eq" data-row><span class="k">Air-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</span><h3>York YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h3><p>YORK YVAM air-cooled magnetic-bearing centrifugal chillers fitted with the SC-EQ communication card.</p><div class="meta">109 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YVAM, YVAM chiller, YVAM mag bearing, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwa-sc-eq" data-row><span class="k">Water-cooled variable-speed screw chiller / heat pump (via SC-EQ card)</span><h3>York YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ)</h3><p>YORK YVWA water-cooled variable-speed screw chillers (one or two compressors, chiller or heat pump mode) fitted with the SC-EQ communication card.</p><div class="meta">76 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YVWA, YVWA chiller, YVWA heat pump, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwa-e-link" data-row><span class="k">Water-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2)</h3><p>YORK YVWA water-cooled variable-speed screw chillers (microboards 031-02478 / 031-03478), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">88 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YVWA, YVWA BAS, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq" data-row><span class="k">Water-cooled screw chiller / water-to-water heat pump (via SC-EQ card)</span><h3>York YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ)</h3><p>YORK YVWH and YGWH water-to-water screw heat pumps and YVWE water-cooled screw chillers fitted with the SC-EQ communication card.</p><div class="meta">79 objects &middot; 9 writable</div><span class="sr-only"> Also known as: YORK YVWH, YVWH-200, YORK YVWE, YORK YGWH, SC-EQ, water-to-water screw heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yz-sc-eq" data-row><span class="k">Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</span><h3>York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h3><p>YORK YZ water-cooled magnetic-bearing centrifugal chillers (variable speed drive) fitted with the SC-EQ communication card.</p><div class="meta">113 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YZ, YZ chiller, YZ mag bearing, SC-EQ, SE-SCC1001-1, OptiView</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/9K1_I8TTfuZWaiBiiZxM8w/content" rel="nofollow noopener" target="_blank">YK OptiView BAS E-Link points list, tab YK EM or SSS &middot; rev. 2019-04-12 (Rev K_04d)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
