<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>York YZ BACnet Points List (113 Objects) | Easy BACnet</title>
<meta name="description" content="York YZ BACnet points list: 113 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 5 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="York YZ BACnet Points List (113 Objects) | Easy BACnet">
<meta property="og:description" content="York YZ BACnet points list: 113 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 5 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="York YZ BACnet Points List (113 Objects) | Easy BACnet">
<meta name="twitter:description" content="York YZ BACnet points list: 113 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 5 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq",
   "url": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq",
   "name": "York YZ BACnet Points List (113 Objects) | Easy BACnet",
   "description": "York YZ BACnet points list: 113 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 5 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq#dataset",
   "name": "York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List",
   "description": "The YZ's SC-EQ card puts the chiller on a BACnet MS/TP trunk (it also speaks Modbus RTU and N2). The BAS can run/stop the chiller and write the leaving chilled liquid setpoint, input current limit and heating setpoint. Read-only points cover water temperatures, refrigerant pressures, VSD and harmonic filter values, magnetic bearing (MBC) mode, purge data, and operation, fault, warning and inhibit codes as MV objects with matching AV copies. York YZ BACnet points list: 113 objects by ID and name (e.g. BV 1 = REM RUN STOP CMD), 5 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq",
   "keywords": [
    "York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List",
    "York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet objects",
    "York BACnet",
    "YORK YZ BACnet points list",
    "YZ chiller BACnet points list",
    "YZ mag bearing BACnet points list",
    "SC-EQ BACnet points list",
    "SE-SCC1001-1 BACnet points list",
    "OptiView BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "YZ SC-EQ BAS Points List",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content",
    "author": {
     "@type": "Organization",
     "name": "York"
    }
   },
   "about": {
    "@type": "Product",
    "name": "York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)",
    "brand": {
     "@type": "Brand",
     "name": "York"
    },
    "category": "Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 113 BACnet objects: 86 analog values, 11 binary values, 16 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "5 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is YZ SC-EQ BAS Points List, revision Rev 1.7, 2021-12-08, published free by York at https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 REM RUN STOP CMD (Remote run/stop (1 = run)); AV 1 REM LEAVING CHL TEMP SP (Remote leaving chilled liquid setpoint); AV 2 REMOTE INPUT CURRENT SP (Remote input current limit, %); MV 1 UNIT OPERATION CODE (Operating state (stopped, starting, running)); BV 5 COMPR MOTOR RUN (Compressor motor running); MV 5 UNIT CONTROL SOURCE (Control source; BAS for BMS control); AV 6 LEAVING CH LIQ TEMP (Leaving chilled liquid temperature); AV 18 MOTOR CURRENT PCT FLA (Motor current, % FLA (load indication)); MV 2 UNIT SAFETY FAULT CODE (Safety shutdown code (1 = none)); MV 3 UNIT CYCLING FAULT CODE (Cycling shutdown code (1 = none))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 REM RUN STOP CMD (0 = Stop, 1 = Run) is the BAS run/stop and AV 1-3 are the remote setpoints. MV 5 shows the unit control source (Local, BAS, Analog, Digital, Remote); MV 12 shows the run/stop source (Local, BAS, Hardwire) and MV 13-15 the cooling setpoint, heating setpoint and current limit sources. Check they read BAS. The points list has no write-enable point."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "York",
     "item": "https://easybacnet.com/bacnet-points-lists/york/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)",
     "item": "https://easybacnet.com/bacnet-points-lists/york/yz-sc-eq"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/york/">York</a></li><li aria-current="page">YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</li></ol>
<p class="eyebrow">Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card) &middot; BACnet points list</p><h1><span class="mfr">York</span> YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The YZ&#x27;s SC-EQ card puts the chiller on a BACnet MS/TP trunk (it also speaks Modbus RTU and N2). The BAS can run/stop the chiller and write the leaving chilled liquid setpoint, input current limit and heating setpoint. Read-only points cover water temperatures, refrigerant pressures, VSD and harmonic filter values, magnetic bearing (MBC) mode, purge data, and operation, fault, warning and inhibit codes as MV objects with matching AV copies.</p>
<p>This page lists <strong>113 BACnet objects</strong> for the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) &mdash; 5 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from York&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/york/">York</a></dd></div><div><dt>Model</dt><dd>YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</dd></div><div><dt>Equipment</dt><dd>Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>113 (5 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>SC-EQ software 4.2.0.20</dd></div><div><dt>Default device instance</dt><dd>5000 + MAC address</dd></div><div><dt>Also known as</dt><dd>YORK YZ, YZ chiller, YZ mag bearing, SC-EQ, SE-SCC1001-1, OptiView</dd></div><div><dt>Source document</dt><dd><a href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content" rel="nofollow noopener" target="_blank">YZ SC-EQ BAS Points List &middot; rev. Rev 1.7, 2021-12-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/york/yz-sc-eq.csv" rel="nofollow" download>Download CSV <small>113 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/york/yz-sc-eq-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/york/yz-sc-eq.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=york/yz-sc-eq">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against York&rsquo;s current documentation and the live
device before use. Not official York information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the BAS to the SC-EQ J12 RS-485 port and set the MAC address; the card detects BACnet MS/TP. Run/stop the chiller with BV 1 and write the leaving chilled liquid setpoint (AV 1) and input current limit (AV 2). Read MV 1 for the operating state, BV 5 for motor run, the leaving water temperature and % FLA, and MV 2/MV 3 for safety and cycling shutdowns. MV 5 and MV 12-15 show whether the chiller is taking its commands from the BAS.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">REM RUN STOP CMD</td><td>Remote run/stop (1 = run)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">REM LEAVING CHL TEMP SP</td><td>Remote leaving chilled liquid setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">REMOTE INPUT CURRENT SP</td><td>Remote input current limit, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">UNIT OPERATION CODE</td><td>Operating state (stopped, starting, running)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">COMPR MOTOR RUN</td><td>Compressor motor running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">UNIT CONTROL SOURCE</td><td>Control source; BAS for BMS control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">LEAVING CH LIQ TEMP</td><td>Leaving chilled liquid temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">MOTOR CURRENT PCT FLA</td><td>Motor current, % FLA (load indication)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">UNIT SAFETY FAULT CODE</td><td>Safety shutdown code (1 = none)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">UNIT CYCLING FAULT CODE</td><td>Cycling shutdown code (1 = none)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 REM RUN STOP CMD (0 = Stop, 1 = Run) is the BAS run/stop and AV 1-3 are the remote setpoints. MV 5 shows the unit control source (Local, BAS, Analog, Digital, Remote); MV 12 shows the run/stop source (Local, BAS, Hardwire) and MV 13-15 the cooling setpoint, heating setpoint and current limit sources. Check they read BAS. The points list has no write-enable point.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.</li><li>The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card&#x27;s power after changing it.</li><li>The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID).</li><li>MV 65001 Units sets whether the BAS sees IP or SI values, independent of the chiller display; set it to match the chiller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The remote (commandable) setpoints read as unreliable until the BAS writes them the first time.</li><li>The SC-EQ only exposes the points that apply to the chiller it detects; if it replaces an E-Link, re-discover the device so old non-applicable points don&#x27;t sit offline.</li><li>Code points come in pairs: the MV state is the code + 1, and the AV copy (AV 52-59) carries the raw code.</li></ul>
</section>
<h2 id="points">York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">113 of 113 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>86</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>11</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>16</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>113</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>108</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>5</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>4</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (51)</option><option value="°F">°F (26)</option><option value="%">% (13)</option><option value="Amps">Amps (5)</option><option value="Volts">Volts (4)</option><option value="°F (diff)">°F (diff) (4)</option><option value="Hz">Hz (3)</option><option value="PSIA">PSIA (2)</option><option value="Hr">Hr (1)</option><option value="kVA">kVA (1)</option><option value="kW">kW (1)</option><option value="kWh">kWh (1)</option><option value="PSID">PSID (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>42</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="C" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">REM LEAVING CHL TEMP SP</td><td class="d">Remote Leaving Chilled Liquid Setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="C" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">REMOTE INPUT CURRENT SP</td><td class="d">Remote Input Current Limit Setpoint</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="C" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">REM HEATING SP</td><td class="d">Remote Heating Setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">REM RUN STOP CMD</td><td class="d">Remote Run/Stop</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Stop, 1=Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="65001" data-acc="W" data-u="" data-st="1" id="obj-mv-65001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65001</td><td class="n">Units</td><td class="d">Unit system reported by the SC-EQ</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=IP (English), 1=SI (Metric)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">COMPR MOTOR RUN</td><td class="d">Motor Run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">CH LIQ PUMP STAT</td><td class="d">Chilled Liquid Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">CND LIQ PUMP STAT</td><td class="d">Condenser Liquid Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">CH LIQ FLOW SWITCH STAT</td><td class="d">Chilled Liquid Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">CND FLOW SWITCH STAT</td><td class="d">Condenser Liquid Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">START STOP SWITCH STATUS</td><td class="d">Panel Stop Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">VSD COOLING SYS STAT</td><td class="d">VSD Cooling System</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">VSD HARMONIC FILTER INST</td><td class="d">Harmonic Filter Installed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">COND REF LEVEL CNTRL MODE</td><td class="d">Condenser Level Control Valve Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">PURGE TANK HIGH LEVEL SW</td><td class="d">Purge Tank High Level Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">LEAVING CH LIQ TEMP SEL SP</td><td class="d">Leaving Chilled Liquid Setpoint - Selected</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="6" data-acc="R" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">LEAVING CH LIQ TEMP</td><td class="d">Leaving Chilled Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="7" data-acc="R" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ENTERING CH LIQ TEMP</td><td class="d">Entering Chilled Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ENTERING COND LIQ TEMP</td><td class="d">Entering Condenser Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="9" data-acc="R" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">LEAVING COND LIQ TEMP</td><td class="d">Leaving Condenser Liquid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="10" data-acc="R" data-u="PSIA" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">EVAPORATOR PRESSURE</td><td class="d">Evaporator Pressure</td><td class="u">PSIA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="11" data-acc="R" data-u="PSIA" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">CONDENSER PRESSURE</td><td class="d">Condenser Pressure</td><td class="u">PSIA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EVAP SATURATION TEMP</td><td class="d">Evaporator Saturation Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">COND SATURATION TEMP</td><td class="d">Condenser Saturation Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">EVAP REFRIGERANT TEMP</td><td class="d">Evaporator refrigerant temperature (sensor option)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="15" data-acc="R" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DISCHARGE TEMP</td><td class="d">Discharge Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">INPUT CURRENT ACT LIMIT</td><td class="d">Active Input Current Limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="17" data-acc="R" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">INPUT CURRENT PCT FLA</td><td class="d">Input % Full Load Amps</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="18" data-acc="R" data-u="%" data-min="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">MOTOR CURRENT PCT FLA</td><td class="d">Motor % Full Load Amps</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="19" data-acc="R" data-u="Amps" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">VSD INPUT CURRENT</td><td class="d">VSD Input Current (RMS)</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="20" data-acc="R" data-u="Amps" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">VSD PHASE A OUTPUT CURRENT</td><td class="d">VSD Phase A Output Current (RMS)</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="21" data-acc="R" data-u="Amps" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">VSD PHASE B OUTPUT CURRENT</td><td class="d">VSD Phase B Output Current (RMS)</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="22" data-acc="R" data-u="Amps" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">VSD PHASE C OUTPUT CURRENT</td><td class="d">VSD Phase C Output Current (RMS)</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="23" data-acc="R" data-u="Volts" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">VSD OUTPUT VOLTAGE</td><td class="d">VSD Output Voltage</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="24" data-acc="R" data-u="kW" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">INPUT POWER</td><td class="d">Input Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="25" data-acc="R" data-u="kWh" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">INPUT KWH</td><td class="d">Input Kilowatt Hours</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">INPUT KWH LO</td><td class="d">Input kWh low part (kWh = offset x 10,000 + low)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">INPUT KWH OFFSET</td><td class="d">Input kWh offset part (kWh = offset x 10,000 + low)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="28" data-acc="R" data-u="Volts" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">VSD DC BUS VOLTAGE</td><td class="d">VSD DC Bus Voltage</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="29" data-acc="R" data-u="Amps" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">VSD DC BUS CURRENT</td><td class="d">VSD DC Bus Current</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">SURGE COUNT</td><td class="d">Surge Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="31" data-acc="R" data-u="Hz" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">VSD OUTPUT FREQUENCY</td><td class="d">VSD Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="32" data-acc="R" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">VSD INTERNAL AMBIENT TEMP</td><td class="d">VSD Internal Ambient Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="33" data-acc="R" data-u="°F" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">VSD CONVERTER HSINK TEMP</td><td class="d">VSD Converter Heatsink Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="34" data-acc="R" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">VSD BASEPLATE TEMP</td><td class="d">VSD Baseplate Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="35" data-acc="R" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">VSD PH A HEATSINK TEMP</td><td class="d">VSD Phase A Heatsink Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="36" data-acc="R" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">VSD PH B HEATSINK TEMP</td><td class="d">VSD Phase B Heatsink Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="37" data-acc="R" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">VSD PH C HEATSINK TEMP</td><td class="d">VSD Phase C Heatsink Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="38" data-acc="R" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">FILTER BASEPLATE TEMP</td><td class="d">Harmonic Filter Baseplate Temperature (Harmonic Filter only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="39" data-acc="R" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">FILTER MAX VOLTAGE THD</td><td class="d">Harmonic Filter Max Voltage Total Harmonic Distortion (Harmonic Filter only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="40" data-acc="R" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">FILTER MAX CURRENT TDD</td><td class="d">Harmonic Filter Max Current Total Demand Distortion (Harmonic Filter only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="41" data-acc="R" data-u="kVA" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">FILTER SUPPLY KVA</td><td class="d">Harmonic Filter Total Supply KVA (Harmonic Filter only)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="42" data-acc="R" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">MTR WINDING AVG TEMP</td><td class="d">Average Winding Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="43" data-acc="R" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">COND REFRIGERANT LEVEL SP</td><td class="d">Condenser Refrigerant Level Setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">COND REFRIGERANT LEVEL</td><td class="d">Condenser Refrigerant Level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="45" data-acc="R" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">COND LVL CTRL VLV CMD</td><td class="d">Condenser Level Control Valve Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="46" data-acc="R" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">DROP LEG REFRIG TEMP</td><td class="d">Drop Leg Refrigerant Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">HOT GAS BYPASS COMMAND</td><td class="d">Hot Gas Bypass Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="48" data-acc="R" data-u="Hr" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">OPERATING HOURS</td><td class="d">Operating Hours</td><td class="u">Hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">OPERATING HOURS LO</td><td class="d">Operating hours low part (hours = offset x 10,000 + low)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">OPERATING HOURS OFFSET</td><td class="d">Operating hours offset part (hours = offset x 10,000 + low)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">NUMBER OF STARTS</td><td class="d">Number Of Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">UNIT OPERATION CODE</td><td class="d">Unit Operation Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped - Ready To Start, 2=Unit Stopped - Local Shutdown, 3=Unit Stopped - Remote Shutdown, 4=Unit Stopped - Warning Active, 5=Unit Stopped - Cycling Shutdown, 6=Unit Stopped - Safety Shutdown, 7=Unit Start Inhibit, 8=Unit Starting, 9=Unit Running - No Abnormal Condition, 10=Unit Running - Warning Active, 11=Unit Running - Soft Shutdown, 12=Unit Coastdown, 13=Unit Running - Modified Run, 14=Unit Stopped - Internal Shutdown, 15=Unit Starting - MVVSD Startup - Drive Not Ready, 22=Unit Running - Cooling - No Abnormal Condition, 23=Unit Running - Cooling - Warning Active, 24=Unit Running - Cooling - Modified Run, 25=Unit Running - Heating - No Abnormal Condition, 26=Unit Running - Heating - Warning Active, 27=Unit Running - Heating - Modified Run, 28=Unit Running - Cooling &amp; Heating - No Abnormal Condition, 29=Unit Running - Cooling &amp; Heating - Warning Active, 30=Unit Running - Cooling &amp; Heating - Modified Run</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">UNIT OPERATION CODE AV</td><td class="d">Unit Operation Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unit Stopped - Ready To Start, 1=Unit Stopped - Local Shutdown, 2=Unit Stopped - Remote Shutdown, 3=Unit Stopped - Warning Active, 4=Unit Stopped - Cycling Shutdown, 5=Unit Stopped - Safety Shutdown, 6=Unit Start Inhibit, 7=Unit Starting, 8=Unit Running - No Abnormal Condition, 9=Unit Running - Warning Active, 10=Unit Running - Soft Shutdown, 11=Unit Coastdown, 12=Unit Running - Modified Run, 13=Unit Stopped - Internal Shutdown, 14=Unit Starting - MVVSD Startup - Drive Not Ready, 21=Unit Running - Cooling - No Abnormal Condition, 22=Unit Running - Cooling - Warning Active, 23=Unit Running - Cooling - Modified Run, 24=Unit Running - Heating - No Abnormal Condition, 25=Unit Running - Heating - Warning Active, 26=Unit Running - Heating - Modified Run, 27=Unit Running - Cooling &amp; Heating - No Abnormal Condition, 28=Unit Running - Cooling &amp; Heating - Warning Active, 29=Unit Running - Cooling &amp; Heating - Modified Run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">UNIT SAFETY FAULT CODE</td><td class="d">Unit Safety Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Safety Faults Present, 2=Evaporator - Low Pressure, 3=Evaporator - Transducer Or Leaving Liquid Probe, 4=Evaporator - Transducer Or Temperature Sensor, 5=Condenser - High Pressure Contacts Open, 6=Condenser - High Pressure, 7=Condenser - Pressure Transducer Out Of Range, 8=Auxiliary Safety - Contacts Closed, 9=Discharge - Low Temperature, 10=Discharge - High Temperature, 11=Oil - High Sump Temperature, 12=Oil - Low Differential Pressure, 13=Oil - High Differential Pressure, 14=Oil - Pump Pressure Transducer Out Of Range, 15=Oil - Sump Pressure Transducer Out Of Range, 16=Motor - Lack of Motor Oil Change, 17=Sales Order - Invalid Compressor Model, 18=Sales Order – Invalid Gear Code, 19=Oil - Differential Pressure Calibration, 20=Safety Stop, 21=Oil - Variable Speed Pump - Setpoint Not Achieved, 22=Control Panel - Power Failure, 23=Control Panel – Loss of Control Voltage, 24=MOTOR OR STARTER - CURRENT IMBALANCE, 25=Thrust Bearing - Proximity Probe Clearance, 26=Thrust Bearing - Proximity Probe Uncalibrated, 27=Thrust Bearing - Proximity Probe Out Of Range, 28=Thrust Bearing - High Oil Temperature, 29=Thrust Bearing - Oil Temperature Sensor, 30=VSD - High Heatsink Temperature, 31=VSD - 105 % MOTOR CURRENT OVERLOAD, 32=VSD - HIGH PHASE A INVERTER HEATSINK TEMPERATURE, 33=VSD - HIGH PHASE B INVERTER HEATSINK TEMPERATURE, 34=VSD - HIGH PHASE C INVERTER HEATSINK TEMPERATURE, 35=VSD - HIGH CONVERTER HEATSINK TEMPERATURE, 36=VSD - PRECHARGE LOCKOUT, 37=HARMONIC FILTER - HIGH HEATSINK TEMPERATURE, 38=HARMONIC FILTER - HIGH TOTAL DEMAND DISTORTION, 39=LCSSS - PHASE ROTATION, 40=LCSSS - MOTOR OR STARTER - CURRENT IMBALANCE, 41=LCSSS - 105 % MOTOR CURRENT OVERLOAD, 42=LCSSS - HIGH INSTANTANEOUS CURRENT, 43=LCSSS - OPEN SCR, 44=LCSSS - PHASE A SHORTED SCR, 45=LCSSS - PHASE B SHORTED SCR, 46=LCSSS - PHASE C SHORTED SCR, 47=LCSSS - HIGH PHASE A HEATSINK TEMPERATURE, 48=LCSSS - HIGH PHASE B HEATSINK TEMPERATURE, 49=LCSSS - HIGH PHASE C HEATSINK TEMPERATURE, 50=Starter - Invalid Motor Selection, 51=Oil Or Condenser Transducer Error, 52=Evaporator - Low Pressure, 53=Evaporator - Low Pressure - Smart Freeze, 54=Surge Protection - Excess Surge, 55=VSD - HIGH INVERTER BASEPLATE TEMPERATURE, 56=HARMONIC FILTER - HIGH BASEPLATE TEMPERATURE, 57=Thrust Bearing - Proximity Probe Clearance, 58=Thrust Bearing - Limit Switch Open, 59=VGD Actuator – Positioning Fault, 60=Oil – Sump Or Pump Transducer Error, 61=Motor - High Housing Temperature, 62=Motor - High Winding Temperature, 63=Motor - High Bearing Temperature, 67=VSD - MOTOR CURRENT IMBALANCE, 68=Condenser - High Pressure - Stopped, 69=OIL – HIGH SUPPLY TEMPERATURE, 70=Motor - High Bearing Vibration, 71=SALES ORDER – INVALID MODEL NUMBER, 72=LCSSS - PHASE A OPEN SCR, 73=LCSSS - PHASE B OPEN SCR, 74=LCSSS - PHASE C OPEN SCR, 75=Motor - Lack Of Bearing Lubrication, 76=VSD - LOW FREQUENCY DETECTED, 77=VSD - Feedback Sensor, 78=VSD - Control Fault, 79=VSD - Drive Boot Failure, 80=MVSSS - PHASE ROTATION, 81=MVSSS - MOTOR OR STARTER - CURRENT IMBALANCE, 82=MVSSS - 105% MOTOR CURRENT OVERLOAD, 83=MVSSS - HIGH INSTANTANEOUS CURRENT, 84=MVSSS - FAILED SCR, 85=MVSSS - HIGH HEATSINK TEMPERATURE, 86=MVSSS - GROUND FAULT, 87=MVSSS - CONTACTOR FAULT, 88=MVSSS - CONTROL BOARD FAULT, 89=MVSSS - DISCONNECT FAULT, 90=VSD - POWER TRANSFORMER HIGH TEMPERATURE, 91=VSD - HIGH OUTPUT FREQUENCY, 92=MVVSD - GROUND FAULT, 93=VSD - MAIN CONTROL BOARD FAULT, 94=MVVSD - CONTACTOR FAULT, 95=MVVSD - INTERLOCK FAULT, 96=VSD - LOGIC BOARD PLUG, 97=VSD - INPUT CURRENT OVERLOAD, 98=VSD - HIGH PHASE A INPUT BASEPLATE TEMPERATURE, 99=VSD - HIGH PHASE B INPUT BASEPLATE TEMPERATURE, 100=VSD - HIGH PHASE C INPUT BASEPLATE TEMPERATURE, 101=MOTOR – LOW WINDING TEMPERATURE, 102=VSD - INVALID PWM SOFTWARE, 103=VSD - BASEPLATE TEMPERATURE IMBALANCE, 104=VSD - DC BUS PRE-REGULATION LOCKOUT, 105=VSD - GROUND FAULT, 106=VSD - HIGH INSTANTANEOUS CURRENT, 107=MOTOR CURRENT &gt; 15 %FLA, 108=VSD - FREQUENCY &gt; 0 HZ, 109=VSD - PHASE A INPUT DCCT, 110=VSD - PHASE B INPUT DCCT, 111=VSD - PHASE C INPUT DCCT, 112=VSD - HIGH TOTAL DEMAND DISTORTION, 113=Motor – Cooling Coil Leak, 114=MVVSD - Excessive Shutdowns, 115=Isolation Valves - Not Opened, 116=VSD - OUTPUT PHASE ROTATION, 117=VSD - Phase Locked Loop, 118=VSD - HIGH PHASE A INSTANTANEOUS CURRENT, 119=VSD - HIGH PHASE B INSTANTANEOUS CURRENT, 120=VSD - HIGH PHASE C INSTANTANEOUS CURRENT, 121=VSD - Line Voltage Phase Rotation, 122=VSD - INPUT DCCT OFFSET LOCKOUT, 123=VSD - LOGIC BOARD HARDWARE, 124=VSD - RECTIFIER PROGRAM FAULT, 125=VSD - INVERTER PROGRAM FAULT, 126=VSD - DC BUS LOCKOUT - DO NOT CYCLE POWER, 127=VSD - MOTOR CURRENT THD FAULT, 128=VSD - HIGH PHASE A MOTOR CURRENT, 129=VSD - HIGH PHASE B MOTOR CURRENT, 130=VSD - HIGH PHASE C MOTOR CURRENT, 131=VSD - HIGH PHASE A MOTOR BASEPLATE TEMPERATURE, 132=VSD - HIGH PHASE B MOTOR BASEPLATE TEMPERATURE, 133=VSD - HIGH PHASE C MOTOR BASEPLATE TEMPERATURE, 134=VSD - PHASE A MOTOR DCCT, 135=VSD - PHASE B MOTOR DCCT, 136=VSD - PHASE C MOTOR DCCT, 137=Oil – High Sump Pressure, 138=MBC – OVERSPEED FAULT, 139=MBC – WATCHDOG, 140=MBC – POWER SUPPLY FAULT, 141=MBC – HIGH HEATSINK TEMPERATURE, 142=MBC – HIGH DC BUS VOLTAGE, 143=MBC – AMPLIFIER FUSE, 144=MBC – HIGH BEARING J TEMPERATURE, 145=MBC – HIGH BEARING H1 TEMPERATURE, 146=MBC – HIGH BEARING H2 TEMPERATURE, 147=MBC – HIGH BEARING K TEMPERATURE, 148=MBC – GROUND FAULT, 149=MBC – LOW GATE VOLTAGE, 150=MBC – HIGH GATE VOLTAGE, 151=MBC – HIGH AMPLIFIER TEMPERATURE, 152=MBC – HIGH AMPLIFIER VOLTAGE, 153=MBC – FAULT CONTACTS OPEN, 154=MBC – INITIALIZATION FAILURE, 155=MBC – NOT LEVITATED, 156=SYSTEM – STARTUP FAILURE, 157=UPS – Battery Not Connected, 158=UPS – Inverter Low Battery Voltage, 159=MBC – SPEED SENSOR FAULT, 160=MBC – POWER FAIL LANDING, 161=COMPRESSOR – LOW DISCHARGE SUPERHEAT, 162=MVSSS - HIGH HEATSINK 1 TEMPERATURE, 163=MVSSS - HIGH HEATSINK 2 TEMPERATURE, 164=MVSSS - HIGH HEATSINK 3 TEMPERATURE, 165=MOTOR CONTROLLER - FAULT CONTACTS OPEN, 166=VSD - HIGH PHASE A2 INSTANTANEOUS CURRENT, 167=VSD - HIGH PHASE B2 INSTANTANEOUS CURRENT, 168=VSD - HIGH PHASE C2 INSTANTANEOUS CURRENT, 169=VSD - HIGH PHASE A2 INVERTER BASEPLATE TEMPERATURE, 170=VSD - HIGH PHASE B2 INVERTER BASEPLATE TEMPERATURE, 171=VSD - HIGH PHASE C2 INVERTER BASEPLATE TEMPERATURE, 172=VSD - HIGH CONVERTER 2 HEATSINK TEMPERATURE, 173=VSD - MOTOR CURRENT 2 IMBALANCE, 174=VSD - MOTOR CURRENT MISMATCH, 175=VSD - HIGH PHASE A INPUT CURRENT, 176=VSD - HIGH PHASE B INPUT CURRENT, 177=VSD - HIGH PHASE C INPUT CURRENT, 178=VSD - HIGH INPUT CURRENT TDD, 179=INTERNAL ERROR - NO TIMER HANDLES AVAILABLE, 180=WATCHDOG - SOFTWARE REBOOT, 181=VSD - PRECHARGE LOCKOUT 2, 182=VSD - BASEPLATE TEMPERATURE IMBALANCE 2, 183=OIL - VARIABLE SPEED PUMP - HIGH RATE OF CHANGE, 184=VSD - HIGH MOTOR HARMONICS, 185=VSD - CAPACITOR FAULT, 186=VSD - ELECTRICAL SIGNATURE BOARD</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">UNIT SAFETY FAULT CODE AV</td><td class="d">Unit Safety Fault Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Safety Faults Present, 1=Evaporator - Low Pressure, 2=Evaporator - Transducer Or Leaving Liquid Probe, 3=Evaporator - Transducer Or Temperature Sensor, 4=Condenser - High Pressure Contacts Open, 5=Condenser - High Pressure, 6=Condenser - Pressure Transducer Out Of Range, 7=Auxiliary Safety - Contacts Closed, 8=Discharge - Low Temperature, 9=Discharge - High Temperature, 10=Oil - High Sump Temperature, 11=Oil - Low Differential Pressure, 12=Oil - High Differential Pressure, 13=Oil - Pump Pressure Transducer Out Of Range, 14=Oil - Sump Pressure Transducer Out Of Range, 15=Motor - Lack of Motor Oil Change, 16=Sales Order - Invalid Compressor Model, 17=Sales Order – Invalid Gear Code, 18=Oil - Differential Pressure Calibration, 19=Safety Stop, 20=Oil - Variable Speed Pump - Setpoint Not Achieved, 21=Control Panel - Power Failure, 22=Control Panel – Loss of Control Voltage, 23=MOTOR OR STARTER - CURRENT IMBALANCE, 24=Thrust Bearing - Proximity Probe Clearance, 25=Thrust Bearing - Proximity Probe Uncalibrated, 26=Thrust Bearing - Proximity Probe Out Of Range, 27=Thrust Bearing - High Oil Temperature, 28=Thrust Bearing - Oil Temperature Sensor, 29=VSD - High Heatsink Temperature, 30=VSD - 105 % MOTOR CURRENT OVERLOAD, 31=VSD - HIGH PHASE A INVERTER HEATSINK TEMPERATURE, 32=VSD - HIGH PHASE B INVERTER HEATSINK TEMPERATURE, 33=VSD - HIGH PHASE C INVERTER HEATSINK TEMPERATURE, 34=VSD - HIGH CONVERTER HEATSINK TEMPERATURE, 35=VSD - PRECHARGE LOCKOUT, 36=HARMONIC FILTER - HIGH HEATSINK TEMPERATURE, 37=HARMONIC FILTER - HIGH TOTAL DEMAND DISTORTION, 38=LCSSS - PHASE ROTATION, 39=LCSSS - MOTOR OR STARTER - CURRENT IMBALANCE, 40=LCSSS - 105 % MOTOR CURRENT OVERLOAD, 41=LCSSS - HIGH INSTANTANEOUS CURRENT, 42=LCSSS - OPEN SCR, 43=LCSSS - PHASE A SHORTED SCR, 44=LCSSS - PHASE B SHORTED SCR, 45=LCSSS - PHASE C SHORTED SCR, 46=LCSSS - HIGH PHASE A HEATSINK TEMPERATURE, 47=LCSSS - HIGH PHASE B HEATSINK TEMPERATURE, 48=LCSSS - HIGH PHASE C HEATSINK TEMPERATURE, 49=Starter - Invalid Motor Selection, 50=Oil Or Condenser Transducer Error, 51=Evaporator - Low Pressure, 52=Evaporator - Low Pressure - Smart Freeze, 53=Surge Protection - Excess Surge, 54=VSD - HIGH INVERTER BASEPLATE TEMPERATURE, 55=HARMONIC FILTER - HIGH BASEPLATE TEMPERATURE, 56=Thrust Bearing - Proximity Probe Clearance, 57=Thrust Bearing - Limit Switch Open, 58=VGD Actuator – Positioning Fault, 59=Oil – Sump Or Pump Transducer Error, 60=Motor - High Housing Temperature, 61=Motor - High Winding Temperature, 62=Motor - High Bearing Temperature, 66=VSD - MOTOR CURRENT IMBALANCE, 67=Condenser - High Pressure - Stopped, 68=OIL – HIGH SUPPLY TEMPERATURE, 69=Motor - High Bearing Vibration, 70=SALES ORDER – INVALID MODEL NUMBER, 71=LCSSS - PHASE A OPEN SCR, 72=LCSSS - PHASE B OPEN SCR, 73=LCSSS - PHASE C OPEN SCR, 74=Motor - Lack Of Bearing Lubrication, 75=VSD - LOW FREQUENCY DETECTED, 76=VSD - Feedback Sensor, 77=VSD - Control Fault, 78=VSD - Drive Boot Failure, 79=MVSSS - PHASE ROTATION, 80=MVSSS - MOTOR OR STARTER - CURRENT IMBALANCE, 81=MVSSS - 105% MOTOR CURRENT OVERLOAD, 82=MVSSS - HIGH INSTANTANEOUS CURRENT, 83=MVSSS - FAILED SCR, 84=MVSSS - HIGH HEATSINK TEMPERATURE, 85=MVSSS - GROUND FAULT, 86=MVSSS - CONTACTOR FAULT, 87=MVSSS - CONTROL BOARD FAULT, 88=MVSSS - DISCONNECT FAULT, 89=VSD - POWER TRANSFORMER HIGH TEMPERATURE, 90=VSD - HIGH OUTPUT FREQUENCY, 91=MVVSD - GROUND FAULT, 92=VSD - MAIN CONTROL BOARD FAULT, 93=MVVSD - CONTACTOR FAULT, 94=MVVSD - INTERLOCK FAULT, 95=VSD - LOGIC BOARD PLUG, 96=VSD - INPUT CURRENT OVERLOAD, 97=VSD - HIGH PHASE A INPUT BASEPLATE TEMPERATURE, 98=VSD - HIGH PHASE B INPUT BASEPLATE TEMPERATURE, 99=VSD - HIGH PHASE C INPUT BASEPLATE TEMPERATURE, 100=MOTOR – LOW WINDING TEMPERATURE, 101=VSD - INVALID PWM SOFTWARE, 102=VSD - BASEPLATE TEMPERATURE IMBALANCE, 103=VSD - DC BUS PRE-REGULATION LOCKOUT, 104=VSD - GROUND FAULT, 105=VSD - HIGH INSTANTANEOUS CURRENT, 106=MOTOR CURRENT &gt; 15 %FLA, 107=VSD - FREQUENCY &gt; 0 HZ, 108=VSD - PHASE A INPUT DCCT, 109=VSD - PHASE B INPUT DCCT, 110=VSD - PHASE C INPUT DCCT, 111=VSD - HIGH TOTAL DEMAND DISTORTION, 112=Motor – Cooling Coil Leak, 113=MVVSD - Excessive Shutdowns, 114=Isolation Valves - Not Opened, 115=VSD - OUTPUT PHASE ROTATION, 116=VSD - Phase Locked Loop, 117=VSD - HIGH PHASE A INSTANTANEOUS CURRENT, 118=VSD - HIGH PHASE B INSTANTANEOUS CURRENT, 119=VSD - HIGH PHASE C INSTANTANEOUS CURRENT, 120=VSD - Line Voltage Phase Rotation, 121=VSD - INPUT DCCT OFFSET LOCKOUT, 122=VSD - LOGIC BOARD HARDWARE, 123=VSD - RECTIFIER PROGRAM FAULT, 124=VSD - INVERTER PROGRAM FAULT, 125=VSD - DC BUS LOCKOUT - DO NOT CYCLE POWER, 126=VSD - MOTOR CURRENT THD FAULT, 127=VSD - HIGH PHASE A MOTOR CURRENT, 128=VSD - HIGH PHASE B MOTOR CURRENT, 129=VSD - HIGH PHASE C MOTOR CURRENT, 130=VSD - HIGH PHASE A MOTOR BASEPLATE TEMPERATURE, 131=VSD - HIGH PHASE B MOTOR BASEPLATE TEMPERATURE, 132=VSD - HIGH PHASE C MOTOR BASEPLATE TEMPERATURE, 133=VSD - PHASE A MOTOR DCCT, 134=VSD - PHASE B MOTOR DCCT, 135=VSD - PHASE C MOTOR DCCT, 136=Oil – High Sump Pressure, 137=MBC – OVERSPEED FAULT, 138=MBC – WATCHDOG, 139=MBC – POWER SUPPLY FAULT, 140=MBC – HIGH HEATSINK TEMPERATURE, 141=MBC – HIGH DC BUS VOLTAGE, 142=MBC – AMPLIFIER FUSE, 143=MBC – HIGH BEARING J TEMPERATURE, 144=MBC – HIGH BEARING H1 TEMPERATURE, 145=MBC – HIGH BEARING H2 TEMPERATURE, 146=MBC – HIGH BEARING K TEMPERATURE, 147=MBC – GROUND FAULT, 148=MBC – LOW GATE VOLTAGE, 149=MBC – HIGH GATE VOLTAGE, 150=MBC – HIGH AMPLIFIER TEMPERATURE, 151=MBC – HIGH AMPLIFIER VOLTAGE, 152=MBC – FAULT CONTACTS OPEN, 153=MBC – INITIALIZATION FAILURE, 154=MBC – NOT LEVITATED, 155=SYSTEM – STARTUP FAILURE, 156=UPS – Battery Not Connected, 157=UPS – Inverter Low Battery Voltage, 158=MBC – SPEED SENSOR FAULT, 159=MBC – POWER FAIL LANDING, 160=COMPRESSOR – LOW DISCHARGE SUPERHEAT, 161=MVSSS - HIGH HEATSINK 1 TEMPERATURE, 162=MVSSS - HIGH HEATSINK 2 TEMPERATURE, 163=MVSSS - HIGH HEATSINK 3 TEMPERATURE, 164=MOTOR CONTROLLER - FAULT CONTACTS OPEN, 165=VSD - HIGH PHASE A2 INSTANTANEOUS CURRENT, 166=VSD - HIGH PHASE B2 INSTANTANEOUS CURRENT, 167=VSD - HIGH PHASE C2 INSTANTANEOUS CURRENT, 168=VSD - HIGH PHASE A2 INVERTER BASEPLATE TEMPERATURE, 169=VSD - HIGH PHASE B2 INVERTER BASEPLATE TEMPERATURE, 170=VSD - HIGH PHASE C2 INVERTER BASEPLATE TEMPERATURE, 171=VSD - HIGH CONVERTER 2 HEATSINK TEMPERATURE, 172=VSD - MOTOR CURRENT 2 IMBALANCE, 173=VSD - MOTOR CURRENT MISMATCH, 174=VSD - HIGH PHASE A INPUT CURRENT, 175=VSD - HIGH PHASE B INPUT CURRENT, 176=VSD - HIGH PHASE C INPUT CURRENT, 177=VSD - HIGH INPUT CURRENT TDD, 178=INTERNAL ERROR - NO TIMER HANDLES AVAILABLE, 179=WATCHDOG - SOFTWARE REBOOT, 180=VSD - PRECHARGE LOCKOUT 2, 181=VSD - BASEPLATE TEMPERATURE IMBALANCE 2, 182=OIL - VARIABLE SPEED PUMP - HIGH RATE OF CHANGE, 183=VSD - HIGH MOTOR HARMONICS, 184=VSD - CAPACITOR FAULT, 185=VSD - ELECTRICAL SIGNATURE BOARD</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">UNIT CYCLING FAULT CODE</td><td class="d">Unit Cycling Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Cycling Faults Present, 2=Multiunit Cycling - Contacts Open, 3=System Cycling - Contacts Open, 4=Oil - Low Temperature Differential, 5=Oil - Low Sump Temperature, 6=Control Panel - Power Failure, 7=Leaving Chilled Liquid - Low Temperature, 8=Leaving Chilled Liquid - Flow Switch Open, 9=Condenser - Flow Switch Open, 10=MOTOR CONTROLLER - FAULT CONTACTS OPEN, 11=MOTOR CONTROLLER - LOSS OF CURRENT, 12=POWER FAULT, 13=Control Panel - Schedule, 14=Starter - Low Supply Line Voltage, 15=Starter - High Supply Line Voltage, 16=Proximity Probe - Low Supply Voltage, 17=Oil - Variable Speed Pump - Drive Contacts Open, 18=VSD - INITIALIZATION FAILED, 19=VSD Shutdown - Requesting Fault Data…, 20=VSD - HIGH PHASE A INSTANTANEOUS CURRENT, 21=VSD - HIGH PHASE B INSTANTANEOUS CURRENT, 22=VSD - HIGH PHASE C INSTANTANEOUS CURRENT, 23=VSD - PHASE A GATE DRIVER, 24=VSD - PHASE B GATE DRIVER, 25=VSD - PHASE C GATE DRIVER, 26=VSD - SINGLE PHASE INPUT POWER, 27=VSD - HIGH DC BUS VOLTAGE, 28=VSD - LOGIC BOARD POWER SUPPLY, 29=VSD - LOW DC BUS VOLTAGE, 30=VSD - DC BUS VOLTAGE IMBALANCE, 31=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 32=VSD - INVALID CURRENT SCALE SELECTION, 33=VSD - LOW PHASE A INVERTER HEATSINK TEMPERATURE, 34=VSD - LOW PHASE B INVERTER HEATSINK TEMPERATURE, 35=VSD - LOW PHASE C INVERTER HEATSINK TEMPERATURE, 36=VSD - LOW CONVERTER HEATSINK TEMPERATURE, 37=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE, 38=VSD - PRECHARGE - LOW DC BUS VOLTAGE, 39=VSD - LOGIC BOARD PROCESSOR, 40=VSD - RUN SIGNAL, 41=VSD - SERIAL RECEIVE, 42=VSD - Stop Contacts Open, 43=Harmonic Filter - Logic Board Or Communications, 44=HARMONIC FILTER - HIGH DC BUS VOLTAGE, 45=HARMONIC FILTER - HIGH PHASE A CURRENT, 46=HARMONIC FILTER - HIGH PHASE B CURRENT, 47=HARMONIC FILTER - HIGH PHASE C CURRENT, 48=HARMONIC FILTER - PHASE LOCKED LOOP, 49=Harmonic Filter - Precharge - Low DC Bus Voltage, 50=HARMONIC FILTER - LOW DC BUS VOLTAGE, 51=HARMONIC FILTER - DC BUS VOLTAGE IMBALANCE, 52=HARMONIC FILTER - INPUT CURRENT OVERLOAD, 53=HARMONIC FILTER - LOGIC BOARD POWER SUPPLY, 54=HARMONIC FILTER - RUN SIGNAL, 55=HARMONIC FILTER - DC CURRENT TRANSFORMER 1, 56=HARMONIC FILTER - DC CURRENT TRANSFORMER 2, 57=LCSSS Initialization Failed, 58=LCSSS Shutdown - Requesting Fault Data…, 59=LCSSS - LOW PHASE A TEMPERATURE SENSOR, 60=LCSSS - LOW PHASE B TEMPERATURE SENSOR, 61=LCSSS - LOW PHASE C TEMPERATURE SENSOR, 62=LCSSS - PHASE LOCKED LOOP, 63=LCSSS - POWER FAULT, 64=LCSSS - HIGH SUPPLY LINE VOLTAGE, 65=LCSSS - LOW SUPPLY LINE VOLTAGE, 66=LCSSS - INVALID CURRENT SCALE SELECTION, 67=LCSSS - RUN SIGNAL, 68=LCSSS - SERIAL RECEIVE, 69=LCSSS - Stop Contacts Open, 70=Motor Auto Lubrication In Progress, 71=Control Panel – Loss of Control Voltage, 72=LCSSS – LOGIC BOARD PROCESSOR, 73=LCSSS - LOGIC BOARD POWER SUPPLY, 74=VSD - Serial Communications, 75=LCSSS - Serial Communications, 76=LCSSS - PHASE LOSS, 77=VSD - LOW INVERTER BASEPLATE TEMPERATURE, 78=Expansion I/O – Serial Communications, 82=Motor Controller - Contacts Open, 83=MVVSD - Serial Communications, 84=VSD - Input Power Transformer, 85=VSD - Input Over-Voltage, 86=VSD - LOSS OF COOLING FAN, 87=VSD - HIGH INSTANTANEOUS CURRENT, 88=MVSSS - Initialization Failed, 89=MVSSS Shutdown - Requesting Fault Data…, 90=MVSSS - POWER FAULT, 91=MVSSS - HIGH SUPPLY LINE VOLTAGE, 92=MVSSS - LOW SUPPLY LINE VOLTAGE, 93=MVSSS - RUN SIGNAL, 94=MVSSS - Serial Communications, 95=MVSSS - Stop Contacts Open, 96=MVSSS - LOGIC BOARD POWER SUPPLY, 97=MVSSS - PHASE LOSS, 98=REFRIGERANT TYPE NOT SET, 99=VSD - Serial Communications, 100=LCSSS - Serial Comms, 101=VSD - Serial Communications, 102=AutoDetect - Serial Communications, 103=VSD - DC BUS VOLTAGE IMBALANCE - AU, 104=VSD - DC BUS VOLTAGE IMBALANCE - AL, 105=VSD - DC BUS VOLTAGE IMBALANCE - BU, 106=VSD - DC BUS VOLTAGE IMBALANCE - BL, 107=VSD - DC BUS VOLTAGE IMBALANCE - CU, 108=VSD - DC BUS VOLTAGE IMBALANCE - CL, 109=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - AU, 110=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - AL, 111=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - BU, 112=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - BL, 113=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - CU, 114=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - CL, 115=VSD - HIGH DC BUS VOLTAGE - AU, 116=VSD - HIGH DC BUS VOLTAGE - AL, 117=VSD - HIGH DC BUS VOLTAGE - BU, 118=VSD - HIGH DC BUS VOLTAGE - BL, 119=VSD - HIGH DC BUS VOLTAGE - CU, 120=VSD - HIGH DC BUS VOLTAGE - CL, 121=VSD - GATE DRIVER - ANU, 122=VSD - GATE DRIVER - ANL, 123=VSD - GATE DRIVER - AMU, 124=VSD - GATE DRIVER - AML, 125=VSD - GATE DRIVER - BNU, 126=VSD - GATE DRIVER - BNL, 127=VSD - GATE DRIVER - BMU, 128=VSD - GATE DRIVER - BML, 129=VSD - GATE DRIVER - CNU, 130=VSD - GATE DRIVER - CNL, 131=VSD - GATE DRIVER - CMU, 132=VSD - GATE DRIVER - CML, 133=VSD - INPUT POWER SUPPLY, 134=VSD - HIGH PHASE A INPUT CURRENT, 135=VSD - HIGH PHASE B INPUT CURRENT, 136=VSD - HIGH PHASE C INPUT CURRENT, 137=VSD - HIGH PHASE A MOTOR CURRENT, 138=VSD - HIGH PHASE B MOTOR CURRENT, 139=VSD - HIGH PHASE C MOTOR CURRENT, 140=VSD - PHASE A INPUT GATE DRIVER, 141=VSD - PHASE B INPUT GATE DRIVER, 142=VSD - PHASE C INPUT GATE DRIVER, 143=VGD Actuator – Serial Communications, 144=VSD - INVALID VSD MODEL, 145=VSD - BASEPLATE TEMPERATURE IMBALANCE, 146=VSD - LOW PHASE A INPUT BASEPLATE TEMPERATURE, 147=VSD - LOW PHASE B INPUT BASEPLATE TEMPERATURE, 148=VSD - LOW PHASE C INPUT BASEPLATE TEMPERATURE, 149=VSD - PHASE LOCKED LOOP, 150=VSD - LINE VOLTAGE PHASE ROTATION, 151=VSD - PRECHARGE - LOW DC BUS VOLTAGE 1, 152=VSD - Input Voltage Imbalance, 153=VSD - DC BUS PRE-REGULATION, 154=VSD - LOGIC BOARD PROCESSOR, 155=MVSSS - SERIAL RECEIVE, 156=VSD - Identifying Drive…, 157=Leaving Condenser Liquid - High Temperature, 158=Condenser - Freeze Threat - Flow Switch Open, 159=Isolation Valves - Not Closed, 160=VSD - PHASE A INPUT DCCT OFFSET, 161=VSD - PHASE B INPUT DCCT OFFSET, 162=VSD - PHASE C INPUT DCCT OFFSET, 163=VSD - INVALID SETPOINTS, 164=VSD - PRECHARGE - LOW DC BUS VOLTAGE 2, 165=VSD - SERIAL RECEIVE, 166=VSD - PHASE A MOTOR GATE DRIVER, 167=VSD - PHASE B MOTOR GATE DRIVER, 168=VSD - PHASE C MOTOR GATE DRIVER, 169=VSD - LOW PHASE A MOTOR BASEPLATE TEMPERATURE, 170=VSD - LOW PHASE B MOTOR BASEPLATE TEMPERATURE, 171=VSD - LOW PHASE C MOTOR BASEPLATE TEMPERATURE, 172=VSD - NOT RUNNING, 173=Motor - Lack Of Bearing Lubrication, 174=Evaporator - Low Pressure, 175=Expansion I/O – Serial Communications, 176=Evaporator - Low Pressure - Smart Freeze, 177=MBC – LOW DC BUS VOLTAGE, 178=MBC – J RADIAL POSITION, 179=MBC – K RADIAL POSITION, 180=MBC – H AXIAL POSITION, 181=MBC – FAULT CONTACTS OPEN, 182=MBC – SERIAL COMMUNICATIONS, 183=SYSTEM – STARTUP FAILURE, 184=UPS – Line Low Battery Voltage, 185=MBC – CALIBRATION FAULT, 186=MBC – BEARING CALIBRATION REQUIRED, 187=MOTOR CONTROLLER - INITIALIZATION FAILURE, 188=MOTOR CONTROLLER - SERIAL COMMUNICATIONS, 191=VSD - HIGH PHASE A2 INSTANTANEOUS CURRENT, 192=VSD - HIGH PHASE B2 INSTANTANEOUS CURRENT, 193=VSD - HIGH PHASE C2 INSTANTANEOUS CURRENT, 194=VSD - PHASE A2 GATE DRIVER, 195=VSD - PHASE B2 GATE DRIVER, 196=VSD - PHASE C2 GATE DRIVER, 197=VSD - HIGH DC BUS 2 VOLTAGE, 198=VSD - LOW DC BUS 2 VOLTAGE, 199=VSD - DC BUS 2 VOLTAGE IMBALANCE, 200=VSD - LOW PHASE A2 INVERTER BASEPLATE TEMPERATURE, 201=VSD - LOW PHASE B2 INVERTER BASEPLATE TEMPERATURE, 202=VSD - LOW PHASE C2 INVERTER BASEPLATE TEMPERATURE, 203=VSD - LOW CONVERTER 2 HEATSINK TEMPERATURE, 204=VSD - PRECHARGE - DC BUS 2 VOLTAGE IMBALANCE, 205=VSD - PRECHARGE - LOW DC BUS 2 VOLTAGE 1, 206=VSD - PRECHARGE - LOW DC BUS 2 VOLTAGE 2, 207=VSD - DC BUS VOLTAGE MISMATCH, 208=UPS - NOT CHARGING, 209=VSD - SINGLE PHASE INPUT POWER 2, 210=VSD - 105% MOTOR CURRENT OVERLOAD, 211=VSD - BASEPLATE TEMPERATURE IMBALANCE 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">UNIT CYCLING FAULT CODE AV</td><td class="d">Unit Cycling Fault Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Cycling Faults Present, 1=Multiunit Cycling - Contacts Open, 2=System Cycling - Contacts Open, 3=Oil - Low Temperature Differential, 4=Oil - Low Sump Temperature, 5=Control Panel - Power Failure, 6=Leaving Chilled Liquid - Low Temperature, 7=Leaving Chilled Liquid - Flow Switch Open, 8=Condenser - Flow Switch Open, 9=MOTOR CONTROLLER - FAULT CONTACTS OPEN, 10=MOTOR CONTROLLER - LOSS OF CURRENT, 11=POWER FAULT, 12=Control Panel - Schedule, 13=Starter - Low Supply Line Voltage, 14=Starter - High Supply Line Voltage, 15=Proximity Probe - Low Supply Voltage, 16=Oil - Variable Speed Pump - Drive Contacts Open, 17=VSD - INITIALIZATION FAILED, 18=VSD Shutdown - Requesting Fault Data…, 19=VSD - HIGH PHASE A INSTANTANEOUS CURRENT, 20=VSD - HIGH PHASE B INSTANTANEOUS CURRENT, 21=VSD - HIGH PHASE C INSTANTANEOUS CURRENT, 22=VSD - PHASE A GATE DRIVER, 23=VSD - PHASE B GATE DRIVER, 24=VSD - PHASE C GATE DRIVER, 25=VSD - SINGLE PHASE INPUT POWER, 26=VSD - HIGH DC BUS VOLTAGE, 27=VSD - LOGIC BOARD POWER SUPPLY, 28=VSD - LOW DC BUS VOLTAGE, 29=VSD - DC BUS VOLTAGE IMBALANCE, 30=VSD - HIGH INTERNAL AMBIENT TEMPERATURE, 31=VSD - INVALID CURRENT SCALE SELECTION, 32=VSD - LOW PHASE A INVERTER HEATSINK TEMPERATURE, 33=VSD - LOW PHASE B INVERTER HEATSINK TEMPERATURE, 34=VSD - LOW PHASE C INVERTER HEATSINK TEMPERATURE, 35=VSD - LOW CONVERTER HEATSINK TEMPERATURE, 36=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE, 37=VSD - PRECHARGE - LOW DC BUS VOLTAGE, 38=VSD - LOGIC BOARD PROCESSOR, 39=VSD - RUN SIGNAL, 40=VSD - SERIAL RECEIVE, 41=VSD - Stop Contacts Open, 42=Harmonic Filter - Logic Board Or Communications, 43=HARMONIC FILTER - HIGH DC BUS VOLTAGE, 44=HARMONIC FILTER - HIGH PHASE A CURRENT, 45=HARMONIC FILTER - HIGH PHASE B CURRENT, 46=HARMONIC FILTER - HIGH PHASE C CURRENT, 47=HARMONIC FILTER - PHASE LOCKED LOOP, 48=Harmonic Filter - Precharge - Low DC Bus Voltage, 49=HARMONIC FILTER - LOW DC BUS VOLTAGE, 50=HARMONIC FILTER - DC BUS VOLTAGE IMBALANCE, 51=HARMONIC FILTER - INPUT CURRENT OVERLOAD, 52=HARMONIC FILTER - LOGIC BOARD POWER SUPPLY, 53=HARMONIC FILTER - RUN SIGNAL, 54=HARMONIC FILTER - DC CURRENT TRANSFORMER 1, 55=HARMONIC FILTER - DC CURRENT TRANSFORMER 2, 56=LCSSS Initialization Failed, 57=LCSSS Shutdown - Requesting Fault Data…, 58=LCSSS - LOW PHASE A TEMPERATURE SENSOR, 59=LCSSS - LOW PHASE B TEMPERATURE SENSOR, 60=LCSSS - LOW PHASE C TEMPERATURE SENSOR, 61=LCSSS - PHASE LOCKED LOOP, 62=LCSSS - POWER FAULT, 63=LCSSS - HIGH SUPPLY LINE VOLTAGE, 64=LCSSS - LOW SUPPLY LINE VOLTAGE, 65=LCSSS - INVALID CURRENT SCALE SELECTION, 66=LCSSS - RUN SIGNAL, 67=LCSSS - SERIAL RECEIVE, 68=LCSSS - Stop Contacts Open, 69=Motor Auto Lubrication In Progress, 70=Control Panel – Loss of Control Voltage, 71=LCSSS – LOGIC BOARD PROCESSOR, 72=LCSSS - LOGIC BOARD POWER SUPPLY, 73=VSD - Serial Communications, 74=LCSSS - Serial Communications, 75=LCSSS - PHASE LOSS, 76=VSD - LOW INVERTER BASEPLATE TEMPERATURE, 77=Expansion I/O – Serial Communications, 81=Motor Controller - Contacts Open, 82=MVVSD - Serial Communications, 83=VSD - Input Power Transformer, 84=VSD - Input Over-Voltage, 85=VSD - LOSS OF COOLING FAN, 86=VSD - HIGH INSTANTANEOUS CURRENT, 87=MVSSS - Initialization Failed, 88=MVSSS Shutdown - Requesting Fault Data…, 89=MVSSS - POWER FAULT, 90=MVSSS - HIGH SUPPLY LINE VOLTAGE, 91=MVSSS - LOW SUPPLY LINE VOLTAGE, 92=MVSSS - RUN SIGNAL, 93=MVSSS - Serial Communications, 94=MVSSS - Stop Contacts Open, 95=MVSSS - LOGIC BOARD POWER SUPPLY, 96=MVSSS - PHASE LOSS, 97=REFRIGERANT TYPE NOT SET, 98=VSD - Serial Communications, 99=LCSSS - Serial Comms, 100=VSD - Serial Communications, 101=AutoDetect - Serial Communications, 102=VSD - DC BUS VOLTAGE IMBALANCE - AU, 103=VSD - DC BUS VOLTAGE IMBALANCE - AL, 104=VSD - DC BUS VOLTAGE IMBALANCE - BU, 105=VSD - DC BUS VOLTAGE IMBALANCE - BL, 106=VSD - DC BUS VOLTAGE IMBALANCE - CU, 107=VSD - DC BUS VOLTAGE IMBALANCE - CL, 108=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - AU, 109=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - AL, 110=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - BU, 111=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - BL, 112=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - CU, 113=VSD - PRECHARGE - DC BUS VOLTAGE IMBALANCE - CL, 114=VSD - HIGH DC BUS VOLTAGE - AU, 115=VSD - HIGH DC BUS VOLTAGE - AL, 116=VSD - HIGH DC BUS VOLTAGE - BU, 117=VSD - HIGH DC BUS VOLTAGE - BL, 118=VSD - HIGH DC BUS VOLTAGE - CU, 119=VSD - HIGH DC BUS VOLTAGE - CL, 120=VSD - GATE DRIVER - ANU, 121=VSD - GATE DRIVER - ANL, 122=VSD - GATE DRIVER - AMU, 123=VSD - GATE DRIVER - AML, 124=VSD - GATE DRIVER - BNU, 125=VSD - GATE DRIVER - BNL, 126=VSD - GATE DRIVER - BMU, 127=VSD - GATE DRIVER - BML, 128=VSD - GATE DRIVER - CNU, 129=VSD - GATE DRIVER - CNL, 130=VSD - GATE DRIVER - CMU, 131=VSD - GATE DRIVER - CML, 132=VSD - INPUT POWER SUPPLY, 133=VSD - HIGH PHASE A INPUT CURRENT, 134=VSD - HIGH PHASE B INPUT CURRENT, 135=VSD - HIGH PHASE C INPUT CURRENT, 136=VSD - HIGH PHASE A MOTOR CURRENT, 137=VSD - HIGH PHASE B MOTOR CURRENT, 138=VSD - HIGH PHASE C MOTOR CURRENT, 139=VSD - PHASE A INPUT GATE DRIVER, 140=VSD - PHASE B INPUT GATE DRIVER, 141=VSD - PHASE C INPUT GATE DRIVER, 142=VGD Actuator – Serial Communications, 143=VSD - INVALID VSD MODEL, 144=VSD - BASEPLATE TEMPERATURE IMBALANCE, 145=VSD - LOW PHASE A INPUT BASEPLATE TEMPERATURE, 146=VSD - LOW PHASE B INPUT BASEPLATE TEMPERATURE, 147=VSD - LOW PHASE C INPUT BASEPLATE TEMPERATURE, 148=VSD - PHASE LOCKED LOOP, 149=VSD - LINE VOLTAGE PHASE ROTATION, 150=VSD - PRECHARGE - LOW DC BUS VOLTAGE 1, 151=VSD - Input Voltage Imbalance, 152=VSD - DC BUS PRE-REGULATION, 153=VSD - LOGIC BOARD PROCESSOR, 154=MVSSS - SERIAL RECEIVE, 155=VSD - Identifying Drive…, 156=Leaving Condenser Liquid - High Temperature, 157=Condenser - Freeze Threat - Flow Switch Open, 158=Isolation Valves - Not Closed, 159=VSD - PHASE A INPUT DCCT OFFSET, 160=VSD - PHASE B INPUT DCCT OFFSET, 161=VSD - PHASE C INPUT DCCT OFFSET, 162=VSD - INVALID SETPOINTS, 163=VSD - PRECHARGE - LOW DC BUS VOLTAGE 2, 164=VSD - SERIAL RECEIVE, 165=VSD - PHASE A MOTOR GATE DRIVER, 166=VSD - PHASE B MOTOR GATE DRIVER, 167=VSD - PHASE C MOTOR GATE DRIVER, 168=VSD - LOW PHASE A MOTOR BASEPLATE TEMPERATURE, 169=VSD - LOW PHASE B MOTOR BASEPLATE TEMPERATURE, 170=VSD - LOW PHASE C MOTOR BASEPLATE TEMPERATURE, 171=VSD - NOT RUNNING, 172=Motor - Lack Of Bearing Lubrication, 173=Evaporator - Low Pressure, 174=Expansion I/O – Serial Communications, 175=Evaporator - Low Pressure - Smart Freeze, 176=MBC – LOW DC BUS VOLTAGE, 177=MBC – J RADIAL POSITION, 178=MBC – K RADIAL POSITION, 179=MBC – H AXIAL POSITION, 180=MBC – FAULT CONTACTS OPEN, 181=MBC – SERIAL COMMUNICATIONS, 182=SYSTEM – STARTUP FAILURE, 183=UPS – Line Low Battery Voltage, 184=MBC – CALIBRATION FAULT, 185=MBC – BEARING CALIBRATION REQUIRED, 186=MOTOR CONTROLLER - INITIALIZATION FAILURE, 187=MOTOR CONTROLLER - SERIAL COMMUNICATIONS, 190=VSD - HIGH PHASE A2 INSTANTANEOUS CURRENT, 191=VSD - HIGH PHASE B2 INSTANTANEOUS CURRENT, 192=VSD - HIGH PHASE C2 INSTANTANEOUS CURRENT, 193=VSD - PHASE A2 GATE DRIVER, 194=VSD - PHASE B2 GATE DRIVER, 195=VSD - PHASE C2 GATE DRIVER, 196=VSD - HIGH DC BUS 2 VOLTAGE, 197=VSD - LOW DC BUS 2 VOLTAGE, 198=VSD - DC BUS 2 VOLTAGE IMBALANCE, 199=VSD - LOW PHASE A2 INVERTER BASEPLATE TEMPERATURE, 200=VSD - LOW PHASE B2 INVERTER BASEPLATE TEMPERATURE, 201=VSD - LOW PHASE C2 INVERTER BASEPLATE TEMPERATURE, 202=VSD - LOW CONVERTER 2 HEATSINK TEMPERATURE, 203=VSD - PRECHARGE - DC BUS 2 VOLTAGE IMBALANCE, 204=VSD - PRECHARGE - LOW DC BUS 2 VOLTAGE 1, 205=VSD - PRECHARGE - LOW DC BUS 2 VOLTAGE 2, 206=VSD - DC BUS VOLTAGE MISMATCH, 207=UPS - NOT CHARGING, 208=VSD - SINGLE PHASE INPUT POWER 2, 209=VSD - 105% MOTOR CURRENT OVERLOAD, 210=VSD - BASEPLATE TEMPERATURE IMBALANCE 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">UNIT WARNING CODE</td><td class="d">Unit Warning Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Warnings Present, 2=Real-Time Clock Failure, 3=Setpoint Override, 4=Condenser Or Evaporator Transducer Error, 5=Evaporator - Low Pressure Limit, 6=Condenser - High Pressure Limit, 7=OIL – HIGH SUPPLY TEMPERATURE, 8=COMPRESSOR – LOW DISCHARGE SUPERHEAT LIMIT, 9=WARNING - CONDENSER - HIGH TUBE CLEANING TIME, 10=Standby Lube - Low Oil Pressure, 11=Warning - Standby Lube Inihibited, 13=WARNING - SALES ORDER - INVALID SERIAL NUMBER, 14=VGD Not Calibrated, 15=VGD Actuator Switch Open, 16=PRV Not Calibrated, 17=Vanes Uncalibrated - Fixed Speed, 18=WARNING - HARMONIC FILTER - OPERATION INHIBITED, 19=Harmonic Filter - Data Loss, 20=Auto Lube Req&#x27;d On Next Shutdown, 21=Auto Lube Grease Level Low, 22=Auto Lube Failed, 23=Motor Oil Change Suggested, 24=Motor Oil Change Required, 25=Lack of Motor Oil Change, 26=Seal Lubrication In Process, 27=External I/O - Serial Communications, 28=WARNING - MMB - SERIAL COMMUNICATIONS, 30=Surge Protection - Excess Surge Limit, 31=Excess Surge Detected, 32=WARNING - HARMONIC FILTER - INVALID MODEL, 33=Motor - High Housing Temperature, 34=KW Meter Not Calibrated, 35=Condenser Or VGD Sensor Failure, 36=Conditions Override VGD, 37=Motor Bearing Lube Suggested, 38=Motor Bearing Lube Required, 39=Motor Bearing Lube Not Done, 40=WARNING - HARMONIC FILTER - DATA LOSS, 41=Motor – High Winding Temperature, 42=Motor – High Bearing Temperature, 43=Motor – High Bearing Vibration, 44=Motor – Bearing Vibration Baseline Not Set, 45=WARNING - VSD - INPUT VOLTAGE IMBALANCE, 46=WARNING - HARMONIC FILTER - NOT RUNNING, 47=Condenser- Freeze Threat From Low Pressure, 48=Liquid Level Setpoint Not Achieved, 49=VSD - DC Bus Active, 50=WARNING - LOSS OF SUBCOOLER LIQUID SEAL, 51=Oil - High Sump Pressure, 52=ECON LCSSS - Invalid Current Scale Selection, 53=ECON LCSSS - Phase Loss, 54=ECON LCSSS - Phase Locked Loop, 55=ECON LCSSS - Power Fault, 56=ECON LCSSS - Run Signal, 57=ECON LCSSS - Motor Current Imbalance, 58=ECON LCSSS - 105 % Motor Current Overload, 59=ECON LCSSS - High Motor Current, 60=ECON LCSSS - High Supply Line Voltage, 61=ECON LCSSS - Low Supply Line Voltage, 62=ECON LCSSS - Open SCR, 63=ECON LCSSS - Phase A Shorted SCR, 64=ECON LCSSS - Phase B Shorted SCR, 65=ECON LCSSS - Phase C Shorted SCR, 66=ECON LCSSS - High Phase A Heatsink Temp - Stopped, 67=ECON LCSSS - High Phase B Heatsink Temp – Stopped, 68=ECON LCSSS - High Phase C Heatsink Temp - Stopped, 69=ECON LCSSS - High Phase A Heatsink Temperature, 70=ECON LCSSS - High Phase B Heatsink Temperature, 71=ECON LCSSS - High Phase C Heatsink Temperature, 72=ECON LCSSS - Low Phase A Temperature Sensor, 73=ECON LCSSS - Low Phase B Temperature Sensor, 74=ECON LCSSS - Low Phase C Temperature Sensor, 75=ECON LCSSS - Serial Receive, 76=ECON LCSSS - Logic Board Power Supply, 78=ECON LCSSS – Undefined Fault, 79=COND OR ECON XDCR ERROR, 80=EVAP OR ECON XDCR ERROR, 81=COND OR ECON VGD XDCR FAUILURE, 82=ECON HIGH STALL – VGD OVERRIDE, 83=ECON STANDBY LUBE – LOW OIL PRESSURE, 84=ECON SEAL LUBRICATION INHIBITED, 85=ECON MOTOR – BEARING LUBE SUGGESTED, 86=ECON MOTOR – BEARING LUBE REQUIRED, 87=ECON MOTOR – BEARING LUBE NOT DONE, 88=ECON LIQUID LEVEL SETPOINT NOT ACHIEVED, 89=ECONOMIZER – LEVEL HIGH, 90=ECON ANTI-RECYCLE, 91=ECON COMPRESSOR – PRV MOTOR SWITCH OPEN, 92=ECONOMIZER – PRESSURE XDCR FAILURE, 93=ECON COMPRESSOR – HPCO SWITCH OPEN, 94=ECON COMPRESSOR – GEAR RATIO INVALID, 95=ECON MOTOR – LINE FREQUENCY NOT SET, 96=ECON DISCHARGE – LOW TEMPERATURE, 97=ECON DISCHARGE – HIGH TEMPERATURE, 98=ECON THRUST BEARING – LIMIT SWITCH OPEN, 99=ECON OIL – VSD PUMP – FAULT CONTACTS OPEN, 100=ECON OIL – PUMP PRESSURE XDCR FAILURE, 101=ECON OIL – DIFF PRESSURE CALIBRATION, 102=ECON OIL – LOW DIFFERENTIAL PRESSURE, 103=ECON OIL – HIGH DIFFERENTIAL PRESSURE, 104=ECON OIL – VSD PUMP – SETPOINT NOT ACHIEVED, 105=ECON MOTOR CONTROLLER – LOSS OF CURRENT, 106=ECON MOTOR CONTROLLER – SERIAL COMMUNICATIONS, 107=ECON MOTOR CONTROLLER – INITIALIZATION FAILED, 108=ECON MOTOR CONTROLLER – FAULT CONTACTS OPEN, 109=ECON MOTOR – LACK OF BEARING LUBRICATION, 110=ECON MOTOR – CURRENT &gt; 15 %FLA, 111=ECON COMPRESSOR – PRV NOT CALIBRATED, 112=ECONOMIZER – HIGH LEVEL (STOPPED), 113=SALES ORDER – INVALID MOTOR VOLTS OR FLA, 114=ECON MOTOR – HIGH WINDING TEMP, 115=ECON MOTOR – HIGH BEARING TEMP, 116=ECON MOTOR – HIGH BEARING VIBRATION, 117=ECON MOTOR – VIBRATION BASELINE NOT SET, 118=ECON MOTOR – HIGH WINDING TEMP SHUTDOWN, 119=ECON MOTOR – HIGH BEARING TEMP SHUTDOWN, 120=ECON MOTOR – HIGH BEARING VIBRATION SHUTDOWN, 121=ECON MOTOR – AUTO LUBRICATION IN PROGRESS, 122=ECON AUTO LUBE REG’D ON NEXT SHUTDOWN, 123=ECON AUTO LUBE GREASE LEVEL LOW, 124=ECON AUTO LUBE FAILED, 125=ECON MMB I/O SERIAL COMMUNICATIONS, 126=WARNING - UPS - BATTERY TEST FAILED, 127=MBC – LOW AMPLIFIER RESISTANCE, 128=MBC – HIGH AMPLIFIER RESISTANCE, 129=MBC – LOW AMPLIFIER CURRENT, 130=MBC – HIGH AMPLIFIER CURRENT, 131=MBC – POSITION SENSOR ERROR, 132=WARNING - UPS - NOT CHARGING, 133=UPS – Line Low Battery Voltage, 134=UPS – Battery Not Connected, 135=UPS – Check Battery Connection, 136=WARNING - PURGE - HIGH COIL TEMP, 137=WARNING - PURGE - HIGH COIL TEMP INHIBIT, 138=WARNING - PURGE - HIGH REGEN TANK TEMP, 139=WARNING - PURGE - HIGH LEVEL, 140=WARNING - PURGE - EXCESS PURGE, 141=WARNING - PURGE - EQUALIZATION LOW SUCTION TEMP, 142=WARNING - PURGE - POSSIBLE AIR IN SYSTEM, 143=WARNING - PURGE - OPERATION INHIBITED, 144=ECON MOTOR CONTROLLER – CONTACTS OPEN, 145=ECON MOTOR CONTROLLER – POWER FAULT, 147=WARNING - YEARLY SERVICE REQUIRED - CONTACT JCI, 148=WARNING - 3 YEAR SERVICE REQUIRED - CONTACT JCI, 149=WARNING - CHECK OIL SYSTEM, 150=WARNING - CONDENSER - HIGH SMALL TEMP DIFFERENCE, 151=WARNING - SYSTEM - REPLACE FILTER-DRIER, 152=WARNING - CONTROL PANEL - INTERNAL ERROR</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">UNIT WARNING CODE AV</td><td class="d">Unit Warning Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Warnings Present, 1=Real-Time Clock Failure, 2=Setpoint Override, 3=Condenser Or Evaporator Transducer Error, 4=Evaporator - Low Pressure Limit, 5=Condenser - High Pressure Limit, 6=OIL – HIGH SUPPLY TEMPERATURE, 7=COMPRESSOR – LOW DISCHARGE SUPERHEAT LIMIT, 8=WARNING - CONDENSER - HIGH TUBE CLEANING TIME, 9=Standby Lube - Low Oil Pressure, 10=Warning - Standby Lube Inihibited, 12=WARNING - SALES ORDER - INVALID SERIAL NUMBER, 13=VGD Not Calibrated, 14=VGD Actuator Switch Open, 15=PRV Not Calibrated, 16=Vanes Uncalibrated - Fixed Speed, 17=WARNING - HARMONIC FILTER - OPERATION INHIBITED, 18=Harmonic Filter - Data Loss, 19=Auto Lube Req&#x27;d On Next Shutdown, 20=Auto Lube Grease Level Low, 21=Auto Lube Failed, 22=Motor Oil Change Suggested, 23=Motor Oil Change Required, 24=Lack of Motor Oil Change, 25=Seal Lubrication In Process, 26=External I/O - Serial Communications, 27=WARNING - MMB - SERIAL COMMUNICATIONS, 29=Surge Protection - Excess Surge Limit, 30=Excess Surge Detected, 31=WARNING - HARMONIC FILTER - INVALID MODEL, 32=Motor - High Housing Temperature, 33=KW Meter Not Calibrated, 34=Condenser Or VGD Sensor Failure, 35=Conditions Override VGD, 36=Motor Bearing Lube Suggested, 37=Motor Bearing Lube Required, 38=Motor Bearing Lube Not Done, 39=WARNING - HARMONIC FILTER - DATA LOSS, 40=Motor – High Winding Temperature, 41=Motor – High Bearing Temperature, 42=Motor – High Bearing Vibration, 43=Motor – Bearing Vibration Baseline Not Set, 44=WARNING - VSD - INPUT VOLTAGE IMBALANCE, 45=WARNING - HARMONIC FILTER - NOT RUNNING, 46=Condenser- Freeze Threat From Low Pressure, 47=Liquid Level Setpoint Not Achieved, 48=VSD - DC Bus Active, 49=WARNING - LOSS OF SUBCOOLER LIQUID SEAL, 50=Oil - High Sump Pressure, 51=ECON LCSSS - Invalid Current Scale Selection, 52=ECON LCSSS - Phase Loss, 53=ECON LCSSS - Phase Locked Loop, 54=ECON LCSSS - Power Fault, 55=ECON LCSSS - Run Signal, 56=ECON LCSSS - Motor Current Imbalance, 57=ECON LCSSS - 105 % Motor Current Overload, 58=ECON LCSSS - High Motor Current, 59=ECON LCSSS - High Supply Line Voltage, 60=ECON LCSSS - Low Supply Line Voltage, 61=ECON LCSSS - Open SCR, 62=ECON LCSSS - Phase A Shorted SCR, 63=ECON LCSSS - Phase B Shorted SCR, 64=ECON LCSSS - Phase C Shorted SCR, 65=ECON LCSSS - High Phase A Heatsink Temp - Stopped, 66=ECON LCSSS - High Phase B Heatsink Temp – Stopped, 67=ECON LCSSS - High Phase C Heatsink Temp - Stopped, 68=ECON LCSSS - High Phase A Heatsink Temperature, 69=ECON LCSSS - High Phase B Heatsink Temperature, 70=ECON LCSSS - High Phase C Heatsink Temperature, 71=ECON LCSSS - Low Phase A Temperature Sensor, 72=ECON LCSSS - Low Phase B Temperature Sensor, 73=ECON LCSSS - Low Phase C Temperature Sensor, 74=ECON LCSSS - Serial Receive, 75=ECON LCSSS - Logic Board Power Supply, 77=ECON LCSSS – Undefined Fault, 78=COND OR ECON XDCR ERROR, 79=EVAP OR ECON XDCR ERROR, 80=COND OR ECON VGD XDCR FAUILURE, 81=ECON HIGH STALL – VGD OVERRIDE, 82=ECON STANDBY LUBE – LOW OIL PRESSURE, 83=ECON SEAL LUBRICATION INHIBITED, 84=ECON MOTOR – BEARING LUBE SUGGESTED, 85=ECON MOTOR – BEARING LUBE REQUIRED, 86=ECON MOTOR – BEARING LUBE NOT DONE, 87=ECON LIQUID LEVEL SETPOINT NOT ACHIEVED, 88=ECONOMIZER – LEVEL HIGH, 89=ECON ANTI-RECYCLE, 90=ECON COMPRESSOR – PRV MOTOR SWITCH OPEN, 91=ECONOMIZER – PRESSURE XDCR FAILURE, 92=ECON COMPRESSOR – HPCO SWITCH OPEN, 93=ECON COMPRESSOR – GEAR RATIO INVALID, 94=ECON MOTOR – LINE FREQUENCY NOT SET, 95=ECON DISCHARGE – LOW TEMPERATURE, 96=ECON DISCHARGE – HIGH TEMPERATURE, 97=ECON THRUST BEARING – LIMIT SWITCH OPEN, 98=ECON OIL – VSD PUMP – FAULT CONTACTS OPEN, 99=ECON OIL – PUMP PRESSURE XDCR FAILURE, 100=ECON OIL – DIFF PRESSURE CALIBRATION, 101=ECON OIL – LOW DIFFERENTIAL PRESSURE, 102=ECON OIL – HIGH DIFFERENTIAL PRESSURE, 103=ECON OIL – VSD PUMP – SETPOINT NOT ACHIEVED, 104=ECON MOTOR CONTROLLER – LOSS OF CURRENT, 105=ECON MOTOR CONTROLLER – SERIAL COMMUNICATIONS, 106=ECON MOTOR CONTROLLER – INITIALIZATION FAILED, 107=ECON MOTOR CONTROLLER – FAULT CONTACTS OPEN, 108=ECON MOTOR – LACK OF BEARING LUBRICATION, 109=ECON MOTOR – CURRENT &gt; 15 %FLA, 110=ECON COMPRESSOR – PRV NOT CALIBRATED, 111=ECONOMIZER – HIGH LEVEL (STOPPED), 112=SALES ORDER – INVALID MOTOR VOLTS OR FLA, 113=ECON MOTOR – HIGH WINDING TEMP, 114=ECON MOTOR – HIGH BEARING TEMP, 115=ECON MOTOR – HIGH BEARING VIBRATION, 116=ECON MOTOR – VIBRATION BASELINE NOT SET, 117=ECON MOTOR – HIGH WINDING TEMP SHUTDOWN, 118=ECON MOTOR – HIGH BEARING TEMP SHUTDOWN, 119=ECON MOTOR – HIGH BEARING VIBRATION SHUTDOWN, 120=ECON MOTOR – AUTO LUBRICATION IN PROGRESS, 121=ECON AUTO LUBE REG’D ON NEXT SHUTDOWN, 122=ECON AUTO LUBE GREASE LEVEL LOW, 123=ECON AUTO LUBE FAILED, 124=ECON MMB I/O SERIAL COMMUNICATIONS, 125=WARNING - UPS - BATTERY TEST FAILED, 126=MBC – LOW AMPLIFIER RESISTANCE, 127=MBC – HIGH AMPLIFIER RESISTANCE, 128=MBC – LOW AMPLIFIER CURRENT, 129=MBC – HIGH AMPLIFIER CURRENT, 130=MBC – POSITION SENSOR ERROR, 131=WARNING - UPS - NOT CHARGING, 132=UPS – Line Low Battery Voltage, 133=UPS – Battery Not Connected, 134=UPS – Check Battery Connection, 135=WARNING - PURGE - HIGH COIL TEMP, 136=WARNING - PURGE - HIGH COIL TEMP INHIBIT, 137=WARNING - PURGE - HIGH REGEN TANK TEMP, 138=WARNING - PURGE - HIGH LEVEL, 139=WARNING - PURGE - EXCESS PURGE, 140=WARNING - PURGE - EQUALIZATION LOW SUCTION TEMP, 141=WARNING - PURGE - POSSIBLE AIR IN SYSTEM, 142=WARNING - PURGE - OPERATION INHIBITED, 143=ECON MOTOR CONTROLLER – CONTACTS OPEN, 144=ECON MOTOR CONTROLLER – POWER FAULT, 146=WARNING - YEARLY SERVICE REQUIRED - CONTACT JCI, 147=WARNING - 3 YEAR SERVICE REQUIRED - CONTACT JCI, 148=WARNING - CHECK OIL SYSTEM, 149=WARNING - CONDENSER - HIGH SMALL TEMP DIFFERENCE, 150=WARNING - SYSTEM - REPLACE FILTER-DRIER, 151=WARNING - CONTROL PANEL - INTERNAL ERROR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">UNIT CONTROL SOURCE</td><td class="d">Unit Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=Analog, 3=Digital, 4=Modem, 5=Remote</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">UNIT CONTROL SOURCE AV</td><td class="d">Unit Control Source AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=Analog, 3=Digital, 4=Modem, 5=Remote</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">UNIT MODIFIED RUN CODE</td><td class="d">Unit Modified Run Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Modified Run Conditions Present, 5=Motor - Pulldown Limit, 6=Motor - High Current Limit, 7=Motor Controller - Input Pulldown Limit, 8=Motor Controller - High Input Power Limit, 9=Load Control Mode, 10=COMPRESSOR – SUCTION FLOW LIMIT, 11=VSD - DC BUS ACTIVE, 12=VSD - Input Pulldown Limit, 13=VSD - High Input Current Limit, 14=Discharge – Low Superheat Limit, 15=ECON MOTOR – HIGH CURRENT LIMIT, 16=ECON SEAL LUBRICATION IN PROGRESS, 17=ECON ECONOMIZER – RUN DISABLED, 18=ECON ECONOMIZER – NO DEMAND, 19=ECON COMPRESSOR – NO DEMAND (ECON STOPPED), 20=SEAL LUBRICATION IN PROGRESS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">UNIT MODIFIED RUN CODE AV</td><td class="d">Unit Modified Run Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Modified Run Conditions Present, 4=Motor - Pulldown Limit, 5=Motor - High Current Limit, 6=Motor Controller - Input Pulldown Limit, 7=Motor Controller - High Input Power Limit, 8=Load Control Mode, 9=COMPRESSOR – SUCTION FLOW LIMIT, 10=VSD - DC BUS ACTIVE, 11=VSD - Input Pulldown Limit, 12=VSD - High Input Current Limit, 13=Discharge – Low Superheat Limit, 14=ECON MOTOR – HIGH CURRENT LIMIT, 15=ECON SEAL LUBRICATION IN PROGRESS, 16=ECON ECONOMIZER – RUN DISABLED, 17=ECON ECONOMIZER – NO DEMAND, 18=ECON COMPRESSOR – NO DEMAND (ECON STOPPED), 19=SEAL LUBRICATION IN PROGRESS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">UNIT START INHIBIT CODE</td><td class="d">Unit Start Inhibit Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Inhibit Faults Present, 2=ANTI-RECYCLE, 3=Vane Motor Switch Open, 4=MOTOR CURRENT &gt; 15 %FLA, 5=LCSSS - HIGH PHASE A HEATSINK TEMPERATURE - STOPPED, 6=LCSSS - HIGH PHASE B HEATSINK TEMPERATURE - STOPPED, 7=LCSSS - HIGH PHASE C HEATSINK TEMPERATURE - STOPPED, 8=MOTOR CONTROLLER - INITIALIZATION IN PROGRESS, 9=VSD - FREQUENCY &gt; 0 HZ, 10=MVSSS - HIGH HEATSINK TEMPERATURE - STOPPED, 11=Line Voltage Not Set, 12=Line Frequency Not Set, 13=Oil - High Sump Pressure - Stopped, 14=VGD Actuator - Feedback Not Calibrated, 15=VGD Actuator - Limit Switch Open, 16=PRV Not Calibrated, 17=VGD Actuator - Stroke Not Calibrated, 18=MBC - INITIALIZATION IN PROGRESS, 19=MBC - BEARING CALIBRATION IN PROGRESS, 20=MBC - BEARING CLEARANCE CHECK IN PROGRESS, 21=MVSSS - HIGH HEATSINK 1 TEMPERATURE - STOPPED, 22=MVSSS - HIGH HEATSINK 2 TEMPERATURE - STOPPED, 23=MVSSS - HIGH HEATSINK 3 TEMPERATURE - STOPPED</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">UNIT START INHIBIT CODE AV</td><td class="d">Unit Start Inhibit Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Inhibit Faults Present, 1=ANTI-RECYCLE, 2=Vane Motor Switch Open, 3=MOTOR CURRENT &gt; 15 %FLA, 4=LCSSS - HIGH PHASE A HEATSINK TEMPERATURE - STOPPED, 5=LCSSS - HIGH PHASE B HEATSINK TEMPERATURE - STOPPED, 6=LCSSS - HIGH PHASE C HEATSINK TEMPERATURE - STOPPED, 7=MOTOR CONTROLLER - INITIALIZATION IN PROGRESS, 8=VSD - FREQUENCY &gt; 0 HZ, 9=MVSSS - HIGH HEATSINK TEMPERATURE - STOPPED, 10=Line Voltage Not Set, 11=Line Frequency Not Set, 12=Oil - High Sump Pressure - Stopped, 13=VGD Actuator - Feedback Not Calibrated, 14=VGD Actuator - Limit Switch Open, 15=PRV Not Calibrated, 16=VGD Actuator - Stroke Not Calibrated, 17=MBC - INITIALIZATION IN PROGRESS, 18=MBC - BEARING CALIBRATION IN PROGRESS, 19=MBC - BEARING CLEARANCE CHECK IN PROGRESS, 20=MVSSS - HIGH HEATSINK 1 TEMPERATURE - STOPPED, 21=MVSSS - HIGH HEATSINK 2 TEMPERATURE - STOPPED, 22=MVSSS - HIGH HEATSINK 3 TEMPERATURE - STOPPED</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">UNIT INTERNAL FAULT CODE</td><td class="d">Unit Internal Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Internal Faults Present, 2=Internal Error - No Timer Handles Available, 3=Watchdog - Software Reboot, 4=Internal Error - Cannot Create Task, 6=INTERNAL ERROR - INVALID BRAM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">UNIT INTERNAL FAULT CODE AV</td><td class="d">Unit Internal Fault Code AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Internal Faults Present, 1=Internal Error - No Timer Handles Available, 2=Watchdog - Software Reboot, 3=Internal Error - Cannot Create Task, 5=INTERNAL ERROR - INVALID BRAM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">ACTIVE PURGE MODE</td><td class="d">Active Purge Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standard, 2=Enhanced</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">ACTIVE PURGE MODE AV</td><td class="d">Active Purge Mode AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Standard, 2=Enhanced</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">PURGE CONTROL STATE</td><td class="d">Purge Control State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Auto Inhibit, 3=Manual Inhibit, 4=Purge Off, 5=Purge On, 6=Purge Air, 7=Regen Heating, 8=Regen Drain, 9=Equalizing, 10=Purge Drain</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">PURGE CONTROL STATE AV</td><td class="d">Purge Control State AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Auto Inhibit, 3=Manual Inhibit, 4=Purge Off, 5=Purge On, 6=Purge Air, 7=Regen Heating, 8=Regen Drain, 9=Equalizing, 10=Purge Drain</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">MBC CONTROL MODE</td><td class="d">MBC Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Undefined, 1=Delevitated, 2=Levitated, 3=Calibrating J, 4=Calibrating K, 5=Calibrating H</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">MBC CONTROL MODE AV</td><td class="d">MBC Control Mode AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Undefined, 1=Delevitated, 2=Levitated, 3=Calibrating J, 4=Calibrating K, 5=Calibrating H</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">RUN STOP CTRL SOURCE</td><td class="d">Run/Stop Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=Hardwire</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">RUN STOP CTRL SOURCE AV</td><td class="d">Run/Stop Control Source AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=Hardwire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">COOL SETP CTRL SOURCE</td><td class="d">Cooling Setp Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">COOL SETP CTRL SOURCE AV</td><td class="d">Cooling Setp Control Source AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">HEAT SETP CTRL SOURCE</td><td class="d">Heating Setp Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">HEAT SETP CTRL SOURCE AV</td><td class="d">Heating Setp Control Source AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">CURR LIM CTRL SOURCE</td><td class="d">Current Limit Control Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">CURR LIM CTRL SOURCE AV</td><td class="d">Current Limit Control Source AV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">TOTAL PURGE COUNT</td><td class="d">Total Purge Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="68" data-acc="R" data-u="°F (diff)" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">EVAP SMALL TEMP DIFF</td><td class="d">Evaporator Small Temp Difference</td><td class="u">°F (diff)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="69" data-acc="R" data-u="°F (diff)" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">COND SMALL TEMP DIFF</td><td class="d">Condenser Small Temp Difference</td><td class="u">°F (diff)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="70" data-acc="R" data-u="°F (diff)" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">DISCHARGE SUPERHEAT</td><td class="d">Discharge Superheat</td><td class="u">°F (diff)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">SUBCOOLER EFFECTIVENESS</td><td class="d">Subcooler Effectiveness</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="72" data-acc="R" data-u="°F (diff)" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">SUBCOOLING TEMP</td><td class="d">Subcooling Temperature</td><td class="u">°F (diff)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">DELTA P DIV P</td><td class="d">Delta P / P</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="74" data-acc="R" data-u="PSID" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">HEAD PRESSURE</td><td class="d">Head Pressure</td><td class="u">PSID</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="75" data-acc="R" data-u="Hz" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">MOTOR SPEED</td><td class="d">Motor Speed</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">AMB DEW POINT TEMP</td><td class="d">Ambient Dew Point Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="77" data-acc="R" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">MOTOR HOUSING TEMP</td><td class="d">Motor Housing Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="78" data-acc="R" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">MOTOR COOL VLV CMD</td><td class="d">Motor Cooling Valve Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="79" data-acc="R" data-u="Volts" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">UPS BATTERY VOLTAGE</td><td class="d">UPS Battery Voltage</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="80" data-acc="R" data-u="Hz" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ACT ANTI-SURGE MIN FREQ</td><td class="d">Active Anti-Surge Minimum Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="81" data-acc="R" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">VGD POSITION</td><td class="d">VGD Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="82" data-acc="R" data-u="°F" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ENTERING HEAT COND LIQ TEMP</td><td class="d">Entering Heating Condenser Liquid Temperature (Heat Recovery only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="83" data-acc="R" data-u="°F" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">LEAVING HEAT COND LIQ TEMP</td><td class="d">Leaving Heating Condenser Liquid Temperature (Heat Recovery only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="84" data-acc="R" data-u="°F" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">HEATING ACTIVE SP</td><td class="d">Active Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="85" data-acc="R" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">HEAT REC HEAD PRESS VLV CMD</td><td class="d">Heat recovery / head pressure control valve command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="86" data-acc="R" data-u="°F" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">HEATING LOCAL SP</td><td class="d">Local Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="87" data-acc="R" data-u="Volts" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">STALL VOLTAGE</td><td class="d">Stall Voltage</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: York YZ point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>REM LEAVING CHL TEMP SP</li><li><a href="#obj-av-2"><code>AV2</code></a>REMOTE INPUT CURRENT SP</li><li><a href="#obj-av-3"><code>AV3</code></a>REM HEATING SP</li><li><a href="#obj-bv-1"><code>BV1</code></a>REM RUN STOP CMD</li><li><a href="#obj-mv-65001"><code>MV65001</code></a>Units</li><li><a href="#obj-bv-5"><code>BV5</code></a>COMPR MOTOR RUN</li><li><a href="#obj-bv-6"><code>BV6</code></a>CH LIQ PUMP STAT</li><li><a href="#obj-bv-7"><code>BV7</code></a>CND LIQ PUMP STAT</li><li><a href="#obj-bv-8"><code>BV8</code></a>CH LIQ FLOW SWITCH STAT</li><li><a href="#obj-bv-9"><code>BV9</code></a>CND FLOW SWITCH STAT</li><li><a href="#obj-bv-10"><code>BV10</code></a>START STOP SWITCH STATUS</li><li><a href="#obj-bv-11"><code>BV11</code></a>VSD COOLING SYS STAT</li><li><a href="#obj-bv-12"><code>BV12</code></a>VSD HARMONIC FILTER INST</li><li><a href="#obj-bv-13"><code>BV13</code></a>COND REF LEVEL CNTRL MODE</li><li><a href="#obj-bv-14"><code>BV14</code></a>PURGE TANK HIGH LEVEL SW</li><li><a href="#obj-av-5"><code>AV5</code></a>LEAVING CH LIQ TEMP SEL SP</li><li><a href="#obj-av-6"><code>AV6</code></a>LEAVING CH LIQ TEMP</li><li><a href="#obj-av-7"><code>AV7</code></a>ENTERING CH LIQ TEMP</li><li><a href="#obj-av-8"><code>AV8</code></a>ENTERING COND LIQ TEMP</li><li><a href="#obj-av-9"><code>AV9</code></a>LEAVING COND LIQ TEMP</li><li><a href="#obj-av-10"><code>AV10</code></a>EVAPORATOR PRESSURE</li><li><a href="#obj-av-11"><code>AV11</code></a>CONDENSER PRESSURE</li><li><a href="#obj-av-12"><code>AV12</code></a>EVAP SATURATION TEMP</li><li><a href="#obj-av-13"><code>AV13</code></a>COND SATURATION TEMP</li><li><a href="#obj-av-14"><code>AV14</code></a>EVAP REFRIGERANT TEMP</li><li><a href="#obj-av-15"><code>AV15</code></a>DISCHARGE TEMP</li><li><a href="#obj-av-16"><code>AV16</code></a>INPUT CURRENT ACT LIMIT</li><li><a href="#obj-av-17"><code>AV17</code></a>INPUT CURRENT PCT FLA</li><li><a href="#obj-av-18"><code>AV18</code></a>MOTOR CURRENT PCT FLA</li><li><a href="#obj-av-19"><code>AV19</code></a>VSD INPUT CURRENT</li><li><a href="#obj-av-20"><code>AV20</code></a>VSD PHASE A OUTPUT CURRENT</li><li><a href="#obj-av-21"><code>AV21</code></a>VSD PHASE B OUTPUT CURRENT</li><li><a href="#obj-av-22"><code>AV22</code></a>VSD PHASE C OUTPUT CURRENT</li><li><a href="#obj-av-23"><code>AV23</code></a>VSD OUTPUT VOLTAGE</li><li><a href="#obj-av-24"><code>AV24</code></a>INPUT POWER</li><li><a href="#obj-av-25"><code>AV25</code></a>INPUT KWH</li><li><a href="#obj-av-26"><code>AV26</code></a>INPUT KWH LO</li><li><a href="#obj-av-27"><code>AV27</code></a>INPUT KWH OFFSET</li><li><a href="#obj-av-28"><code>AV28</code></a>VSD DC BUS VOLTAGE</li><li><a href="#obj-av-29"><code>AV29</code></a>VSD DC BUS CURRENT</li><li><a href="#obj-av-30"><code>AV30</code></a>SURGE COUNT</li><li><a href="#obj-av-31"><code>AV31</code></a>VSD OUTPUT FREQUENCY</li><li><a href="#obj-av-32"><code>AV32</code></a>VSD INTERNAL AMBIENT TEMP</li><li><a href="#obj-av-33"><code>AV33</code></a>VSD CONVERTER HSINK TEMP</li><li><a href="#obj-av-34"><code>AV34</code></a>VSD BASEPLATE TEMP</li><li><a href="#obj-av-35"><code>AV35</code></a>VSD PH A HEATSINK TEMP</li><li><a href="#obj-av-36"><code>AV36</code></a>VSD PH B HEATSINK TEMP</li><li><a href="#obj-av-37"><code>AV37</code></a>VSD PH C HEATSINK TEMP</li><li><a href="#obj-av-38"><code>AV38</code></a>FILTER BASEPLATE TEMP</li><li><a href="#obj-av-39"><code>AV39</code></a>FILTER MAX VOLTAGE THD</li><li><a href="#obj-av-40"><code>AV40</code></a>FILTER MAX CURRENT TDD</li><li><a href="#obj-av-41"><code>AV41</code></a>FILTER SUPPLY KVA</li><li><a href="#obj-av-42"><code>AV42</code></a>MTR WINDING AVG TEMP</li><li><a href="#obj-av-43"><code>AV43</code></a>COND REFRIGERANT LEVEL SP</li><li><a href="#obj-av-44"><code>AV44</code></a>COND REFRIGERANT LEVEL</li><li><a href="#obj-av-45"><code>AV45</code></a>COND LVL CTRL VLV CMD</li><li><a href="#obj-av-46"><code>AV46</code></a>DROP LEG REFRIG TEMP</li><li><a href="#obj-av-47"><code>AV47</code></a>HOT GAS BYPASS COMMAND</li><li><a href="#obj-av-48"><code>AV48</code></a>OPERATING HOURS</li><li><a href="#obj-av-49"><code>AV49</code></a>OPERATING HOURS LO</li><li><a href="#obj-av-50"><code>AV50</code></a>OPERATING HOURS OFFSET</li><li><a href="#obj-av-51"><code>AV51</code></a>NUMBER OF STARTS</li><li><a href="#obj-mv-1"><code>MV1</code></a>UNIT OPERATION CODE</li><li><a href="#obj-av-52"><code>AV52</code></a>UNIT OPERATION CODE AV</li><li><a href="#obj-mv-2"><code>MV2</code></a>UNIT SAFETY FAULT CODE</li><li><a href="#obj-av-53"><code>AV53</code></a>UNIT SAFETY FAULT CODE AV</li><li><a href="#obj-mv-3"><code>MV3</code></a>UNIT CYCLING FAULT CODE</li><li><a href="#obj-av-54"><code>AV54</code></a>UNIT CYCLING FAULT CODE AV</li><li><a href="#obj-mv-4"><code>MV4</code></a>UNIT WARNING CODE</li><li><a href="#obj-av-55"><code>AV55</code></a>UNIT WARNING CODE AV</li><li><a href="#obj-mv-5"><code>MV5</code></a>UNIT CONTROL SOURCE</li><li><a href="#obj-av-56"><code>AV56</code></a>UNIT CONTROL SOURCE AV</li><li><a href="#obj-mv-6"><code>MV6</code></a>UNIT MODIFIED RUN CODE</li><li><a href="#obj-av-57"><code>AV57</code></a>UNIT MODIFIED RUN CODE AV</li><li><a href="#obj-mv-7"><code>MV7</code></a>UNIT START INHIBIT CODE</li><li><a href="#obj-av-58"><code>AV58</code></a>UNIT START INHIBIT CODE AV</li><li><a href="#obj-mv-8"><code>MV8</code></a>UNIT INTERNAL FAULT CODE</li><li><a href="#obj-av-59"><code>AV59</code></a>UNIT INTERNAL FAULT CODE AV</li><li><a href="#obj-mv-9"><code>MV9</code></a>ACTIVE PURGE MODE</li><li><a href="#obj-av-60"><code>AV60</code></a>ACTIVE PURGE MODE AV</li><li><a href="#obj-mv-10"><code>MV10</code></a>PURGE CONTROL STATE</li><li><a href="#obj-av-61"><code>AV61</code></a>PURGE CONTROL STATE AV</li><li><a href="#obj-mv-11"><code>MV11</code></a>MBC CONTROL MODE</li><li><a href="#obj-av-62"><code>AV62</code></a>MBC CONTROL MODE AV</li><li><a href="#obj-mv-12"><code>MV12</code></a>RUN STOP CTRL SOURCE</li><li><a href="#obj-av-63"><code>AV63</code></a>RUN STOP CTRL SOURCE AV</li><li><a href="#obj-mv-13"><code>MV13</code></a>COOL SETP CTRL SOURCE</li><li><a href="#obj-av-64"><code>AV64</code></a>COOL SETP CTRL SOURCE AV</li><li><a href="#obj-mv-14"><code>MV14</code></a>HEAT SETP CTRL SOURCE</li><li><a href="#obj-av-65"><code>AV65</code></a>HEAT SETP CTRL SOURCE AV</li><li><a href="#obj-mv-15"><code>MV15</code></a>CURR LIM CTRL SOURCE</li><li><a href="#obj-av-66"><code>AV66</code></a>CURR LIM CTRL SOURCE AV</li><li><a href="#obj-av-67"><code>AV67</code></a>TOTAL PURGE COUNT</li><li><a href="#obj-av-68"><code>AV68</code></a>EVAP SMALL TEMP DIFF</li><li><a href="#obj-av-69"><code>AV69</code></a>COND SMALL TEMP DIFF</li><li><a href="#obj-av-70"><code>AV70</code></a>DISCHARGE SUPERHEAT</li><li><a href="#obj-av-71"><code>AV71</code></a>SUBCOOLER EFFECTIVENESS</li><li><a href="#obj-av-72"><code>AV72</code></a>SUBCOOLING TEMP</li><li><a href="#obj-av-73"><code>AV73</code></a>DELTA P DIV P</li><li><a href="#obj-av-74"><code>AV74</code></a>HEAD PRESSURE</li><li><a href="#obj-av-75"><code>AV75</code></a>MOTOR SPEED</li><li><a href="#obj-av-76"><code>AV76</code></a>AMB DEW POINT TEMP</li><li><a href="#obj-av-77"><code>AV77</code></a>MOTOR HOUSING TEMP</li><li><a href="#obj-av-78"><code>AV78</code></a>MOTOR COOL VLV CMD</li><li><a href="#obj-av-79"><code>AV79</code></a>UPS BATTERY VOLTAGE</li><li><a href="#obj-av-80"><code>AV80</code></a>ACT ANTI-SURGE MIN FREQ</li><li><a href="#obj-av-81"><code>AV81</code></a>VGD POSITION</li><li><a href="#obj-av-82"><code>AV82</code></a>ENTERING HEAT COND LIQ TEMP</li><li><a href="#obj-av-83"><code>AV83</code></a>LEAVING HEAT COND LIQ TEMP</li><li><a href="#obj-av-84"><code>AV84</code></a>HEATING ACTIVE SP</li><li><a href="#obj-av-85"><code>AV85</code></a>HEAT REC HEAD PRESS VLV CMD</li><li><a href="#obj-av-86"><code>AV86</code></a>HEATING LOCAL SP</li><li><a href="#obj-av-87"><code>AV87</code></a>STALL VOLTAGE</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access is inferred: the sheet has no read/write column. The remote block (AV 1-3, BV 1) is treated as commandable and MV 65001 as writable; everything else as read-only.</li><li>Status-code MVs (operation, safety, cycling, warning, modified run, start inhibit, internal fault) are the printed code + 1, as the doc&#x27;s status code tables say; the AV copies (AV 52-59) carry the raw code. MVs with their own enum in the points table are shown as printed; BACnet multistate values start at 1, so the card may report the printed number + 1. Confirm by discovery.</li><li>Harmonic filter, heat recovery, heat pump, hot gas bypass and dew point points only report when that option is fitted or enabled.</li><li>Units shown are the IP units; with MV 65001 set to SI the card reports °C, kPa and so on.</li><li>Spare objects (AV 4, BV 2-4 and the empty rows) are left out.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h2><div class="faq"><details open><summary>How many BACnet points does the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) have?</summary><p>This list has 113 BACnet objects: 86 analog values, 11 binary values, 16 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet points are writable?</summary><p>5 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ) BACnet documentation?</summary><p>The source is YZ SC-EQ BAS Points List, revision Rev 1.7, 2021-12-08, published free by York at https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content.</p></details><details><summary>What are the minimum BACnet points to integrate the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?</summary><p>Start with BV 1 REM RUN STOP CMD (Remote run/stop (1 = run)); AV 1 REM LEAVING CHL TEMP SP (Remote leaving chilled liquid setpoint); AV 2 REMOTE INPUT CURRENT SP (Remote input current limit, %); MV 1 UNIT OPERATION CODE (Operating state (stopped, starting, running)); BV 5 COMPR MOTOR RUN (Compressor motor running); MV 5 UNIT CONTROL SOURCE (Control source; BAS for BMS control); AV 6 LEAVING CH LIQ TEMP (Leaving chilled liquid temperature); AV 18 MOTOR CURRENT PCT FLA (Motor current, % FLA (load indication)); MV 2 UNIT SAFETY FAULT CODE (Safety shutdown code (1 = none)); MV 3 UNIT CYCLING FAULT CODE (Cycling shutdown code (1 = none)).</p></details><details><summary>How do I enable BMS control of the York YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?</summary><p>BV 1 REM RUN STOP CMD (0 = Stop, 1 = Run) is the BAS run/stop and AV 1-3 are the remote setpoints. MV 5 shows the unit control source (Local, BAS, Analog, Digital, Remote); MV 12 shows the run/stop source (Local, BAS, Hardwire) and MV 13-15 the cooling setpoint, heating setpoint and current limit sources. Check they read BAS. The points list has no write-enable point.</p></details><details><summary>How do I check these points on the real YZ Magnetic-Bearing Centrifugal Chiller (SC-EQ)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More York BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/york/competitive-retrofit-sc-eq" data-row><span class="k">Centrifugal chiller retrofit control panel (via SC-EQ card)</span><h3>York Competitive Retrofit Chiller Panel (SC-EQ)</h3><p>Other makers&#x27; centrifugal chillers retrofitted with a YORK by Johnson Controls OptiView-style control panel and the SC-EQ communication card.</p><div class="meta">80 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK competitive retrofit, OptiView retrofit panel, CR SC-EQ, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/eco2-ipu1-rooftop-native" data-row><span class="k">Packaged rooftop unit controller (ECO2, 50-130 ton)</span><h3>York ECO2 Rooftop Unit, 50-130 ton, Mod D/E (IPU 1, native BACnet MS/TP)</h3><p>YORK ECO2 Mod D and Mod E packaged rooftop units, 50 to 130 tons, with the IPU 1 microboard.</p><div class="meta">142 objects &middot; 41 writable</div><span class="sr-only"> Also known as: YORK ECO2, ECO 2, IPU 1, IPU1, YORK Series 100, Series 100 rooftop, ECO2 Native</span></a></li><li><a class="card" href="/bacnet-points-lists/york/jdha-doas-option-d19" data-row><span class="k">Dedicated outdoor air system (DOAS) controller</span><h3>York JDHA DOAS, Option D19 Space Temperature Control (BACnet MS/TP card)</h3><p>YORK JDHA dedicated outdoor air units with the Option D19 space temperature control program and the BHB8 BACnet card.</p><div class="meta">77 objects &middot; 20 writable &middot; 100.55-O1 (1015)</div><span class="sr-only"> Also known as: JDHA, YORK JDHA, Option D19, D19, 100.55-O1, LD18545, DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/york/jdma-doas-option-d21" data-row><span class="k">Make-up air unit / DOAS controller</span><h3>York JDMA DOAS, Option D21 Makeup Air Control (BACnet MS/TP card)</h3><p>YORK JDMA dedicated outdoor air units with the Option D21 makeup air control program and the BHB8 BACnet card.</p><div class="meta">80 objects &middot; 21 writable &middot; 100.55-O2 (1015)</div><span class="sr-only"> Also known as: JDMA, YORK JDMA, Option D21, D21, 100.55-O2, LD18456, DOAS, makeup air</span></a></li><li><a class="card" href="/bacnet-points-lists/york/l-series-lswu-lswd-lswf-ipu2" data-row><span class="k">Water-cooled self-contained unit controller (IPU2)</span><h3>York L-Series LSWU / LSWD / LSWF Water-Cooled Self-Contained Unit, 25-105 ton (IPU2, native BACnet MS/TP)</h3><p>YORK L-Series LSWU, LSWD and LSWF water-cooled self-contained air conditioning units, 25-105 ton, with the IPU2 unit controller.</p><div class="meta">167 objects &middot; 57 writable &middot; 145.05-NOM7 (1019)</div><span class="sr-only"> Also known as: LSWU, LSWD, LSWF, L-Series, IPU2, 145.05-NOM7, YSWU, YSWD, Versecon</span></a></li><li><a class="card" href="/bacnet-points-lists/york/millennium-series-40-rooftop-25-40-ton-ipu" data-row><span class="k">Rooftop unit controller</span><h3>York Millennium / Series 40 Packaged Rooftop Units 25-40 Ton with IPU Control</h3><p>YORK Millennium (Series 40) 25, 30 and 40 ton packaged rooftop units with the IPU control, constant volume, VAV and FlexSys versions.</p><div class="meta">146 objects &middot; 61 writable &middot; Form 100.50-NOM8 (409)</div><span class="sr-only"> Also known as: YORK Millennium, Millennium 25-40 ton, Series 40 Rooftop, YORK Series 40, IPU control, 100.50-NOM8, LD14136</span></a></li><li><a class="card" href="/bacnet-points-lists/york/roomtop-rtc-rth-l-ykn2open" data-row><span class="k">Rooftop unit (packaged, via BACnet IP gateway kit)</span><h3>York Roomtop RTC/RTH-L with YKN2Open BMS kit (BACnet IP)</h3><p>York (Johnson Controls Europe) Roomtop RTC/RTH-L cooling and heat pump rooftops, ACTIVA and Large ACTIVA rooftops and VITALITY VAC/VAH/VCH-VIR units with the YKN2Open control and the S606791244 BACnet IP kit.</p><div class="meta">50 objects &middot; 18 writable &middot; N-40462_EN 0716</div><span class="sr-only"> Also known as: Roomtop RTC-L, Roomtop RTH-L, YKN2Open, S606791244, FS-QS-1010-0122, ACTIVA Rooftop, Large ACTIVA Rooftop, VITALITY VAC, VITALITY VAH, VCH-VIR, N-40462</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-native" data-row><span class="k">Scroll chiller / heat pump / condensing unit</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit (native BACnet MS/TP)</h3><p>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (including YCWL and YLAE) with the 031-02550 board and its native BAS port.</p><div class="meta">86 objects &middot; 8 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YCWL, YLAE, 031-02550, C.MMC.13, C.MMC.14, C.MMC.16</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-sc-eq" data-row><span class="k">Scroll chiller / heat pump / condensing unit (via SC-EQ card)</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit (SC-EQ)</h3><p>YORK by Johnson Controls scroll-compressor chillers, heat pumps and condensing units (one or two refrigerant systems, including the YCWL) fitted with the SC-EQ communication card.</p><div class="meta">85 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YORK scroll heat pump, YORK condensing unit, YCWL, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/scroll-e-link" data-row><span class="k">Scroll chiller / heat pump (via E-Link gateway)</span><h3>York Scroll Chiller / Heat Pump / Condensing Unit - BAS (ISN) E-Link (YorkTalk 2)</h3><p>YORK scroll chillers, heat pumps and condensing units (board 031-02550, including YCWL and YLAE variants named on the sheet), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">92 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK scroll chiller, YCWL, YLAE, Scroll BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ypal-series-100-50-65-ton-mod-f" data-row><span class="k">Packaged rooftop unit controller (Series 100, 50-65 ton)</span><h3>York Series 100 YPAL Rooftop, 50-65 ton, Mod F (IPU, native BACnet MS/TP)</h3><p>YORK Series 100 YPAL single packaged rooftop units, 50-65 ton Mod F, with the IPU control board.</p><div class="meta">243 objects &middot; 98 writable &middot; 100.50-NOM5 (120)</div><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 50-65 Mod F, 100.50-NOM5, IPU</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ypal-series-100-70-150-ton-mod-f-g" data-row><span class="k">Packaged rooftop unit controller (Series 100, 70-150 ton)</span><h3>York Series 100 YPAL Rooftop, 70-150 ton, Mod F/G (IPU, native BACnet MS/TP)</h3><p>YORK Series 100 YPAL single packaged rooftop units, 70-105 ton Mod F and 120-150 ton Mod G, with the IPU control board.</p><div class="meta">220 objects &middot; 92 writable &middot; 100.50-NOM11 (120)</div><span class="sr-only"> Also known as: YPAL, YORK Series 100, Series 100 rooftop, YPAL 120-150 Mod G, YPAL 70-105 Mod F, 100.50-NOM11, 100.50-NOM9, IPU</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ycav-yciv" data-row><span class="k">Air-cooled variable-speed screw chiller</span><h3>York YCAV / YCIV Air-Cooled Screw Chiller (native BACnet MS/TP)</h3><p>YORK YCAV and YCIV air-cooled variable-speed screw chillers (up to four refrigerant systems) with the 031-03478 microboard and its native BAS port.</p><div class="meta">112 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, 031-03478, YCAV_IV Native, Latitude</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ycav-yciv-e-link" data-row><span class="k">Air-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2)</h3><p>YORK YCAV and YCIV air-cooled screw chillers (1/2 and 3/4 compressor sections, microboard 031-02478), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">114 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YCAV, YORK YCIV, YCAV_YCIV BAS, E-Link, eLink, YorkTalk 2, 031-02478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yd-sc-eq" data-row><span class="k">Water-cooled dual-compressor centrifugal chiller (via SC-EQ card)</span><h3>York YD Dual-Compressor Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YD water-cooled centrifugal chillers with two compressors, fitted with the SC-EQ communication card.</p><div class="meta">150 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YD, YORK YD, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YD Dual-Compressor Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YD dual-compressor centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">109 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YD, YD OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yia-sc-eq" data-row><span class="k">Absorption chiller, steam or hot water (via SC-EQ card)</span><h3>York YIA Absorption Chiller (SC-EQ)</h3><p>YORK YIA steam- or hot-water-fired absorption chillers fitted with the SC-EQ communication card.</p><div class="meta">43 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YIA, YIA absorption, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yk-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller (via SC-EQ card)</span><h3>York YK Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YK water-cooled centrifugal chillers (OptiView panel) fitted with the SC-EQ communication card.</p><div class="meta">127 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YK, YORK YK, SC-EQ, SC-EQUIP, SE-SCC1001-1, OptiView</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yk-em-sss-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK Centrifugal Chiller with Electro-Mechanical or Solid State Starter - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK centrifugal chillers with OptiView panel and an electro-mechanical or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">73 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YK, YK OptiView, YK SSS, YK EM starter, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yk-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">82 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YK, YK OptiView, YK VSD, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller with economizer compressor (via SC-EQ card)</span><h3>York YK-EP Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YK-EP (Efficiency Plus) water-cooled centrifugal chillers, which pair the main compressor with an economizer compressor, fitted with the SC-EQ communication card.</p><div class="meta">170 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YK-EP, YKEP, YK EP, YK-EP Efficiency Plus, SC-EQ, SC-EQUIP, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-em-sss-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK-EP Centrifugal Chiller with EM or SSS Starter - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and electro-mechanical or solid-state starters, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">116 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykep-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YK-EP Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YK-EP (YKEP) centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">125 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YKEP, YK-EP, YKEP OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ykht-yt3-sc-eq" data-row><span class="k">Water-cooled centrifugal heat pump chiller (via SC-EQ card)</span><h3>York YKHT Centrifugal Heat Pump Chiller, YT3 panel (SC-EQ)</h3><p>YORK YKHT two-stage centrifugal heat pump chillers with the YT3 control panel, fitted with the SC-EQ communication card.</p><div class="meta">127 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YKHT, YKHT, YT3, YT3 YKHT, SC-EQ, YKHT heat pump chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymae" data-row><span class="k">Air-to-water modular heat pump (four-pipe)</span><h3>York YMAE Four-Pipe Modular Heat Pump</h3><p>YORK YMAE air-to-water modular heat pumps with inverter compressors in the four-pipe (simultaneous heating and cooling) version.</p><div class="meta">72 objects &middot; 13 writable</div><span class="sr-only"> Also known as: YORK YMAE, YMAE-130, YMAE four pipe, air-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymae-two-pipe" data-row><span class="k">Air-to-water modular heat pump (two-pipe)</span><h3>York YMAE Two-Pipe Modular Heat Pump</h3><p>YORK YMAE air-to-water modular heat pumps with inverter compressors in the two-pipe (heating or cooling) version.</p><div class="meta">69 objects &middot; 13 writable</div><span class="sr-only"> Also known as: YORK YMAE, YMAE two pipe, YMAE 2-pipe, air-to-water heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymc2-sc-eq" data-row><span class="k">Water-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</span><h3>York YMC2 Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h3><p>YORK by Johnson Controls YMC2 oil-free, magnetic-bearing centrifugal chillers with a variable speed drive, fitted with the SC-EQ communication card.</p><div class="meta">112 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YMC2, YORK YMC2, YMC², SC-EQ, SC-EQUIP, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ymc2-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YMC2 Magnetic-Bearing Centrifugal Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YMC2 magnetic-bearing centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">73 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YMC2, YMC², YMC2 OptiView, E-Link, eLink, YorkTalk 3, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yr-sc-eq" data-row><span class="k">Water-cooled screw chiller (via SC-EQ card)</span><h3>York YR Screw Chiller (OptiView, SC-EQ)</h3><p>YORK YR water-cooled screw chillers with OptiView controls, fitted with the SC-EQ communication card.</p><div class="meta">43 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YR, YR OptiView, YR chiller, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yr-e-link" data-row><span class="k">Water-cooled screw chiller (via E-Link gateway)</span><h3>York YR Screw Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YR water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">43 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YR, YR OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ys-yn-e-link" data-row><span class="k">Water-cooled screw chiller (via E-Link gateway)</span><h3>York YS / YN Screw Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YS and YN water-cooled screw chillers with OptiView panel and standard or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">46 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YS, YORK YN, YS OptiView, YN OptiView, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ys-yn-sc-eq" data-row><span class="k">Water-cooled screw chiller / heat pump (via SC-EQ card)</span><h3>York YS / YS HP / YN Screw Chiller (SC-EQ)</h3><p>YORK YS and YN water-cooled screw chillers and YS HP heat pumps with OptiView controls, fitted with the SC-EQ communication card.</p><div class="meta">51 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YS, YS HP, YORK YN, YS heat pump, OptiView YS, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ysaa-native" data-row><span class="k">Air-cooled screw chiller</span><h3>York YSAA Air-Cooled Screw Chiller (native BACnet MS/TP)</h3><p>YORK YSAA air-cooled screw chillers (two refrigerant systems) with the 031-02550 board and its native BAS port.</p><div class="meta">57 objects &middot; 2 writable</div><span class="sr-only"> Also known as: YORK YSAA, YSAA chiller, 031-02550, YSAA Native</span></a></li><li><a class="card" href="/bacnet-points-lists/york/ysaa-e-link" data-row><span class="k">Air-cooled screw chiller (via E-Link gateway)</span><h3>York YSAA Air-Cooled Screw Chiller - BAS (ISN) E-Link (YorkTalk 2)</h3><p>YORK YSAA air-cooled screw chillers (board 031-02550), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">67 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YSAA, YSAA BAS, E-Link, eLink, YorkTalk 2, 031-02550</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yst-sc-eq" data-row><span class="k">Steam-turbine-driven centrifugal chiller (via SC-EQ card)</span><h3>York YST Steam Turbine Chiller (SC-EQ)</h3><p>YORK YST steam-turbine-driven centrifugal chillers fitted with the SC-EQ communication card.</p><div class="meta">74 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YST, YST chiller, steam turbine drive chiller, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yst-e-link" data-row><span class="k">Steam turbine driven centrifugal chiller (via E-Link gateway)</span><h3>York YST Steam Turbine Chiller - OptiView E-Link (YorkTalk 3)</h3><p>YORK YST steam turbine driven centrifugal chillers with OptiView panel, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">73 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YST, YST OptiView, steam turbine chiller, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-sc-eq" data-row><span class="k">Water-cooled centrifugal chiller (via SC-EQ card)</span><h3>York YT Centrifugal Chiller (SC-EQ)</h3><p>YORK YT water-cooled centrifugal chillers with OptiView controls, fitted with the SC-EQ communication card (VSD, solid-state or electro-mechanical starters).</p><div class="meta">71 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YT, YT chiller, OptiView YT, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YT Centrifugal Chiller (Standard or Solid State Starter) - OptiView E-Link (YorkTalk 3)</h3><p>YORK YT centrifugal chillers with OptiView panel and a standard (electro-mechanical) or solid-state starter, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">39 objects &middot; 3 writable</div><span class="sr-only"> Also known as: YORK YT, YT OptiView, E-Link, eLink, YorkTalk 3, 031-01730, 031-02430</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yt-vsd-e-link" data-row><span class="k">Water-cooled centrifugal chiller (via E-Link gateway)</span><h3>York YT Centrifugal Chiller with VSD - OptiView E-Link (YorkTalk 3)</h3><p>YORK YT centrifugal chillers with OptiView panel and variable speed drive, connected through a YORK E-Link gateway over YorkTalk 3.</p><div class="meta">57 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YT, YT OptiView, YT VSD, E-Link, eLink, YorkTalk 3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-native" data-row><span class="k">Air-cooled variable-speed screw chiller</span><h3>York YVAA / YVFA / YAGK Chiller (native BACnet MS/TP)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with the 031-03478 board and its native BAS port.</p><div class="meta">116 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA native, 031-03478, Y.ACS.20</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA / YVFA / YAGK Chiller (SC-EQ)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</p><div class="meta">109 objects &middot; 8 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-yvfa-yagk-yt3-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA / YVFA / YAGK Chiller, YT3 panel (SC-EQ)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card and the YT3 control panel.</p><div class="meta">110 objects &middot; 7 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YORK YAGK, YVAA, YVFA, YAGK, SC-EQ, SE-SCC1001-1, YT3, YVAA YT3</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-e-link" data-row><span class="k">Air-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YVAA / YVFA / YAGK E-Link (YorkTalk 2)</h3><p>YORK YVAA, YVFA (free cooling) and YAGK air-cooled variable-speed screw chillers with 031-02478 or 031-03478 microboards, connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">114 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YVAA, YORK YVFA, YAGK, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvaa-style-b-sc-eq" data-row><span class="k">Air-cooled variable-speed screw chiller (via SC-EQ card)</span><h3>York YVAA Style B Chiller (SC-EQ)</h3><p>YORK YVAA Style B air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.</p><div class="meta">102 objects &middot; 5 writable</div><span class="sr-only"> Also known as: YORK YVAA, YVAA Style B, YVAA-B, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvam-sc-eq" data-row><span class="k">Air-cooled magnetic-bearing centrifugal chiller (via SC-EQ card)</span><h3>York YVAM Air-Cooled Magnetic-Bearing Centrifugal Chiller (SC-EQ)</h3><p>YORK YVAM air-cooled magnetic-bearing centrifugal chillers fitted with the SC-EQ communication card.</p><div class="meta">109 objects &middot; 4 writable</div><span class="sr-only"> Also known as: YORK YVAM, YVAM chiller, YVAM mag bearing, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwa-sc-eq" data-row><span class="k">Water-cooled variable-speed screw chiller / heat pump (via SC-EQ card)</span><h3>York YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ)</h3><p>YORK YVWA water-cooled variable-speed screw chillers (one or two compressors, chiller or heat pump mode) fitted with the SC-EQ communication card.</p><div class="meta">76 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YVWA, YVWA chiller, YVWA heat pump, SC-EQ, SE-SCC1001-1</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwa-e-link" data-row><span class="k">Water-cooled variable-speed screw chiller (via E-Link gateway)</span><h3>York YVWA Water-Cooled Variable-Speed Screw Chiller - BAS E-Link (YorkTalk 2)</h3><p>YORK YVWA water-cooled variable-speed screw chillers (microboards 031-02478 / 031-03478), connected through a YORK E-Link gateway over YorkTalk 2.</p><div class="meta">88 objects &middot; 6 writable</div><span class="sr-only"> Also known as: YORK YVWA, YVWA BAS, E-Link, eLink, YorkTalk 2, 031-02478, 031-03478</span></a></li><li><a class="card" href="/bacnet-points-lists/york/yvwh-yvwe-ygwh-sc-eq" data-row><span class="k">Water-cooled screw chiller / water-to-water heat pump (via SC-EQ card)</span><h3>York YVWH / YVWE / YGWH Water-Cooled Screw (SC-EQ)</h3><p>YORK YVWH and YGWH water-to-water screw heat pumps and YVWE water-cooled screw chillers fitted with the SC-EQ communication card.</p><div class="meta">79 objects &middot; 9 writable</div><span class="sr-only"> Also known as: YORK YVWH, YVWH-200, YORK YVWE, YORK YGWH, SC-EQ, water-to-water screw heat pump</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.johnsoncontrols.com/chillers/api/khub/documents/ZAyi0nhZO6~_x09W4LLALw/content" rel="nofollow noopener" target="_blank">YZ SC-EQ BAS Points List &middot; rev. Rev 1.7, 2021-12-08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
