<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>BACnet IP device shows offline? Causes & fixes | Easy BACnet</title>
<meta name="description" content="A BACnet IP device showing offline is usually a network problem, not dead hardware: wrong subnet, dropped scan traffic, a firewall, or a duplicate ID.">
<link rel="canonical" href="https://easybacnet.com/guides/bacnet-device-shows-offline">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BACnet IP device shows offline? Causes & fixes | Easy BACnet">
<meta property="og:description" content="A BACnet IP device showing offline is usually a network problem, not dead hardware: wrong subnet, dropped scan traffic, a firewall, or a duplicate ID.">
<meta property="og:url" content="https://easybacnet.com/guides/bacnet-device-shows-offline">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet IP device shows offline? Causes & fixes | Easy BACnet">
<meta name="twitter:description" content="A BACnet IP device showing offline is usually a network problem, not dead hardware: wrong subnet, dropped scan traffic, a firewall, or a duplicate ID.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-04",
      "mainEntity": [{
        "@type": "Question",
        "name": "Why does my BACnet IP device show offline?",
        "acceptedAnswer": { "@type": "Answer", "text": "“Offline” means the head-end or your tool stopped getting answers from the device. More often than not that is a network or addressing problem rather than dead hardware. The usual causes: you are on a different subnet, the network is dropping scan traffic, an access list or firewall is blocking UDP 47808, two devices share a Device ID or MS/TP MAC, or the device has really lost power or its network link. First make sure the device itself is not answering; a point with a Fault flag on a device that does answer is a different problem." }
      }]
    },
    {
      "@type": "Article",
      "headline": "Why does my BACnet IP device show offline?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-04",
      "mainEntityOfPage": "https://easybacnet.com/guides/bacnet-device-shows-offline",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "Why does my BACnet IP device show offline?", "item": "https://easybacnet.com/guides/bacnet-device-shows-offline" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=bacnet-device-shows-offline" rel="noopener">Get the app</a>
</header>

<article>
  <h1>Why does my BACnet IP device show offline?</h1>
  <p class="updated">Updated 4 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>&ldquo;Offline&rdquo; means the head-end or your tool stopped getting
    answers from the device. More often than not that is a network or addressing problem
    rather than dead hardware. The usual causes: you are on a different subnet, the network
    is dropping scan traffic, an access list or firewall is blocking UDP 47808, two devices share a
    Device ID or MS/TP MAC, or the device has really lost power or its network link. First
    make sure the device itself is not answering; a point with a <em>Fault</em> flag on a
    device that does answer is a different problem.</p>
  </div>


  <h2>Offline or fault?</h2>
  <p>People use &ldquo;offline&rdquo; for two different things. A device that does not
  answer discovery or reads is a <strong>communication</strong> problem, and the rest of
  this guide covers that. A device that answers but has a point showing <em>Fault</em> or
  an impossible value (a zone temperature of -40, say) has a <strong>sensor or wiring</strong>
  problem. If you can open the device and read its points, it is not offline.</p>

  <h2>Work through these in order</h2>

  <h3>1. Are you on the same subnet?</h3>
  <p>Controls equipment normally sits on its own subnet or VLAN. A phone on guest Wi-Fi or
  the office network never hears the device, so everything looks offline. When a scan
  finds nothing, Easy BACnet shows the phone's IP address; compare it with the
  controller's. If they differ, see
  <a href="subnets">what is a subnet, and why doesn't the switch give me the
  right one?</a> A device on another subnet needs a
  BBMD or a direct add by IP (step 3).</p>

  <h3>2. Scan again</h3>
  <p>Scan traffic gets dropped, especially over Wi-Fi. A device that appears in one scan
  and not the next is usually this. The app keeps asking through the scan, but a second
  scan or a wired connection settles it.</p>

  <h3>3. Add it directly by IP</h3>
  <p>Menu &rarr; <strong>Add device by IP&hellip;</strong> goes straight to the device's
  address. If it answers, it is online and the scan just isn't reaching it: it's on another
  subnet, or the Wi-Fi is blocking scan traffic. If it does not answer, ping it from the
  <em>No devices found</em> screen: no reply means a network problem, a reply means the
  device's BACnet settings. Then carry on.</p>

  <h3>4. Is UDP 47808 blocked, or is the device on another port?</h3>
  <p>An access list between VLANs, or a device set to 47809 or another non-standard port,
  keeps it unreachable even from the right subnet. You can type the port in when adding by
  IP; the access list is a question for the network team. See
  <a href="what-port-does-bacnet-use">what port does BACnet use?</a></p>

  <h3>5. Does another device share its Device ID or MAC?</h3>
  <p>Two devices with the same Device Instance, or two MS/TP controllers with the same MAC
  on one trunk, answer for each other. The symptom is a device that drops in and out, or
  whose name and IP change between scans; a duplicate MAC also slows or breaks the whole
  trunk. The scan summary warns about both. See
  <a href="duplicate-bacnet-device-id">duplicate Device IDs</a>.</p>

  <h3>6. It really is down</h3>
  <p>Lost power, a pulled patch cable, a dead switch port, or an MS/TP trunk that has gone
  quiet behind its router (open wire, missing termination, a shorted device; see the
  <a href="bacnet-mstp-troubleshooting">MS/TP checklist</a>). If routed devices come
  and go across several trunks, ask whether two routers share a
  <a href="bacnet-network-numbers-and-routers">network number</a>. Check the
  controller's power and link lights. A ping from a laptop on the same network shows
  whether the IP side is alive: see
  <a href="is-my-bacnet-device-online-ping-test">is my BACnet device online?</a></p>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free Android app
    that finds BACnet IP devices and reads their points in a couple of taps.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=bacnet-device-shows-offline" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/why-cant-i-find-my-bacnet-devices">Why can't I find my BACnet IP devices?</a></li>
      <li><a href="../guides/subnets">What is a subnet, and why doesn't the switch give me the right one?</a></li>
      <li><a href="../guides/bacnet-device-id-explained">What is a BACnet Device ID?</a></li>
      <li><a href="../guides/test-bacnet-device-without-bms">How do I test a BACnet IP device without a BMS?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=bacnet-device-shows-offline" rel="noopener">free Android app</a> that scans a building network for BACnet IP devices, reads and
  commands their points, and exports the results as an Excel (.xlsx) spreadsheet.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
