<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>BACnet MS/TP troubleshooting checklist | Easy BACnet</title>
<meta name="description" content="Devices dropping off an MS/TP trunk? Check wiring, termination, bias, baud rate, MAC addresses and Max_Master in that order. What each fault looks like.">
<link rel="canonical" href="https://easybacnet.com/guides/bacnet-mstp-troubleshooting">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BACnet MS/TP troubleshooting checklist | Easy BACnet">
<meta property="og:description" content="Devices dropping off an MS/TP trunk? Check wiring, termination, bias, baud rate, MAC addresses and Max_Master in that order. What each fault looks like.">
<meta property="og:url" content="https://easybacnet.com/guides/bacnet-mstp-troubleshooting">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet MS/TP troubleshooting checklist | Easy BACnet">
<meta name="twitter:description" content="Devices dropping off an MS/TP trunk? Check wiring, termination, bias, baud rate, MAC addresses and Max_Master in that order. What each fault looks like.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotkey { margin:.2rem 0 1.6rem; padding-left:1.1rem; font-size:.95rem; }
  .shotkey li { margin:.25rem 0; }
  .shotrow.big figure { flex:0 1 300px; }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-11-04",
      "dateModified": "2026-11-04",
      "mainEntity": [{
        "@type": "Question",
        "name": "How do I troubleshoot a BACnet MS/TP trunk?",
        "acceptedAnswer": { "@type": "Answer", "text": "Work from the wire up. Check polarity and the signal common, then termination (120 Ω at the two ends of the trunk and nowhere else) and bias (one set, at most two). Then make sure every device runs the same baud rate, no two devices share a MAC address, and Max_Master is at least the highest master MAC on the trunk. Most dead or flaky trunks are one of those. The pattern of which devices are missing usually tells you which." }
      }]
    },
    {
      "@type": "Article",
      "headline": "How do I troubleshoot a BACnet MS/TP trunk?",
      "datePublished": "2026-11-04",
      "dateModified": "2026-11-04",
      "mainEntityOfPage": "https://easybacnet.com/guides/bacnet-mstp-troubleshooting",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "How do I troubleshoot a BACnet MS/TP trunk?", "item": "https://easybacnet.com/guides/bacnet-mstp-troubleshooting" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="navl" href="../view" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase">Enter a code</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=bacnet-mstp-troubleshooting" rel="noopener">Get the app</a>
</header>

<article>
  <h1>How do I troubleshoot a BACnet MS/TP trunk?</h1>
  <p class="updated">Updated 4 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Work from the wire up. Check polarity and the signal common, then
    termination (120&nbsp;&Omega; at the two ends of the trunk and nowhere else) and bias
    (one set, at most two). Then make sure every device runs the same baud rate, no two
    devices share a MAC address, and <code>Max_Master</code> is at least the highest master
    MAC on the trunk. Most dead or flaky trunks are one of those. The pattern of which devices
    are missing usually tells you which.</p>
  </div>


  <h2>Read the symptom first</h2>
  <p>Before you open a panel, look at <em>which</em> devices are missing and
  <em>when</em>. A scan from the IP side through the trunk's BACnet router gives you the
  list: every MS/TP device that answers shows up at the router's IP address with a network
  number and MAC.</p>
  <table>
    <tr><th>What you see</th><th>Look at first</th></tr>
    <tr><td>Whole trunk gone</td><td>The router's MS/TP port, a short or open at the start of the run, a device holding the bus</td></tr>
    <tr><td>Every device past one point is missing</td><td>A break or bad splice at that point; termination in the wrong place</td></tr>
    <tr><td>Devices with high MACs never appear, low ones are fine</td><td><code>Max_Master</code> set too low on one or more devices</td></tr>
    <tr><td>Two devices trade places, or one appears and vanishes</td><td>Duplicate MAC address</td></tr>
    <tr><td>Everything is there but slow, and drops out now and then</td><td>Baud mismatch on one device, reversed polarity, noise, or a trunk that is simply too long or too full</td></tr>
    <tr><td>One device missing, the rest fine</td><td>That device: power, its MAC, its baud rate, its wiring at the terminal</td></tr>
  </table>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 486" role="img" aria-label="BACnet IP controllers on a controls switch, with MS/TP VAV boxes behind a BACnet router" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><rect x="20" y="16" width="230" height="62" rx="10" fill="#1d2227" stroke="#ff9a1f" stroke-width="1.5"/><text x="135.0" y="34.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">Your phone</text><text x="135.0" y="53.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">USB-C Ethernet</text><text x="135.0" y="70.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">10.20.30.50</text><rect x="310" y="16" width="230" height="62" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="425.0" y="34.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">JACE / supervisor</text><text x="425.0" y="53.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">head-end</text><text x="425.0" y="70.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">10.20.30.5</text><line x1="135" y1="78" x2="135" y2="118" stroke="#3a434c" stroke-width="2"/><line x1="425" y1="78" x2="425" y2="118" stroke="#3a434c" stroke-width="2"/><rect x="20" y="118" width="520" height="44" rx="10" fill="#232a31" stroke="#3a434c" stroke-width="1.5"/><text x="280" y="145" font-size="14" fill="#f3f5f6" text-anchor="middle" font-weight="700">Controls switch  ·  BAS VLAN 10.20.30.0/24</text><line x1="100" y1="162" x2="100" y2="200" stroke="#3a434c" stroke-width="2"/><line x1="280" y1="162" x2="280" y2="200" stroke="#3a434c" stroke-width="2"/><line x1="460" y1="162" x2="460" y2="200" stroke="#3a434c" stroke-width="2"/><rect x="20" y="200" width="160" height="70" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="100.0" y="222.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">RTU-1</text><text x="100.0" y="241.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Device 1001</text><text x="100.0" y="258.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">10.20.30.11</text><rect x="200" y="200" width="160" height="70" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="280.0" y="222.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">AHU-1</text><text x="280.0" y="241.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Device 1002</text><text x="280.0" y="258.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">10.20.30.12</text><rect x="380" y="200" width="160" height="70" rx="10" fill="#1d2227" stroke="#6fb3ff" stroke-width="1.5"/><text x="460.0" y="222.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">BACnet router</text><text x="460.0" y="241.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">network 201</text><text x="460.0" y="258.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">10.20.30.20</text><text x="20" y="300" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">BACnet IP — UDP 47808, everything has an IP address</text><line x1="460" y1="270" x2="460" y2="330" stroke="#6fb3ff" stroke-width="2.5"/><path d="M60,330 H460" stroke="#6fb3ff" stroke-width="2.5" fill="none" stroke-dasharray="7 5"/><line x1="120" y1="330" x2="120" y2="356" stroke="#6fb3ff" stroke-width="2.5"/><rect x="60" y="356" width="120" height="66" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="120.0" y="376.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">VAV-2-01</text><text x="120.0" y="395.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">MAC 1</text><text x="120.0" y="412.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Dev 20101</text><line x1="260" y1="330" x2="260" y2="356" stroke="#6fb3ff" stroke-width="2.5"/><rect x="200" y="356" width="120" height="66" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="260.0" y="376.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">VAV-2-02</text><text x="260.0" y="395.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">MAC 2</text><text x="260.0" y="412.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Dev 20102</text><line x1="400" y1="330" x2="400" y2="356" stroke="#6fb3ff" stroke-width="2.5"/><rect x="340" y="356" width="120" height="66" rx="10" fill="#1d2227" stroke="#3a434c" stroke-width="1.5"/><text x="400.0" y="376.0" font-size="15" fill="#f3f5f6" text-anchor="middle" font-weight="700">VAV-2-03</text><text x="400.0" y="395.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">MAC 3</text><text x="400.0" y="412.0" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Dev 20103</text><text x="480" y="380" font-size="22" fill="#9aa4ad" text-anchor="middle" font-weight="500">…</text><text x="20" y="450" font-size="13" fill="#6fb3ff" text-anchor="start" font-weight="500">BACnet MS/TP — RS-485 twisted pair, 38400 baud, network 201</text><text x="20" y="470" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">No IP addresses: a scan shows them at the router’s IP plus net 201 / MAC.</text></svg></div><figcaption>BACnet IP devices sit on the controls network. MS/TP devices hang off a router and show up at the router’s IP with a network number and MAC.</figcaption></figure>

  <h2>1. Wiring</h2>
  <ul>
    <li><strong>Daisy chain, no stars.</strong> MS/TP is RS-485: one cable in, one cable
    out at each controller. A tee or a star off a terminal block causes reflections that
    show up as random errors.</li>
    <li><strong>Polarity.</strong> One device with + and &minus; swapped won't just drop
    off; it can disturb the whole trunk every time it tries to talk. Vendors label the
    terminals differently (+/&minus;, A/B, Net+/Net&minus;), and A/B is not consistent
    between brands, so go by the manual, not the letter.</li>
    <li><strong>Signal common and shield.</strong> Run the reference conductor to every
    device that has a terminal for it. Ground the shield at one point only, usually at the
    router end, and keep it continuous through each device.</li>
    <li><strong>Cable.</strong> Use the low-capacitance shielded twisted pair the vendor
    specifies. Leftover thermostat cable or Cat5 pulled in a hurry is a common source of
    trouble on longer runs.</li>
  </ul>

  <h2>2. Termination and bias</h2>
  <p>Termination is a 120&nbsp;&Omega; resistor (or a jumper or switch on the controller)
  at the two physical ends of the trunk. Not on every device, and not on stubs. Bias holds
  the idle line in a known state; the trunk needs one set, often provided by the router,
  and no more than two. Too many terminators or bias sets load the line down; none at all
  lets it float. If two short segments each work alone but fail when joined, count the
  terminators and bias jumpers first.</p>

  <h2>3. Baud rate</h2>
  <p>Every device on a trunk must run the same rate: usually 38,400 or 76,800 on newer
  jobs, 9,600 or 19,200 on older ones, and some newer devices offer 115,200. A device on the
  wrong rate doesn't just go missing; it sees garbage, may answer with garbage, and causes
  errors for everyone. Some controllers auto-detect the baud rate at power-up and lock onto
  whatever they hear first, so a trunk that was briefly wrong can stay wrong until those
  devices are power-cycled.</p>

  <h2>4. MAC addresses</h2>
  <p>Masters use MAC 0&ndash;127; slaves, which never get the token, use 128&ndash;254.
  Every MAC on one trunk must be unique. Two controllers on the same MAC answer for each
  other, corrupt each other's replies and slow the trunk; the symptom is a device whose name
  or Device ID changes between scans. MACs are usually set on DIP switches or rotary
  switches, and a replaced controller is the usual culprit. Easy BACnet warns after a scan
  when it sees two devices at the same network number and MAC.</p>
  <p>The MAC is only local to the trunk. The <a href="bacnet-device-id-explained">Device
  ID</a> is separate and has to be unique across the whole site; many integrators build it
  from the network number and MAC so the two stay in step.</p>

  <h2>5. Max_Master and Max_Info_Frames</h2>
  <p>Each master passes the token to the next MAC it knows about, and now and then polls the
  addresses above its own to see if anyone new has joined, but only up to its
  <code>Max_Master</code> setting. If a device's Max_Master is 31 and there is a controller
  at MAC 40, that controller may never be offered the token and never talks. Set Max_Master
  at or above the highest master MAC on the trunk, on every device. The default of 127 always
  works but wastes time polling empty addresses, so a tuned value speeds a small trunk
  up.</p>
  <p><code>Max_Info_Frames</code> is how many messages a device may send each time it holds
  the token. Field controllers are fine at 1; the router or supervisory controller handles
  traffic for the whole trunk and usually needs a higher value, or reads from the IP side
  queue up behind it.</p>

  <h2>6. Size and load</h2>
  <p>RS-485 is good for about 4,000&nbsp;ft (1,200&nbsp;m) per segment and a limited number
  of unit loads before you need a repeater. In practice, vendors recommend somewhere around
  30 to 60 controllers per trunk depending on baud rate and how much each one is polled. A
  trunk that has grown past that works, slowly, and falls over when something else goes
  wrong. Splitting it onto a second router port is often the real fix.</p>

  <h2>Tools that help</h2>
  <ul>
    <li><strong>A scan from the IP side</strong> through the router shows which MACs are
    answering. <a href="../">Easy BACnet</a>'s Browser Mode lists each routed
    device with its network number and MAC, which makes the missing-above-MAC-40 pattern easy
    to spot. It can't connect to the trunk directly; see
    <a href="does-easy-bacnet-support-mstp-rs485">does Easy BACnet support
    MS/TP?</a></li>
    <li><strong>The router's diagnostics.</strong> Most routers and supervisory controllers
    keep per-port counters: token losses, CRC and framing errors. Climbing CRC errors point to
    wiring, noise or a baud mismatch.</li>
    <li><strong>A USB-to-RS-485 adapter and an MS/TP capture tool</strong> on a laptop, to
    watch the token go round and see which MAC is causing errors. Wireshark can decode MS/TP
    captures.</li>
    <li><strong>A meter.</strong> With power off, resistance between + and &minus; at the end
    of a correctly terminated trunk reads around 60&nbsp;&Omega; (two 120s in parallel);
    120 means one terminator is missing, 40 means there's a third.</li>
  </ul>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free BACnet IP
    scanner and explorer for Android. Find devices, read and write points, build remotes
    and control panels, or let the phone stand in as a device to see what the BMS sends.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=bacnet-mstp-troubleshooting" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/bacnet-mstp-vs-bacnet-ip">BACnet MS/TP vs BACnet/IP</a></li>
      <li><a href="../guides/bacnet-network-numbers-and-routers">BACnet network numbers and routers</a></li>
      <li><a href="../guides/does-easy-bacnet-support-mstp-rs485">Does Easy BACnet support MS/TP or RS-485?</a></li>
      <li><a href="../guides/bacnet-device-shows-offline">Why does my BACnet IP device show offline?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=bacnet-mstp-troubleshooting" rel="noopener">free Android app</a> for BACnet IP: a scanner and
  explorer, custom remotes, multi-device control panels, a device emulator and Excel export.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
