<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>BACnet priority array and stuck overrides | Easy BACnet</title>
<meta name="description" content="How the BACnet priority array works, why a commanded point stays commanded, and how to release an override by writing NULL at the same priority level.">
<link rel="canonical" href="https://easybacnet.com/guides/bacnet-priority-and-stuck-overrides">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BACnet priority array and stuck overrides | Easy BACnet">
<meta property="og:description" content="How the BACnet priority array works, why a commanded point stays commanded, and how to release an override by writing NULL at the same priority level.">
<meta property="og:url" content="https://easybacnet.com/guides/bacnet-priority-and-stuck-overrides">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet priority array and stuck overrides | Easy BACnet">
<meta name="twitter:description" content="How the BACnet priority array works, why a commanded point stays commanded, and how to release an override by writing NULL at the same priority level.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotkey { margin:.2rem 0 1.6rem; padding-left:1.1rem; font-size:.95rem; }
  .shotkey li { margin:.25rem 0; }
  .shotrow.big figure { flex:0 1 300px; }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-10-11",
      "mainEntity": [{
        "@type": "Question",
        "name": "Why is my BACnet point stuck, and how do I release an override?",
        "acceptedAnswer": { "@type": "Answer", "text": "A value written to a commandable BACnet point is held at the priority it was written at until something releases it. It doesn't time out, and closing or disconnecting the tool that wrote it changes nothing. To release it, write NULL to Present_Value at the same priority that's holding the point. Control then drops to the next occupied priority, or to Relinquish_Default if nothing else is commanding it." }
      }]
    },
    {
      "@type": "Article",
      "headline": "Why is my BACnet point stuck, and how do I release an override?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-10-11",
      "mainEntityOfPage": "https://easybacnet.com/guides/bacnet-priority-and-stuck-overrides",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "Why is my BACnet point stuck, and how do I release an override?", "item": "https://easybacnet.com/guides/bacnet-priority-and-stuck-overrides" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=bacnet-priority-and-stuck-overrides" rel="noopener">Get the app</a>
</header>

<article>
  <h1>Why is my BACnet point stuck, and how do I release an override?</h1>
  <p class="updated">Updated 11 October 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>A value written to a commandable BACnet point is held at the
    priority it was written at until something releases it. It doesn't time out, and
    closing or disconnecting the tool that wrote it changes nothing. To release it,
    write <code>NULL</code> to <code>Present_Value</code> at the <em>same priority</em>
    that's holding the point. Control then drops to the next occupied priority, or to
    <code>Relinquish_Default</code> if nothing else is commanding it.</p>
  </div>
<div class="shotrow"><figure><img src="../img/point.png" alt="“Commanded At” shows the active priority" width="480" height="1068" loading="lazy"><figcaption>“Commanded At” shows the active priority</figcaption></figure><figure><img src="../img/write.png" alt="Writing at a priority you choose" width="480" height="1068" loading="lazy"><figcaption>Writing at a priority you choose</figcaption></figure></div>

  <h2>How the priority array works</h2>
  <p>Commandable objects have a <code>Priority_Array</code> of 16 slots. Analog,
  Binary and Multi-state Outputs are always commandable; the matching Value objects
  often are, but not always. Slot 1 is highest, 16 lowest. <code>Present_Value</code>
  is whatever sits in the lowest-numbered slot that isn't NULL. When every slot is
  empty the object uses <code>Relinquish_Default</code>.</p>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 458" role="img" aria-label="A 16-slot priority array: slot 8 at 55 F outranks slot 16 at 72 F, so Present_Value is 55 F" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><text x="20" y="26" font-size="14" fill="#f3f5f6" text-anchor="start" font-weight="700">Priority_Array  (1 = highest)</text><rect x="20" y="40" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="54" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">1</text><text x="56" y="54" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Manual life safety  ·  NULL</text><rect x="20" y="62" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="76" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">2</text><text x="56" y="76" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Automatic life safety  ·  NULL</text><rect x="20" y="84" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="98" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">3</text><text x="56" y="98" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="106" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="120" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">4</text><text x="56" y="120" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="128" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="142" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">5</text><text x="56" y="142" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Critical equipment  ·  NULL</text><rect x="20" y="150" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="164" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">6</text><text x="56" y="164" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Minimum on/off  ·  NULL</text><rect x="20" y="172" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="186" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">7</text><text x="56" y="186" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="194" width="300" height="19" rx="4" fill="#3a2a12" stroke="#ff9a1f" stroke-width="1.2"/><text x="30" y="208" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">8</text><text x="56" y="208" font-size="12" fill="#ff9a1f" text-anchor="start" font-weight="700">55.0 °F  — operator override</text><rect x="20" y="216" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="230" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">9</text><text x="56" y="230" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="238" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="252" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">10</text><text x="56" y="252" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="260" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="274" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">11</text><text x="56" y="274" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="282" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="296" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">12</text><text x="56" y="296" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="304" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="318" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">13</text><text x="56" y="318" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="326" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="340" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">14</text><text x="56" y="340" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="348" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="362" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">15</text><text x="56" y="362" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="370" width="300" height="19" rx="4" fill="#232a31" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="384" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">16</text><text x="56" y="384" font-size="12" fill="#f3f5f6" text-anchor="start" font-weight="700">72.0 °F  — control program</text><rect x="20" y="406" width="300" height="34" rx="6" fill="#1d2227" stroke="#9aa4ad" stroke-width="1.5" stroke-dasharray="4 4"/><text x="32" y="428" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">Relinquish_Default  72.0 °F</text><line x1="322" y1="203" x2="360" y2="203" stroke="#ff9a1f" stroke-width="2.5"/><rect x="360" y="163" width="184" height="80" rx="10" fill="#2a2116" stroke="#ff9a1f" stroke-width="1.5"/><text x="452" y="189" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Present_Value</text><text x="452" y="217" font-size="24" fill="#ff9a1f" text-anchor="middle" font-weight="800">55.0 °F</text><text x="452" y="235" font-size="10" fill="#f3f5f6" text-anchor="start" font-weight="500"></text><text x="360" y="273" font-size="12.5" fill="#f3f5f6" text-anchor="start" font-weight="500">The lowest-numbered slot</text><text x="360" y="291" font-size="12.5" fill="#f3f5f6" text-anchor="start" font-weight="500">that isn’t NULL wins.</text><text x="360" y="319" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500">Slot 16 is still there,</text><text x="360" y="337" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500">just outranked.</text><text x="360" y="428" font-size="12" fill="#9aa4ad" text-anchor="start" font-weight="500">Used only when all</text><text x="360" y="444" font-size="12" fill="#9aa4ad" text-anchor="start" font-weight="500">16 slots are NULL</text></svg></div><figcaption>Sixteen slots, one winner: the lowest-numbered slot that holds a value.</figcaption></figure>
  <table>
    <tr><th>Priority</th><th>Standard meaning</th></tr>
    <tr><td>1</td><td>Manual Life Safety</td></tr>
    <tr><td>2</td><td>Automatic Life Safety</td></tr>
    <tr><td>5</td><td>Critical Equipment Control</td></tr>
    <tr><td>6</td><td>Minimum On/Off</td></tr>
    <tr><td>8</td><td>Manual Operator</td></tr>
    <tr><td>3, 4, 7, 9&ndash;16</td><td>Available; each vendor and integrator uses them their own way</td></tr>
  </table>

  <p>Head-ends and programs use different slots. Operator overrides from a front end
  usually land at 8, and control logic and schedules commonly write somewhere in the
  9&ndash;16 range. A WriteProperty that carries no priority goes to 16. Agree a
  priority with any integrator before they command anything.</p>

  <h2>Why the point is stuck</h2>
  <p>Someone wrote at a priority and never released it. The usual suspects:</p>
  <ul>
    <li>A tech overrode a point at 8 during a service call and left it.</li>
    <li>A graphic has an override button but no obvious release.</li>
    <li>An integration that commands points stopped running and left its last value
    in place.</li>
  </ul>
  <p>Read the priority array to see which slot is active. Priority 8 is almost
  always someone with a tool or a front-end override. 1, 2, 5 or 6 belongs to a
  safety or equipment-protection function: leave it alone and find out why.</p>
  <p>A related case: the program is still writing at its usual slot, but a higher
  slot is outranking it. The logic looks broken when it isn't. Clearing the higher
  slot puts it back in control.</p>

  <h2>How to release it</h2>
  <p>Write <code>NULL</code> to <code>Present_Value</code> at the priority holding the
  point. Writing a normal value at a lower priority doesn't help, because the higher
  slot still wins, and writing NULL to an empty slot does nothing. Then re-read the
  point and check it dropped to the next slot or to <code>Relinquish_Default</code>.</p>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 406" role="img" aria-label="Writing NULL at priority 8 empties that slot so control falls to the program at 16" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><text x="16" y="24" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Before</text><rect x="16" y="36" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="45" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">1</text><text x="52" y="45" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="53" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="62" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">2</text><text x="52" y="62" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="70" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="79" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">3</text><text x="52" y="79" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="87" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="96" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">4</text><text x="52" y="96" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="104" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="113" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">5</text><text x="52" y="113" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="121" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="130" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">6</text><text x="52" y="130" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="138" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="147" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">7</text><text x="52" y="147" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="155" width="244" height="14" rx="4" fill="#3a2a12" stroke="#ff9a1f" stroke-width="1.2"/><text x="26" y="164" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">8</text><text x="52" y="164" font-size="12" fill="#ff9a1f" text-anchor="start" font-weight="700">55.0  operator</text><rect x="16" y="172" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="181" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">9</text><text x="52" y="181" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="189" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="198" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">10</text><text x="52" y="198" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="206" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="215" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">11</text><text x="52" y="215" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="223" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="232" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">12</text><text x="52" y="232" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="240" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="249" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">13</text><text x="52" y="249" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="257" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="266" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">14</text><text x="52" y="266" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="274" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="283" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">15</text><text x="52" y="283" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="16" y="291" width="244" height="14" rx="4" fill="#232a31" stroke="#3a434c" stroke-width="1.2"/><text x="26" y="300" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">16</text><text x="52" y="300" font-size="12" fill="#f3f5f6" text-anchor="start" font-weight="700">72.0  program</text><text x="16" y="332" font-size="13.5" fill="#ff9a1f" text-anchor="start" font-weight="700" class="mono">Present_Value = 55.0 °F</text><text x="300" y="24" font-size="15" fill="#ff9a1f" text-anchor="start" font-weight="800">After</text><rect x="300" y="36" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="45" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">1</text><text x="336" y="45" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="53" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="62" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">2</text><text x="336" y="62" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="70" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="79" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">3</text><text x="336" y="79" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="87" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="96" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">4</text><text x="336" y="96" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="104" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="113" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">5</text><text x="336" y="113" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="121" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="130" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">6</text><text x="336" y="130" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="138" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="147" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">7</text><text x="336" y="147" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="155" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="164" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">8</text><text x="336" y="164" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="172" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="181" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">9</text><text x="336" y="181" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="189" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="198" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">10</text><text x="336" y="198" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="206" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="215" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">11</text><text x="336" y="215" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="223" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="232" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">12</text><text x="336" y="232" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="240" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="249" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">13</text><text x="336" y="249" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="257" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="266" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">14</text><text x="336" y="266" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="274" width="244" height="14" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="310" y="283" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">15</text><text x="336" y="283" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="300" y="291" width="244" height="14" rx="4" fill="#3a2a12" stroke="#ff9a1f" stroke-width="1.2"/><text x="310" y="300" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">16</text><text x="336" y="300" font-size="12" fill="#ff9a1f" text-anchor="start" font-weight="700">72.0  program</text><text x="300" y="332" font-size="13.5" fill="#ff9a1f" text-anchor="start" font-weight="700" class="mono">Present_Value = 72.0 °F</text><line x1="262" y1="163" x2="296" y2="163" stroke="#ff9a1f" stroke-width="2.5" marker-end="url(#ah-acc)"/><text x="280" y="151" font-size="10" fill="#f3f5f6" text-anchor="start" font-weight="500"></text><rect x="16" y="348" width="528" height="46" rx="10" fill="#232a31" stroke="#ff9a1f" stroke-width="1.5"/><text x="280" y="376" font-size="13" fill="#ff9a1f" text-anchor="middle" font-weight="600" class="mono">WriteProperty  Present_Value = NULL  @ priority 8</text></svg></div><figcaption>Releasing empties your slot; it doesn’t write a value. Control drops to whatever is next.</figcaption></figure>

  <h2>Release before you leave</h2>
  <p>A damper commanded to 100% to stroke-test the actuator stays at 100% until
  someone clears it, and nothing tells the operator it's overridden unless they look
  at the status flags or priority array. Release everything you commanded before you
  leave site.</p>
  <p>In <a href="../">Easy BACnet</a> the point screen shows
  <strong>Commanded At</strong> (the active priority and its value) and
  <strong>Falls Back To</strong> (the relinquish default). With Write mode on,
  <strong>Release to Auto</strong> writes NULL to a priority slot that is actually held:
  it starts on the one you last wrote (or the one in control) and lets you pick if several
  are held. The Easy BACnet Mode menu &rarr; <strong>Session write log</strong> lists
  every write and release since the app started, so you can check nothing was left
  behind.</p>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free Android app
    that finds BACnet IP devices and reads their points in a couple of taps.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=bacnet-priority-and-stuck-overrides" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/what-is-a-bacnet-points-list">What is a BACnet IP points list?</a></li>
      <li><a href="../guides/bacnet-object-types-explained">BACnet object types explained</a></li>
      <li><a href="../guides/vendor-asking-for-bacnet-information">A vendor asked for my BACnet information &mdash; what do I send?</a></li>
      <li><a href="../guides/bacnet-write-access-denied">What does BACnet 'Write Access Denied' mean, and how do I fix it?</a></li>
      <li><a href="../guides/bacnet-value-does-not-change-when-written">Why doesn't my BACnet value change when I write to it?</a></li>
      <li><a href="../guides/bacnet-glossary">BACnet glossary: what do all the terms mean?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=bacnet-priority-and-stuck-overrides" rel="noopener">free Android app</a> that scans a building network for BACnet IP devices, reads and
  commands their points, and exports the results as an Excel (.xlsx) spreadsheet.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
