<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>BACnet IP scanner app for Android | Easy BACnet</title>
<meta name="description" content="Yes. How to discover, read and command BACnet/IP devices from an Android phone, what a phone can and cannot reach, and the subnet and MS/TP catches.">
<link rel="canonical" href="https://easybacnet.com/guides/bacnet-scanner-app-android">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BACnet IP scanner app for Android | Easy BACnet">
<meta property="og:description" content="Yes. How to discover, read and command BACnet/IP devices from an Android phone, what a phone can and cannot reach, and the subnet and MS/TP catches.">
<meta property="og:url" content="https://easybacnet.com/guides/bacnet-scanner-app-android">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet IP scanner app for Android | Easy BACnet">
<meta name="twitter:description" content="Yes. How to discover, read and command BACnet/IP devices from an Android phone, what a phone can and cannot reach, and the subnet and MS/TP catches.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntity": [{
        "@type": "Question",
        "name": "Is there a BACnet IP scanner app for Android?",
        "acceptedAnswer": { "@type": "Answer", "text": "Yes. Easy BACnet is an Android app that scans the network for BACnet IP devices, lists every one that answers, reads their points, and can write to them at a priority you choose and release them afterwards. BACnet has discovery built in, so once the phone is on the same subnet as the controllers a scan usually finds them within a minute. Getting the phone onto that subnet is the part that takes thought." }
      }]
    },
    {
      "@type": "Article",
      "headline": "Is there a BACnet IP scanner app for Android?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntityOfPage": "https://easybacnet.com/guides/bacnet-scanner-app-android",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "Is there a BACnet IP scanner app for Android?", "item": "https://easybacnet.com/guides/bacnet-scanner-app-android" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=bacnet-scanner-app-android" rel="noopener">Get the app</a>
</header>

<article>
  <h1>Is there a BACnet IP scanner app for Android?</h1>
  <p class="updated">Updated 19 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Yes. <a href="../">Easy BACnet</a> is an Android app that
    scans the network for BACnet IP devices, lists every one that answers, reads their
    points, and can write to them at a priority you choose and release them afterwards.
    BACnet has discovery built in, so once the phone is on the same subnet as the controllers
    a scan usually finds them within a minute. Getting the phone onto that subnet is the part
    that takes thought.</p>
  </div>
<div class="shotrow"><figure><img src="../img/scan.png" alt="A finished scan" width="480" height="1068" loading="lazy"><figcaption>A finished scan</figcaption></figure><figure><img src="../img/devices.png" alt="Every device found" width="480" height="1068" loading="lazy"><figcaption>Every device found</figcaption></figure></div>

  <h2>Where a phone fits</h2>
  <p>A lot of service calls only need a few answers: is the controller talking, what is
  the discharge air temperature, is someone holding the damper at 100%. Opening a laptop
  and a full engineering tool for that is slow. With a USB-C Ethernet adapter, a phone
  plugged into the controls switch in the panel answers those questions in a couple of
  minutes.</p>

  <h2>Getting on the network</h2>
  <p>Controls networks are rarely on the building Wi-Fi. The usual way in is a spare port on
  the controls switch, or the BAS VLAN at an IT closet, with the adapter set to a static IP
  in the controls range (or DHCP, if that VLAN has it). A scan only covers the network
  the phone is on, so a phone on guest Wi-Fi or the office network finds nothing. See <a href="why-cant-i-find-my-bacnet-devices">why can't I find
  my BACnet IP devices?</a> and <a href="subnets">what is a subnet, and why doesn't
  the switch give me the right one?</a></p>

  <h2>What a phone can and cannot reach</h2>
  <table>
    <tr><th>Situation</th><th>Works from the phone?</th></tr>
    <tr><td>BACnet/IP devices on the same subnet as the phone</td><td>Yes &mdash; the normal case, found by a scan</td></tr>
    <tr><td>A specific device you can reach by IP but a scan misses</td><td>Yes &mdash; add it directly by IP address</td></tr>
    <tr><td>MS/TP devices on an RS-485 trunk behind a BACnet router</td><td>Yes, through the router. See <a href="bacnet-mstp-vs-bacnet-ip">MS/TP vs BACnet/IP</a></td></tr>
    <tr><td>Devices on another subnet, through the site's BBMD</td><td>Yes &mdash; enter the BBMD address and the app registers as a foreign device</td></tr>
    <tr><td>Devices on another subnet, with no BBMD</td><td>Only one at a time, by IP &mdash; a scan doesn't cross a router</td></tr>
    <tr><td>An RS-485 trunk wired straight to the phone</td><td>No &mdash; the app speaks BACnet IP only</td></tr>
  </table>
  <p>Menu &rarr; Add device by IP&hellip; and
  menu &rarr; <strong>BBMD for remote networks&hellip;</strong> cover the other-subnet cases.</p>

  <h2>Reading is safe; writing has rails</h2>
  <p>Discovering and reading change nothing on the equipment. Writing is off every time the
  app starts and has to be turned on from the menu. Each write goes out at a priority you
  pick (8, Manual Operator, by default), the point is read back afterwards so you can see
  which priority is in command, and <strong>Release to Auto</strong> writes NULL to the
  priority slot holding the point (you pick it if several are held) to hand it back. See
  <a href="bacnet-priority-and-stuck-overrides">BACnet priority and stuck
  overrides</a> and <a href="how-to-write-to-a-bacnet-point">how to write to a
  BACnet point</a>.</p>

  <h2>The phone can be a device, too</h2>
  <p>In <strong>Device Emulator</strong> mode the phone answers on the network as a BACnet
  IP device with any Device ID you choose, and lists every write a supervisor or controller
  sends it. That answers &ldquo;is the BMS really commanding this unit?&rdquo; without
  the unit. See <a href="bacnet-device-emulator-check-writes">how to check what a BMS writes</a>.</p>

  <h2>What you walk away with</h2>
  <p>The devices and points the scan finds, with present values, units and status, can be
  exported as an Excel spreadsheet, which is a quick way to put a points list together on a
  site with no documentation. Walk through a full scan in
  <a href="how-to-use-easy-bacnet">how to use Easy BACnet</a>.</p>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free Android app
    that finds BACnet IP devices and reads their points in a couple of taps.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=bacnet-scanner-app-android" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/how-to-use-easy-bacnet">How do I scan for my BACnet points list?</a></li>
      <li><a href="../guides/why-cant-i-find-my-bacnet-devices">Why can't I find my BACnet IP devices?</a></li>
      <li><a href="../guides/subnets">What is a subnet, and why doesn't the switch give me the right one?</a></li>
      <li><a href="../guides/how-to-write-to-a-bacnet-point">How do I write to a BACnet point?</a></li>
      <li><a href="../guides/what-is-bacnet">What is BACnet?</a></li>
      <li><a href="../guides/test-bacnet-device-without-bms">How do I test a BACnet IP device without a BMS?</a></li>
      <li><a href="../guides/bacnet-vs-modbus">BACnet vs Modbus — what is the difference?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=bacnet-scanner-app-android" rel="noopener">free Android app</a> that scans a building network for BACnet IP devices, reads and
  commands their points, and exports the results as an Excel (.xlsx) spreadsheet.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
