<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>BACnet value won't change when written? | Easy BACnet</title>
<meta name="description" content="You wrote a BACnet point and nothing changed. Usually a higher priority already commands it, the program overwrites it, or the output is overridden locally.">
<link rel="canonical" href="https://easybacnet.com/guides/bacnet-value-does-not-change-when-written">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BACnet value won't change when written? | Easy BACnet">
<meta property="og:description" content="You wrote a BACnet point and nothing changed. Usually a higher priority already commands it, the program overwrites it, or the output is overridden locally.">
<meta property="og:url" content="https://easybacnet.com/guides/bacnet-value-does-not-change-when-written">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BACnet value won't change when written? | Easy BACnet">
<meta name="twitter:description" content="You wrote a BACnet point and nothing changed. Usually a higher priority already commands it, the program overwrites it, or the output is overridden locally.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntity": [{
        "@type": "Question",
        "name": "Why doesn't my BACnet value change when I write to it?",
        "acceptedAnswer": { "@type": "Answer", "text": "You wrote the point, the device accepted it, and nothing happened. Re-read the point. If the Present Value did not change, a higher priority is in command and your write is sitting in its slot underneath it. If the value changed but the equipment did not, the output is overridden at the equipment, the point is Out Of Service, or the equipment has a fault. If the value changed and then went back, the controller's program is writing it. In Easy BACnet, Commanded At on the point screen shows which priority is in control, which usually tells you which case you have." }
      }]
    },
    {
      "@type": "Article",
      "headline": "Why doesn't my BACnet value change when I write to it?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntityOfPage": "https://easybacnet.com/guides/bacnet-value-does-not-change-when-written",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "Why doesn't my BACnet value change when I write to it?", "item": "https://easybacnet.com/guides/bacnet-value-does-not-change-when-written" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=bacnet-value-does-not-change-when-written" rel="noopener">Get the app</a>
</header>

<article>
  <h1>Why doesn't my BACnet value change when I write to it?</h1>
  <p class="updated">Updated 19 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>You wrote the point, the device accepted it, and nothing happened.
    Re-read the point. If the <strong>Present Value did not change</strong>, a higher
    priority is in command and your write is sitting in its slot underneath it. If the
    <strong>value changed but the equipment did not</strong>, the output is overridden at
    the equipment, the point is Out Of Service, or the equipment has a fault. If the value
    <strong>changed and then went back</strong>, the controller's program is writing it.
    In Easy BACnet, <strong>Commanded At</strong> on the point screen shows which priority is
    in control, which usually tells you which case you have.</p>
  </div>


  <h2>First, re-read the point</h2>
  <p>Easy BACnet re-reads the point after every write, so the value on screen is what the
  device reports, not what you sent. Compare it with what you wrote and look at
  <strong>Commanded At</strong>. Then pick the case below.</p>

  <h2>Case 1 &mdash; the value did not change</h2>
  <p>A commandable point has a 16-slot priority array and follows the highest-priority slot
  that is not NULL (1 is highest). If something holds slot 5 and you write at slot 8, your
  value is stored but the point keeps following slot 5. <strong>Commanded At</strong> shows
  the winning priority and its value.</p>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 458" role="img" aria-label="A 16-slot priority array: slot 8 at 55 F outranks slot 16 at 72 F, so Present_Value is 55 F" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><text x="20" y="26" font-size="14" fill="#f3f5f6" text-anchor="start" font-weight="700">Priority_Array  (1 = highest)</text><rect x="20" y="40" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="54" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">1</text><text x="56" y="54" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Manual life safety  ·  NULL</text><rect x="20" y="62" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="76" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">2</text><text x="56" y="76" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Automatic life safety  ·  NULL</text><rect x="20" y="84" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="98" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">3</text><text x="56" y="98" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="106" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="120" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">4</text><text x="56" y="120" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="128" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="142" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">5</text><text x="56" y="142" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Critical equipment  ·  NULL</text><rect x="20" y="150" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="164" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">6</text><text x="56" y="164" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500">Minimum on/off  ·  NULL</text><rect x="20" y="172" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="186" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">7</text><text x="56" y="186" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="194" width="300" height="19" rx="4" fill="#3a2a12" stroke="#ff9a1f" stroke-width="1.2"/><text x="30" y="208" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">8</text><text x="56" y="208" font-size="12" fill="#ff9a1f" text-anchor="start" font-weight="700">55.0 °F  — operator override</text><rect x="20" y="216" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="230" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">9</text><text x="56" y="230" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="238" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="252" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">10</text><text x="56" y="252" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="260" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="274" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">11</text><text x="56" y="274" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="282" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="296" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">12</text><text x="56" y="296" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="304" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="318" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">13</text><text x="56" y="318" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="326" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="340" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">14</text><text x="56" y="340" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="348" width="300" height="19" rx="4" fill="#1d2227" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="362" font-size="11.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">15</text><text x="56" y="362" font-size="11" fill="#6b757e" text-anchor="start" font-weight="500" font-style="italic">NULL</text><rect x="20" y="370" width="300" height="19" rx="4" fill="#232a31" stroke="#3a434c" stroke-width="1.2"/><text x="30" y="384" font-size="11.5" fill="#f3f5f6" text-anchor="start" font-weight="500" class="mono">16</text><text x="56" y="384" font-size="12" fill="#f3f5f6" text-anchor="start" font-weight="700">72.0 °F  — control program</text><rect x="20" y="406" width="300" height="34" rx="6" fill="#1d2227" stroke="#9aa4ad" stroke-width="1.5" stroke-dasharray="4 4"/><text x="32" y="428" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500" class="mono">Relinquish_Default  72.0 °F</text><line x1="322" y1="203" x2="360" y2="203" stroke="#ff9a1f" stroke-width="2.5"/><rect x="360" y="163" width="184" height="80" rx="10" fill="#2a2116" stroke="#ff9a1f" stroke-width="1.5"/><text x="452" y="189" font-size="12.5" fill="#9aa4ad" text-anchor="middle" font-weight="500" class="mono">Present_Value</text><text x="452" y="217" font-size="24" fill="#ff9a1f" text-anchor="middle" font-weight="800">55.0 °F</text><text x="452" y="235" font-size="10" fill="#f3f5f6" text-anchor="start" font-weight="500"></text><text x="360" y="273" font-size="12.5" fill="#f3f5f6" text-anchor="start" font-weight="500">The lowest-numbered slot</text><text x="360" y="291" font-size="12.5" fill="#f3f5f6" text-anchor="start" font-weight="500">that isn’t NULL wins.</text><text x="360" y="319" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500">Slot 16 is still there,</text><text x="360" y="337" font-size="12.5" fill="#9aa4ad" text-anchor="start" font-weight="500">just outranked.</text><text x="360" y="428" font-size="12" fill="#9aa4ad" text-anchor="start" font-weight="500">Used only when all</text><text x="360" y="444" font-size="12" fill="#9aa4ad" text-anchor="start" font-weight="500">16 slots are NULL</text></svg></div><figcaption>Sixteen slots, one winner: the lowest-numbered slot that holds a value.</figcaption></figure>
  <p>Two things to check:</p>
  <ul>
    <li><strong>Which slot is winning?</strong> By the standard, 1 and 2 are manual and
    automatic life safety, 5 is critical equipment control, and 6 is minimum on/off (a
    fan's minimum run time holding a Binary Output, for example). If one of those holds the
    point there is usually a reason; leave it until you know what it is. Anything else above
    8 may be a head-end, a sequence, or an override another tech left behind.</li>
    <li><strong>Did your write carry a priority?</strong> A WriteProperty with no priority
    lands at 16, the lowest, so almost anything outranks it. Easy BACnet always sends one
    (8 by default); some other tools and scripts do not.</li>
  </ul>
  <p>Usually the right fix is to <strong>release</strong> the slot that should not be held
  (write NULL at that priority) so the point goes back to its program, rather than writing
  at a higher priority and stacking another override on top. See
  <a href="bacnet-priority-and-stuck-overrides">BACnet priority and stuck
  overrides</a>.</p>

  <h2>Case 2 &mdash; the value changed, the equipment did not</h2>
  <p>The controller shows your value but the fan did not start or the valve did not move.
  The command got through; look past the BACnet side:</p>
  <ul>
    <li><strong>The point is Overridden.</strong> The <em>Overridden</em> status flag means
    something local is forcing the output, typically a hand/off/auto switch on the controller
    or the starter. Nothing written over the network moves it.</li>
    <li><strong>The point is Out Of Service.</strong> The object is disconnected from its
    hardware, so Present_Value changes but drives nothing.</li>
    <li><strong>The equipment has a fault.</strong> A tripped overload, a compressor on
    lockout, a failed actuator, a VFD in fault. The command is right; the mechanical or
    electrical side is not.</li>
  </ul>
  <p>Check the point's status flags. Overridden and
  Out Of Service are for the controls side; a healthy point driving dead equipment is for
  the mechanical or electrical side.</p>

  <h2>Case 3 &mdash; the value changed, then went back</h2>
  <p>The controller's program is writing the same point. Often it is a non-commandable
  Analog Value that the program sets every scan, so the last write wins and the program
  writes last. Or the sequence commands it at a priority at or above yours. Either way you
  cannot hold it from outside, and on a live system you should not try. The program needs
  changing, or the sequence needs a proper override point, which is a job for the
  <a href="who-to-call-it-hvac-or-controls">controls contractor</a>.</p>

  <h2>If the supervisor's write never seems to arrive</h2>
  <p>When the write comes from a head-end rather than from you, first check that it
  arrives at all. With the real device disconnected, Easy BACnet's
  <strong>Device Emulator</strong> can answer as that Device ID and log every write it
  receives: point, value, priority and sender. A write with no priority shows as 16, which
  explains a lot of commands that &ldquo;do nothing&rdquo;. See <a href="bacnet-device-emulator-check-writes">how to check what a BMS writes</a>.</p>

  <h2>If the write was refused instead</h2>
  <p>If the device answered with an error rather than accepting the write, see
  <a href="bacnet-write-access-denied">what does BACnet Write Access Denied
  mean?</a> Input points and read-only objects fall there.</p>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free Android app
    that finds BACnet IP devices and reads their points in a couple of taps.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=bacnet-value-does-not-change-when-written" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/bacnet-priority-and-stuck-overrides">BACnet priority and stuck overrides</a></li>
      <li><a href="../guides/how-to-write-to-a-bacnet-point">How do I write to a BACnet point?</a></li>
      <li><a href="../guides/bacnet-write-access-denied">What does BACnet Write Access Denied mean?</a></li>
      <li><a href="../guides/bacnet-object-types-explained">BACnet object types explained</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=bacnet-value-does-not-change-when-written" rel="noopener">free Android app</a> that scans a building network for BACnet IP devices, reads and
  commands their points, and exports the results as an Excel (.xlsx) spreadsheet.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
