<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>Is it safe to write to a BACnet point? | Easy BACnet</title>
<meta name="description" content="Reading BACnet doesn't change anything. Writing commands live equipment: fine when you understand priority and release, risky if you command blindly.">
<link rel="canonical" href="https://easybacnet.com/guides/is-it-safe-to-write-to-bacnet">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Is it safe to write to a BACnet point? | Easy BACnet">
<meta property="og:description" content="Reading BACnet doesn't change anything. Writing commands live equipment: fine when you understand priority and release, risky if you command blindly.">
<meta property="og:url" content="https://easybacnet.com/guides/is-it-safe-to-write-to-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Is it safe to write to a BACnet point? | Easy BACnet">
<meta name="twitter:description" content="Reading BACnet doesn't change anything. Writing commands live equipment: fine when you understand priority and release, risky if you command blindly.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotkey { margin:.2rem 0 1.6rem; padding-left:1.1rem; font-size:.95rem; }
  .shotkey li { margin:.25rem 0; }
  .shotrow.big figure { flex:0 1 300px; }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-04",
      "mainEntity": [{
        "@type": "Question",
        "name": "Is it safe to write to a BACnet point?",
        "acceptedAnswer": { "@type": "Answer", "text": "Reading doesn't change anything. Writing commands live equipment. A write to a commandable point sits in its priority array and holds until someone releases it. If you know the point, write at a sensible priority (normally 8) and release when you're done, it's routine work. Commanding points you don't understand on an occupied building can upset comfort, waste energy or trip equipment. Easy BACnet keeps write mode off until you turn it on, and turns it off again every time the app starts." }
      }]
    },
    {
      "@type": "Article",
      "headline": "Is it safe to write to a BACnet point?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-04",
      "mainEntityOfPage": "https://easybacnet.com/guides/is-it-safe-to-write-to-bacnet",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "Is it safe to write to a BACnet point?", "item": "https://easybacnet.com/guides/is-it-safe-to-write-to-bacnet" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=is-it-safe-to-write-to-bacnet" rel="noopener">Get the app</a>
</header>

<article>
  <h1>Is it safe to write to a BACnet point?</h1>
  <p class="updated">Updated 4 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p><strong>Reading doesn't change anything. Writing commands live
    equipment.</strong> A write to a commandable point sits in its
    <a href="bacnet-priority-and-stuck-overrides">priority array</a> and holds until
    someone releases it. If you know the
    point, write at a sensible priority (normally 8) and release when you're done, it's routine
    work. Commanding points you don't understand on an occupied building can upset comfort,
    waste energy or trip equipment. Easy BACnet keeps write mode off until you turn it on, and
    turns it off again every time the app starts.</p>
  </div>
<div class="shotrow"><figure><img src="../img/write.png" alt="Choosing a value and priority" width="480" height="1068" loading="lazy"><figcaption>Choosing a value and priority</figcaption></figure><figure><img src="../img/release.png" alt="Releasing back to auto" width="480" height="1068" loading="lazy"><figcaption>Releasing back to auto</figcaption></figure></div>

  <h2>Reading</h2>
  <p>Scanning, browsing points, reading values and
  <a href="export-bacnet-points-to-csv">exporting</a> only request information; nothing
  in the controllers changes. Two cautions still apply. Reading every point on a big site adds
  traffic, and an MS/TP trunk behind a router is slow, so don't keep re-reading thousands of
  points through a busy router. And on someone else's network, get permission before you plug
  in and scan.</p>

  <h2>What a write does</h2>
  <p>If you command <code>AHU-1 SF-C</code> On, the fan starts. If you command an OA damper
  to 100%, it opens. On a commandable point the value stays in its priority slot until
  someone clears it, through schedule changes, power cycles of the head-end, and you leaving
  site. That's how BACnet commanding is meant to work, and it's also why forgotten overrides
  are the most common mess techs leave behind.</p>
  <p>Not every point is commandable. Many AVs used as setpoints have no priority array: a
  write just replaces the value, the priority is ignored, and there's nothing to release. The
  only way back is to write the old value again, so note it before you change it.</p>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 378" role="img" aria-label="Safe write cycle: read, write at priority 8, verify, release, verify" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><line x1="40" y1="56" x2="40" y2="90" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="36" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="42" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">1</text><text x="76" y="32" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Read and note</text><text x="76" y="54" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Present_Value, who holds it (Commanded At), the fallback</text><line x1="40" y1="130" x2="40" y2="164" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="110" r="20" fill="#232a31" stroke="#ff9a1f" stroke-width="2"/><text x="40" y="116" font-size="16" fill="#ff9a1f" text-anchor="middle" font-weight="800">2</text><text x="76" y="106" font-size="15" fill="#ff9a1f" text-anchor="start" font-weight="800">Write at priority 8</text><text x="76" y="128" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">One point, one value. Tell whoever runs the system.</text><line x1="40" y1="204" x2="40" y2="238" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="184" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="190" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">3</text><text x="76" y="180" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Verify</text><text x="76" y="202" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Re-read the point and look at the equipment itself</text><line x1="40" y1="278" x2="40" y2="312" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="258" r="20" fill="#232a31" stroke="#ff9a1f" stroke-width="2"/><text x="40" y="264" font-size="16" fill="#ff9a1f" text-anchor="middle" font-weight="800">4</text><text x="76" y="254" font-size="15" fill="#ff9a1f" text-anchor="start" font-weight="800">Release</text><text x="76" y="276" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Write NULL at the same priority (Release to Auto)</text><circle cx="40" cy="332" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="338" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">5</text><text x="76" y="328" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Verify it went back</text><text x="76" y="350" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Commanded At empty or back to the program’s slot</text></svg></div><figcaption>The whole job, start to finish. Steps 4 and 5 are the ones people skip.</figcaption></figure>

  <h2>How to write responsibly</h2>
  <ul>
    <li><strong>Read and note first.</strong> Confirm the device, the point name and the
    current value, and whether it's commandable (the point screen shows <em>Commanded At</em>
    for commandable points).</li>
    <li><strong>Use priority 8 unless you have a reason not to.</strong> It's the
    conventional manual operator level: above the program, which usually writes at 10&ndash;16,
    and below life safety (1&ndash;2), critical equipment (5) and minimum on/off (6). Don't
    use 1 or 2.</li>
    <li><strong>Change one thing at a time</strong> and watch the equipment respond.</li>
    <li><strong>Release when finished</strong> and check Commanded At shows the program back
    in control. The <strong>Session write log</strong> in the main menu lists everything you
    wrote.</li>
    <li><strong>Clear it with whoever runs the building.</strong> On an occupied or critical
    site, commanding a point is an operational change. Check with the
    <a href="who-to-call-it-hvac-or-controls">controls contractor or facility staff</a>
    first.</li>
  </ul>

  <h2>Where it goes wrong</h2>
  <ul>
    <li><strong>Occupants and process.</strong> Overriding a setpoint or fan in an occupied
    space, a lab, a grow room or a data hall has immediate effects.</li>
    <li><strong>Equipment.</strong> Forcing a valve or damper against the sequence can waste
    energy, freeze a coil on a cold day, or short-cycle a compressor.</li>
    <li><strong>Inputs.</strong> A write to an AI or BI is refused unless Out_Of_Service is
    true. Putting an input out of service to force it means the sequence runs on your fake
    value until someone sets it back.</li>
    <li><strong>The forgotten override.</strong> The command was fine; leaving it in place is
    what caused weeks of a unit &ldquo;not working right.&rdquo;</li>
  </ul>

  <h2>What Easy BACnet does to help</h2>
  <p>Write mode is <strong>off by default and turns off every time the app starts</strong>.
  On the point screen every write shows a confirmation with the old value, the new value and
  the priority before anything is sent (on a custom remote, minus/plus, a toggle and a
  multi-state pick act at once; a button and a release ask first), and the app re-reads the point afterwards so you see what actually
  happened. On an input it warns you that the write will be ignored unless the point is out of
  service. <a href="bacnet-priority-and-stuck-overrides">Release to Auto</a> is on the same
  screen.</p>

  <aside class="more" style="margin:1.4rem 0"><h2>Printable PDF guide</h2><p>A short, illustrated version of this guide you can print or send to a colleague.</p><ul><li><strong>Export a BACnet points list</strong> &mdash; <a href="/downloads/Easy-BACnet-Mobile-Points-List-Guide.pdf">Android guide (PDF)</a></li></ul><p><a href="/printable-guides">All printable guides</a></p></aside>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free BACnet IP
    scanner and explorer for Android. Find devices, read and write points, build remotes
    and control panels, or let the phone stand in as a device to see what the BMS sends.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=is-it-safe-to-write-to-bacnet" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/how-to-write-to-a-bacnet-point">How to write to a BACnet point</a></li>
      <li><a href="../guides/bacnet-priority-and-stuck-overrides">BACnet priority and stuck overrides</a></li>
      <li><a href="../guides/who-to-call-it-hvac-or-controls">Who do I call &mdash; IT, HVAC, or controls/BMS?</a></li>
      <li><a href="../guides/bacnet-write-access-denied">What does BACnet 'Write Access Denied' mean, and how do I fix it?</a></li>
      <li><a href="../guides/bacnet-value-does-not-change-when-written">Why doesn't my BACnet value change when I write to it?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=is-it-safe-to-write-to-bacnet" rel="noopener">free Android app</a> for BACnet IP: a scanner and
  explorer, custom remotes, multi-device control panels, a device emulator and Excel export.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
