<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>Test a BACnet IP device without a BMS | Easy BACnet</title>
<meta name="description" content="You don't need the BMS to prove a BACnet IP device works. How to discover it, read its points and check that it responds to commands, with a phone.">
<link rel="canonical" href="https://easybacnet.com/guides/test-bacnet-device-without-bms">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Test a BACnet IP device without a BMS | Easy BACnet">
<meta property="og:description" content="You don't need the BMS to prove a BACnet IP device works. How to discover it, read its points and check that it responds to commands, with a phone.">
<meta property="og:url" content="https://easybacnet.com/guides/test-bacnet-device-without-bms">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Test a BACnet IP device without a BMS | Easy BACnet">
<meta name="twitter:description" content="You don't need the BMS to prove a BACnet IP device works. How to discover it, read its points and check that it responds to commands, with a phone.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotkey { margin:.2rem 0 1.6rem; padding-left:1.1rem; font-size:.95rem; }
  .shotkey li { margin:.25rem 0; }
  .shotrow.big figure { flex:0 1 300px; }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntity": [{
        "@type": "Question",
        "name": "How do I test a BACnet IP device without a BMS?",
        "acceptedAnswer": { "@type": "Answer", "text": "You do not need the head-end to prove a BACnet IP controller is up and working. Any BACnet client on the same subnet can do it, including Easy BACnet on a phone. Plug into the network, run a scan, and if the controller shows up with its Device ID it is powered, addressed and speaking BACnet. Read its inputs to check the sensors make sense, then, where it is safe, command an output, watch the equipment respond, and release it. That is a useful point-to-point check before the BMS is connected." }
      }]
    },
    {
      "@type": "Article",
      "headline": "How do I test a BACnet IP device without a BMS?",
      "datePublished": "2026-10-11",
      "dateModified": "2026-11-19",
      "mainEntityOfPage": "https://easybacnet.com/guides/test-bacnet-device-without-bms",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "How do I test a BACnet IP device without a BMS?", "item": "https://easybacnet.com/guides/test-bacnet-device-without-bms" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="navl" href="../view" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase">Enter a code</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=test-bacnet-device-without-bms" rel="noopener">Get the app</a>
</header>

<article>
  <h1>How do I test a BACnet IP device without a BMS?</h1>
  <p class="updated">Updated 19 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>You do not need the head-end to prove a BACnet IP controller is up and
    working. Any BACnet client on the same subnet can do it, including
    <a href="../">Easy BACnet</a> on a phone. Plug into the network, run a scan,
    and if the controller shows up with its Device ID it is powered, addressed and speaking
    BACnet. Read its inputs to check the sensors make sense, then, where it is safe,
    command an output, watch the equipment respond, and release it. That is a useful
    point-to-point check before the BMS is connected.</p>
  </div>


  <h2>Why you can do this without the BMS</h2>
  <p>BACnet IP has no login and no single master. A head-end is a BACnet client with
  graphics, trends and schedules on top; a handheld client can do the same discovery, reads
  and writes. That makes a phone handy at start-up, for checking a replacement controller,
  or for &ldquo;is this new RTU controller talking yet?&rdquo; before the integrator has it
  in the Supervisor.</p>

  <h2>Before you start</h2>
  <p>A new controller is often still on its factory IP address and Device ID. Find out what
  they are (label, manual, or the commissioning tool) and give your phone's Ethernet adapter
  a static IP on that subnet. If two new controllers share the same default Device ID, sort
  that out before anything else; see
  <a href="duplicate-bacnet-device-id">duplicate Device IDs</a>.</p>

  <h2>The test, step by step</h2>

  <h3>1. Prove it is on the network (discovery)</h3>
  <p>Run a scan. If the controller shows up with its Device ID and IP, it is
  powered, on the network and speaking BACnet/IP. If it does not answer, that is a network
  or addressing problem first, not necessarily a dead controller: see
  <a href="bacnet-device-shows-offline">why does my BACnet IP device show offline?</a></p>

  <h3>2. Check the inputs</h3>
  <p>Open the device and read its input points. Do the values make sense? A zone
  temperature around 70&nbsp;°F, an outdoor air temperature that matches the weather, a
  damper feedback between 0 and 100%. A point flagged <em>Fault</em>, or reading -40 or
  250, usually means an open or shorted sensor, a wiring error, or the wrong sensor type
  configured.</p>

  <h3>3. Check the outputs respond</h3>
  <p>On a commandable output, write a value at priority 8 and watch the equipment: the
  valve strokes, the fan starts, the feedback point follows. Then <strong>release
  it</strong> so you do not leave an override behind, and re-read to confirm it went back
  to auto. Only do this where moving the equipment is safe and the people on site know. See
  <a href="how-to-write-to-a-bacnet-point">how to write to a BACnet point</a> and
  <a href="bacnet-priority-and-stuck-overrides">priority and stuck overrides</a>.</p>
<figure class="diagram"><div class="dg-scroll"><svg viewBox="0 0 560 378" role="img" aria-label="Safe write cycle: read, write at priority 8, verify, release, verify" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ah-acc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff9a1f"/></marker><marker id="ah-ok" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#5cc98a"/></marker><marker id="ah-bad" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#ff6b6b"/></marker><marker id="ah-mut" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#9aa4ad"/></marker><marker id="ah-blue" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#6fb3ff"/></marker><marker id="ah-fg" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#f3f5f6"/></marker></defs><line x1="40" y1="56" x2="40" y2="90" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="36" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="42" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">1</text><text x="76" y="32" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Read and note</text><text x="76" y="54" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Present_Value, who holds it (Commanded At), the fallback</text><line x1="40" y1="130" x2="40" y2="164" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="110" r="20" fill="#232a31" stroke="#ff9a1f" stroke-width="2"/><text x="40" y="116" font-size="16" fill="#ff9a1f" text-anchor="middle" font-weight="800">2</text><text x="76" y="106" font-size="15" fill="#ff9a1f" text-anchor="start" font-weight="800">Write at priority 8</text><text x="76" y="128" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">One point, one value. Tell whoever runs the system.</text><line x1="40" y1="204" x2="40" y2="238" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="184" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="190" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">3</text><text x="76" y="180" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Verify</text><text x="76" y="202" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Re-read the point and look at the equipment itself</text><line x1="40" y1="278" x2="40" y2="312" stroke="#3a434c" stroke-width="2.5"/><circle cx="40" cy="258" r="20" fill="#232a31" stroke="#ff9a1f" stroke-width="2"/><text x="40" y="264" font-size="16" fill="#ff9a1f" text-anchor="middle" font-weight="800">4</text><text x="76" y="254" font-size="15" fill="#ff9a1f" text-anchor="start" font-weight="800">Release</text><text x="76" y="276" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Write NULL at the same priority (Release to Auto)</text><circle cx="40" cy="332" r="20" fill="#232a31" stroke="#f3f5f6" stroke-width="2"/><text x="40" y="338" font-size="16" fill="#f3f5f6" text-anchor="middle" font-weight="800">5</text><text x="76" y="328" font-size="15" fill="#f3f5f6" text-anchor="start" font-weight="800">Verify it went back</text><text x="76" y="350" font-size="13" fill="#9aa4ad" text-anchor="start" font-weight="500">Commanded At empty or back to the program’s slot</text></svg></div><figcaption>The whole job, start to finish. Steps 4 and 5 are the ones people skip.</figcaption></figure>

  <h2>The other way round: test the BMS without the device</h2>
  <p>If the controller isn't there yet, or you need to know whether the supervisor is
  really sending its commands, the phone can stand in for the device. Easy BACnet's
  <strong>Device Emulator</strong> answers as a BACnet IP device with the Device ID you give
  it and logs every write that arrives, with the value, priority and sender. See
  <a href="bacnet-device-emulator-check-writes">how to check what a BMS writes</a>.</p>

  <h2>What a phone test can and cannot tell you</h2>
  <ul>
    <li><strong>Can</strong>: confirm the controller is online, that inputs read sensible
    values, that outputs respond to commands, and capture the lot as a
    <a href="export-bacnet-points-to-csv">spreadsheet</a> for the record.</li>
    <li><strong>Cannot</strong>: discover a whole other subnet without a
    BBMD (one known device can be
    added by IP), or connect straight to an MS/TP
    trunk; MS/TP controllers need a BACnet router. And it does not check schedules, trends,
    alarms or the full sequence of operation. It proves the controller and its I/O work, not
    that the programming is right.</li>
  </ul>

  <aside class="more" style="margin:1.4rem 0"><h2>Printable PDF guide</h2><p>A short, illustrated version of this guide you can print or send to a colleague.</p><ul><li><strong>Check what a BMS is writing with the Device Emulator</strong> &mdash; <a href="/downloads/Easy-BACnet-Mobile-Device-Emulator-Guide.pdf">Android guide (PDF)</a> &middot; <a href="/downloads/Easy-BACnet-PC-Device-Emulator-Guide.pdf">Windows guide (PDF)</a></li></ul><p><a href="/printable-guides">All printable guides</a></p></aside>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free BACnet IP
    scanner and explorer for Android. Find devices, read and write points, build remotes
    and control panels, or let the phone stand in as a device to see what the BMS sends.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=test-bacnet-device-without-bms" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/read-bacnet-values-from-phone">How do I read BACnet values from a phone?</a></li>
      <li><a href="../guides/bacnet-device-shows-offline">Why does my BACnet IP device show offline?</a></li>
      <li><a href="../guides/how-to-write-to-a-bacnet-point">How do I write to a BACnet point?</a></li>
      <li><a href="../guides/export-bacnet-points-to-csv">How do I export a BACnet IP points list to Excel or CSV?</a></li>
      <li><a href="../guides/bacnet-device-emulator-check-writes">How do I check whether a BMS is really writing to a BACnet device?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=test-bacnet-device-without-bms" rel="noopener">free Android app</a> for BACnet IP: a scanner and
  explorer, custom remotes, multi-device control panels, a device emulator and Excel export.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
