<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<title>Troubleshoot BACnet HVAC Faults with a Phone | Easy BACnet</title>
<meta name="description" content="Field fixes with Easy BACnet: a custom remote puts command, status and setpoint side by side; the Device Emulator proves whether the BMS is sending writes at all.">
<link rel="canonical" href="https://easybacnet.com/guides/troubleshoot-bacnet-with-remotes-and-emulator">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Troubleshoot BACnet HVAC Faults with a Phone | Easy BACnet">
<meta property="og:description" content="Field fixes with Easy BACnet: a custom remote puts command, status and setpoint side by side; the Device Emulator proves whether the BMS is sending writes at all.">
<meta property="og:url" content="https://easybacnet.com/guides/troubleshoot-bacnet-with-remotes-and-emulator">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Troubleshoot BACnet HVAC Faults with a Phone | Easy BACnet">
<meta name="twitter:description" content="Field fixes with Easy BACnet: a custom remote puts command, status and setpoint side by side; the Device Emulator proves whether the BMS is sending writes at all.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#ff9a1f; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site .brand { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line); }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  .shotrow { display:flex; flex-wrap:wrap; gap:1rem; margin:1.75rem 0; }
  .shotrow figure { margin:0; flex:0 1 200px; }
  .shotrow img { width:100%; height:auto; border:1px solid var(--line);
                 border-radius:16px; display:block; background:var(--ink); }
  .shotrow figcaption { color:var(--muted); font-size:.82rem; margin-top:.5rem;
                        text-align:center; line-height:1.35; }
  .callout { background:var(--box); border:1px solid var(--line);
             border-left:3px solid var(--accent); border-radius:12px;
             padding:1rem 1.25rem; margin:1.75rem 0; }
  .callout p:last-child { margin-bottom:0; }
  header.site .getapp { margin-left:.9rem; padding:.3rem .7rem; border-radius:8px;
                        background:var(--accent); color:var(--ink); font-weight:700;
                        font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.7rem;
                        letter-spacing:.1em; text-transform:uppercase; }
  .appcta { background:var(--box); border:1px solid var(--line);
            border-left:3px solid var(--accent); border-radius:12px;
            padding:1.1rem 1.3rem; margin:2.5rem 0 0; display:flex; gap:1rem;
            align-items:center; flex-wrap:wrap; }
  .appcta p { margin:0; flex:1 1 18rem; }
  .appcta a.btn { background:var(--accent); color:var(--ink); text-decoration:none;
                  font-weight:700; padding:.6rem 1rem; border-radius:10px; white-space:nowrap; }
  /* Phones: the tagline wrapped onto its own line and the nav onto a third;
     the footer already links the points library. */
  @media (max-width:520px) {
    header.site .muted, header.site .navl { display:none; }
    header.site .getapp { margin-left:auto; }
    code { overflow-wrap:anywhere; }
  }

  figure.diagram { margin:2rem 0; background:#171b1f; border:1px solid var(--line);
                   border-radius:14px; padding:1rem 1rem .85rem; }
  figure.diagram svg { display:block; width:100%; height:auto; max-width:560px; margin:0 auto; }
  figure.diagram svg text { font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif; }
  figure.diagram svg .mono { font-family:"IBM Plex Mono",ui-monospace,Consolas,monospace; }
  figure.diagram figcaption { color:var(--muted); font-size:.86rem; line-height:1.45;
                              margin-top:.75rem; text-align:center; }
  /* Phones: go edge to edge and keep labels readable; wide diagrams swipe. */
  @media (max-width: 520px) {
    figure.diagram { margin:1.75rem -1.25rem; border-radius:0; border-left:0; border-right:0;
                     padding:.85rem 0 .75rem; }
    figure.diagram .dg-scroll { overflow-x:auto; -webkit-overflow-scrolling:touch; padding:0 .75rem; }
    figure.diagram svg { min-width:480px; }
    figure.diagram figcaption { padding:0 1.25rem; }
    figure.diagram figcaption::after { content:" (swipe to see it all)"; opacity:.7; }
  }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-11-21",
      "dateModified": "2026-11-21",
      "mainEntity": [{
        "@type": "Question",
        "name": "How can a custom remote or the device emulator help me troubleshoot a BACnet IP system?",
        "acceptedAnswer": { "@type": "Answer", "text": "Most BACnet service calls come down to one question: is the command leaving the BMS, reaching the controller, and moving the equipment? Easy BACnet gives you a tool for each half. A custom remote puts the command, its proof (status or feedback) and the setpoint on one screen, so you can watch the controller react while you stand at the unit. The Device Emulator stands in for the controller, so you can see exactly what the BMS sends: which points, what values, at what priority. Between them you can tell a programming problem from a network problem from a mechanical one." }
      }]
    },
    {
      "@type": "Article",
      "headline": "How can a custom remote or the device emulator help me troubleshoot a BACnet IP system?",
      "datePublished": "2026-11-21",
      "dateModified": "2026-11-21",
      "mainEntityOfPage": "https://easybacnet.com/guides/troubleshoot-bacnet-with-remotes-and-emulator",
      "image": "https://easybacnet.com/img/og-image.png",
      "author": { "@id": "https://easybacnet.com/#org" },
      "publisher": {
        "@type": "Organization",
        "@id": "https://easybacnet.com/#org",
        "name": "Easy BACnet",
        "url": "https://easybacnet.com/",
        "logo": { "@type": "ImageObject", "url": "https://easybacnet.com/logo-512.png" }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easybacnet.com/" },
        { "@type": "ListItem", "position": 2, "name": "How can a custom remote or the device emulator help me troubleshoot a BACnet IP system?", "item": "https://easybacnet.com/guides/troubleshoot-bacnet-with-remotes-and-emulator" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="28" height="28" style="border-radius:7px"><b class="brand">Easy BACnet</b></a>
  <span class="muted">&middot; BACnet IP Controls made Easy</span>
  <a class="navl" href="../bacnet-points-lists/" style="margin-left:1rem;font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase;color:#ff9a1f">Points lists</a>
  <a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=troubleshoot-bacnet-with-remotes-and-emulator" rel="noopener">Get the app</a>
</header>

<article>
  <h1>How can a custom remote or the device emulator help me troubleshoot a BACnet IP system?</h1>
  <p class="updated">Updated 21 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Most BACnet service calls come down to one question: <strong>is the command
    leaving the BMS, reaching the controller, and moving the equipment?</strong> Easy BACnet
    gives you a tool for each half. A <a href="how-to-build-a-custom-remote">custom
    remote</a> puts the command, its proof (status or feedback) and the setpoint on one screen,
    so you can watch the controller react while you stand at the unit. The
    <a href="bacnet-device-emulator-check-writes">Device Emulator</a> stands in for the
    controller, so you can see exactly what the BMS sends: which points, what values, at what
    priority. Between them you can tell a programming problem from a network problem from a
    mechanical one.</p>
  </div>


  <h2>Which tool for which problem</h2>
  <table>
    <tr><th>The symptom</th><th>Use</th><th>What you'll see</th></tr>
    <tr><td>The BMS says it commanded the unit, the unit does nothing</td><td>Device Emulator</td><td>Whether the write arrives at all, and at what priority. No write = a head-end or mapping problem.</td></tr>
    <tr><td>Command reaches the controller, equipment doesn't run</td><td>Custom remote</td><td>Command on, status off: the problem is past BACnet (hand/off/auto switch, overload, fault).</td></tr>
    <tr><td>You change a setpoint and it snaps back</td><td>Custom remote</td><td>&ldquo;Sent 72 at priority 8, but it still reads 70&rdquo;: something higher is holding it.</td></tr>
    <tr><td>Points drop offline now and then</td><td>Custom remote</td><td>The status line goes to <em>No response from device</em> and values grey out while you watch.</td></tr>
    <tr><td>New unit not installed yet, integrator wants to test</td><td>Device Emulator</td><td>The head-end's writes land on the phone with the new unit's Device ID.</td></tr>
    <tr><td>Two supervisors fight over one point</td><td>Device Emulator</td><td>Writes from two sender IP addresses, at different priorities.</td></tr>
  </table>

  <h2>Build a checkout remote</h2>
  <p>For a rooftop unit, air handler or fan coil, one remote with eight or so controls covers
  most calls. Put each command next to its proof, so a mismatch is obvious:</p>
  <ul>
    <li><strong>Fan command</strong> (Toggle, coloured red) beside <strong>Fan status</strong>
    (Indicator).</li>
    <li><strong>Occupied cooling setpoint</strong> (Setpoint) beside <strong>Zone
    temperature</strong> and <strong>Supply air temperature</strong> (Readouts).</li>
    <li><strong>Occupancy</strong> or <strong>Mode</strong> (Multi-state).</li>
    <li>A <strong>Release</strong> control next to every control that writes.</li>
  </ul>
  <p>Build it once per unit; it stays on the phone for the next visit and can be shared as an
  <code>.ebremote</code> file with the next tech. The free version keeps one remote; Easy
  BACnet Pro keeps as many as you like.</p>

  <h2>Reading the remote when something is wrong</h2>
  <h3>Command on, status off</h3>
  <p>The controller took the command, so BACnet is fine. Look at the equipment: a
  hand/off/auto switch, a tripped overload, a VFD fault, a failed current switch. Check the
  point's <em>Overridden</em> and <em>Out Of Service</em> flags too; see
  <a href="bacnet-value-does-not-change-when-written">why a value doesn't change when
  written</a>.</p>
  <h3>&ldquo;Sent &hellip; but it still reads &hellip;&rdquo;</h3>
  <p>After each write the remote reads the point back. When the device accepted the write but
  the value didn't move, it tells you, which means a higher priority (another operator, a
  schedule, the BMS) or the controller's own program is holding the point. Find out which
  before you write at a higher priority: <a href="bacnet-priority-and-stuck-overrides">BACnet
  priority and stuck overrides</a>.</p>
  <h3>Values grey out</h3>
  <p>The device stopped answering. If it comes back by itself, suspect the network (a
  duplicate IP or Device ID, a flapping switch port, a busy MS/TP trunk behind a router)
  before the controller: see <a href="bacnet-device-shows-offline">why a device shows
  offline</a>.</p>

  <h2>When you need to see what the BMS sends</h2>
  <p>If the remote proves the controller and equipment work when you command them, but the
  BMS still can't run the unit, the question moves to the head-end. Take the real controller
  off the network, start the <strong>Device Emulator</strong> with its Device ID, and let the
  BMS send its commands. Each write is listed with the point, value, data type, priority and
  sender. Common findings:</p>
  <ul>
    <li><strong>No writes at all.</strong> The point isn't mapped, the schedule isn't
    active, or the head-end is bound to an old IP address.</li>
    <li><strong>Writes to the wrong point.</strong> For example AV 12 instead of AV 21: a
    mapping error.</li>
    <li><strong>Writes at priority 16.</strong> The head-end sends no priority, so almost
    anything at the controller outranks it.</li>
    <li><strong>Refused writes.</strong> A setpoint sent as the wrong data type, or a write to
    an input. The emulator shows the reason a real controller would give.</li>
  </ul>
  <p>The free version emulates one Device ID with up to three points; Easy BACnet Pro removes
  the limits. Step by step: <a href="bacnet-device-emulator-check-writes">how to check
  what a BMS writes</a>.</p>

  <div class="callout">
  <p><strong>Leave it as you found it.</strong> Release every point you commanded from the
  remote, stop the emulator, and put the real controller back on the network before you
  leave site.</p>
  </div>

  <div class="appcta">
    <p><strong>Check it on your own network.</strong> Easy BACnet is a free Android app
    that finds BACnet IP devices and reads their points in a couple of taps.</p>
    <a class="btn" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=guide_cta&amp;utm_campaign=troubleshoot-bacnet-with-remotes-and-emulator" rel="noopener">Get it on Google Play</a>
  </div>
</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/how-to-build-a-custom-remote">How do I build a custom remote in Easy BACnet?</a></li>
      <li><a href="../guides/bacnet-device-emulator-check-writes">How do I check whether a BMS is really writing to a BACnet device?</a></li>
      <li><a href="../guides/bacnet-value-does-not-change-when-written">Why doesn't my BACnet value change when I write to it?</a></li>
      <li><a href="../guides/bacnet-priority-and-stuck-overrides">BACnet priority and stuck overrides</a></li>
      <li><a href="../guides/bacnet-device-shows-offline">Why does my BACnet IP device show offline?</a></li>
    </ul>
  </nav>

<footer>
  <p>Published alongside <a href="../">Easy BACnet</a>, a
  <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=troubleshoot-bacnet-with-remotes-and-emulator" rel="noopener">free Android app</a> that scans a building network for BACnet IP devices, reads and
  commands their points, and exports the results as an Excel (.xlsx) spreadsheet.</p>
  <p><a href="../#guides">All guides</a> &middot;
  <a href="../guides/bacnet-glossary">BACnet glossary</a> &middot;
  <a href="../bacnet-points-lists/">BACnet points lists by manufacturer</a> &middot;
  <a href="../about">About</a> &middot;
  <a href="../terms">Terms of use</a> &middot;
  <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
