{
  "manufacturer": "FläktGroup",
  "manufacturer_slug": "flaktgroup",
  "model": "eQ AHU controls (Climatix), application eQ Fläkt AHU V3.xx",
  "model_slug": "eq-ahu-climatix-v3",
  "aliases": [
    "eQ",
    "eQ Flakt V3",
    "eQ Fläkt AHU V3.xx",
    "Climatix eQ",
    "DC_10159GB",
    "POL908",
    "POL904"
  ],
  "equipment_type": "Air handling unit controller (Climatix)",
  "applies_to": "FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V3.xx.",
  "summary": "The V3.xx eQ Fläkt application on the Climatix POL6xx controller has a larger BACnet object set than V2.xx: third heating and cooling stages, pre-heater, extra filters, manual HMI/BMS output overrides and more configuration objects. Objects are exposed through the Climatix BACnet IP (POL908) or MS/TP (POL904) module.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The guide prints object name, description, instance and values/units with no access column, and lists writable properties per object type only, so every object is shown as R; check write access on site for command objects such as OpModeBmsTimeStSwtch and ExtSetpointSpvCOM.",
    "Five objects (e.g. AirQCmpPrVal, HumSpvRelSpvHum) are printed twice; they are listed once.",
    "The HumMaxCtlrMaxSpv row is garbled in print: its instance column shows 644 and 0=Ok/1=Alarm, which belong to SplyFanInpPhaseWarn, while 57438 is printed in the wrapped description cell. 57438 is used, matching the V2.xx table.",
    "Some names are printed with a trailing apostrophe (e.g. HRDewpointDz'); kept as printed.",
    "AI 45150 SupplyTmp is printed with values 0=Ok / 1=Alarm instead of a unit.",
    "Shares 525 type/instance pairs with V2.xx and adds 343 objects."
  ],
  "source": {
    "title": "eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V3.xx)",
    "doc_number": "DC_10159GB 20180823_R0",
    "revision_date": "2018-08-23",
    "url": "https://www.flaktgroup.com/api/v1/Documents/129344/Download"
  },
  "integration": {
    "summary": "Fit a Climatix BACnet IP (POL908) or MS/TP (POL904) module, set its network parameters on the controller and export the EDE file. Command the unit with the BMS time-switch-program objects (OpModeBmsTimeStSwtch or the steps/temperature variant) and the bus setpoint, then read operating mode, status, temperatures, fan signals and the alarm-class objects.",
    "minimum_points": [
      {
        "ref": "MV 8442",
        "name": "OpModeBmsTimeStSwtch",
        "why": "BMS operating command: 0 Auto, 1 Off, 2-4 stage 1-3"
      },
      {
        "ref": "AV 1884",
        "name": "ExtSetpointSpvCOM",
        "why": "Temperature setpoint written over the bus, °C"
      },
      {
        "ref": "MV 59480",
        "name": "Reset",
        "why": "General alarm acknowledge / reset"
      },
      {
        "ref": "MV 6080",
        "name": "ActOpMode",
        "why": "Actual operating mode (off, comfort, economy...)"
      },
      {
        "ref": "MV 32321",
        "name": "ActOpSta",
        "why": "Actual operation status / stop reason"
      },
      {
        "ref": "AI 45150",
        "name": "SupplyTmp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 28256",
        "name": "ReturnAirTmp",
        "why": "Extract air temperature"
      },
      {
        "ref": "AI 53218",
        "name": "OutTmp",
        "why": "Outdoor air temperature"
      },
      {
        "ref": "AO 59037",
        "name": "SplyFanVarPos",
        "why": "Supply fan output signal, 0-100 %"
      },
      {
        "ref": "MV 42640",
        "name": "AlmCl1",
        "why": "Critical (A) alarm class active"
      }
    ],
    "enable": "The document gives no access column. OpModeBmsTimeStSwtch (steps) and OpModeBmsTimeStTmpSwtch (steps/temperature) are the BMS time-switch-program commands (0 = Auto follows the unit's own program); which one applies depends on the unit's control mode.",
    "remote_sensors": "ExtSetpointSpvCOM (AV 1884) is the external setpoint value from communication; the AI ExtSetpointSpv is the hard-wired external setpoint input.",
    "setup": [
      "BACnet IP module POL908 or MS/TP module POL904 plugs onto the Climatix POL6xx controller; network settings are made on the controller.",
      "EDE files can be exported from the controller for the BMS database.",
      "Instance numbers are fixed by the Climatix application (they look random, e.g. OutTmp = AI 53218)."
    ],
    "gotchas": [
      "Climatix alarms are acknowledged as a whole, not per object; BACnet acknowledge does not clear pending Climatix alarms. The guide names a MultiStateValue 'Reset' for general acknowledgement.",
      "Objects for options the unit does not have (ReCooler, extra heating/cooling, OJ-DV fan diagnostics) still appear in the list.",
      "Multistate values are printed starting at 0; check the State_Text on site."
    ],
    "heartbeat": null
  },
  "points": [
    {
      "type": "AI",
      "instance": 17074,
      "name": "AftClg1Hum",
      "description": "Humidity after Cooling 1",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15862,
      "name": "AftClg1Tmp",
      "description": "Temperature after Cooling 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55662,
      "name": "AftClg2Hum",
      "description": "Humidity after Cooling2",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42538,
      "name": "AftClg2Tmp",
      "description": "Temperature after Cooling2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45018,
      "name": "AftClg3Hum",
      "description": "Humidity after Cooling 3",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53406,
      "name": "AftClg3Tmp",
      "description": "Temperature after Cooling 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9285,
      "name": "AftCmb1Hum",
      "description": "Humidity after Combi 1",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23297,
      "name": "AftCmb1Tmp",
      "description": "Temperature after Combi 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49049,
      "name": "AftCmb2Hum",
      "description": "Humidity after Combi 2",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49373,
      "name": "AftCmb2Tmp",
      "description": "Temperature after Combi 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51501,
      "name": "AftCmb3Hum",
      "description": "Humidity after Combi 3",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46697,
      "name": "AftCmb3Tmp",
      "description": "Temperature after Combi 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7183,
      "name": "AfterMixHum",
      "description": "Humidity after mixing",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7771,
      "name": "AftHtg1Hum",
      "description": "Humidity after Heating 1",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24863,
      "name": "AftHtg1Tmp",
      "description": "Temperature after Heating 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34183,
      "name": "AftHtg2Hum",
      "description": "Humidity after Heating 2",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64195,
      "name": "AftHtg2Tmp",
      "description": "Temperature after Heating 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62259,
      "name": "AftHtg3Hum",
      "description": "Humidity after Heating 3",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35959,
      "name": "AftHtg3Tmp",
      "description": "Temperature after Heating 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31889,
      "name": "AftMixingTmp",
      "description": "Temperature after mixing",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22396,
      "name": "AftRtHumHum",
      "description": "Humidity after Extract humidifier",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8095,
      "name": "AftSplyHumHum",
      "description": "Humidity after supply humidifier",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24795,
      "name": "AftSplyHumTmp",
      "description": "Temperature after supply humidifier",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "AuxTmp",
      "description": "Auxiliary temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28023,
      "name": "BalPrs",
      "description": "Pressure balancing",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48851,
      "name": "Coil2WtrTmp",
      "description": "Combi coil 2 water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23945,
      "name": "CoilWtrTmp",
      "description": "Combi coil 1 wtr temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27360,
      "name": "ExExtraFilter",
      "description": "Extract extra filter 2",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10582,
      "name": "ExFilter",
      "description": "Extract air filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40895,
      "name": "ExhaustTmp",
      "description": "Exhaust air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56135,
      "name": "ExhaustTmp2",
      "description": "Exhaust air temperature 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58983,
      "name": "ExhDensTmp",
      "description": "Exhaust density air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32361,
      "name": "ExhFan_DCLCurrent",
      "description": "Supply fan DCL Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9232,
      "name": "ExhFan_DCLVoltage",
      "description": "Supply fan DCL Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41627,
      "name": "ExhFan_FanSpeed",
      "description": "Exhaust fan speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58193,
      "name": "ExhFan_MaxSpeed",
      "description": "Exhaust fan max speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12204,
      "name": "ExhFan_ModTemp",
      "description": "Exhaust fan mod temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11254,
      "name": "ExhFan_MotTemp",
      "description": "Exhaust fan mot temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6069,
      "name": "ExhFan_OpTime",
      "description": "Exhaust fan - Operating time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8243,
      "name": "ExhFan_OpTimeHH",
      "description": "Exhaust fan - Operating time, hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36707,
      "name": "ExhFan_OpTimeMM",
      "description": "Exhaust fan - Operating time, minutes",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2311,
      "name": "ExhFan_PCBTemp",
      "description": "Exhaust fan PCB temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42634,
      "name": "ExhFan_Power",
      "description": "Exhaust fan Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48207,
      "name": "ExhFanExtSpv",
      "description": "Exhaust fan external setpoint",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19767,
      "name": "ExPreFilter",
      "description": "Extract air pre-filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4854,
      "name": "ExtraFrstTmp",
      "description": "Heating 2 frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20915,
      "name": "ExtraSupplyTmp",
      "description": "Supply air temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12205,
      "name": "ExtSetpointSpv",
      "description": "External setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 852,
      "name": "FrostTmpLowLimit",
      "description": "Heating 1 frost temp sensor - Low limit active",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "AI",
      "instance": 39125,
      "name": "HrecFrstPrs",
      "description": "Heat recovery frost pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50488,
      "name": "HrecInTakePrs",
      "description": "Heat exchanger pressure drop",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44798,
      "name": "HrecSupplyTmp",
      "description": "Heat recovery supply air temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48181,
      "name": "HrecSupplyTmp2",
      "description": "Heat recovery supply air temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12446,
      "name": "HrecWtrTmp",
      "description": "Heat recovery water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 855,
      "name": "Htg2FrostTmpLowLimit",
      "description": "Heating 2 frost protection temperature - Low limit",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 857,
      "name": "Htg3FrostTmpLowLimit",
      "description": "Heating 3 frost protection temperature - Low limit",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6535,
      "name": "Htg3FrstTmp",
      "description": "Heating 3 frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50341,
      "name": "HtgFrstTmp",
      "description": "Heating 1 frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45222,
      "name": "OutHum",
      "description": "Outdoor air relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53218,
      "name": "OutTmp",
      "description": "Outdoor air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49723,
      "name": "OutTmpWall",
      "description": "Outdoor wall temperature sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 856,
      "name": "PreHtgFrostTmpLowLimit",
      "description": "Pre-heating frost temp sensor - Low limit",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65041,
      "name": "PreHtgFrstTmp",
      "description": "Pre-heater frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35237,
      "name": "PreHtgSupplyTmp",
      "description": "Pre-heater supply air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28256,
      "name": "ReturnAirTmp",
      "description": "Extract air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64377,
      "name": "ReturnAirTmp2",
      "description": "Extract air temperature after humidifier",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38593,
      "name": "ReturnFlow",
      "description": "Exhaust air flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39576,
      "name": "ReturnPrs",
      "description": "Exhaust air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37799,
      "name": "RoomHum",
      "description": "Room relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 715,
      "name": "RoomHum2",
      "description": "Room humidity 2 (relative)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60643,
      "name": "RoomTmp",
      "description": "Room temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51635,
      "name": "RoomTmp2",
      "description": "Room temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3708,
      "name": "RtHum",
      "description": "Extract air humidity (relative)",
      "units": "%H.r.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40647,
      "name": "SplyDensTmp",
      "description": "Supply air density temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14967,
      "name": "SplyExtraFilter",
      "description": "Supply air extra filter 1",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56927,
      "name": "SplyFan_DCLCurrent",
      "description": "Supply fan DCL Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33830,
      "name": "SplyFan_DCLVoltage",
      "description": "Supply fan DCL Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48513,
      "name": "SplyFan_FanSpeed",
      "description": "Supply fan speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64587,
      "name": "SplyFan_MaxSpeed",
      "description": "Supply fan max speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28696,
      "name": "SplyFan_ModTemp",
      "description": "Supply fan mod temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29762,
      "name": "SplyFan_MotTemp",
      "description": "Supply fan mot temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8364,
      "name": "SplyFan_OpTime",
      "description": "Supply fan - Operating time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16169,
      "name": "SplyFan_OpTimeHH",
      "description": "Supply fan - Operating time, hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36985,
      "name": "SplyFan_OpTimeMM",
      "description": "Supply fan - Operating time, minutes",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22195,
      "name": "SplyFan_PCBTemp",
      "description": "Supply fan PCB temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39978,
      "name": "SplyFan_Power",
      "description": "Supply fan Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30575,
      "name": "SplyFanExtSpv",
      "description": "Supply fan external setpoint",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59395,
      "name": "SplyFilter",
      "description": "Outdoor air filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44474,
      "name": "SplyPreFilter",
      "description": "Outdoor air pre-filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9497,
      "name": "SupplyFlow",
      "description": "Supply air flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53018,
      "name": "SupplyHum",
      "description": "Supply air relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20400,
      "name": "SupplyPrs",
      "description": "Supply air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45150,
      "name": "SupplyTmp",
      "description": "Supply air temperature (values column printed 0=Ok / 1=Alarm)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22813,
      "name": "AuxOutput",
      "description": "Auxiliary analog output fan",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57034,
      "name": "BalanceCntrlPos",
      "description": "Pressure balancing extract damper controller output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38455,
      "name": "BalCtlrSplyPos",
      "description": "Mixing outdoor damper controller output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5870,
      "name": "Cooling3Pos",
      "description": "Cooling 3 output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45643,
      "name": "CoolingPmpVarPos",
      "description": "Cooling 1 pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30925,
      "name": "CoolingPos",
      "description": "Cooling output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40119,
      "name": "ExhFanVarPos",
      "description": "Exhaust fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59738,
      "name": "ExtraClgPmpVarPos",
      "description": "Cooling 2 pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60283,
      "name": "ExtraClgPos",
      "description": "Cooling 2 output signal",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "AO",
      "instance": 166,
      "name": "ExtraHtgPmpVarPos",
      "description": "Heating 2 pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46994,
      "name": "ExtraHtgPos",
      "description": "Heating 2 output signal",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "AO",
      "instance": 18705,
      "name": "Heating3Pos",
      "description": "Heating 3 output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34442,
      "name": "HeatingPmpVarPos",
      "description": "Heating 1 pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26209,
      "name": "HeatingPos",
      "description": "Heating 1 output signal",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "AO",
      "instance": 49662,
      "name": "HrecDampPos",
      "description": "Heat recovery damper output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29755,
      "name": "HrecPmpVarPos",
      "description": "Heat recovery pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5922,
      "name": "HrecPos",
      "description": "Heat recovery output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5392,
      "name": "HumForceHtgPos",
      "description": "Force heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51005,
      "name": "HumidityCtrlPmpVarPos",
      "description": "Humidifier pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39618,
      "name": "HumidityCtrlPos",
      "description": "Humidifier output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17784,
      "name": "PreHeatingPos",
      "description": "Pre-heater output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23338,
      "name": "ReCoolingPos",
      "description": "ReCooler cooling output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17798,
      "name": "ReHeatingPos",
      "description": "ReCooler heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28431,
      "name": "RtCoolingPos",
      "description": "Extract air cooling output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59037,
      "name": "SplyFanVarPos",
      "description": "Supply fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2008,
      "name": "ActBlkDHumTmp",
      "description": "Actual dew point block dehumidification",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2735,
      "name": "ActCascSpvClg",
      "description": "Actual supply cooling setpoint (when use of cascade control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50248,
      "name": "ActCascSpvDeh",
      "description": "Actual supply dehumidification setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28804,
      "name": "ActCascSpvHtg",
      "description": "Actual supply heating setpoint (when use of cascade control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58111,
      "name": "ActCascSpvHum",
      "description": "Actual supply humidification setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52988,
      "name": "ActCtrlVal",
      "description": "Actual controlled temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38385,
      "name": "ActCtrlValHum",
      "description": "Actual controlled humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3738,
      "name": "ActHRDewSp",
      "description": "Actual heat recovery dewpoint setpoint value",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30105,
      "name": "ActMainSpvClg",
      "description": "Actual cooling setpoint, Main (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47998,
      "name": "ActMainSpvDeh",
      "description": "Actual dehumidification setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4018,
      "name": "ActMainSpvHtg",
      "description": "Actual heating setpoint, Main (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40393,
      "name": "ActMainSpvHum",
      "description": "Actual humidity setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3315,
      "name": "ActvClgRecDev",
      "description": "Activate cooling recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21855,
      "name": "AirQCmpCtrLoopKp",
      "description": "Air quality compensation - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21857,
      "name": "AirQCmpCtrLoopTD",
      "description": "Air quality compensation - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21856,
      "name": "AirQCmpCtrLoopTI",
      "description": "Air quality compensation - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10236,
      "name": "AirQCmpPrVal",
      "description": "Actual air quality compensation",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22649,
      "name": "AirQSpv",
      "description": "Air quality setpoint",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3737,
      "name": "AirQuality",
      "description": "Air quality",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1899,
      "name": "AlmAckBtnCOM",
      "description": "Alarm Ack button - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "AV",
      "instance": 2429,
      "name": "BalCtlrSplyLowLimit",
      "description": "Balance control - Min pressure outdoor damper",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31736,
      "name": "BalDmpMaxTm",
      "description": "Balance control - Max time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5939,
      "name": "BalDmpTm",
      "description": "Balance control - Force damper at start time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49991,
      "name": "BalMaxDev",
      "description": "Balance control - Max pressure deviation",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28570,
      "name": "BalPrsLowLmt",
      "description": "Balance control - Min pressure extract damper",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22141,
      "name": "BalPrsSp",
      "description": "Balance control - Pressure setpoint",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "BlkClgRecDev",
      "description": "Block cooling recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33121,
      "name": "BlkHtgRecDev",
      "description": "Block heat recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44092,
      "name": "BoostClgSpv",
      "description": "Boost cooling setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27113,
      "name": "BoostHtgSpv",
      "description": "Boost heating setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3510,
      "name": "BoostPreStrtTm",
      "description": "Boost pre-start time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9430,
      "name": "FanCmpTmpPrVal",
      "description": "Actual fan compensation temperature",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9756,
      "name": "SplyTmpDevAlmMaxDev",
      "description": "Supply temperature - Maximum deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9781,
      "name": "SplyFanTD_Flw",
      "description": "Supply fan controller (flow control) - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10627,
      "name": "HumSpvRelSpvHum",
      "description": "Relative humidity - Humidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11342,
      "name": "HumSpvRelSpvDehum",
      "description": "Relative humidity - Dehumidity setpoint for humidification",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11601,
      "name": "WiCmpTmpDta",
      "description": "Winter compensation temperature delta",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13266,
      "name": "BoostRmSpv",
      "description": "Boost room temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17241,
      "name": "CalibrationActvTm",
      "description": "Calibration - Time delay",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34380,
      "name": "CalibrationExhFanStart",
      "description": "Calibration - Q-min exhaust fan start",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46866,
      "name": "CalibrationExhFanStop",
      "description": "Calibration - Q-min exhaust fan stop",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32048,
      "name": "CalibrationMaxDev",
      "description": "Calibration - Maximum deviation",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38555,
      "name": "CalibrationQ",
      "description": "Calibration Q",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38027,
      "name": "CalibrationQExh",
      "description": "Calibration Q Exhaust",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59099,
      "name": "CalibrationQRed",
      "description": "Calibration - Reduce Q",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54865,
      "name": "CalibrationQRt",
      "description": "Calibration Q Extract",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48462,
      "name": "CalibrationStoPmax",
      "description": "Calibration - P-max pressure heat exchanger",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17936,
      "name": "CalibrationStoPmin",
      "description": "Calibration - P-min pressure heat exchanger",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52218,
      "name": "CalibrationStoQmax",
      "description": "Calibration - Q-max flow heat exchanger",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12452,
      "name": "CalibrationStoQmin",
      "description": "Calibration - Q-min flow heat exchanger",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57930,
      "name": "CascFlowLmtMaxDevLmt",
      "description": "Draught heating max deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27342,
      "name": "CascFlowLmtMinDevLmt",
      "description": "Draught cooling max deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40280,
      "name": "CG_EM24_1ActPower",
      "description": "Energy actual power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36000,
      "name": "CG_EM24_1AvePower",
      "description": "Energy save power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49048,
      "name": "CG_EM24_1OpHours",
      "description": "Energy operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19610,
      "name": "CG_EM24_1ParEnergy",
      "description": "Energy partial",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61249,
      "name": "CG_EM24_1TotEnergy",
      "description": "Energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 875,
      "name": "Clg1PmpActiveHour",
      "description": "Cooling 1 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876,
      "name": "Clg2PmpActiveHour",
      "description": "Cooling 2 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878,
      "name": "Clg3PmpActiveHour",
      "description": "Cooling 3 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 812,
      "name": "Clg3VlvAuto",
      "description": "Cooling 3 output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 811,
      "name": "Clg3VlvValue",
      "description": "Cooling 3 output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21849,
      "name": "ClgReClgCtrLoopKp",
      "description": "ReCooler cooling controller - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21851,
      "name": "ClgReClgCtrLoopTD",
      "description": "ReCooler cooling controller - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21850,
      "name": "ClgReClgCtrLoopTI",
      "description": "ReCooler cooling controller - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 802,
      "name": "ClgVlvAuto",
      "description": "Cooling 1 output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 801,
      "name": "ClgVlvValue",
      "description": "Cooling 1 output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47241,
      "name": "CoHtgCurveSpvPrVal",
      "description": "Actual calculated heating setpoint (comfort)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22000,
      "name": "CoHtgToaCurveOutTX1",
      "description": "calculated heating setpoint (comfort) - X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22002,
      "name": "CoHtgToaCurveOutTX2",
      "description": "calculated heating setpoint (comfort) - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22004,
      "name": "CoHtgToaCurveOutTX3",
      "description": "calculated heating setpoint (comfort) - X3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22006,
      "name": "CoHtgToaCurveOutTX4",
      "description": "calculated heating setpoint (comfort) - X4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22001,
      "name": "CoHtgToaCurveSpY1",
      "description": "calculated heating setpoint (comfort) - Y1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22003,
      "name": "CoHtgToaCurveSpY2",
      "description": "calculated heating setpoint (comfort) - Y2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22005,
      "name": "CoHtgToaCurveSpY3",
      "description": "calculated heating setpoint (comfort) - Y3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22007,
      "name": "CoHtgToaCurveSpY4",
      "description": "calculated heating setpoint (comfort) - Y4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21951,
      "name": "Cooling3CtrLoopKp",
      "description": "Cooling 3 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21953,
      "name": "Cooling3CtrLoopTD",
      "description": "Cooling 3 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21952,
      "name": "Cooling3CtrLoopTI",
      "description": "Cooling 3 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37768,
      "name": "Cooling3OffTmp",
      "description": "Cooling 3 disable by outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21807,
      "name": "CoolingCtrLoopKp",
      "description": "Cooling 1 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21809,
      "name": "CoolingCtrLoopTD",
      "description": "Cooling 1 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21808,
      "name": "CoolingCtrLoopTI",
      "description": "Cooling 1 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16471,
      "name": "CoolingOffTmp",
      "description": "Cooling 1 disable by outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18421,
      "name": "CounterFlowExchangerX1",
      "description": "Counter flow heat exchanger - X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30614,
      "name": "CounterFlowExchangerX2",
      "description": "Counter flow heat exchanger - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29892,
      "name": "CounterFlowExchangerY1",
      "description": "Counter flow heat exchanger - Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17575,
      "name": "CounterFlowExchangerY2",
      "description": "Counter flow heat exchanger - Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21825,
      "name": "CRecDamperCtrLoopKp",
      "description": "Mixing damper cooling recovery controller - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21827,
      "name": "CRecDamperCtrLoopTD",
      "description": "Mixing damper cooling recovery controller - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21826,
      "name": "CRecDamperCtrLoopTI",
      "description": "Mixing damper cooling recovery controller - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33908,
      "name": "CrecDampRec",
      "description": "Mixing damper cooling recovery output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28660,
      "name": "DeFrstMxSpd",
      "description": "Heat exchanger defrost max output signal",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21957,
      "name": "DeHum2CtrLoopKp",
      "description": "Dehumidification 2 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21959,
      "name": "DeHum2CtrLoopTD",
      "description": "Dehumidification 2 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21958,
      "name": "DeHum2CtrLoopTI",
      "description": "Dehumidification 2 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21960,
      "name": "DeHum3CtrLoopKp",
      "description": "Dehumidification 3 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21962,
      "name": "DeHum3CtrLoopTD",
      "description": "Dehumidification 3 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21961,
      "name": "DeHum3CtrLoopTI",
      "description": "Dehumidification 3 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21939,
      "name": "DeHumidityCtrLoopKp",
      "description": "Dehumidification 1 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21941,
      "name": "DeHumidityCtrLoopTD",
      "description": "Dehumidification 1 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21940,
      "name": "DeHumidityCtrLoopTI",
      "description": "Dehumidification 1 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18150,
      "name": "DeHumidityPrVal",
      "description": "Actual dehumidification value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55315,
      "name": "DeHumidityPrVal2",
      "description": "Actual dehumidification value 2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51250,
      "name": "DeHumidityPrVal3",
      "description": "Actual dehumidification value 3",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21292,
      "name": "Dewpoint",
      "description": "Supply dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41175,
      "name": "DewpointDz",
      "description": "Dew point - Neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48409,
      "name": "EcHtgCurveSpvPrVal",
      "description": "Actual calculated heating setpoint (economy)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22016,
      "name": "EcHtgToaCurveOutTX1",
      "description": "Outdoor curve - temperature X1 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22018,
      "name": "EcHtgToaCurveOutTX2",
      "description": "Outdoor curve - temperature X2 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22020,
      "name": "EcHtgToaCurveOutTX3",
      "description": "Outdoor curve - temperature X3 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22022,
      "name": "EcHtgToaCurveOutTX4",
      "description": "Outdoor curve - temperature X4 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22017,
      "name": "EcHtgToaCurveSpY1",
      "description": "Outdoor curve - setpoint Y1 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22019,
      "name": "EcHtgToaCurveSpY2",
      "description": "Outdoor curve - setpoint Y2 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22021,
      "name": "EcHtgToaCurveSpY3",
      "description": "Outdoor curve - setpoint Y3 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22023,
      "name": "EcHtgToaCurveSpY4",
      "description": "Outdoor curve - setpoint Y4 (economy)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6033,
      "name": "ElHtgFanLmtArea",
      "description": "Area, electrical heater 1",
      "units": "m2",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47462,
      "name": "ElHtgFanLmtKfactor",
      "description": "K-factor, electrical heater 1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27650,
      "name": "ElHtgFanLmtPrVal",
      "description": "Power reduction, electrical heater 1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24382,
      "name": "ElHtgFanLmtv",
      "description": "v, Flow over heater, electrical heater 1",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52253,
      "name": "ElHtgFanLmtvMax",
      "description": "vMax, air speed, electrical heater 1",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14147,
      "name": "ElHtgFanLmtvMin",
      "description": "vMin, air speed, electrical heater 1",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19481,
      "name": "EnergyDisplayCooling1DaykWh",
      "description": "Energy display, cooling 1 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9637,
      "name": "EnergyDisplayCooling1kW",
      "description": "Energy display, cooling 1 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18492,
      "name": "EnergyDisplayCooling1YearMWh",
      "description": "Energy display, cooling 1 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33900,
      "name": "EnergyDisplayCooling2DaykWh",
      "description": "Energy display, cooling 2 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48761,
      "name": "EnergyDisplayCooling2kW",
      "description": "Energy display, cooling 2 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63987,
      "name": "EnergyDisplayCooling2YearMWh",
      "description": "Energy display, cooling 2 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50111,
      "name": "EnergyDisplayCooling3DaykWh",
      "description": "Energy display, cooling 3 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51405,
      "name": "EnergyDisplayCooling3kW",
      "description": "Energy display, cooling 3 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38582,
      "name": "EnergyDisplayCooling3YearMWh",
      "description": "Energy display, cooling 3 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16864,
      "name": "EnergyDisplayFansFansPowkW",
      "description": "Energy display, fans - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44942,
      "name": "EnergyDisplayFansYearMWh",
      "description": "Energy display, fans - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15641,
      "name": "EnergyDisplayHeating1DaykWh",
      "description": "Energy display, heating 1 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15113,
      "name": "EnergyDisplayHeating1kW",
      "description": "Energy display, heating 1 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29524,
      "name": "EnergyDisplayHeating1YearMWh",
      "description": "Energy display, heating 1 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62828,
      "name": "EnergyDisplayHeating2DaykWh",
      "description": "Energy display, heating 2 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41173,
      "name": "EnergyDisplayHeating2kW",
      "description": "Energy display, heating 2 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49819,
      "name": "EnergyDisplayHeating2YearMWh",
      "description": "Energy display, heating 2 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45759,
      "name": "EnergyDisplayHeating3DaykWh",
      "description": "Energy display, heating 3 - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54881,
      "name": "EnergyDisplayHeating3kW",
      "description": "Energy display, heating 3 - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44510,
      "name": "EnergyDisplayHeating3YearMWh",
      "description": "Energy display, heating 3 - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62791,
      "name": "EnergyDisplayHrecDaykWh",
      "description": "Energy display, heat recovery - Today",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56834,
      "name": "EnergyDisplayHreckW",
      "description": "Energy display, heat recovery - Actual power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22418,
      "name": "EnergyDisplayHrecYearMWh",
      "description": "Energy display, heat recovery - Actual year",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16999,
      "name": "EnergyDisplayPreHeatingDaykWh",
      "description": "Energy display pre-heating Day kWh",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27373,
      "name": "EnergyDisplayPreHeatingkW",
      "description": "Energy display pre-heating kW",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62570,
      "name": "EnergyDisplayPreHeatingYearMWh",
      "description": "Energy display pre-heating Year MWh",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 561,
      "name": "EnergyDisplayTotCooling",
      "description": "Energy display cooling total",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24666,
      "name": "EnergyDisplayTotFans",
      "description": "Energy display fans total",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40656,
      "name": "EnergyDisplayTotHeating",
      "description": "Energy display heating total",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20954,
      "name": "EnergyDisplayTotRecovery",
      "description": "Energy display heat recovery total",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47894,
      "name": "EnFanClgDev",
      "description": "temperature difference",
      "units": "°K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59391,
      "name": "EnFanHtgDev",
      "description": "temperature diff.",
      "units": "°K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60513,
      "name": "ExElHtgFanLmtArea",
      "description": "Area, electrical heater 2",
      "units": "m2",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56166,
      "name": "ExElHtgFanLmtKfactor",
      "description": "K-factor, electrical heater 2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49782,
      "name": "ExElHtgFanLmtPrVal",
      "description": "Power reduction, electrical heater 2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7175,
      "name": "ExElHtgFanLmtv",
      "description": "v, Flow over heater, electrical heater 2",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14317,
      "name": "ExElHtgFanLmtvMax",
      "description": "vMax, air speed, electrical heater 2",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52403,
      "name": "ExElHtgFanLmtvMin",
      "description": "vMin, air speed, electrical heater 2",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25356,
      "name": "ExExtraFltPreAlm",
      "description": "Extract air extra filter 2 Pre-alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "AV",
      "instance": 45194,
      "name": "ExFilterPreAlm",
      "description": "Extract air filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 871,
      "name": "ExhFanActiveHour",
      "description": "Exhaust fan - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33255,
      "name": "ExhFanActSpv",
      "description": "Actual exhaust fan setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59694,
      "name": "ExhFanActVal",
      "description": "Actual exhaust fan value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52288,
      "name": "ExhFanCurrent",
      "description": "Danfoss / OJ-DV Exhaust fan current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10675,
      "name": "ExhFanCurvePrVal",
      "description": "Actual calculated Exhfan.setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56254,
      "name": "ExhFanDevAlmMaxDev",
      "description": "Exhaust fan - Maximum deviation (flow control)",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54886,
      "name": "ExhFanDevAlmMaxDevPrs",
      "description": "Exhaust fan - Maximum deviation (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58855,
      "name": "ExhFanDevAlmMinLmt",
      "description": "Exhaust fan - Minimum limit (flow control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48357,
      "name": "ExhFanDevAlmMinLmtPrs",
      "description": "Exhaust fan - Minimum limit (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7102,
      "name": "ExhFanEnergy",
      "description": "Danfoss exhaust fan Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62586,
      "name": "ExhFanKP_Flw",
      "description": "Exhaust fan controller (flow control) - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25921,
      "name": "ExhFanKP_Prs",
      "description": "Exhaust fan controller - Proportional factor (pressure control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14530,
      "name": "ExhFanMotorVolt",
      "description": "Danfoss / OJ-DV Exhaust fan motor voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36017,
      "name": "ExhFanOpDays",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating days",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27013,
      "name": "ExhFanOpHrs",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49021,
      "name": "ExhFanOpMinutes",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating minutes",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65306,
      "name": "ExhFanOutFreq",
      "description": "Danfoss / OJ-DV Exhaust fan frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42046,
      "name": "ExhFanPower",
      "description": "Danfoss / OJ-DV Exhaust fan power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55707,
      "name": "ExhFanPrcOut",
      "description": "Danfoss / OJ-DV Exhaust fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55889,
      "name": "ExhFanSpeed",
      "description": "Danfoss / OJ-DV Exhaust fan speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2525,
      "name": "ExhFanSpvMaxForce",
      "description": "Exhaust fan max force setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45030,
      "name": "ExhFanSpvSt1Spv",
      "description": "Exhaust fan step 1 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13370,
      "name": "ExhFanSpvSt2Spv",
      "description": "Exhaust fan step 2 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17038,
      "name": "ExhFanSpvSt3Spv",
      "description": "Exhaust fan step 3 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17551,
      "name": "ExhFanTD_Flw",
      "description": "Exhaust fan controller (flow control) - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54708,
      "name": "ExhFanTD_Prs",
      "description": "Exhaust fan controller - Differential factor (pressure control)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32009,
      "name": "ExhFanTI_Flw",
      "description": "Exhaust fan controller (flow control) - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60466,
      "name": "ExhFanTI_Prs",
      "description": "Exhaust fan controller - Integral factor (pressure control)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12306,
      "name": "ExhFanToaCurveOutTX1",
      "description": "Exhaust fan outdoor compensation curve - temperature X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "ExhFanToaCurveOutTX2",
      "description": "Exhaust fan outdoor compensation curve - temperature X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4176,
      "name": "ExhFanToaCurveOutTX3",
      "description": "Exhaust fan outdoor compensation curve - temperature X3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24759,
      "name": "ExhFanToaCurveOutTX4",
      "description": "Exhaust fan outdoor compensation curve - temperature X4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3444,
      "name": "ExhFanToaCurveSpY1",
      "description": "Exhaust fan outdoor compensation curve - setpoint Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15639,
      "name": "ExhFanToaCurveSpY2",
      "description": "Exhaust fan outdoor compensation curve - setpoint Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11574,
      "name": "ExhFanToaCurveSpY3",
      "description": "Exhaust fan outdoor compensation curve - setpoint Y3",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24017,
      "name": "ExhFanToaCurveSpY4",
      "description": "Exhaust fan outdoor compensation curve - setpoint Y4",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1908,
      "name": "ExhOJEngyCOM",
      "description": "OJ-DV Exhaust fan energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23230,
      "name": "ExPreFilterPreAlm",
      "description": "Extract air pre-filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4853,
      "name": "ExtControlDlyOfTm",
      "description": "Ext ctrl off delay",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21813,
      "name": "ExtCoolingCtrLoopKp",
      "description": "Cooling 2 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21815,
      "name": "ExtCoolingCtrLoopTD",
      "description": "Cooling 2 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21814,
      "name": "ExtCoolingCtrLoopTI",
      "description": "Cooling 2 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21810,
      "name": "ExtHeatingCtrLoopKp",
      "description": "Heating 2 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21812,
      "name": "ExtHeatingCtrLoopTD",
      "description": "Heating 2 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21811,
      "name": "ExtHeatingCtrLoopTI",
      "description": "Heating 2 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54677,
      "name": "ExtraClgOffTmp",
      "description": "Cooling 2 off temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4625,
      "name": "ExtraHtgFrstSpv",
      "description": "Heating 2 frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60579,
      "name": "ExtraHtgFrstSpvStBy",
      "description": "Heating 2 frost protection setpoint stand-by",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27620,
      "name": "ExtraHtgPreHtgX1",
      "description": "Heating 2, pre-heating - X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23431,
      "name": "ExtraHtgPreHtgX2",
      "description": "Heating 2, pre-heating - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22741,
      "name": "ExtraHtgPreHtgY1",
      "description": "Heating 2, pre-heating - Y1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26806,
      "name": "ExtraHtgPreHtgY2",
      "description": "Heating 2, pre-heating - Y2",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 806,
      "name": "ExtraHtgPrValAuto",
      "description": "Heating 2 output signal-Auto mode P10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 805,
      "name": "ExtraHtgPrValValue",
      "description": "Heating 2 output signal-Manual HMI BMS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58349,
      "name": "ExtraSpv",
      "description": "Extra Sequence setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13916,
      "name": "ExtraSpv2",
      "description": "Extra setpoint 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21837,
      "name": "ExtrPrsBalCtrLoopKp",
      "description": "Extract air pressure balance controller - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21839,
      "name": "ExtrPrsBalCtrLoopTD",
      "description": "Extract air pressure balance controller - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21838,
      "name": "ExtrPrsBalCtrLoopTI",
      "description": "Extract air pressure balance controller - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1886,
      "name": "ExtSetpExhFanCOM",
      "description": "Exhaust fan external setpoint - Value comm.",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1884,
      "name": "ExtSetpointSpvCOM",
      "description": "External setpoint - Value comm.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1885,
      "name": "ExtSetpSplyFanCOM",
      "description": "Supply fan external setpoint - Value comm.",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21864,
      "name": "FanClgCtrLoopKp",
      "description": "Fan cooling - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21866,
      "name": "FanClgCtrLoopTD",
      "description": "Fan cooling - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21865,
      "name": "FanClgCtrLoopTI",
      "description": "Fan cooling - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58670,
      "name": "FanClgPrVal",
      "description": "Actual fan cooling value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54041,
      "name": "FanCmpClgDz",
      "description": "Fan compensation - Cooling neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41346,
      "name": "FanCmpHtgDz",
      "description": "Fan compensation - Heating neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21933,
      "name": "FanCmpHumCtrLoopKp",
      "description": "Fan compensation (humidification) - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21935,
      "name": "FanCmpHumCtrLoopTD",
      "description": "Fan compensation (humidification) - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21934,
      "name": "FanCmpHumCtrLoopTI",
      "description": "Fan compensation (humidification) - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15399,
      "name": "FanCmpHumPrVal",
      "description": "Actual fan compensation (humidification)",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53848,
      "name": "FanCmpHumSpv",
      "description": "Fan compensation humidity setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21858,
      "name": "FanCmpTmpCtrLoopKp",
      "description": "Fan compensation (temp) - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21860,
      "name": "FanCmpTmpCtrLoopTD",
      "description": "Fan compensation (temp) - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21859,
      "name": "FanCmpTmpCtrLoopTI",
      "description": "Fan compensation (temp) - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59241,
      "name": "FanCmpTmpSpv",
      "description": "Fan compensation - Temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21861,
      "name": "FanHtgCtrLoopKp",
      "description": "Fan heating - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21863,
      "name": "FanHtgCtrLoopTD",
      "description": "Fan heating - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21862,
      "name": "FanHtgCtrLoopTI",
      "description": "Fan heating - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49915,
      "name": "FanHtgPrVal",
      "description": "Actual fan heating value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21948,
      "name": "Heating3CtrLoopKp",
      "description": "Heating 3 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21950,
      "name": "Heating3CtrLoopTD",
      "description": "Heating 3 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21949,
      "name": "Heating3CtrLoopTI",
      "description": "Heating 3 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41995,
      "name": "Heating3FrstSpv",
      "description": "Heating 3 frost setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48713,
      "name": "Heating3FrstSpvStBy",
      "description": "Standby setpoint htg 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46841,
      "name": "Heating3PreHtgX1",
      "description": "Heating 3, pre-heating - X1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34248,
      "name": "Heating3PreHtgY1",
      "description": "Heating 3, pre-heating - Y1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46507,
      "name": "Heating3PreHtgY2",
      "description": "Heating 3, pre-heating - Y2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21801,
      "name": "HeatingCtrLoopKp",
      "description": "Heating 1 - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21803,
      "name": "HeatingCtrLoopTD",
      "description": "Heating 1 - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21802,
      "name": "HeatingCtrLoopTI",
      "description": "Heating 1 - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35635,
      "name": "HeatingFrstSpv",
      "description": "Heating 1 frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12781,
      "name": "HeatingFrstSpvStBy",
      "description": "Heating 1 frost protection setpoint stand-by",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23412,
      "name": "HeatingPreHtgX1",
      "description": "Heating 1 Pre-heating - X1",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27415,
      "name": "HeatingPreHtgX2",
      "description": "Heating 1 Pre-heating - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26693,
      "name": "HeatingPreHtgY1",
      "description": "Heating 1 Pre-heating - Y1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22566,
      "name": "HeatingPreHtgY2",
      "description": "Heating 1 Pre-heating - Y2",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67312,
      "name": "HRDewpoint",
      "description": "Heat recovery dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23404,
      "name": "HRDewpointDz'",
      "description": "Heat recovery dew point dead zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21819,
      "name": "HRecCtrLoopKp",
      "description": "Heat recovery - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21821,
      "name": "HRecCtrLoopTD",
      "description": "Heat recovery - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21820,
      "name": "HRecCtrLoopTI",
      "description": "Heat recovery - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21822,
      "name": "HRecDamperCtrLoopKp",
      "description": "Mixing damper controller - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21824,
      "name": "HRecDamperCtrLoopTD",
      "description": "Mixing damper controller - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21823,
      "name": "HRecDamperCtrLoopTI",
      "description": "Mixing damper controller - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21211,
      "name": "HrecDampRec",
      "description": "Heat recovery damper recovery value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21834,
      "name": "HrecDewPProtCtrLoopKp",
      "description": "Heat recovery frost protection pressure - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21836,
      "name": "HrecDewPProtCtrLoopTD",
      "description": "Heat recovery frost protection pressure - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21835,
      "name": "HrecDewPProtCtrLoopTI",
      "description": "Heat recovery frost protection pressure - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46606,
      "name": "HrecDmpPosCtlrPrVal",
      "description": "Mixing damper output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28958,
      "name": "HrecDmpPosHrecX1",
      "description": "Mixing - mixing damper - heat recovery X1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16765,
      "name": "HrecDmpPosHrecX2",
      "description": "Mixing - mixing damper - heat recovery X2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16943,
      "name": "HrecDmpPosHrecY1",
      "description": "Mixing - mixing damper - heat recovery Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29260,
      "name": "HrecDmpPosHrecY2",
      "description": "Mixing - mixing damper - heat recovery Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14531,
      "name": "HrecDmpPosQminOut",
      "description": "Mixing damper - Q min out",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39790,
      "name": "HrecDmpPosSplyX1",
      "description": "Mixing - outdoor damper X1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43789,
      "name": "HrecDmpPosSplyX2",
      "description": "Mixing - outdoor damper X2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43103,
      "name": "HrecDmpPosSplyY1",
      "description": "Mixing - outdoor damper Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38972,
      "name": "HrecDmpPosSplyY2",
      "description": "Mixing - outdoor damper Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48520,
      "name": "HrecDmpPosStrtupTm",
      "description": "Mixing damper - Start up time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17247,
      "name": "HrecEffEff",
      "description": "Heat recovery efficiency",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21831,
      "name": "HRecFrstCtrLoopKp",
      "description": "Heat recovery frost protection - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21833,
      "name": "HRecFrstCtrLoopTD",
      "description": "Heat recovery frost protection - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21832,
      "name": "HRecFrstCtrLoopTI",
      "description": "Heat recovery frost protection - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15072,
      "name": "HRecFrstMinTm",
      "description": "Heat exchanger - Frost min time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51620,
      "name": "HrecFrstSpv",
      "description": "Heat exchanger frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33748,
      "name": "HRecMBPreHtg",
      "description": "Plate heat exchanger - Pre-heating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24981,
      "name": "HRecMBRtHum",
      "description": "Plate heat exchanger - Return humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7889,
      "name": "HRecMBRtTmp",
      "description": "PHE Return temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30547,
      "name": "HRecMBToa",
      "description": "PHE Outside temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 872,
      "name": "HRecPmpActiveHour",
      "description": "Heat exchanger pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21828,
      "name": "HRecPrsFrstCtrLoopKp",
      "description": "Heat recovery frost protection pressure - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21830,
      "name": "HRecPrsFrstCtrLoopTD",
      "description": "Heat recovery frost protection pressure - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21829,
      "name": "HRecPrsFrstCtrLoopTI",
      "description": "Heat recovery frost protection pressure - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2152,
      "name": "HrecPrsFrstSpv",
      "description": "Heat recovery frost setpoint st1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55606,
      "name": "HrecPrsFrstSpvStBy",
      "description": "Heat recovery frost setpoint st2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50666,
      "name": "HRExhDewPActv'",
      "description": "Heat recovery exhaust temperature dew point activated",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 873,
      "name": "Htg1PmpActiveHour",
      "description": "Heating 1 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 874,
      "name": "Htg2PmpActiveHour",
      "description": "Heating 2 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877,
      "name": "Htg3PmpActiveHour",
      "description": "Heating 3 pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 810,
      "name": "Htg3VlvAuto",
      "description": "Heating 3 output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 809,
      "name": "Htg3VlvValue",
      "description": "Heating 3 output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 804,
      "name": "HtgPrValAuto",
      "description": "Heating1 output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 803,
      "name": "HtgPrValValue",
      "description": "Heating1 output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21852,
      "name": "HtgReClgCtrLoopKp",
      "description": "ReCooler heating controller - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21854,
      "name": "HtgReClgCtrLoopTD",
      "description": "ReCooler heating controller - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21853,
      "name": "HtgReClgCtrLoopTI",
      "description": "ReCooler heating controller - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 814,
      "name": "HumFrcHtgAuto",
      "description": "Force heating output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21954,
      "name": "HumFrcHtgCtrLoopKp",
      "description": "Force heating - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21956,
      "name": "HumFrcHtgCtrLoopTD",
      "description": "Force heating - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21955,
      "name": "HumFrcHtgCtrLoopTI",
      "description": "Force heating - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 813,
      "name": "HumFrcHtgValue",
      "description": "Force heating output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21936,
      "name": "HumidityCtrLoopKp",
      "description": "Humidification - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21938,
      "name": "HumidityCtrLoopTD",
      "description": "Humidification - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21937,
      "name": "HumidityCtrLoopTI",
      "description": "Humidification - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57438,
      "name": "HumMaxCtlrMaxSpv",
      "description": "Supply humidification max setpoint (pure room/extract control)",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21930,
      "name": "HumMaxCtrLoopKp",
      "description": "Humidification max - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21932,
      "name": "HumMaxCtrLoopTD",
      "description": "Humidification max - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21931,
      "name": "HumMaxCtrLoopTI",
      "description": "Humidification max - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62563,
      "name": "HumSpvAbsCmpDeHumOutTmpX1",
      "description": "Dehumidification outdoor compensation curve - temperature X1 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50176,
      "name": "HumSpvAbsCmpDeHumOutTmpX2",
      "description": "Dehumidification outdoor compensation curve - temperature X2 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54305,
      "name": "HumSpvAbsCmpDeHumOutTmpX3",
      "description": "Dehumidification outdoor compensation curve - temperature X3 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42182,
      "name": "HumSpvAbsCmpDeHumOutTmpX4",
      "description": "Dehumidification outdoor compensation curve - temperature X4 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31702,
      "name": "HumSpvAbsCmpDeHumPrVal",
      "description": "Actual calculated dehumidification setpoint (abs.)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50286,
      "name": "HumSpvAbsCmpDeHumSpY1",
      "description": "Dehumidification outdoor compensation curve - setpoint Y1 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62477,
      "name": "HumSpvAbsCmpDeHumSpY2",
      "description": "Dehumidification outdoor compensation curve - setpoint Y2 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58412,
      "name": "HumSpvAbsCmpDeHumSpY3",
      "description": "Dehumidification outdoor compensation curve - setpoint Y3 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38091,
      "name": "HumSpvAbsCmpDeHumSpY4",
      "description": "Dehumidification outdoor compensation curve - setpoint Y4 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41780,
      "name": "HumSpvAbsCmpHumOutTmpX1",
      "description": "Humidification outdoor compensation curve - temperature X1 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37719,
      "name": "HumSpvAbsCmpHumOutTmpX2",
      "description": "Humidification outdoor compensation curve - temperature X2 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33654,
      "name": "HumSpvAbsCmpHumOutTmpX3",
      "description": "Humidification outdoor compensation curve - temperature X3 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62353,
      "name": "HumSpvAbsCmpHumOutTmpX4",
      "description": "Humidification outdoor compensation curve - temperature X4 (abs)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4907,
      "name": "HumSpvAbsCmpHumPrVal",
      "description": "Actual calculated humidification setpoint (abs.)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40157,
      "name": "HumSpvAbsCmpHumSpY1",
      "description": "Humidification outdoor compensation curve - setpoint Y1 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44222,
      "name": "HumSpvAbsCmpHumSpY2",
      "description": "Humidification outdoor compensation curve - setpoint Y2 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48287,
      "name": "HumSpvAbsCmpHumSpY3",
      "description": "Humidification outdoor compensation curve - setpoint Y3 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52344,
      "name": "HumSpvAbsCmpHumSpY4",
      "description": "Humidification outdoor compensation curve - setpoint Y4 (abs)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61029,
      "name": "HumSpvAbsDz",
      "description": "Absolute humidity - Neutral zone",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20105,
      "name": "HumSpvAbsSpv",
      "description": "Absolute humidity - Setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62747,
      "name": "HumSpvAbsSpvDehum",
      "description": "Absolute humidity - Dehumidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22791,
      "name": "HumSpvAbsSpvHum",
      "description": "Absolute humidity - Humidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1776,
      "name": "HumSpvRelCmpDeHumOutTmpX1",
      "description": "Dehumidification outdoor compensation curve - temperature X1 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13971,
      "name": "HumSpvRelCmpDeHumOutTmpX2",
      "description": "Dehumidification outdoor compensation curve - temperature X2 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9906,
      "name": "HumSpvRelCmpDeHumOutTmpX3",
      "description": "Dehumidification outdoor compensation curve - temperature X3 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22101,
      "name": "HumSpvRelCmpDeHumOutTmpX4",
      "description": "Dehumidification outdoor compensation curve - temperature X4 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41445,
      "name": "HumSpvRelCmpDeHumPrVal",
      "description": "Actual calculated dehumidification setpoint (rel.)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37518,
      "name": "HumSpvRelCmpDeHumSpY1",
      "description": "Dehumidification outdoor compensation curve - setpoint Y1 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41709,
      "name": "HumSpvRelCmpDeHumSpY2",
      "description": "Dehumidification outdoor compensation curve - setpoint Y2 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45772,
      "name": "HumSpvRelCmpDeHumSpY3",
      "description": "Dehumidification outdoor compensation curve - setpoint Y3 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49707,
      "name": "HumSpvRelCmpDeHumSpY4",
      "description": "Dehumidification outdoor compensation curve - setpoint Y4 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64003,
      "name": "HumSpvRelCmpHumOutTmpX1",
      "description": "Humidification outdoor compensation curve - temperature X1 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51808,
      "name": "HumSpvRelCmpHumOutTmpX2",
      "description": "Humidification outdoor compensation curve - temperature X2 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55873,
      "name": "HumSpvRelCmpHumOutTmpX3",
      "description": "Humidification outdoor compensation curve - temperature X3 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43686,
      "name": "HumSpvRelCmpHumOutTmpX4",
      "description": "Humidification outdoor compensation curve - temperature X4 (rel)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64865,
      "name": "HumSpvRelCmpHumPrVal",
      "description": "Actual calculated humidification setpoint (rel.)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38546,
      "name": "HumSpvRelCmpHumSpY1",
      "description": "Humidification outdoor compensation curve - setpoint Y1 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42737,
      "name": "HumSpvRelCmpHumSpY2",
      "description": "Humidification outdoor compensation curve - setpoint Y2 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46800,
      "name": "HumSpvRelCmpHumSpY3",
      "description": "Humidification outdoor compensation curve - setpoint Y3 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50743,
      "name": "HumSpvRelCmpHumSpY4",
      "description": "Humidification outdoor compensation curve - setpoint Y4 (rel)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37532,
      "name": "HumSpvRelDz",
      "description": "Relative humidity - Neutral zone",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2194,
      "name": "HumSpvRelSpv",
      "description": "Relative humidity - Setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24572,
      "name": "MinV1CircReCooler",
      "description": "ReCooler - Minimum value 1 circuit",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45358,
      "name": "MinV2CircReCooler",
      "description": "ReCooler - Minimum value 2 circuits",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7039,
      "name": "MinV3CircReCooler",
      "description": "ReCooler - Minimum value 3 circuits",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4465,
      "name": "NightCoolMinOutTmp",
      "description": "Night free cooling - Min outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1475,
      "name": "NightCoolOnDiff",
      "description": "Night free cooling - Delta",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17755,
      "name": "NightCoolRmHys",
      "description": "Night free cooling - Hysteresis",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7412,
      "name": "NightCoolRmSpv",
      "description": "Night free cooling room setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56045,
      "name": "OutDewpoint",
      "description": "Outdoor air dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57226,
      "name": "OutEnth",
      "description": "Outdoor air enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16390,
      "name": "OutHumAbs",
      "description": "Outdoor air humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1887,
      "name": "OutHumCOM",
      "description": "Outdoor air relative humidity - Value comm.",
      "units": "0 - 100 %RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1882,
      "name": "OutTmpCOM",
      "description": "Outdoor air temperature - Value comm.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1883,
      "name": "OutTmpWallCOM",
      "description": "Outdoor temperature wall sensor - Value comm.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6439,
      "name": "PreElHtgFanLmtArea",
      "description": "Area, electrical pre-heater",
      "units": "m2",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22371,
      "name": "PreElHtgFanLmtKfactor",
      "description": "K-factor, electrical pre-heater",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15308,
      "name": "PreElHtgFanLmtPrVal",
      "description": "Power reduction, electrical pre-heater",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36755,
      "name": "PreElHtgFanLmtv",
      "description": "v, Flow over heater, electrical pre-heater",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49835,
      "name": "PreElHtgFanLmtvMax",
      "description": "vMax, air speed, electrical pre-heater",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14837,
      "name": "PreElHtgFanLmtvMin",
      "description": "vMin, air speed, electrical pre-heater",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21945,
      "name": "PreHeatingCtrLoopKp",
      "description": "Pre-heater - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21947,
      "name": "PreHeatingCtrLoopTD",
      "description": "Pre-heating - Differential factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21946,
      "name": "PreHeatingCtrLoopTI",
      "description": "Pre-heating - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34181,
      "name": "PreHeatingFrstSpv",
      "description": "Pre-heater frost setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57320,
      "name": "PreHeatingFrstSpvStBy",
      "description": "Pre-heater standby setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3258,
      "name": "PreHeatingPreHtgX1",
      "description": "Pre-heater outdoor temperature X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15577,
      "name": "PreHeatingPreHtgX2",
      "description": "Pre-heater outdoor temperature X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16267,
      "name": "PreHeatingPreHtgY1",
      "description": "Pre-heater pos Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4072,
      "name": "PreHeatingPreHtgY2",
      "description": "Pre-heater pos Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 879,
      "name": "PreHtgPmpActiveHour",
      "description": "Pre-heater pump - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 808,
      "name": "PreHtgPrValAuto",
      "description": "Pre-heater output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 807,
      "name": "PreHtgPrValValue",
      "description": "Pre-heater output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6627,
      "name": "PreHtgSpv",
      "description": "Pre-heater setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1577,
      "name": "RecDampminFrshAir",
      "description": "Mixing damper - Min fresh air",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61369,
      "name": "RmEnth",
      "description": "Room enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17315,
      "name": "RmHumAbs",
      "description": "Room humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39703,
      "name": "RmHumDevAlmMaxDev",
      "description": "Max deviation room hum",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1888,
      "name": "RoomHumCOM",
      "description": "Room relative humidity - Value comm.",
      "units": "0 - 100 %RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1881,
      "name": "RoomTmp2COM",
      "description": "Room temperature 2 - Value comm.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1880,
      "name": "RoomTmpCOM",
      "description": "Room temperature - Value comm.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7266,
      "name": "RtClcT",
      "description": "Calculated temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 816,
      "name": "RtClgAuto",
      "description": "Extract air cooling output signal-Auto mode P10",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 815,
      "name": "RtClgValue",
      "description": "Extract air cooling output signal-Manual HMI BMS",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17311,
      "name": "RtEnth",
      "description": "Extract air enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24340,
      "name": "RtHumAbs",
      "description": "Extract air humidity (absolute)",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61586,
      "name": "RtRmTmpDevAlmMaxDev",
      "description": "Extract/Room temperature - Maximum deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32099,
      "name": "RtTwb",
      "description": "Wetbulb temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52945,
      "name": "SFP",
      "description": "The current SFP value of the unit",
      "units": "kW/(m3/s)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24823,
      "name": "SlaveOffset",
      "description": "Slave offset",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29558,
      "name": "SplyEnth",
      "description": "Supply air enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48318,
      "name": "SplyExtraFltPreAlm",
      "description": "Supply air extra filter 1 Pre-alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "AV",
      "instance": 870,
      "name": "SplyFanActiveHour",
      "description": "Supply fan - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46589,
      "name": "SplyFanActSpv",
      "description": "Actual supply fan setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56628,
      "name": "SplyFanActVal",
      "description": "Actual sply fan value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15012,
      "name": "SplyFanCurrent",
      "description": "Danfoss / OJ-DV Supply fan current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10903,
      "name": "SplyFanCurvePrVal",
      "description": "Actual calculated supply fan setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57203,
      "name": "SplyFanDevAlmMaxDev",
      "description": "Supply fan - Maximum deviation (flow control)",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27310,
      "name": "SplyFanDevAlmMaxDevPrs",
      "description": "Supply fan - Maximum deviation (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57642,
      "name": "SplyFanDevAlmMinLmt",
      "description": "Supply fan - Minimum limit (flow control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "SplyFanDevAlmMinLmtPrs",
      "description": "Supply fan - Minimum limit (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30980,
      "name": "SplyFanEnergy",
      "description": "Danfoss Supply fan Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38592,
      "name": "SplyFanKP_Flw",
      "description": "Supply fan controller (flow control) - Proportional factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2043,
      "name": "SplyFanKP_Prs",
      "description": "Supply fan controller - Proportional factor (pressure control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15375,
      "name": "SplyFanMotorVolt",
      "description": "Danfoss / OJ-DV Supply fan motor voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60939,
      "name": "SplyFanOpDays",
      "description": "Danfoss / OJ-DV Supply fan - Operating days",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40024,
      "name": "SplyFanOpHrs",
      "description": "Danfoss / OJ-DV Supply fan - Operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48048,
      "name": "SplyFanOpMinutes",
      "description": "Danfoss / OJ-DV Supply fan - Operating minutes",
      "units": "Min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2558,
      "name": "SplyFanOutFreq",
      "description": "Danfoss / OJ-DV Supply fan frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20963,
      "name": "SplyFanPower",
      "description": "Danfoss / OJ-DV Supply fan power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47905,
      "name": "SplyFanPrcOut",
      "description": "Danfoss / OJ-DV Supply fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12172,
      "name": "SplyFanSpeed",
      "description": "Danfoss / OJ-DV Supply fan speed",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25092,
      "name": "SplyFanSpvMaxForce",
      "description": "Supply fan max force setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52572,
      "name": "SplyFanSpvSt1Spv",
      "description": "Supply fan step 1 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22144,
      "name": "SplyFanSpvSt2Spv",
      "description": "Supply fan step 2 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8244,
      "name": "SplyFanSpvSt3Spv",
      "description": "Supply fan step 3 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46862,
      "name": "SplyFanTD_Prs",
      "description": "Supply fan controller - Differential factor (pressure control)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8115,
      "name": "SplyFanTI_Flw",
      "description": "Supply fan controller (flow control) - Integral factor",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36488,
      "name": "SplyFanTI_Prs",
      "description": "Supply fan controller - Integral factor (pressure control)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41824,
      "name": "SplyFanToaCurveOutTX1",
      "description": "Supply fan outdoor compensation curve - temperature X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37635,
      "name": "SplyFanToaCurveOutTX2",
      "description": "Supply fan outdoor compensation curve - temperature X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33570,
      "name": "SplyFanToaCurveOutTX3",
      "description": "Supply fan outdoor compensation curve - temperature X3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62405,
      "name": "SplyFanToaCurveOutTX4",
      "description": "Supply fan outdoor compensation curve - temperature X4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41763,
      "name": "SplyFanToaCurveSpY1",
      "description": "Supply fan outdoor compensation curve - setpoint Y1",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37696,
      "name": "SplyFanToaCurveSpY2",
      "description": "Supply fan outdoor compensation curve - setpoint Y2",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33633,
      "name": "SplyFanToaCurveSpY3",
      "description": "Supply fan outdoor compensation curve - setpoint Y3",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62342,
      "name": "SplyFanToaCurveSpY4",
      "description": "Supply fan outdoor compensation curve - setpoint Y4",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32127,
      "name": "SplyFilterPreAlm",
      "description": "Outdoor air filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13958,
      "name": "SplyHumAbs",
      "description": "Supply air humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22230,
      "name": "SplyHumDevAlmMaxDev",
      "description": "Max deviation supply hum",
      "units": "g/kg %RH or g/ kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22605,
      "name": "AuxAlm",
      "description": "Auxiliary alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21522,
      "name": "AuxInp",
      "description": "Auxiliary input",
      "units": "",
      "access": "R",
      "states": "0=0; 1=1"
    },
    {
      "type": "BI",
      "instance": 24467,
      "name": "Clg3PmpAlm",
      "description": "Cooling 3 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45154,
      "name": "ClgAlm",
      "description": "Cooling 1 DX alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40242,
      "name": "ClgPmpAlm",
      "description": "Cooling 1 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47934,
      "name": "Cooling3PmpCmdFBFbVal",
      "description": "Cooling 3 pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 43526,
      "name": "CoolingFBFbVal",
      "description": "Cooling 1 DX feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 51912,
      "name": "CoolingPmpCmdFBFbVal",
      "description": "Cooling 1 pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 27338,
      "name": "DamperExhFBFbVal",
      "description": "Exhaust air damper feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 6336,
      "name": "DamperSplyFBFbVal",
      "description": "Outdoor air damper feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 4964,
      "name": "ElHtgAlm",
      "description": "Electrical Heating 1 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 9864,
      "name": "EmergencyStop",
      "description": "Emergency stop input",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1897,
      "name": "EmergencyStopCOM",
      "description": "Emergency Stop input - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 55865,
      "name": "ExhFanAlm",
      "description": "Exhaust fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 32844,
      "name": "ExhFanFBFbVal",
      "description": "Exhaust fan feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45320,
      "name": "ExhFilterAlm",
      "description": "Extract filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 8711,
      "name": "ExhPreFilterAlm",
      "description": "Extract pre-filter DI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1903,
      "name": "ExtAlm1COM",
      "description": "External alarm 1 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1904,
      "name": "ExtAlm2COM",
      "description": "External alarm 2 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11643,
      "name": "ExtCtrl1",
      "description": "External control input 1",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1895,
      "name": "ExtCtrl1COM",
      "description": "External control input 1 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 7448,
      "name": "ExtCtrl2",
      "description": "External control input 2",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1896,
      "name": "ExtCtrl2COM",
      "description": "External control input 2 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 48824,
      "name": "ExtraClgAlm",
      "description": "Cooling 2 DX alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47898,
      "name": "ExtraClgFBFbVal",
      "description": "Cooling 2 DX feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31967,
      "name": "ExtraClgPmpAlm",
      "description": "Cooling 2 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 54719,
      "name": "ExtraClgPmpCmdFBFbVal",
      "description": "Cooling 2 pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23132,
      "name": "ExtraElHtgAlm",
      "description": "Electrical Heating 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34361,
      "name": "ExtraFrstDtctr",
      "description": "Heating 2 frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23306,
      "name": "ExtraHtgPmpAlm",
      "description": "Heating 2 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13329,
      "name": "ExtraHtgPmpCmdFBFbVal",
      "description": "Heating 2 pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 8558,
      "name": "FanAlm",
      "description": "Fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13699,
      "name": "FilterAlm",
      "description": "Filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28514,
      "name": "FireAlm",
      "description": "Fire alarm alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 59736,
      "name": "FireAlm2",
      "description": "Fire alarm 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1901,
      "name": "FireAlm2COM",
      "description": "Fire alarm input 2 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 63865,
      "name": "FireAlm3",
      "description": "Fire alarm 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1902,
      "name": "FireAlm3COM",
      "description": "Fire alarm input 3 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1900,
      "name": "FireAlmCOM",
      "description": "Fire alarm - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 53169,
      "name": "FireDamper1FdbkClsd",
      "description": "Fire damper closed",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 3118,
      "name": "FireDamper1FdbkOpn",
      "description": "Fire damper opened",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 44469,
      "name": "FireDamper1NoMove",
      "description": "Fire damper no move",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 5685,
      "name": "FireDamper2FdbkClsd",
      "description": "Fire damper 2 closed",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 2231,
      "name": "FireDamper2FdbkOpn",
      "description": "Fire damper 2 opened",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7990,
      "name": "FireDamper2NoMove",
      "description": "Fire damper 2 no move",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64454,
      "name": "Heating3PmpCmdFBFbVal",
      "description": "Heating 3 pump feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15639,
      "name": "HeatingPmpCmdFBFbVal",
      "description": "Heating 1 pump feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62931,
      "name": "HRecAlm",
      "description": "Heat recovery alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 61487,
      "name": "HRecFdbkAlm",
      "description": "Heat exchanger feedback alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31092,
      "name": "HrecFrstDtctr",
      "description": "Heat recovery frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18003,
      "name": "HRecPmpAlm",
      "description": "Heat recovery pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34557,
      "name": "HrecPmpCmdFBFbVal",
      "description": "Heat recovery pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13429,
      "name": "Htg3FrstDtctr",
      "description": "Heating 3 frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 56854,
      "name": "Htg3PmpAlm",
      "description": "Heating 3 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21294,
      "name": "HtgFrstDtctr",
      "description": "Heating 1 frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47847,
      "name": "HtgPmpAlm",
      "description": "Heating 1 pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14608,
      "name": "HumidityCtrlCmdFBFbVal",
      "description": "Humidifier feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24144,
      "name": "HumidityCtrlPmpCmdFBFbVal",
      "description": "Humidifier pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 3706,
      "name": "HumPmpAlm",
      "description": "Humidifier pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 57484,
      "name": "PreElHtgAlm",
      "description": "Electrical pre-heater alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31186,
      "name": "PreHeatingPmpCmdFBFbVal",
      "description": "Pre-heater pump feedback",
      "units": "",
      "access": "R",
      "states": "0=OK; 1=No Fdbk"
    },
    {
      "type": "BI",
      "instance": 24111,
      "name": "PreHtgFrstDtctr",
      "description": "Pre-heater frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 36251,
      "name": "PreHtgPmpAlm",
      "description": "Pre-heater pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 36836,
      "name": "RtHumAlm",
      "description": "Extract air humidity (cooling)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28757,
      "name": "SplyFanAlm",
      "description": "Supply fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 64102,
      "name": "SplyFanFBFbVal",
      "description": "Supply fan feedback alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34066,
      "name": "SplyFilterAlm",
      "description": "Outdoor filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 55258,
      "name": "SplyPreFilterAlm",
      "description": "Outdoor pre-filter DI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26679,
      "name": "SuWiSwtch",
      "description": "Summer/Winter changeover input",
      "units": "",
      "access": "R",
      "states": "0=Winter; 1=Summer"
    },
    {
      "type": "BI",
      "instance": 1898,
      "name": "SuWiSwtchCOM",
      "description": "Summer/Winter changeover input - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Winter; 1=Summer"
    },
    {
      "type": "BO",
      "instance": 5714,
      "name": "AlmOutHigh",
      "description": "Alarm output 1",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "BO",
      "instance": 8035,
      "name": "AlmOutLow",
      "description": "Alarm output 2",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "BO",
      "instance": 5163,
      "name": "AuxOpModeInd",
      "description": "Auxiliary operation mode output",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 22528,
      "name": "AuxTspOutput",
      "description": "Auxiliary time switch program output",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 53375,
      "name": "Cooling3PmpCmdOnOff",
      "description": "Cooling 3 pump cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 10276,
      "name": "CoolingPmpCmdOnOff",
      "description": "Cooling pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 43251,
      "name": "DamperExhOnOff",
      "description": "Exhaust air damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 6170,
      "name": "DamperSplyOnOff",
      "description": "Outdoor air damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 9054,
      "name": "ExhFanCmdOnOff",
      "description": "Exhaust fan cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 63601,
      "name": "ExtraClgPmpCmdOnOff",
      "description": "Cooling 2 pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 29000,
      "name": "ExtraHtgCmdStOnOff",
      "description": "Heating 2 El cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 31944,
      "name": "ExtraHtgPmpCmdOnOff",
      "description": "Heating 2 pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 12328,
      "name": "FireDamper1Cmd",
      "description": "Fire damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 64011,
      "name": "FireDamper2Cmd",
      "description": "Fire damper 2 cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 60543,
      "name": "Heating3PmpCmdOnOff",
      "description": "Heating 3 pump cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 63332,
      "name": "HeatingCmdStOnOff",
      "description": "Htg1 El cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 10264,
      "name": "HeatingPmpCmdOnOff",
      "description": "Heating 1 pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 3016,
      "name": "HrecOnOff",
      "description": "Heat recovery on/off",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 59969,
      "name": "HrecPmpCmdOnOff",
      "description": "Heat recovery (pump) command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 9278,
      "name": "HumForceHtgOnOff",
      "description": "Force heating Cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 18044,
      "name": "HumidityCtrlCmdOnOff",
      "description": "Humidifier command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 49625,
      "name": "HumidityCtrlPmpCmdOnOff",
      "description": "Humidifier pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 22734,
      "name": "PreHeatingCmdStOnOff",
      "description": "Htg1 El cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 12792,
      "name": "PreHeatingPmpCmdOnOff'",
      "description": "Pre-heater pump cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 16868,
      "name": "SplyFanCmdOnOff",
      "description": "Supply fan cmd",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 20016,
      "name": "ActvClgRecPrVal",
      "description": "Cooling recovery",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 27019,
      "name": "BlkClgRecPrVal",
      "description": "Block cooling recovery",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 32783,
      "name": "BlkHtgRecPrVal",
      "description": "Block heat recovery",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 12464,
      "name": "CalibrationAlm",
      "description": "Calibration alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 49897,
      "name": "CgEm24ModbusAlm",
      "description": "CG-EM24 com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 60516,
      "name": "CommTest",
      "description": "Communication test pulse",
      "units": "",
      "access": "R",
      "states": "0=0; 1=1"
    },
    {
      "type": "BV",
      "instance": 9543,
      "name": "DefrostActvReCooler",
      "description": "ReCooler - Defrosting activated",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 3269,
      "name": "DewPCtrlAct",
      "description": "Dewpoint control activated",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 48629,
      "name": "EconetAlm",
      "description": "Econet alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14622,
      "name": "EconetModbusAlm",
      "description": "Econet com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 25633,
      "name": "EnFanClgPrVal",
      "description": "Activate",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 17396,
      "name": "EnFanHtgPrVal",
      "description": "Activate",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 19549,
      "name": "ExhFanBrkChopFltWarn",
      "description": "OJ-DV exhaust fan break chopper fault warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 45653,
      "name": "ExhFanComErMOCAlm",
      "description": "OJ-DV exhaust fan com. error MOC alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 31724,
      "name": "ExhFanDevAlmAlm",
      "description": "Exh fan deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 851,
      "name": "ExhFanDevInAlarm",
      "description": "Exhaust fan deviation - Alarm",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 42595,
      "name": "ExhFanEEPromWarn",
      "description": "OJ-DV exhaust fan EEPROM error warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 20714,
      "name": "ExhFanExt24VOverload",
      "description": "OJ-DV exhaust fan ext.24V supply overload",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 35044,
      "name": "ExhFanIHiAlm",
      "description": "OJ-DV exhaust fan I HI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 48716,
      "name": "ExhFanInpPhaseWarn",
      "description": "OJ-DV exhaust fan input phase error",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 12014,
      "name": "ExhFanIntHWAlm",
      "description": "OJ-DV exhaust fan internal HW fault alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11735,
      "name": "ExhFanIntStopAlm",
      "description": "OJ-DV exhaust fan internal stop alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 61771,
      "name": "ExhFanLimitWarn",
      "description": "OJ-DV exhaust fan limit warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2305,
      "name": "ExhFanModbusAlm",
      "description": "Exhaust fan com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 28131,
      "name": "ExhFanMotorPhaseAlm",
      "description": "OJ-DV exhaust fan motor phase error alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 18566,
      "name": "ExhFanRotBlkWarn",
      "description": "OJ-DV exhaust fan rotor blocked error",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3591,
      "name": "ExhFanRotDirAlm",
      "description": "OJ-DV exhaust fan rotor direction alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3294,
      "name": "ExhFanTmpHiWarn",
      "description": "OJ-DV exhaust fan temperature high warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 34793,
      "name": "ExhFanWarn",
      "description": "OJ-DV exhaust fan warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 22371,
      "name": "ExhFanVHiAlm",
      "description": "OJ-DV exhaust fan V HI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 63996,
      "name": "ExhFanVLoAlm",
      "description": "OJ-DV exhaust fan V LO alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 49301,
      "name": "ExhFanVRippleWarn",
      "description": "OJ-DV exhaust fan V ripple warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 36120,
      "name": "FanOpHrsAlm",
      "description": "Fan operating hours alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 47413,
      "name": "HRecMBDefrost",
      "description": "Plate heat exchanger - Defrost",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 29571,
      "name": "HRecMBGT3Alm",
      "description": "Plate heat exchanger - GT3 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 38576,
      "name": "HRecMBLiveBitAlm",
      "description": "Plate heat exchanger - LiveBit Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 40927,
      "name": "HRecMBOvrHtg",
      "description": "Plate heat exchanger - Overheating",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 47333,
      "name": "HRecMBPrsSwi",
      "description": "Plate heat exchanger - Prs-switch",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 19292,
      "name": "HRecMBSaAlm",
      "description": "Plate heat exchanger - S-Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11442,
      "name": "HRecModbusAlm",
      "description": "Heat exchanger com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 18571,
      "name": "Htg1ModbusAlm",
      "description": "MB-Htg1 Alm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 54103,
      "name": "Htg2ModbusAlm",
      "description": "MB-Htg2 Alm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42467,
      "name": "Htg3ModbusAlm",
      "description": "MB-Heating 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 24032,
      "name": "ManualMode",
      "description": "Manual mode",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Manual"
    },
    {
      "type": "BV",
      "instance": 57614,
      "name": "MBCommAlm",
      "description": "Modbus communication alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 668,
      "name": "PreHtgModbusAlm",
      "description": "MB-Pre-heater alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 57971,
      "name": "ReCoolerCirc1Alm",
      "description": "ReCooler circuit 1 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 31151,
      "name": "ReCoolerCirc2Alm",
      "description": "ReCooler circuit 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3867,
      "name": "ReCoolerCirc3Alm",
      "description": "ReCooler circuit 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 43898,
      "name": "ReCoolerCompAlm",
      "description": "ReCooler compressor alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 22662,
      "name": "ReCoolerDiffPrsAlm",
      "description": "ReCooler diff.pressure alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 23528,
      "name": "ReCoolerDischaPrbAlm",
      "description": "ReCooler discharge probe error alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51749,
      "name": "ReCoolerDischaTmpAlm",
      "description": "ReCooler discharge temp alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14095,
      "name": "ReCoolerEEVAlm",
      "description": "ReCooler EEV error alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 58255,
      "name": "ReCoolerHighEnvlAlm",
      "description": "ReCooler high envelope alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 27958,
      "name": "ReCoolerLowEnvlAlm",
      "description": "ReCooler low envelope alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51788,
      "name": "ReCoolerLowSupHeatAlm",
      "description": "ReCooler low super heat alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42357,
      "name": "ReCoolerMaxPrsAlm",
      "description": "ReCooler max pressure alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11761,
      "name": "ReCoolerMinPrsAlm",
      "description": "ReCooler min pressure alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51899,
      "name": "ReCoolerRotorAlm",
      "description": "ReCooler rotor alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42594,
      "name": "ReCoolerSucPrbAlm",
      "description": "ReCooler suction probe error alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 64374,
      "name": "ReCoolerVFDAlm",
      "description": "ReCooler VFD alarm",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 56902,
      "name": "ReCoolerVFDOffLineAlm",
      "description": "ReCooler VFD offline alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 5243,
      "name": "RevClgModbusAlm",
      "description": "ReCooler alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 21718,
      "name": "RmHumDevAlmAlm",
      "description": "Room air humidity deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 46256,
      "name": "RtHumModbusAlm",
      "description": "MB-Extract humidity (cooling)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 7373,
      "name": "RtRmTmpDevAlmAlm",
      "description": "Extract/Room air temperature deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 4286,
      "name": "RtTmpFireAlm",
      "description": "Extract air temperature fire alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 20345,
      "name": "SplyFanBrkChopFltWarn",
      "description": "OJ-DV supply fan break chopper fault warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 30320,
      "name": "SplyFanComErMOCAlm",
      "description": "OJ-DV supply fan com. error MOC alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 6486,
      "name": "SplyFanDevAlmAlm",
      "description": "Supply fan deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 850,
      "name": "SplyFanDevInAlarm",
      "description": "Supply fan deviation - Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11239,
      "name": "SplyFanEEPromWarn",
      "description": "OJ-DV supply fan EEPROM error warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 21454,
      "name": "SplyFanExt24VOverload",
      "description": "OJ-DV supply fan ext.24V supply overload",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 59998,
      "name": "SplyFanIHiAlm",
      "description": "OJ-DV supply fan I HI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 644,
      "name": "SplyFanInpPhaseWarn",
      "description": "OJ-DV supply fan input phase error",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 17719,
      "name": "SplyFanIntHWAlm",
      "description": "OJ-DV supply fan internal HW fault alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 41043,
      "name": "SplyFanIntStopAlm",
      "description": "OJ-DV supply fan internal stop alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 62854,
      "name": "SplyFanLimitWarn",
      "description": "OJ-DV supply fan limit warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 45899,
      "name": "SplyFanModbusAlm",
      "description": "Supply fan com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 50100,
      "name": "SplyFanMotorPhaseAlm",
      "description": "OJ-DV supply fan motor phase error alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 50434,
      "name": "SplyFanRotBlkWarn",
      "description": "OJ-DV supply fan rotor blocked error",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2762,
      "name": "SplyFanRotDirAlm",
      "description": "OJ-DV supply fan rotor direction alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2067,
      "name": "SplyFanTmpHiWarn",
      "description": "OJ-DV supply fan temperature high warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 64963,
      "name": "SplyFanWarn",
      "description": "OJ-DV supply fan warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 13785,
      "name": "SplyFanVHiAlm",
      "description": "OJ-DV supply fan V HI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 39750,
      "name": "SplyFanVLoAlm",
      "description": "OJ-DV supply fan V LO alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 1200,
      "name": "SplyFanVRippleWarn",
      "description": "OJ-DV supply fan V ripple warning",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 57113,
      "name": "SplyHumDevAlmAlm",
      "description": "Supply air humidity deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 38175,
      "name": "SplyTmpDevAlmAlm",
      "description": "Supply air temperature deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 44098,
      "name": "SplyTmpFireAlm",
      "description": "Supply air temperature fire alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 9042,
      "name": "TWCtrlr",
      "description": "Twin Wheel controller alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 61922,
      "name": "ZoneCtrlr",
      "description": "Zone controller",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "MO",
      "instance": 30094,
      "name": "CoolingCmdDxSt",
      "description": "Cooling DX command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MO",
      "instance": 27550,
      "name": "ExtraClgCmdDxSt",
      "description": "Cooling 2 DX command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MV",
      "instance": 39130,
      "name": "AckAlmPls",
      "description": "Alarm acknowledge",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 28561,
      "name": "ActCtrlMode",
      "description": "Actual temperature control mode",
      "units": "",
      "access": "R",
      "states": "0=Room; 1=Return; 2=Supply"
    },
    {
      "type": "MV",
      "instance": 25131,
      "name": "ActCtrlModeHum",
      "description": "Actual humidification control mode",
      "units": "",
      "access": "R",
      "states": "0=Room; 1=Return; 2=Supply"
    },
    {
      "type": "MV",
      "instance": 28279,
      "name": "ActFanStep",
      "description": "Actual fan step",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=Stage1; 2=Stage2; 3=Stage3"
    },
    {
      "type": "MV",
      "instance": 6080,
      "name": "ActOpMode",
      "description": "Actual operating mode",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On/Comfort; 2=Economy; 3=Na; 4=Osstp; 5=Nightcooling; 6=Unoccupied (Temperature start); 7=Nightkick (Test temperature); 8=Firedamper test; 9=Fire; 10=Stop; 11=Overrun; 12=Startup"
    },
    {
      "type": "MV",
      "instance": 32321,
      "name": "ActOpSta",
      "description": "Actual operation status",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=Configuration error; 2=SUF; 3=Fire alarm activated; 4=MsgCl0; 5=Emergency Stop; 6=MsgCl1; 7=Fire damper test activated; 8=Manual operation; 9=ExtC; 10=BMS; 11=Time scheduling program; 12=Boost; 13=Night heating/Night cooling"
    },
    {
      "type": "MV",
      "instance": 19801,
      "name": "ActvClgRecKval",
      "description": "Activate cooling recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 22887,
      "name": "AdvHumFnct",
      "description": "Advanced humidifcation function",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 46769,
      "name": "AlmCl0",
      "description": "Alarm class Danger alarm (A) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 42640,
      "name": "AlmCl1",
      "description": "Alarm class Critical alarm (A) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 38643,
      "name": "AlmCl2",
      "description": "Alarm class Low alarm (B) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 34514,
      "name": "AlmCl3",
      "description": "Alarm class Warning alarm (C) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 48172,
      "name": "AuxiliaryBmsTimeAuxSwtch",
      "description": "Aux BMS TSP output",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=On"
    },
    {
      "type": "MV",
      "instance": 44050,
      "name": "AuxiliaryTspCopyAuxPls",
      "description": "AuxiliaryTspCopyAux.Pls",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=On"
    },
    {
      "type": "MV",
      "instance": 39893,
      "name": "BlkClgRecKval",
      "description": "Block cooling recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 40828,
      "name": "BlkHtgRecKval",
      "description": "Block heat recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 2103,
      "name": "BlockDHum",
      "description": "Dew point blocks dehumidification",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 53050,
      "name": "CG_EM24_1ResetParPls",
      "description": "Energy meter reset partial",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 13545,
      "name": "ClgStartBMS",
      "description": "Cooling 1 start BMS",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 1708,
      "name": "CommTestEn",
      "description": "Enable communication test",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 3329,
      "name": "CounterFlowExchOffsetBoost",
      "description": "Counter flow heat exchanger - Offset boost",
      "units": "",
      "access": "R",
      "states": "0=Low Boost; 1=Normal Boost; 2=High Boost"
    },
    {
      "type": "MV",
      "instance": 41930,
      "name": "Damper",
      "description": "Damper function",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Combined; 2=Outside; 3=Outside+Exhaust"
    },
    {
      "type": "MV",
      "instance": 50593,
      "name": "DencityCorr",
      "description": "Density compensation",
      "units": "",
      "access": "R",
      "states": "0=No; 1=ExhFlow; 2=ExhFlow+SplyFlow"
    },
    {
      "type": "MV",
      "instance": 48718,
      "name": "DewPSwtch",
      "description": "Dewpoint control switch",
      "units": "",
      "access": "R",
      "states": "0=H-Recov.; 1=Pre Htg."
    },
    {
      "type": "MV",
      "instance": 56633,
      "name": "DmpModbusAlm",
      "description": "Modbus damper",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Normal; 2=adr150 (Outdoor air damper 1); 3=adr151 (Outdoor air damper 2); 4=adr152 (Exhaust air damper 1); 5=adr153 (Exhaust air damper 2); 6=adr154 (Extract air damper 1); 7=adr155 (Extract air damper 2); 8=adr156 (Mixing/Recirculation air; damper 1); 9=adr157 (Mixing/Recirculation air; damper 2); 10=adr158 (Plate by-pass damper); 11=adr159 (Extra supply air VVX damper; 1); 12=adr160 (Extra supply air VVX damper; 2); 13=adr161 (Supply air damper 1); 14=adr162 (Supply air damper 2); 15=adr163 (Extra extract air VVX damper; 1); 16=adr164 (Extra extract air VVX damper; 2); 17=adr165 (Fire by-pass damper 1); 18=adr166 (Fire by-pass damper 2)"
    },
    {
      "type": "MV",
      "instance": 30051,
      "name": "DPTSnsrModbusAlm",
      "description": "DPT sensor com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 50595,
      "name": "EconetActOpMode",
      "description": "Econet operation mode",
      "units": "",
      "access": "R",
      "states": "0=Stop; 1=Alarm; 2=Idle; 3=Startup; 4=Heatrec; 5=Cooling; 6=Coolrec; 7=Manual"
    },
    {
      "type": "MV",
      "instance": 32613,
      "name": "EnFanClgKVal",
      "description": "Function < - >",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 3356,
      "name": "EnFanHtgKVal",
      "description": "Function < - >",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 43819,
      "name": "ExhEngUnit",
      "description": "Exhaust fan engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%; 1=Pa; 2=l/s; 3=m³/h"
    },
    {
      "type": "MV",
      "instance": 18848,
      "name": "ExhFanActAlm",
      "description": "Exhaust fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh"
    },
    {
      "type": "MV",
      "instance": 39335,
      "name": "ExhFanActWarn",
      "description": "Exhaust fan warning",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes"
    },
    {
      "type": "MV",
      "instance": 56664,
      "name": "ExhFanExtSetPFnct",
      "description": "Exhaust fan external setpoint function",
      "units": "",
      "access": "R",
      "states": "0=Relative; 1=Absolute"
    },
    {
      "type": "MV",
      "instance": 30666,
      "name": "ExhFanPrsCtrlMode",
      "description": "Exhaust fan pressure control",
      "units": "",
      "access": "R",
      "states": "0=lnactive; 1=Step; 2=Linear"
    },
    {
      "type": "MV",
      "instance": 64292,
      "name": "ExhSnsr",
      "description": "Exhaust air temperature",
      "units": "",
      "access": "R",
      "states": "0=No; 1=One; 2=Two"
    },
    {
      "type": "MV",
      "instance": 30799,
      "name": "ExtControlActMode",
      "description": "Actual operation mode external control",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3"
    },
    {
      "type": "MV",
      "instance": 28852,
      "name": "ExtControlStep",
      "description": "External control fan step",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=1Step; 3=2Step; 4=3Step"
    },
    {
      "type": "MV",
      "instance": 42910,
      "name": "ExtractFan",
      "description": "ExhFan",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes; 2=Combined"
    },
    {
      "type": "MV",
      "instance": 24454,
      "name": "ExtraHtgPreHtgactv",
      "description": "Pre htg 2 state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 46124,
      "name": "FanControlMode",
      "description": "Fan control mode",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 314,
      "name": "FanExtSetPFnct",
      "description": "Fan external setpoint function",
      "units": "",
      "access": "R",
      "states": "0=Relative; 1=Absolute"
    },
    {
      "type": "MV",
      "instance": 60264,
      "name": "FanExtSp",
      "description": "Fan external setpoint",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Supply; 2=Exhaust; 3=Sply; 4=Exh"
    },
    {
      "type": "MV",
      "instance": 9703,
      "name": "FireDamper1Operation",
      "description": "Fire damper 1 mode",
      "units": "",
      "access": "R",
      "states": "1=OK; 2=Test; 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 24347,
      "name": "FireDamper1State",
      "description": "Fire damper state",
      "units": "",
      "access": "R",
      "states": "0=NotDefined; 1=Closed; 2=Moving; 3=Opened"
    },
    {
      "type": "MV",
      "instance": 64867,
      "name": "FireDamper1TestStrtHMIPls",
      "description": "Fire damper test",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 64435,
      "name": "FireDamper2Operation",
      "description": "Fire damper 2 mode",
      "units": "",
      "access": "R",
      "states": "1=OK; 2=Test; 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 45701,
      "name": "FireDamper2State",
      "description": "Fire damper 2 state",
      "units": "",
      "access": "R",
      "states": "0=NotDefined; 1=Closed; 2=Moving; 3=Opened"
    },
    {
      "type": "MV",
      "instance": 47843,
      "name": "FireDamper2TestStrtHMIPls",
      "description": "Fire damper 2 test",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 28592,
      "name": "FireFunction",
      "description": "Fan fire function - Fire alarm 1",
      "units": "",
      "access": "R",
      "states": "0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1"
    },
    {
      "type": "MV",
      "instance": 15192,
      "name": "FireFunction2",
      "description": "Fan fire function - Fire alarm 2",
      "units": "",
      "access": "R",
      "states": "0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1"
    },
    {
      "type": "MV",
      "instance": 11129,
      "name": "FireFunction3",
      "description": "Fan fire function - Fire alarm 3",
      "units": "",
      "access": "R",
      "states": "0=InActv; 1=Stop; 2=Run Sply; 3=Run Exh; 4=Run Both; 5=Ctrl St1"
    },
    {
      "type": "MV",
      "instance": 36630,
      "name": "FlowDisplay",
      "description": "FlowDisplay",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes; 2=Yes+Outp; 3=Yes+Prs; 4=Yes+Prs+Outp"
    },
    {
      "type": "MV",
      "instance": 65377,
      "name": "Heating3PreHtgactv",
      "description": "Pre-heater state",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 55722,
      "name": "HeatingPreHtgactv",
      "description": "Heating 1 Pre-heating state",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 22321,
      "name": "HRecMBRunMode",
      "description": "Plate heat exchanger - Run Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 26068,
      "name": "HRecSplySnsr",
      "description": "Heat recovery supply temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12352,
      "name": "HtgStartBMS",
      "description": "Heating 1 start BMS",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 13725,
      "name": "HumEngUnit",
      "description": "Humidity engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%r.H.; 1=g/kg"
    },
    {
      "type": "MV",
      "instance": 35440,
      "name": "IPSUMActive",
      "description": "IPSUM",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 5664,
      "name": "IPSUMComMode",
      "description": "IPSUM Com.method",
      "units": "",
      "access": "R",
      "states": "0=Analog; 1=RTU; 2=TCP-direct; 3=TCP-shared"
    },
    {
      "type": "MV",
      "instance": 28147,
      "name": "IPSUMOpMode",
      "description": "IPSUM",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Stopped; 2=Supply only; 3=Extract only"
    },
    {
      "type": "MV",
      "instance": 55404,
      "name": "IPSUMTempCtrlMode",
      "description": "IPSUM Temp Ctrl",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 59996,
      "name": "MECHactv",
      "description": "Cooling recovery activated",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 37857,
      "name": "MixingFanControlRatio",
      "description": "Mixing fan control ratio",
      "units": "",
      "access": "R",
      "states": "0=Static; 1=Proportional"
    },
    {
      "type": "MV",
      "instance": 65099,
      "name": "ModBusHKInstrFilterAlarm",
      "description": "MB Filter alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 19346,
      "name": "ModBusHKInstrFlowSensor",
      "description": "MB Flow sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Supply; 2=Extract; 3=Supply+Extract"
    },
    {
      "type": "MV",
      "instance": 19204,
      "name": "ModBusHKInstrPreFilterAlarm",
      "description": "MB Pre-filter alarm",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Supply; 2=Extract; 3=Supply+Extract"
    },
    {
      "type": "MV",
      "instance": 64813,
      "name": "ModBusHKInstrPressureSensor",
      "description": "MB Pressure sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Supply; 2=Extract; 3=Supply+Extract"
    },
    {
      "type": "MV",
      "instance": 41855,
      "name": "ModBusHKInstrType(Dubble/Single)",
      "description": "HK-Instruments Type",
      "units": "",
      "access": "R",
      "states": "0=Single; 1=Dual Sply; 2=Dual Exh; 3=Both"
    },
    {
      "type": "MV",
      "instance": 43500,
      "name": "Nbr_CircReCooler",
      "description": "ReCooler number of circuits",
      "units": "",
      "access": "R",
      "states": "0=NotUsed; 1=eQKR008; 2=eQKR011; 3=eQKR018; 4=eQKR023; 5=eQKR032; 6=eQKR041; 7=eQKR050; 8=eQKR072"
    },
    {
      "type": "MV",
      "instance": 40097,
      "name": "NghtCoolingConfig",
      "description": "Night cooling",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 3688,
      "name": "NightCoolOpMBMS",
      "description": "Night cooling operational mode BMS",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 6316,
      "name": "NightUnoccCoolingMode",
      "description": "Cooling coil (night cooling)",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 17477,
      "name": "NightUnoccHeatingMode",
      "description": "Heating coil (night heating)",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 31604,
      "name": "OpModeAutoManStSwtch",
      "description": "Manual operation (steps)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3"
    },
    {
      "type": "MV",
      "instance": 60288,
      "name": "OpModeAutoManStTmpSwtch",
      "description": "Manual operation (steps/temperature)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3"
    },
    {
      "type": "MV",
      "instance": 8442,
      "name": "OpModeBmsTimeStSwtch",
      "description": "BMS TSP steps",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage 1; 3=Stage 2; 4=Stage 3"
    },
    {
      "type": "MV",
      "instance": 32040,
      "name": "OpModeBmsTimeStTmpSwtch",
      "description": "BMS TSP steps/temperature",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=ComfSt1; 4=Eco St2; 5=Comf St2; 6=EcoSt3; 7=Comf St3"
    },
    {
      "type": "MV",
      "instance": 33544,
      "name": "OpModeTspCopyUnitPls",
      "description": "OpModeTspCopyUnit.Pls",
      "units": "",
      "access": "R",
      "states": "0=Monday to; 1=Tu to Fr"
    },
    {
      "type": "MV",
      "instance": 41090,
      "name": "OpStaReCooler",
      "description": "ReCooler operation status",
      "units": "",
      "access": "R",
      "states": "0=Stop; 1=Running Full; 2=Defrost; 3=In Alarm; 4=Heating; 5=Cooling; 6=Mandatory OFF; 7=Stand By; 8=Start Up"
    },
    {
      "type": "MV",
      "instance": 57729,
      "name": "OpStaReCooler1",
      "description": "ReCooler circuit 1 operation status",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 53730,
      "name": "OpStaReCooler2",
      "description": "ReCooler circuit 2 operation status",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 49603,
      "name": "OpStaReCooler3",
      "description": "ReCooler circuit 3 operation status",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 50249,
      "name": "OutTempSensor",
      "description": "Outdoor temperature sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes; 2=Yes+Hold; 3=Yes+Hold+Wall"
    },
    {
      "type": "MV",
      "instance": 30208,
      "name": "PreHeatingPreHtgactv",
      "description": "Pre-heater state",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 46288,
      "name": "PressuresFilterChPls",
      "description": "Filters changed, pre-alarm acknowledge",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 49408,
      "name": "ReCooling",
      "description": "ReCooler",
      "units": "",
      "access": "R",
      "states": "0=No; 1=1 Circuit; 2=2 Circuits; 3=3 Circuits"
    },
    {
      "type": "MV",
      "instance": 59480,
      "name": "Reset",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 62785,
      "name": "Return/ExtTempSensor",
      "description": "Extract temperature sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes; 2=Yes+Hold"
    },
    {
      "type": "MV",
      "instance": 1756,
      "name": "RoomRHSensor",
      "description": "Room humidity sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=1 Sensor; 2=2 Sensors"
    },
    {
      "type": "MV",
      "instance": 39400,
      "name": "RoomtempSensor",
      "description": "Room temperature sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=1 Sensor; 2=2 Sensors; 3=1 Room unit; 4=1 Sensor + 1 Room unit; 5=2 Room units"
    },
    {
      "type": "MV",
      "instance": 47975,
      "name": "RtCooling",
      "description": "Extract air cooling",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes; 2=Modbus"
    },
    {
      "type": "MV",
      "instance": 25185,
      "name": "RtHumSnsr",
      "description": "Extract air humidity sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 64493,
      "name": "SeqHumEngUnit",
      "description": "Humidification engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%r.H.; 1=g/kg"
    },
    {
      "type": "MV",
      "instance": 53317,
      "name": "SnsrModbusAlm",
      "description": "Sensors com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 54155,
      "name": "SplyEngUnit",
      "description": "Supply fan engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%; 1=Pa; 2=l/s; 3=m³/h"
    },
    {
      "type": "MV",
      "instance": 32186,
      "name": "SplyFanActAlm",
      "description": "Supply fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh"
    },
    {
      "type": "MV",
      "instance": 62832,
      "name": "SplyFanActWarn",
      "description": "Supply fan warning",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes"
    },
    {
      "type": "MV",
      "instance": 6941,
      "name": "SplyFanPrsCtrlMode",
      "description": "Supply pressure control",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Step; 2=Linear"
    },
    {
      "type": "MV",
      "instance": 3566,
      "name": "SupplyRHSensor",
      "description": "Supply humidity sensor",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 24616,
      "name": "SuWiSwtchCheckState",
      "description": "Summer/Winter mode",
      "units": "",
      "access": "R",
      "states": "0=Winter; 1=Summer"
    },
    {
      "type": "MV",
      "instance": 56125,
      "name": "TempControlMode",
      "description": "Temperature control mode",
      "units": "",
      "access": "R",
      "states": "0=Supply; 1=RmSplyC; 2=ExtSplyC; 3=RmSplyC Su; 4=ExSplyC Su; 5=Room; 6=Extract; 7=HOTC"
    },
    {
      "type": "MV",
      "instance": 19178,
      "name": "TempExtSetPFnct",
      "description": "External setpoint function",
      "units": "",
      "access": "R",
      "states": "0=Relative; 1=Absolute"
    },
    {
      "type": "MV",
      "instance": 52222,
      "name": "TimeSchedAux",
      "description": "Aux TSP output",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 12316,
      "name": "TimeSchedSt",
      "description": "Actual time switch program (steps)",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=Stage1; 2=Stage2; 3=Stage3"
    },
    {
      "type": "MV",
      "instance": 596,
      "name": "TimeSchedStTmp",
      "description": "Actual time switch program (steps/temperature)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3"
    },
    {
      "type": "PIV",
      "instance": 15816,
      "name": "ExhFanAlmWarn",
      "description": "Danfoss / OJ-DV Exhaust fan alarm warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 52012,
      "name": "SplyFanAlmWarn",
      "description": "Danfoss/OJ-DV Supply fan alarm warning and Critical Air solutions to support every application innovative technologies, high",
      "units": "2018 Copyright © FG_DC_10159GB_Climatix_IN-MA_20180821_R0_150dpi WWW.FLAKTGROUP.COM CLIMATIX area. We offer our customers performance supported by more The widest product range in 65 countries worldwide, guarantee Excellence in Solutions. Air Distribution Air Filtration & Heating Controls Service",
      "access": "R",
      "states": ""
    }
  ]
}
