{
  "manufacturer": "Siemens",
  "manufacturer_slug": "siemens",
  "model": "BACnet PTEC Dual Duct Controller - Application 6568 (2 Air Velocity Sensors, VAV One Inlet Sensor, Optional Reheat)",
  "model_slug": "ptec-6568-dual-duct-vav-one-inlet-sensor",
  "short_model": "PTEC Dual Duct VAV 6568",
  "aliases": [
    "PTEC 6568",
    "Application 6568",
    "App 6568",
    "550-497P",
    "540-507N",
    "Siemens dual duct VAV"
  ],
  "equipment_type": "Dual duct VAV terminal unit controller",
  "applies_to": "Dual duct VAV boxes with one flow sensor in the cold duct and one in the common discharge, plus optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).",
  "summary": "Application 6568 controls a dual duct VAV box on a Siemens BACnet PTEC controller over BACnet MS/TP, measuring cold duct airflow and total discharge airflow. In cooling the cold duct damper holds room temperature and the hot duct damper keeps the minimum airflow; in heating the hot duct damper holds room temperature and the cold duct damper keeps the minimum. Optional auxiliary heat is a hot water valve or up to three electric stages.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Newer than revision Bx40",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "AI and BI objects are read-only. AO and BO objects are BACnet output objects with a priority array; the guide has no access column, so access is inferred from object type. Many AOs are calculated status values, not commands.",
    "Instances shown in braces in the guide may be unbundled at a field panel; that marking is not reproduced here.",
    "Units are given in US units (°F, cfm, ft²); the guide also lists SI factory defaults.",
    "The guide covers controllers with firmware newer than revision Bx40; older firmware has separate documentation.",
    "Auxiliary heat is off unless AUX HTG USED (BO 82) = YES; AUX HTG TYPE (BO 83) picks hot water (VALVE COMD) or electric stages.",
    "The second flow sensor measures total (discharge) airflow, so the hot duct points are named TOT (TOT VOLUME, TOT FLOW, TOTFLO gains)."
  ],
  "source": {
    "title": "BACnet PTEC Controller Dual Duct 2 AVS - VAV One Inlet Sensor with Optional Reheat, Application 6568, Application Note",
    "doc_number": "140-0998",
    "revision_date": "2014-06-12",
    "url": "https://sid.siemens.com/api/khub/documents/hURUhrSCACwgVlvf~aL9Ig/content"
  },
  "integration": {
    "summary": "Set the MS/TP address and the application number, then release the box to application control. The BMS commands occupancy with DAY.NGT (BO 29) and the day setpoints, and reads room temperature, cold duct and total airflow and the error status.",
    "minimum_points": [
      {
        "ref": "BO 29",
        "name": "DAY.NGT",
        "why": "DAY = occupied, NIGHT = unoccupied"
      },
      {
        "ref": "AO 6",
        "name": "DAY CLG STPT",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AO 7",
        "name": "DAY HTG STPT",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "BO 5",
        "name": "HEAT.COOL",
        "why": "Current mode: HEAT or COOL"
      },
      {
        "ref": "AI 4",
        "name": "ROOM TEMP",
        "why": "Space temperature"
      },
      {
        "ref": "AI 35",
        "name": "CLG VOLUME",
        "why": "Cold duct airflow, cfm"
      },
      {
        "ref": "AI 30",
        "name": "TOT VOLUME",
        "why": "Total discharge airflow, cfm"
      },
      {
        "ref": "AO 99",
        "name": "ERROR STATUS",
        "why": "Controller error code"
      }
    ],
    "enable": "Occupancy is DAY.NGT (BO 29). With a wall switch on DI 2 and WALL SWITCH (BO 18) = YES, the switch sets it; standalone with no switch the controller stays in day mode; on a network the field panel or BMS commands DAY.NGT. NGT OVRD (BO 21) shows a temporary night override from the room unit button.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP only. CTLR ADDRESS (AO 1) holds the MS/TP address; the point table lists its factory value as 99.",
      "APPLICATION (AO 2) holds the application number; the point table lists its factory default as 6593."
    ],
    "gotchas": [
      "Releasing the controller and its equipment to application control is covered in the Siemens start-up document, not this guide.",
      "Digital room units with RH or CO2 sensing keep overriding ROOM TEMP, RM RH and RM CO2, so commands from the BMS or PPCL to those points do not take effect.",
      "Loop gains, motor timing, rotation angles and setup codes are commissioning values; don't write them from the BMS routinely."
    ]
  },
  "points": [
    {
      "type": "AO",
      "instance": 1,
      "name": "CTLR ADDRESS",
      "description": "Controller MS/TP address",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "APPLICATION",
      "description": "Application number running in the controller",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "ROOM TEMP",
      "description": "Room temperature from the room unit",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "HEAT.COOL",
      "description": "Current heating/cooling mode",
      "units": "",
      "access": "C",
      "states": "0=COOL, 1=HEAT"
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "DAY CLG STPT",
      "description": "Day (occupied) cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "DAY HTG STPT",
      "description": "Day (occupied) heating setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "NGT CLG STPT",
      "description": "Night (unoccupied) cooling setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "NGT HTG STPT",
      "description": "Night (unoccupied) heating setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "RM STPT MIN",
      "description": "Lowest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "RM STPT MAX",
      "description": "Highest setpoint allowed from the room unit",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "RM STPT DIAL",
      "description": "Setpoint from the room unit dial or keypad",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "STPT DIAL",
      "description": "Use the room unit setpoint dial",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "AUX TEMP AI5",
      "description": "Auxiliary temperature input on AI 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "FLOW START",
      "description": "Heating loop % where airflow starts to rise",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "FLOW END",
      "description": "Heating loop % where airflow reaches maximum",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "WALL SWITCH",
      "description": "Wall switch connected to DI 2",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DI OVRD SW",
      "description": "Room unit night override button",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "OVRD TIME",
      "description": "Night override duration",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "NGT OVRD",
      "description": "Night override status",
      "units": "",
      "access": "C",
      "states": "0=DAY, 1=NIGHT"
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "REHEAT START",
      "description": "Heating loop % where reheat starts",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "REHEAT END",
      "description": "Heating loop % where reheat is at full output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "DI 2",
      "description": "Digital input 2",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "DI 3",
      "description": "Digital input 3",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "TOTFLO PGAIN",
      "description": "Total flow loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "TOTFLO IGAIN",
      "description": "Total flow loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "TOTFLO DGAIN",
      "description": "Total flow loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 29,
      "name": "DAY.NGT",
      "description": "Day/night (occupancy) mode",
      "units": "",
      "access": "C",
      "states": "0=DAY, 1=NIGHT"
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "TOT VOLUME",
      "description": "Measured total (discharge) airflow",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "CLG FLOW MAX",
      "description": "Maximum airflow in cooling",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "TOT FLOW MIN",
      "description": "Minimum total airflow (both ducts)",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "TOT FLOW MAX",
      "description": "Maximum total airflow",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "CLG VOLUME",
      "description": "Measured cold duct airflow",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "CLG FLO COEF",
      "description": "Cold duct airflow correction coefficient",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "VALVE COMD",
      "description": "Reheat valve command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "VALVE POS",
      "description": "Reheat valve position (calculated)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "MTR3 TIMING",
      "description": "Motor 3 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 41,
      "name": "DO 1",
      "description": "Digital output 1",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 42,
      "name": "DO 2",
      "description": "Digital output 2",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 43,
      "name": "DO 3",
      "description": "Digital output 3",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "DO 4",
      "description": "Digital output 4",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 45,
      "name": "DO 5",
      "description": "Digital output 5",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 46,
      "name": "DO 6",
      "description": "Digital output 6",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 47,
      "name": "DO 7",
      "description": "Digital output 7",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "CLG DMP CMD",
      "description": "Cold duct damper command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "CLG DMP POS",
      "description": "Cold duct damper position",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 50,
      "name": "DO 8",
      "description": "Digital output 8",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "MTR1 TIMING",
      "description": "Motor 1 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "HTG DMP CMD",
      "description": "Hot duct damper command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "HTG DMP POS",
      "description": "Hot duct damper position",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "TOT FLO COEF",
      "description": "Total airflow correction coefficient",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "MTR2 TIMING",
      "description": "Motor 2 full-stroke time",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "DPR1 ROT ANG",
      "description": "Damper 1 rotation angle",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "DPR2 ROT ANG",
      "description": "Damper 2 rotation angle",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "MTR SETUP",
      "description": "Motor enable/reverse setup (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "DO DIR. REV",
      "description": "Digital output direction reverse (additive code)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60,
      "name": "TOTDUCT AREA",
      "description": "Discharge duct area for airflow calculation",
      "units": "ft²",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "CLG P GAIN",
      "description": "Cooling loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "CLG I GAIN",
      "description": "Cooling loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 65,
      "name": "CLG D GAIN",
      "description": "Cooling loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 66,
      "name": "CLG BIAS",
      "description": "Cooling loop bias",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 67,
      "name": "HTG P GAIN",
      "description": "Heating loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 68,
      "name": "HTG I GAIN",
      "description": "Heating loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 69,
      "name": "HTG D GAIN",
      "description": "Heating loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 70,
      "name": "HTG BIAS",
      "description": "Heating loop bias",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "CLGFLO PGAIN",
      "description": "Cold duct flow loop proportional gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "CLGFLO IGAIN",
      "description": "Cold duct flow loop integral gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "CLGFLO DGAIN",
      "description": "Cold duct flow loop derivative gain",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "TOT FLOW",
      "description": "Total airflow, percent",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 75,
      "name": "CLG FLOW",
      "description": "Cold duct airflow, percent",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "CTL TEMP",
      "description": "Temperature the controller is controlling to",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 79,
      "name": "CLG LOOPOUT",
      "description": "Cooling loop output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 80,
      "name": "HTG LOOPOUT",
      "description": "Heating loop output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "AVG HEAT OUT",
      "description": "Average auxiliary heat output",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 82,
      "name": "AUX HTG USED",
      "description": "Auxiliary heat installed",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "BO",
      "instance": 83,
      "name": "AUX HTG TYPE",
      "description": "Auxiliary heat type: electric or hot water",
      "units": "",
      "access": "C",
      "states": "0=HW, 1=ELEC"
    },
    {
      "type": "BO",
      "instance": 84,
      "name": "DMPR STATUS",
      "description": "Damper calibration status",
      "units": "",
      "access": "C",
      "states": "0=CAL, 1=RECAL"
    },
    {
      "type": "AO",
      "instance": 85,
      "name": "TOT FLO STPT",
      "description": "Total airflow setpoint, percent",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 86,
      "name": "SWITCH TIME",
      "description": "Minimum time before heat/cool switchover",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 87,
      "name": "CAL MODULE",
      "description": "Calibration module installed",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 88,
      "name": "STAGE COUNT",
      "description": "Number of electric heat stages",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 89,
      "name": "STAGE TIME",
      "description": "Electric heat cycle time",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 90,
      "name": "SWITCH DBAND",
      "description": "Temperature deadband for heat/cool switchover",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 91,
      "name": "CLG FLOW MIN",
      "description": "Minimum airflow in cooling",
      "units": "cfm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 92,
      "name": "CTL STPT",
      "description": "Active control setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 93,
      "name": "CLG FLO STPT",
      "description": "Cold duct airflow setpoint, percent",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 94,
      "name": "CAL AIR",
      "description": "Start air velocity sensor calibration",
      "units": "",
      "access": "C",
      "states": "0=NO, 1=YES"
    },
    {
      "type": "AO",
      "instance": 95,
      "name": "CAL SETUP",
      "description": "Calibration setup code",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 96,
      "name": "CAL TIMER",
      "description": "Hours between automatic calibrations",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 97,
      "name": "CLGDUCT AREA",
      "description": "Cold duct inlet area",
      "units": "ft²",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 98,
      "name": "LOOP TIME",
      "description": "Control loop interval",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "ERROR STATUS",
      "description": "Controller error status code",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "AOV 1",
      "description": "Analog output 1 (0-10 V)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103,
      "name": "AOV 2",
      "description": "Analog output 2 (0-10 V)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "AOV 3",
      "description": "Analog output 3 (0-10 V)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "AI 3",
      "description": "Spare analog input 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "AI 4",
      "description": "Spare analog input 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "RMTMP OFFSET",
      "description": "Room temperature calibration offset",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "DI 4",
      "description": "Digital input 4",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "DI 5",
      "description": "Digital input 5",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "DI 6",
      "description": "Digital input 6",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "AO",
      "instance": 123,
      "name": "AI 5 OFFSET",
      "description": "Calibration offset for the AI 5 temperature input",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 124,
      "name": "STAT SUPV",
      "description": "Digital room unit loss-of-communication supervision (additive)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "RM CO2",
      "description": "Room CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "RM RH",
      "description": "Room relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 127,
      "name": "PPCL STATE",
      "description": "PPCL program loaded or empty",
      "units": "",
      "access": "C",
      "states": "0=EMPTY, 1=LOADED"
    }
  ]
}
