{
  "manufacturer": "Systemair",
  "manufacturer_slug": "systemair",
  "model": "Access controller 4.x (4.7) BACnet",
  "model_slug": "access-4-controller",
  "aliases": [
    "Systemair Access 4.7",
    "Access 4.7-1-02",
    "Access 4.x",
    "BACnet_Module01_ControllerProgram"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Systemair air handling units with the Access controller on software 4.x (object files published for 4.7-1-02 build 78).",
  "summary": "Older Systemair Access controllers (software 4.x) are native BACnet devices; Systemair publishes their objects as an EDE file set with state texts and units. Unlike 5.x, this release maps nearly everything to analog, binary and multistate values (1,050 objects) in numbered blocks: 10000s for commands, 20000s for alarms, 30000s for settings and 40000s for actual values, plus seven schedules (fan speeds and four extra time channels), a holiday calendar and three notification classes. Physical inputs appear as AVs/BVs named AI_ and DI_.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Access 4.7-1-02 build 78",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Access comes from the EDE settable column (Y = writable); schedules and the calendar are left as writable.",
    "The device instance and name are placeholders (@DeviceID, @DeviceName) in the EDE, set per controller.",
    "Several feedback AVs are marked 'Not valid in version 4.4' in their descriptions.",
    "Many temperature and pressure AVs carry BACnet units NO-UNITS; temperatures are °C.",
    "The EDE does not name the data link; Systemair's Access communication manual (153831) describes BACnet/IP via the TCP/IP port (ASC profile from 4.0-1-05, AAC from 4.3-1-00).",
    "A matching Access 4.7-1-00 variable list (Excel) is in the same download."
  ],
  "source": {
    "title": "Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units)",
    "doc_number": "4.7-1-02 build 78",
    "revision_date": "2022-12-14",
    "url": "https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&name=Access+4.x+Modbus+variables+and+BACnet+objects.zip"
  },
  "integration": {
    "summary": "Use MV-30565 AirUnitAutoMode (AUTO = 3, or force low/normal/high speed) as the BMS run command, or MV-30573 ExternalControl for extended run / external stop. Read MV-40396 UnitMode and MV-40397 UnitModeControl for the actual mode and its cause, map supply/extract temperatures and AV-30588 SupplySetpoint, and use BV-20007..20010 sum alarms with BV-10000 to acknowledge all alarms. A BMS outdoor temperature can be written to AV-30850.",
    "minimum_points": [
      {
        "ref": "MV 30565",
        "name": "AirUnitAutoMode",
        "why": "Off / manual / auto / forced speed command"
      },
      {
        "ref": "MV 30573",
        "name": "ExternalControl",
        "why": "External extended run or stop"
      },
      {
        "ref": "MV 40396",
        "name": "UnitMode",
        "why": "Actual run mode"
      },
      {
        "ref": "MV 40397",
        "name": "UnitModeControl",
        "why": "What is driving the run mode"
      },
      {
        "ref": "AV 40292",
        "name": "AI_SupplyAirTemp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AV 40294",
        "name": "AI_ExtractAirTemp",
        "why": "Extract air temperature"
      },
      {
        "ref": "AV 30588",
        "name": "SupplySetpoint",
        "why": "Supply air temperature setpoint"
      },
      {
        "ref": "AV 40290",
        "name": "AI_OutDoorTemp",
        "why": "Outdoor temperature"
      },
      {
        "ref": "BV 20007",
        "name": "SumAlarm",
        "why": "Any alarm"
      },
      {
        "ref": "BV 10000",
        "name": "AlaAcknowAll",
        "why": "Acknowledge all alarms"
      }
    ],
    "enable": "MV-30565 AirUnitAutoMode: 1=OFF, 2=Manual (state chosen in MV-30566), 3=AUTO, 4=Low, 5=Normal, 6=High speed. MV-30573 ExternalControl gives extended run speeds 1-3 and external stop; MV-30574 AirUnitServiceStop stops the unit with top priority.",
    "heartbeat": null,
    "remote_sensors": "AV-30850 BMS_OutDoorTemp accepts an outdoor temperature from the BMS. BV-20196 CommunicationFaultBMS alarms on a BMS master communication fault; the files give no timeout.",
    "setup": [
      "Device ID and name are set in the controller (placeholders in the EDE); the ID must be unique on the network.",
      "Per the Access 4.x communication manual, BACnet/IP is disabled on delivery and must be enabled in the communication settings; a BBMD address (default port 47808) turns the controller into a foreign device.",
      "BACnet support started at 4.0-1-05 (ASC profile); the AAC profile came with 4.3-1-00 (Access 4.x manual)."
    ],
    "gotchas": [
      "Object instances are large block numbers (10000/20000/30000/40000 ranges), not sequential.",
      "Physical sensor readings are AVs (AI_ prefix), not AI objects.",
      "Settings AVs (30000 range) are configuration settings.",
      "Multistate states start at 1, so AUTO on MV-30565 is 3."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 30280,
      "name": "Minute",
      "description": "Minute",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30281,
      "name": "Hour",
      "description": "Hour",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30282,
      "name": "WDay",
      "description": "Day of Week (1-7, 1=Monday)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30283,
      "name": "Week",
      "description": "Week number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30284,
      "name": "Date",
      "description": "Day of month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30285,
      "name": "Month",
      "description": "Month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30286,
      "name": "Year",
      "description": "Year",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30537,
      "name": "AirFlowK_10",
      "description": "K-constant for air flow: SAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30538,
      "name": "AirFlowX_10",
      "description": "X-constant for air flow: SAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30539,
      "name": "AirFlowK_11",
      "description": "K-constant for air flow: EAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30540,
      "name": "AirFlowX_11",
      "description": "X-constant for air flow: EAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30541,
      "name": "AirFlowK_12",
      "description": "K-constant for air flow: SAF flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30542,
      "name": "AirFlowX_12",
      "description": "X-constant for air flow: SAF flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30543,
      "name": "AirFlowK_13",
      "description": "K-constant for air flow: EAF flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30544,
      "name": "AirFlowX_13",
      "description": "X-constant for air flow: EAF flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30545,
      "name": "AirFlowK_14",
      "description": "K-constant for air flow: Exch SAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30546,
      "name": "AirFlowX_14",
      "description": "X-constant for air flow: Exch SAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30547,
      "name": "AirFlowK_15",
      "description": "K-constant for air flow: Exch EAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30548,
      "name": "AirFlowX_15",
      "description": "X-constant for air flow: Exch EAF press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30568,
      "name": "SAFManualSetpoint",
      "description": "Man. setp. SAF if Man. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30569,
      "name": "SAFManualOutput",
      "description": "Man. output SAF if Man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30571,
      "name": "EAFManualSetpoint",
      "description": "Man. setp. EAF if Man. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30572,
      "name": "EAFManualOutput",
      "description": "Man. output EAF if Man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30575,
      "name": "SeqPumpOutdLimitYx_1",
      "description": "Pump outd. temp. limit seq A",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30576,
      "name": "SeqPumpOutdLimitYx_2",
      "description": "Pump outd. temp. limit seq B",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30577,
      "name": "SeqPumpOutdLimitYx_3",
      "description": "Pump outd. temp. limit seq C",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30578,
      "name": "SeqPumpOutdLimitYx_4",
      "description": "Pump outd. temp. limit seq D",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30579,
      "name": "SeqPumpOutdLimitYx_5",
      "description": "Pump outd. temp. limit seq E",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30580,
      "name": "SeqPumpOutdLimitYx_6",
      "description": "Pump outd. temp. limit seq F",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30581,
      "name": "SeqPumpOutdLimitYx_7",
      "description": "Pump outd. temp. limit seq G",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30582,
      "name": "SeqPumpOutdLimitYx_8",
      "description": "Pump outd. temp. limit seq H",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30583,
      "name": "SeqPumpOutdLimitYx_9",
      "description": "Pump outd. temp. limit seq I",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30584,
      "name": "SeqPumpOutdLimitYx_10",
      "description": "Pump outd. temp. limit seq j",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30588,
      "name": "SupplySetpoint",
      "description": "Setp. supply air temp. when constant supply air temp. func.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30589,
      "name": "ExtractSetpoint",
      "description": "Setp. extract air temp if extract air temp cont. func.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30590,
      "name": "SupplySetpointMax",
      "description": "Max limit of supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30591,
      "name": "SupplySetpointMin",
      "description": "Min limit of supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30592,
      "name": "SupplySetpOffsetLow",
      "description": "Temp. setp. Offset in low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30593,
      "name": "SupplySetpOffsetHigh",
      "description": "Temp. setp. Offset in high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30594,
      "name": "Curve1_X1",
      "description": "Outd. temp for 1st curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30595,
      "name": "Curve1_X2",
      "description": "Outd. temp for 2nd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30596,
      "name": "Curve1_X3",
      "description": "Outd. temp for 3rd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30597,
      "name": "Curve1_X4",
      "description": "Outd. temp for 4th curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30602,
      "name": "Curve1_Y1",
      "description": "setp. for 1st curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30603,
      "name": "Curve1_Y2",
      "description": "Setp. for 2nd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30604,
      "name": "Curve1_Y3",
      "description": "Setp. for 3rd curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30605,
      "name": "Curve1_Y4",
      "description": "Setp. for 4th curvep. for outd. comp. setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30612,
      "name": "SAFLowSpeedPressure",
      "description": "Setp. low sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30613,
      "name": "SAFNormalSpeedPressure",
      "description": "Setp. normal sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30614,
      "name": "SAFHighSpeedPressure",
      "description": "Setp. high sp. supply air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30615,
      "name": "EAFLowSpeedPressure",
      "description": "Setp. low sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30616,
      "name": "EAFNormalSpeedPressure",
      "description": "Setp. normal sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30617,
      "name": "EAFHighSpeedPressure",
      "description": "Setp. high sp. Extract air fan press.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30618,
      "name": "SAFLowspeedAirFlow",
      "description": "Setp. low sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30619,
      "name": "SAFNormalspeedAirFlow",
      "description": "Setp. normal sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30620,
      "name": "SAFHighspeedAirFlow",
      "description": "Setp. high sp. SAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30621,
      "name": "EAFLowspeedAirFlow",
      "description": "Setp. low sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30622,
      "name": "EAFNormalspeedAirFlow",
      "description": "Setp. normal sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30623,
      "name": "EAFHighspeedAirFlow",
      "description": "Setp. high sp. EAF air flow.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30624,
      "name": "SAFLowSpeedOutput",
      "description": "Output signal low speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30625,
      "name": "SAFNormalSpeedOutput",
      "description": "Output signal normal speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30626,
      "name": "SAFHighspeedOutput",
      "description": "Output signal high speed SAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30627,
      "name": "EAFLowSpeedOutput",
      "description": "Output signal low speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30628,
      "name": "EAFNormalSpeedOutput",
      "description": "Output signal normal speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30629,
      "name": "EAFHighspeedOutput",
      "description": "Output signal high speed EAF if Freq. cont. manually",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30630,
      "name": "SAFLowSpeedPressOffset",
      "description": "Offset SAF press. low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30631,
      "name": "SAFHighSpeedPressOffset",
      "description": "Offset SAF press. high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30632,
      "name": "SAFLowSpeedAirFlowOffset",
      "description": "Offset SAF air flow low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30633,
      "name": "SAFHighSpeedAirFlowOffset",
      "description": "Offset SAF air flow high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30634,
      "name": "SAFLowSpeedOutputOffset",
      "description": "Offset SAF air flow low speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30635,
      "name": "SAFHighSpeedOutputOffset",
      "description": "Offset SAF air flow low speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30636,
      "name": "EAFLowSpeedPressOffset",
      "description": "Offset EAF press. low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30637,
      "name": "EAFHighSpeedPressOffset",
      "description": "Offset EAF press. high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30638,
      "name": "EAFLowSpeedAirFlowOffset",
      "description": "Offset EAF air flow low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30639,
      "name": "EAFHighSpeedAirFlowOffset",
      "description": "Offset EAF air flow high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30640,
      "name": "EAFLowSpeedOutputOffset",
      "description": "Offset EAF air flow low speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30641,
      "name": "EAFHighSpeedOutputOffset",
      "description": "Offset EAF air flow low speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30643,
      "name": "SAFManSetpFreeCool",
      "description": "SAF setp. in freecool mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30644,
      "name": "SAFManOutFreeCool",
      "description": "SAF man. output in freecool mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30646,
      "name": "SAFManSetpFire",
      "description": "SAF setp. in fire mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30647,
      "name": "SAFManOutFire",
      "description": "SAF man. output in fire mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30649,
      "name": "SAFManSetpSmoke",
      "description": "SAF setp. in smoke mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30650,
      "name": "SAFManOutSmoke",
      "description": "SAF man. output in smoke mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30652,
      "name": "SAFManSetpRecirculation",
      "description": "SAF setp. in recirc. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30653,
      "name": "SAFManOutRecirculation",
      "description": "SAF man. output in recirc. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30655,
      "name": "EAFManSetpFreeCool",
      "description": "SAF setp. in freecool mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30656,
      "name": "EAFManOutFreeCool",
      "description": "EAF man. output in freecool mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30658,
      "name": "EAFManSetpFire",
      "description": "EAF setp. in fire mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30659,
      "name": "EAFManOutFire",
      "description": "EAF man. output in fire mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30661,
      "name": "EAFManSetpSmoke",
      "description": "EAF setp. in smoke mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30662,
      "name": "EAFManOutSmoke",
      "description": "EAF man. output in smoke mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30664,
      "name": "EAFManSetpRecirculation",
      "description": "EAF setp. in recirc. mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30665,
      "name": "EAFManOutRecirculation",
      "description": "EAF man. output in recirc. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30666,
      "name": "EAFFrequencyFact",
      "description": "Factor for controlling EAF if CAV fan cont. is configured",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30667,
      "name": "ExtractPID_Pband",
      "description": "P-band Extract air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30668,
      "name": "ExtractPID_Itime",
      "description": "I-time Extract air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30669,
      "name": "SAFPID_Pband",
      "description": "P-band press. cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30670,
      "name": "SAFPID_Itime",
      "description": "I-time press. cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30671,
      "name": "EAFPID_Pband",
      "description": "P-band press. cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30672,
      "name": "EAFPID_Itime",
      "description": "I-time press. cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30673,
      "name": "FrostPID1_PBand",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30674,
      "name": "FrostPID1_ITime",
      "description": "I-time frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30675,
      "name": "FrostPID2_Pband",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30676,
      "name": "FrostPID2_ITime",
      "description": "I-time frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30677,
      "name": "FrostPID3_Pband",
      "description": "P-band frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30678,
      "name": "FrostPID3_ITime",
      "description": "I-time frost mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30679,
      "name": "CO2PID_Pband",
      "description": "P-band CO2 mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30680,
      "name": "CO2PID_Itime",
      "description": "I-time CO2 mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30681,
      "name": "RoomPID_Pband",
      "description": "P-band room air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30682,
      "name": "RoomPID_Itime",
      "description": "I-time room air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30683,
      "name": "DeIcePID_Pband",
      "description": "P-band de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30684,
      "name": "DeIcePID_Itime",
      "description": "I-time de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30685,
      "name": "HumidityPID_Pband",
      "description": "P-band humidity cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30686,
      "name": "HumidityPID_Itime",
      "description": "I-time humidity cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30687,
      "name": "ExtraPID_Pband",
      "description": "P-band extra pid cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30688,
      "name": "ExtraPID_Itime",
      "description": "I-time extra pid cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30689,
      "name": "SAFAirFlowPID_Pband",
      "description": "P-band flow cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30690,
      "name": "SAFPIDflow_Itime",
      "description": "I-time flow cont. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30691,
      "name": "EAFAirFlowPID_Pband",
      "description": "P-band flow cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30692,
      "name": "EAFPIDflow_Itime",
      "description": "I-time flow cont. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30693,
      "name": "SeqY1PID_Pband",
      "description": "P-band Seq A air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30694,
      "name": "SeqY1PID_ITime",
      "description": "I-time Seq A air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30695,
      "name": "SeqY2PID_Pband",
      "description": "P-band Seq B air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30696,
      "name": "SeqY2PID_ITime",
      "description": "I-time Seq B air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30697,
      "name": "SeqY3PID_Pband",
      "description": "P-band Seq C air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30698,
      "name": "SeqY3PID_ITime",
      "description": "I-time Seq C air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30699,
      "name": "SeqY4PID_Pband",
      "description": "P-band Seq D air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30700,
      "name": "SeqY4PID_ITime",
      "description": "I-time Seq D air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30701,
      "name": "SeqY5PID_Pband",
      "description": "P-band Seq E air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30702,
      "name": "SeqY5PID_ITime",
      "description": "I-time Seq E air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30703,
      "name": "SeqY6PID_Pband",
      "description": "P-band Seq F air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30704,
      "name": "SeqY6PID_ITime",
      "description": "I-time Seq F air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30705,
      "name": "SeqY7PID_Pband",
      "description": "P-band Seq G air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30706,
      "name": "SeqY7PID_ITime",
      "description": "I-time Seq G air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30707,
      "name": "SeqY8PID_Pband",
      "description": "P-band Seq H air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30708,
      "name": "SeqY8PID_ITime",
      "description": "I-time Seq H air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30709,
      "name": "SeqY9PID_Pband",
      "description": "P-band Seq I air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30710,
      "name": "SeqY9PID_ITime",
      "description": "I-time Seq I air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30711,
      "name": "SeqY10PID_Pband",
      "description": "P-band Seq J air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30712,
      "name": "SeqY10PID_ITime",
      "description": "I-time Seq J air cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30714,
      "name": "AOManual_Humidity",
      "description": "Humidification/Dehumidification cont. output if man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30716,
      "name": "AOManual_ExtraController",
      "description": "Extra contr. output if man. mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30718,
      "name": "AOManual_SequenceY1",
      "description": "Seq.A contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30720,
      "name": "AOManual_SequenceY2",
      "description": "Seq.B contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30722,
      "name": "AOManual_SequenceY3",
      "description": "Seq.C contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30724,
      "name": "AOManual_SequenceY4",
      "description": "Seq.D contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30726,
      "name": "AOManual_SequenceY5",
      "description": "Seq.E contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30728,
      "name": "AOManual_SequenceY6",
      "description": "Seq.F contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30730,
      "name": "AOManual_SequenceY7",
      "description": "Seq.G contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30732,
      "name": "AOManual_SequenceY8",
      "description": "Seq.H contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30734,
      "name": "AOManual_SequenceY9",
      "description": "Seq.I contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30736,
      "name": "AOManual_SequenceY10",
      "description": "Seq.J contr. output if man. on mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30737,
      "name": "FreeCoolDayLimit",
      "description": "If outdoor temp has been higher on the day free cool is",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30738,
      "name": "FreeCoolHighLimit",
      "description": "If outd. temp is higher at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30739,
      "name": "FreeCoolLowLimit",
      "description": "If outd. temp is lower at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30740,
      "name": "FreeCoolRoomLimit",
      "description": "If room temp is lower at night the free cool is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30741,
      "name": "FreeCoolStartTime",
      "description": "Start time free cool function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30742,
      "name": "FreeCoolStopTime",
      "description": "Stop time free cool function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30743,
      "name": "FreeCoolHeatBlockTime",
      "description": "Time in minute to block heat output when start after free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30744,
      "name": "CO2StartLimit",
      "description": "Level to activate CO2 cont. (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30745,
      "name": "CO2DemandDiff",
      "description": "Diff. for stop of demand cont.led ventilation (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30746,
      "name": "CO2Setpoint",
      "description": "setp. CO2 (ppm)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30747,
      "name": "CO2MinTime",
      "description": "Min time for CO2 cont. (min)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30748,
      "name": "NeedControl",
      "description": "Enable support control if the unit is shut down",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30749,
      "name": "NeedHeatStart",
      "description": "Room temp for start the unit if intermittent heating cont. is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30750,
      "name": "NeedHeatStop",
      "description": "Room temp for stop the unit if intermittent heating cont. is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30751,
      "name": "NeedCoolStart",
      "description": "Room temp for start the unit if intermittent cooling cont. is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30752,
      "name": "NeedCoolStop",
      "description": "Room temp for stop the unit if intermittent cooling cont. is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30753,
      "name": "NeedMinTime",
      "description": "Min. time (min) for intermittent cont. and demand cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30755,
      "name": "DeIcingSetpoint",
      "description": "Setp. de-icing temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30756,
      "name": "DeIcingHyst",
      "description": "Hyst. for stop of de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30757,
      "name": "DeIcingMinTime",
      "description": "Min time for de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30758,
      "name": "DeIcingSAFTempStop",
      "description": "If lower outd. temp the SAF will be stopped at de-icing",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30759,
      "name": "HumiditySetpoint",
      "description": "setp. humidity room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30760,
      "name": "HumidityMaxDuct",
      "description": "Max limit humidity duct",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30761,
      "name": "HumidityHyst",
      "description": "Hyst. to start humidity cont. after stop max limitation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30762,
      "name": "HumidityMaxDiff",
      "description": "Max allowed diff. between setp. and hum. in room before alarm",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30763,
      "name": "HumidityStartLimit",
      "description": "Start limit in % to start DO signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30764,
      "name": "HumidityStopLimit",
      "description": "Stop limit in % to stop DO signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30765,
      "name": "RoomSetP",
      "description": "Room setp. if room temp cont. function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30766,
      "name": "FrostProtSPRun_1",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30767,
      "name": "FrostProtSPStop_1",
      "description": "Setp. frost prot. if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30768,
      "name": "FrostProtPGain_1",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30769,
      "name": "FrostProtSPRun_2",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30770,
      "name": "FrostProtSPStop_2",
      "description": "Setp. frost prot. if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30771,
      "name": "FrostProtPGain_2",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30772,
      "name": "FrostProtSPRun_3",
      "description": "Alarm limit frost prot.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30773,
      "name": "FrostProtSPStop_3",
      "description": "Setp. frost prot. if the vent. unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30774,
      "name": "FrostProtPGain_3",
      "description": "P-Gain frost prot. when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30775,
      "name": "ExtraControllerSetP",
      "description": "Setp. Extra cont.ler",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30779,
      "name": "AlarmOutput",
      "description": "Alarm output of configured alarm number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30780,
      "name": "SupplyMaxDiff",
      "description": "Max cont. deviation supply air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30781,
      "name": "SupplyHighAlarmLimit",
      "description": "High alarm limit supply air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30782,
      "name": "SupplyLowAlarmLimit",
      "description": "Low alarm limit supply air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30783,
      "name": "EfficiencyLowLimit",
      "description": "Low efficiency",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30784,
      "name": "RoomHighLimit",
      "description": "High alarm limit room air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30785,
      "name": "RoomLowLimit",
      "description": "Low alarm limit room air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30786,
      "name": "ExtractAirTempHigh",
      "description": "High alarm limit Extract air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30787,
      "name": "ExtractAirTempLow",
      "description": "Low alarm limit Extract air temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30788,
      "name": "SAFMaxDiffPressure",
      "description": "Max cont. dev. press. SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30789,
      "name": "EAFMaxDiffPressure",
      "description": "Max cont. dev. press. EAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30790,
      "name": "RecircSetP",
      "description": "Recirculation setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30792,
      "name": "RecircMaxRoomTemp",
      "description": "If higher room temp when recirc. run, recirc. damp. is closed and",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30793,
      "name": "RecircFreeCool",
      "description": "Enable the free cool func. when recirc. run",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30794,
      "name": "RecircSAFOffset",
      "description": "Setp. offset if press./flow cont.led SAF",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30795,
      "name": "RecircEAFOffset",
      "description": "Setp. offset if press./flow cont.led EAF (this is not used)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30796,
      "name": "RecircSetPOffset",
      "description": "Offset for recirculation setp.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30797,
      "name": "FilterAlarmTime",
      "description": "Time in month between filter exchange (Service Alarm)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30798,
      "name": "ExtraSensor1HighLimit",
      "description": "Al. limit high temp ex. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30799,
      "name": "ExtraSensor2HighLimit",
      "description": "Al. limit high temp ex. sensor 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30800,
      "name": "ExtraSensor3HighLimit",
      "description": "Al. limit high temp ex. sensor 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30801,
      "name": "ExtraSensor4HighLimit",
      "description": "Al. limit high temp ex. sensor 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30802,
      "name": "ExtraSensor5HighLimit",
      "description": "Al. limit high temp ex. sensor 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30803,
      "name": "ExtraSensor1LowLimit",
      "description": "Al. limit low temp ex. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30804,
      "name": "ExtraSensor2LowLimit",
      "description": "Al. limit low temp ex. sensor 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30805,
      "name": "ExtraSensor3LowLimit",
      "description": "Al. limit low temp ex. sensor 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30806,
      "name": "ExtraSensor4LowLimit",
      "description": "Al. limit low temp ex. sensor 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30807,
      "name": "ExtraSensor5LowLimit",
      "description": "Al. limit low temp ex. sensor 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30808,
      "name": "SelectedSensor1",
      "description": "Select sensor 1 for high low alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30809,
      "name": "SelectedSensor1HighLimit",
      "description": "Al. limit high temp sel. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30810,
      "name": "SelectedSensor1LowLimit",
      "description": "Al. limit low temp sel. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30811,
      "name": "SelectedSensor2",
      "description": "Select sensor 2 for high low Al.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30812,
      "name": "SelectedSensor2HighLimit",
      "description": "Al. limit high temp sel. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30813,
      "name": "SelectedSensor2LowLimit",
      "description": "Al. limit low temp sel. sensor 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30815,
      "name": "FanComp1X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30816,
      "name": "FanComp1Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30817,
      "name": "FanComp1X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30818,
      "name": "FanComp1Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30819,
      "name": "FanComp1X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30820,
      "name": "FanComp1Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30821,
      "name": "FanComp2X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30822,
      "name": "FanComp2Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30823,
      "name": "FanComp2X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30824,
      "name": "FanComp2Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30825,
      "name": "FanComp2X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30826,
      "name": "FanComp2Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30827,
      "name": "FanComp3X1",
      "description": "Breakp. 1 (must be lower than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30828,
      "name": "FanComp3Y1",
      "description": "Comp. breakp. 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30829,
      "name": "FanComp3X2",
      "description": "Breakp. 2 (must be higher than breakp. 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30830,
      "name": "FanComp3Y2",
      "description": "Comp. breakp. 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30831,
      "name": "FanComp3X3",
      "description": "Breakp. 3 (must be higher than breakp. 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30832,
      "name": "FanComp3Y3",
      "description": "Comp. breakp. 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30833,
      "name": "NeutralZone",
      "description": "Neutral zone supply air.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30834,
      "name": "FreeCoolSAFOffset",
      "description": "SAF setp. offset if press./flow controlled SAF when free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30835,
      "name": "FreeCoolEAFOffset",
      "description": "EAF setp. offset if press./flow controlled EAF when free cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30838,
      "name": "FilterGuard1Limit_X2",
      "description": "Filter guard 1 calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30839,
      "name": "FilterGuard1Limit_Y2",
      "description": "Filter guard 1 calibration filter alarm limit pressure at air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30842,
      "name": "FilterGuard2Limit_X2",
      "description": "Filter guard 2 calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30843,
      "name": "FilterGuard2Limit_Y2",
      "description": "Filter guard 2 calibration filter alarm limit pressure at air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30844,
      "name": "SummerModeSupplySetpoint",
      "description": "Supply temp setp. at summer time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30845,
      "name": "SummerModeOutdoortemp",
      "description": "Outd. temp for switching bet. summer and winter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30850,
      "name": "BMS_OutDoorTemp",
      "description": "Outdoor temperature from BMS system",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30851,
      "name": "EnergyHeaterLeakagedT",
      "description": "Heater valve leakage delta T",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30852,
      "name": "Zone1SetP",
      "description": "Setpoint zone 1 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30853,
      "name": "Zone2SetP",
      "description": "Setpoint zone 2 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30854,
      "name": "Zone3SetP",
      "description": "Setpoint zone 3 (room or supply)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30855,
      "name": "Zone1SetpointMax",
      "description": "Max limit of zone 1 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30856,
      "name": "Zone1SetpointMin",
      "description": "Min limit of zone 1 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30857,
      "name": "Zone2SetpointMax",
      "description": "Max limit of zone 2 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30858,
      "name": "Zone2SetpointMin",
      "description": "Min limit of zone 2 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30859,
      "name": "Zone3SetpointMax",
      "description": "Max limit of zone 3 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30860,
      "name": "Zone3SetpointMin",
      "description": "Min limit of zone 3 supply setp. when cascade cont.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30861,
      "name": "Zone1NeutralZone",
      "description": "Neutral zone around supply setp. zone 1 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30862,
      "name": "Zone2NeutralZone",
      "description": "Neutral zone around supply setp. zone 2 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30863,
      "name": "Zone3NeutralZone",
      "description": "Neutral zone around supply setp. zone 3 before heat/cool",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30864,
      "name": "FrostProtSPRunZone1",
      "description": "Alarm limit frost prot. zone 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30865,
      "name": "FrostProtSPStopZone1",
      "description": "Setp. frost prot. zone 1 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30866,
      "name": "FrostProtPGainZone1",
      "description": "P-Gain frost prot. zone 1 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30867,
      "name": "FrostProtSPRunZone2",
      "description": "Alarm limit frost prot. zone 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30868,
      "name": "FrostProtSPStopZone2",
      "description": "Setp. frost prot. zone 2 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30869,
      "name": "FrostProtPGainZone2",
      "description": "P-Gain frost prot. zone 2 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30870,
      "name": "FrostProtSPRunZone3",
      "description": "Alarm limit frost prot. zone 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30871,
      "name": "FrostProtSPStopZone3",
      "description": "Setp. frost prot. zone 3 if the ventilation unit is stopped",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30872,
      "name": "FrostProtPGainZone3",
      "description": "P-Gain frost prot. zone 3 when run (alarm limit+PGain)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30885,
      "name": "DelayedStartDXCool",
      "description": "Minsetpoint deviation to allow DX-cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30886,
      "name": "DelayedStartDXHeat",
      "description": "Minsetpoint deviation to allow DX-heating",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30887,
      "name": "HumidityNeutralZone",
      "description": "Neutral zone humidity room",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30914,
      "name": "FilterGuard3Limit_X2",
      "description": "Filter guard 3 calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30915,
      "name": "FilterGuard3Limit_Y2",
      "description": "Filter guard 3 calibration filter alarm limit pressure at air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30916,
      "name": "FilterGuard4Limit_X2",
      "description": "Filter guard 4 calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30917,
      "name": "FilterGuard4Limit_Y2",
      "description": "Filter guard 4 calibration filter alarm limit pressure at air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30918,
      "name": "FilterGuard5Limit_X2",
      "description": "Filter guard 5 calibration air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30919,
      "name": "FilterGuard5Limit_Y2",
      "description": "Filter guard 5 calibration filter alarm limit pressure at air flow",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30920,
      "name": "FeedbackDXTimeStart",
      "description": "Time that Supply Pid is freezed when DX-machine is started (sec)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30921,
      "name": "FeedbackDXTimeDefrost",
      "description": "Time that Supply Pid is freezed after DX-machine has been defrosting (sec)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30922,
      "name": "FeedbackDXMinRunTime",
      "description": "Min run time DX machine, to avoid involuntary shutdown of the DX",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30923,
      "name": "FeedbackDXMaxTime",
      "description": "Max time if DX machine don't give feedback (min)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40250,
      "name": "AI_1",
      "description": "AI1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40251,
      "name": "AI_2",
      "description": "AI2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40252,
      "name": "AI_3",
      "description": "AI3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40253,
      "name": "AI_4",
      "description": "AI4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40254,
      "name": "AI_5",
      "description": "AI5 (UI1 on CU283)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40255,
      "name": "AI_6",
      "description": "AI6 (UI2 on CU283)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40256,
      "name": "AI_7",
      "description": "AI7 (UI3 on CU283)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40257,
      "name": "AI_8",
      "description": "AI8 (UI4 on CU283)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40258,
      "name": "AIExp1_1",
      "description": "AI1 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40259,
      "name": "AIExp1_2",
      "description": "AI2 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40260,
      "name": "AIExp1_3",
      "description": "AI3 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40261,
      "name": "AIExp1_4",
      "description": "AI4 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40262,
      "name": "AIExp1_5",
      "description": "UI1 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40263,
      "name": "AIExp1_6",
      "description": "UI2 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40264,
      "name": "AIExp1_7",
      "description": "UI3 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40265,
      "name": "AIExp1_8",
      "description": "UI4 Exp. Unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40266,
      "name": "AIExp2_1",
      "description": "AI1 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40267,
      "name": "AIExp2_2",
      "description": "AI2 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40268,
      "name": "AIExp2_3",
      "description": "AI3 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40269,
      "name": "AIExp2_4",
      "description": "AI4 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40270,
      "name": "AIExp2_5",
      "description": "UI1 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40271,
      "name": "AIExp2_6",
      "description": "UI2 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40272,
      "name": "AIExp2_7",
      "description": "UI3 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40273,
      "name": "AIExp2_8",
      "description": "UI4 Exp. Unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40274,
      "name": "AI_9",
      "description": "AI9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40275,
      "name": "AI_10",
      "description": "AI Smoke",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40276,
      "name": "AI_11",
      "description": "UI1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40277,
      "name": "AI_12",
      "description": "UI2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40278,
      "name": "AI_13",
      "description": "UI3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40279,
      "name": "AI_14",
      "description": "UI4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40290,
      "name": "AI_OutDoorTemp",
      "description": "Outdoor temp.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40291,
      "name": "AI_IntakeAirTemp",
      "description": "Intake air temp.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40292,
      "name": "AI_SupplyAirTemp",
      "description": "Supply air temp.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40293,
      "name": "AI_ExhaustAirTemp",
      "description": "Exhaust air temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40294,
      "name": "AI_ExtractAirTemp",
      "description": "Extract air temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40295,
      "name": "AI_RoomTemp1",
      "description": "Room temp. 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40296,
      "name": "AI_RoomTemp2",
      "description": "Room temp. 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40297,
      "name": "AI_RoomTemp3",
      "description": "Room temp. 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40298,
      "name": "AI_RoomTemp4",
      "description": "Room temp. 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40299,
      "name": "AI_SAFPressure",
      "description": "Supply air fan press.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40300,
      "name": "AI_EAFPressure",
      "description": "Extract air fan press.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40301,
      "name": "AI_SAFFlow",
      "description": "Supply air fan flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40302,
      "name": "AI_EAFFlow",
      "description": "Extract air fan flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40303,
      "name": "ExchPressureSAF",
      "description": "Exch. SAF press. sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40304,
      "name": "AI_ExchPressureEAF",
      "description": "Exch. EAF press. sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40305,
      "name": "AI_DeIcingTemp",
      "description": "De-icing temp exchanger",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40306,
      "name": "AI_FrostprotTemp1",
      "description": "Frost prot. temp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40307,
      "name": "AI_FrostprotTemp2",
      "description": "Frost prot. temp 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40308,
      "name": "AI_FrostprotTemp3",
      "description": "Frost prot. temp 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40309,
      "name": "AI_CO2",
      "description": "CO2 (ppm)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40310,
      "name": "AI_HumidityRoom",
      "description": "Humidity room",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40311,
      "name": "AI_HumidityDuct",
      "description": "Humidity duct",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40312,
      "name": "AI_HumidityOutDoor",
      "description": "Humidity outdoor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40313,
      "name": "AI_ExtraControllerTemp",
      "description": "Extra cont.ler temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40314,
      "name": "AI_ExtSAFControl",
      "description": "Ext. SAF signal cont.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40315,
      "name": "AI_ExtEAFControl",
      "description": "Ext. EAF signal cont.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40316,
      "name": "AI_ExtraSensor1",
      "description": "Extra sensor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40317,
      "name": "AI_ExtraSensor2",
      "description": "Extra sensor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40318,
      "name": "AI_ExtraSensor3",
      "description": "Extra sensor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40319,
      "name": "AI_ExtraSensor4",
      "description": "Extra sensor 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40320,
      "name": "AI_ExtraSensor5",
      "description": "Extra sensor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40321,
      "name": "AI_ExternalSupplySetP",
      "description": "Ext. setp.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40322,
      "name": "AI_ExternalFlowSetP",
      "description": "Ext. setp. SAF airflow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40323,
      "name": "AI_FilterGuard1",
      "description": "Supply air filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40324,
      "name": "AI_FilterGuard2",
      "description": "Extract air filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40325,
      "name": "AI_EfficiencyTemp",
      "description": "temp. efficiency sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40326,
      "name": "AI_PreHeatTemp",
      "description": "Preheater temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40327,
      "name": "AI_Zone1SupplyTemp",
      "description": "Zone1 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40328,
      "name": "AI_Zone2SupplyTemp",
      "description": "Zone2 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40329,
      "name": "AI_Zone3SupplyTemp",
      "description": "Zone3 supply temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40330,
      "name": "AI_Zone1ExtractTemp",
      "description": "Zone1 extract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40331,
      "name": "AI_Zone2ExtractTemp",
      "description": "Zone2 sxtract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40332,
      "name": "AI_Zone3ExtractTemp",
      "description": "Zone3 extract temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40333,
      "name": "AI_Zone1RoomTemp",
      "description": "Zone1 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40334,
      "name": "AI_Zone2RoomTemp",
      "description": "Zone2 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40335,
      "name": "AI_Zone3RoomTemp",
      "description": "Zone3 room temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40336,
      "name": "RoomTemp",
      "description": "Room temp. 1-4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40339,
      "name": "AI_ExchAirFlowSAF",
      "description": "Calculated flow over Exchanger, SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40340,
      "name": "ExchAirFlowEAF",
      "description": "Calculated flow over Exchanger, EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40341,
      "name": "AO_SeqY1",
      "description": "Seq A output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40342,
      "name": "AO_SeqY2",
      "description": "Seq B output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40343,
      "name": "AO_SeqY3",
      "description": "Seq C output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40344,
      "name": "AO_SeqY4",
      "description": "Seq D output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40345,
      "name": "AO_SeqY5",
      "description": "Seq E output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40346,
      "name": "AO_SeqY6",
      "description": "Seq F output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40347,
      "name": "AO_SeqY7",
      "description": "Seq G output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40348,
      "name": "AO_SeqY8",
      "description": "Seq H output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40349,
      "name": "AO_SeqY9",
      "description": "Seq I output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40350,
      "name": "AO_SeqY10",
      "description": "Seq J output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40351,
      "name": "AO_ChangeOver1",
      "description": "Cont. signal heat. or cool. controlled by changeover",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40352,
      "name": "AO_ChangeOver2",
      "description": "Cont. signal heat. or cool. controlled by changeover",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40353,
      "name": "AO_SAF",
      "description": "Supply air fan cont.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40354,
      "name": "AO_EAF",
      "description": "Extract air fan cont.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40355,
      "name": "AO_Humidity",
      "description": "Cont. valve humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40356,
      "name": "AO_StepController1",
      "description": "Step cont. 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40357,
      "name": "AO_StepController2",
      "description": "Step cont. 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40358,
      "name": "AO_ExtraController",
      "description": "Extra cont.ler",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40359,
      "name": "AO_AISignalOutput",
      "description": "AI Signal output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40360,
      "name": "AO_Auto_PreHeat",
      "description": "Preheater output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40361,
      "name": "AO_Auto_Zone1Heat",
      "description": "Zone 1 heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40362,
      "name": "AO_Auto_Zone2Heat",
      "description": "Zone 2 heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40363,
      "name": "AO_Auto_Zone3Heat",
      "description": "Zone 3 heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40364,
      "name": "AO_Auto_Zone1Cool",
      "description": "Zone 1 cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40365,
      "name": "AO_Auto_Zone2Cool",
      "description": "Zone 2 cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40366,
      "name": "AO_Auto_Zone3Cool",
      "description": "Zone 3 cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40367,
      "name": "AO_Auto_EATRControl",
      "description": "EATR control function output (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40370,
      "name": "AO_1",
      "description": "AO1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40371,
      "name": "AO_2",
      "description": "AO2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40372,
      "name": "AO_3",
      "description": "AO3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40373,
      "name": "AO_4",
      "description": "AO4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40374,
      "name": "AO_5",
      "description": "AO5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40375,
      "name": "AOExp1_1",
      "description": "AO1 Exp. Unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40376,
      "name": "AOExp1_2",
      "description": "AO2 Exp. Unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40377,
      "name": "AOExp1_3",
      "description": "AO3 Exp. Unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40378,
      "name": "AOExp1_4",
      "description": "AO4 Exp. Unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40379,
      "name": "AOExp1_5",
      "description": "AO5 Exp. Unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40380,
      "name": "AOExp2_1",
      "description": "AO1 Exp. Unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40381,
      "name": "AOExp2_2",
      "description": "AO2 Exp. Unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40382,
      "name": "AOExp2_3",
      "description": "AO3 Exp. Unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40383,
      "name": "AOExp2_4",
      "description": "AO4 Exp. Unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40384,
      "name": "AOExp2_5",
      "description": "AO5 Exp. Unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40385,
      "name": "AO_6",
      "description": "AO6",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40395,
      "name": "Efficiency",
      "description": "Efficiency for exchanger",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40399,
      "name": "ActiveHeatSeqStep",
      "description": "Curr. heat seq. step that's active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40400,
      "name": "ActiveCoolSeqStep",
      "description": "Curr. cool seq. step that's active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40401,
      "name": "ActiveYSeq",
      "description": "Curr. Y seq. that's active and controlling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40402,
      "name": "SAFRunTime",
      "description": "Run. Time supply air fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40403,
      "name": "EAFRunTime",
      "description": "Run. Time extract air fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40404,
      "name": "DeIcingTime",
      "description": "Number of min for ongoing de-icing",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40405,
      "name": "NeedRunTime",
      "description": "No of min in ongoing support heat/cool",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40406,
      "name": "CO2RunTime",
      "description": "No of min support run time CO2",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40408,
      "name": "Y1Seq",
      "description": "Cont. signal Y1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40409,
      "name": "Y2Seq",
      "description": "Cont. signal Y2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40410,
      "name": "Y3Seq",
      "description": "Cont. signal Y3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40411,
      "name": "Y4Seq",
      "description": "Cont. signal Y4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40412,
      "name": "Y5Seq",
      "description": "Cont. signal Y5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40413,
      "name": "Y6Seq",
      "description": "Cont. signal Y6",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40414,
      "name": "Y7Seq",
      "description": "Cont. signal Y7",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40415,
      "name": "Y8Seq",
      "description": "Cont. signal Y8",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40416,
      "name": "Y9Seq",
      "description": "Cont. signal Y9",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40417,
      "name": "Y10Seq",
      "description": "Cont. signal Y10",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40418,
      "name": "SAF",
      "description": "Cont. signal supply air fan",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40419,
      "name": "EAF",
      "description": "Cont. signal extract air fan",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40422,
      "name": "CompLowSpeedSAF",
      "description": "Total comp. low speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40423,
      "name": "CompNormalSpeedSAF",
      "description": "Total comp. normal speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40424,
      "name": "CompHighSpeedSAF",
      "description": "Total comp. high speed SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40425,
      "name": "CompLowSpeedEAF",
      "description": "Total comp. low speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40426,
      "name": "CompNormalSpeedEAF",
      "description": "Total comp. normal speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40427,
      "name": "CompHighSpeedEAF",
      "description": "Total comp. high speed EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40428,
      "name": "AlarmACount",
      "description": "No of A alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40429,
      "name": "AlarmBCount",
      "description": "No of B alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40430,
      "name": "AlarmCCount",
      "description": "No of C alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40431,
      "name": "SumAlarm1Count",
      "description": "No of SumAlarm1 alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40432,
      "name": "SumAlarm2Count",
      "description": "No of SumAlarm2 alarms",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40433,
      "name": "SupplyPID_SetP",
      "description": "Calc. setp. supply air temp. when outd. comp. control func.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40434,
      "name": "SAFPID_SetP",
      "description": "Actual setp. SAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40435,
      "name": "EAFPID_SetP",
      "description": "Actual setp. EAF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40436,
      "name": "FrostPID1_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40437,
      "name": "FrostPID2_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40438,
      "name": "FrostPID3_Output",
      "description": "Frost prot. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40439,
      "name": "CO2PID_Output",
      "description": "CO2 cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40440,
      "name": "DeIcePID_Output",
      "description": "De-icing cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40441,
      "name": "HumidityPID_Output",
      "description": "Hum. cont.ler output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40443,
      "name": "SFP",
      "description": "Actual SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40444,
      "name": "SFPDay",
      "description": "Day aver. SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40445,
      "name": "SFPMonth",
      "description": "Month aver. (30d aver.) SFP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40446,
      "name": "MotSpHzSAF_1",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40447,
      "name": "MotSpHzSAF_2",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40448,
      "name": "MotSpHzSAF_3",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40449,
      "name": "MotSpHzSAF_4",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40450,
      "name": "MotSpHzSAF_5",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40451,
      "name": "MotSpHzEAF_1",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40452,
      "name": "MotSpHzEAF_2",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40453,
      "name": "MotSpHzEAF_3",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40454,
      "name": "MotSpHzEAF_4",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40455,
      "name": "MotSpHzEAF_5",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40456,
      "name": "MotSpRpmSAF_1",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40457,
      "name": "MotSpRpmSAF_2",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40458,
      "name": "MotSpRpmSAF_3",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40459,
      "name": "MotSpRpmSAF_4",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40460,
      "name": "MotSpRpmSAF_5",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40461,
      "name": "MotSpRpmEAF_1",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40462,
      "name": "MotSpRpmEAF_2",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40463,
      "name": "MotSpRpmEAF_3",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40464,
      "name": "MotSpRpmEAF_4",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40465,
      "name": "MotSpRpmEAF_5",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40466,
      "name": "MotCurrSAF_1",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40467,
      "name": "MotCurrSAF_2",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40468,
      "name": "MotCurrSAF_3",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40469,
      "name": "MotCurrSAF_4",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40470,
      "name": "MotCurrSAF_5",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40471,
      "name": "MotCurrEAF_1",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40472,
      "name": "MotCurrEAF_2",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40473,
      "name": "MotCurrEAF_3",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40474,
      "name": "MotCurrEAF_4",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40475,
      "name": "MotCurrEAF_5",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40476,
      "name": "MotPowSAF_1",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40477,
      "name": "MotPowSAF_2",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40478,
      "name": "MotPowSAF_3",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40479,
      "name": "MotPowSAF_4",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40480,
      "name": "MotPowSAF_5",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40481,
      "name": "MotPowEAF_1",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40482,
      "name": "MotPowEAF_2",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40483,
      "name": "MotPowEAF_3",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40484,
      "name": "MotPowEAF_4",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40485,
      "name": "MotPowEAF_5",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40486,
      "name": "ActFaultSAF_1",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40487,
      "name": "ActFaultSAF_2",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40488,
      "name": "ActFaultSAF_3",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40489,
      "name": "ActFaultSAF_4",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40490,
      "name": "ActFaultSAF_5",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40491,
      "name": "ActFaultEAF_1",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40492,
      "name": "ActFaultEAF_2",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40493,
      "name": "ActFaultEAF_3",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40494,
      "name": "ActFaultEAF_4",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40495,
      "name": "ActFaultEAF_5",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40496,
      "name": "ActualSpeedSAF_1",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40497,
      "name": "ActualSpeedSAF_2",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40498,
      "name": "ActualSpeedSAF_3",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40499,
      "name": "ActualSpeedSAF_4",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40500,
      "name": "ActualSpeedSAF_5",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40501,
      "name": "ActualSpeedEAF_1",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40502,
      "name": "ActualSpeedEAF_2",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40503,
      "name": "ActualSpeedEAF_3",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40504,
      "name": "ActualSpeedEAF_4",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40505,
      "name": "ActualSpeedEAF_5",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40506,
      "name": "AccumPowSAF_1",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40507,
      "name": "AccumPowSAF_2",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40508,
      "name": "AccumPowSAF_3",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40509,
      "name": "AccumPowSAF_4",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40510,
      "name": "AccumPowSAF_5",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40511,
      "name": "AccumPowEAF_1",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40512,
      "name": "AccumPowEAF_2",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40513,
      "name": "AccumPowEAF_3",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40514,
      "name": "AccumPowEAF_4",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40515,
      "name": "AccumPowEAF_5",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40516,
      "name": "VVXFault",
      "description": "VVX Fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40517,
      "name": "DampActPos_1",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40518,
      "name": "DampActPos_2",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40519,
      "name": "DampActPos_3",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40520,
      "name": "DampActPos_4",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40521,
      "name": "DampActPos_5",
      "description": "Damper act. pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40522,
      "name": "DampFault_1",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40523,
      "name": "DampFault_2",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40524,
      "name": "DampFault_3",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40525,
      "name": "DampFault_4",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40526,
      "name": "DampFault_5",
      "description": "Damper fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40527,
      "name": "EnergyFanPwr",
      "description": "Power usage fans",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40528,
      "name": "EnergyHeaterPwr",
      "description": "Power usage heater",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40529,
      "name": "EnergyExchangerPwr",
      "description": "Power recovery exchanger",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40530,
      "name": "AI_Zone1FrostprotTemp",
      "description": "Frost protection temperature zone 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40531,
      "name": "AI_Zone2FrostprotTemp",
      "description": "Frost protection temperature zone 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40532,
      "name": "AI_Zone3FrostprotTemp",
      "description": "Frost protection temperature zone 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40539,
      "name": "MotSpHzSAF_6",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40540,
      "name": "MotSpHzSAF_7",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40541,
      "name": "MotSpHzSAF_8",
      "description": "SAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40542,
      "name": "MotSpHzEAF_6",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40543,
      "name": "MotSpHzEAF_7",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40544,
      "name": "MotSpHzEAF_8",
      "description": "EAF Mot sp. Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40545,
      "name": "MotSpRpmSAF_6",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40546,
      "name": "MotSpRpmSAF_7",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40547,
      "name": "MotSpRpmSAF_8",
      "description": "SAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40548,
      "name": "MotSpRpmEAF_6",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40549,
      "name": "MotSpRpmEAF_7",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40550,
      "name": "MotSpRpmEAF_8",
      "description": "EAF Mot sp. RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40551,
      "name": "MotCurrSAF_6",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40552,
      "name": "MotCurrSAF_7",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40553,
      "name": "MotCurrSAF_8",
      "description": "SAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40554,
      "name": "MotCurrEAF_6",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40555,
      "name": "MotCurrEAF_7",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40556,
      "name": "MotCurrEAF_8",
      "description": "EAF Mot curr.",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40557,
      "name": "MotPowSAF_6",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40558,
      "name": "MotPowSAF_7",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40559,
      "name": "MotPowSAF_8",
      "description": "SAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40560,
      "name": "MotPowEAF_6",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40561,
      "name": "MotPowEAF_7",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40562,
      "name": "MotPowEAF_8",
      "description": "EAF Mot power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40563,
      "name": "ActFaultSAF_6",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40564,
      "name": "ActFaultSAF_7",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40565,
      "name": "ActFaultSAF_8",
      "description": "SAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40566,
      "name": "ActFaultEAF_6",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40567,
      "name": "ActFaultEAF_7",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40568,
      "name": "ActFaultEAF_8",
      "description": "EAF fault (bit masked)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40569,
      "name": "ActualSpeedSAF_6",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40570,
      "name": "ActualSpeedSAF_7",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40571,
      "name": "ActualSpeedSAF_8",
      "description": "SAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40572,
      "name": "ActualSpeedEAF_6",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40573,
      "name": "ActualSpeedEAF_7",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40574,
      "name": "ActualSpeedEAF_8",
      "description": "EAF Act. speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40575,
      "name": "AccumPowSAF_6",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40576,
      "name": "AccumPowSAF_7",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40577,
      "name": "AccumPowSAF_8",
      "description": "SAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40578,
      "name": "AccumPowEAF_6",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40579,
      "name": "AccumPowEAF_7",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40580,
      "name": "AccumPowEAF_8",
      "description": "EAF Accum. power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40581,
      "name": "SupplyPID_SetP_Cool",
      "description": "Cooling setpoint supply air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40582,
      "name": "SupplyPID_SetP_Heat",
      "description": "Heating setpoint supply air temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40583,
      "name": "DeHumidity_SetP",
      "description": "Dehumidification setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40584,
      "name": "Humidity_SetP",
      "description": "Humidification setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40586,
      "name": "AI_FeedbackCoolerValve",
      "description": "Feedback cooler valve. (Not valid in version 4.4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40587,
      "name": "AI_FeedbackOutdoorAirDamper",
      "description": "Feedback outdoor air damper. (Not valid in version 4.4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40588,
      "name": "AI_FeedbackRecircAirDamper",
      "description": "Feedback recirculation air damper. (Not valid in version 4.4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40590,
      "name": "DCVoltageSAF_1",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40591,
      "name": "DCVoltageSAF_2",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40592,
      "name": "DCVoltageSAF_3",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40593,
      "name": "DCVoltageSAF_4",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40594,
      "name": "DCVoltageSAF_5",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40595,
      "name": "DCVoltageSAF_6",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40596,
      "name": "DCVoltageSAF_7",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40597,
      "name": "DCVoltageSAF_8",
      "description": "SAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40598,
      "name": "DCVoltageEAF_1",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40599,
      "name": "DCVoltageEAF_2",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40600,
      "name": "DCVoltageEAF_3",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40601,
      "name": "DCVoltageEAF_4",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40602,
      "name": "DCVoltageEAF_5",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40603,
      "name": "DCVoltageEAF_6",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40604,
      "name": "DCVoltageEAF_7",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40605,
      "name": "DCVoltageEAF_8",
      "description": "EAF DC link voltage (V)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40606,
      "name": "MotorTemperatureSAF_1",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40607,
      "name": "MotorTemperatureSAF_2",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40608,
      "name": "MotorTemperatureSAF_3",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40609,
      "name": "MotorTemperatureSAF_4",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40610,
      "name": "MotorTemperatureSAF_5",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40611,
      "name": "MotorTemperatureSAF_6",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40612,
      "name": "MotorTemperatureSAF_7",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40613,
      "name": "MotorTemperatureSAF_8",
      "description": "SAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40614,
      "name": "MotorTemperatureEAF_1",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40615,
      "name": "MotorTemperatureEAF_2",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40616,
      "name": "MotorTemperatureEAF_3",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40617,
      "name": "MotorTemperatureEAF_4",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40618,
      "name": "MotorTemperatureEAF_5",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40619,
      "name": "MotorTemperatureEAF_6",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40620,
      "name": "MotorTemperatureEAF_7",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40621,
      "name": "MotorTemperatureEAF_8",
      "description": "EAF Motor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40622,
      "name": "MotorRunHourSAF_1",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40623,
      "name": "MotorRunHourSAF_2",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40624,
      "name": "MotorRunHourSAF_3",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40625,
      "name": "MotorRunHourSAF_4",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40626,
      "name": "MotorRunHourSAF_5",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40627,
      "name": "MotorRunHourSAF_6",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40628,
      "name": "MotorRunHourSAF_7",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40629,
      "name": "MotorRunHourSAF_8",
      "description": "SAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40630,
      "name": "MotorRunHourEAF_1",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40631,
      "name": "MotorRunHourEAF_2",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40632,
      "name": "MotorRunHourEAF_3",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40633,
      "name": "MotorRunHourEAF_4",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40634,
      "name": "MotorRunHourEAF_5",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40635,
      "name": "MotorRunHourEAF_6",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40636,
      "name": "MotorRunHourEAF_7",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40637,
      "name": "MotorRunHourEAF_8",
      "description": "EAF Running time (h)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40638,
      "name": "IndoorEnthalpy",
      "description": "Indoor entalphy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40639,
      "name": "OutdoorEnthalpy",
      "description": "Outdoor entalphy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40640,
      "name": "A_EnthalpyDiff",
      "description": "Is set when enthalpy outdoor > enthalpy indoor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40651,
      "name": "FilterGuard1CalibrationInitPress",
      "description": "Filter guard 1 calibration initial pressure",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40652,
      "name": "FilterGuard1CalibrationMadeTime",
      "description": "Filter guard 1 calibration made (time)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40653,
      "name": "FilterGuard1CalibrationMadeDate",
      "description": "Filter guard 1 calibration made (date)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40654,
      "name": "FilterGuard1CalibrationMadeYear",
      "description": "Filter guard 1 calibration made (year)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40655,
      "name": "FilterGuard1Limit_Calc",
      "description": "Filter guard 1 calibration calculated alarm",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40656,
      "name": "FilterGuard2CalibrationInitPress",
      "description": "Filter guard 2 calibration initial pressure",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40657,
      "name": "FilterGuard2CalibrationMadeTime",
      "description": "Filter guard 2 calibration made (time)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40658,
      "name": "FilterGuard2CalibrationMadeDate",
      "description": "Filter guard 2 calibration made (date)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40659,
      "name": "FilterGuard2CalibrationMadeYear",
      "description": "Filter guard 2 calibration made (year)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40660,
      "name": "FilterGuard2Limit_Calc",
      "description": "Filter guard 2 calibration calculated alarm",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40661,
      "name": "FilterGuard3CalibrationInitPress",
      "description": "Filter guard 3 calibration initial pressure",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40662,
      "name": "FilterGuard3CalibrationMadeTime",
      "description": "Filter guard 3 calibration made (time)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40663,
      "name": "FilterGuard3CalibrationMadeDate",
      "description": "Filter guard 3 calibration made (date)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40664,
      "name": "FilterGuard3CalibrationMadeYear",
      "description": "Filter guard 3 calibration made (year)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40665,
      "name": "FilterGuard3Limit_Calc",
      "description": "Filter guard 3 calibration calculated alarm",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40666,
      "name": "FilterGuard4CalibrationInitPress",
      "description": "Filter guard 4 calibration initial pressure",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40667,
      "name": "FilterGuard4CalibrationMadeTime",
      "description": "Filter guard 4 calibration made (time)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40668,
      "name": "FilterGuard4CalibrationMadeDate",
      "description": "Filter guard 4 calibration made (date)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40669,
      "name": "FilterGuard4CalibrationMadeYear",
      "description": "Filter guard 4 calibration made (year)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40670,
      "name": "FilterGuard4Limit_Calc",
      "description": "Filter guard 4 calibration calculated alarm",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40671,
      "name": "FilterGuard5CalibrationInitPress",
      "description": "Filter guard 5 calibration initial pressure",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40672,
      "name": "FilterGuard5CalibrationMadeTime",
      "description": "Filter guard 5 calibration made (time)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40673,
      "name": "FilterGuard5CalibrationMadeDate",
      "description": "Filter guard 5 calibration made (date)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40674,
      "name": "FilterGuard5CalibrationMadeYear",
      "description": "Filter guard 5 calibration made (year)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40675,
      "name": "FilterGuard5Limit_Calc",
      "description": "Filter guard 5 calibration calculated alarm",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40676,
      "name": "AI_FilterGuard3",
      "description": "Supply air pre filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40677,
      "name": "AI_FilterGuard4",
      "description": "Supply air end filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40678,
      "name": "AI_FilterGuard5",
      "description": "Extract air pre filter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40679,
      "name": "ExtractFilterGuardFlowRef",
      "description": "Extract air flow (calculated) filter calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40680,
      "name": "ChangeOver1RunMode",
      "description": "Changeover 1 running mode (actual changeover sequence 1-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40681,
      "name": "ChangeOver2RunMode",
      "description": "Changeover 2 running mode (actual changeover sequence 1-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40682,
      "name": "FeedbackDXWaitStart",
      "description": "Waiting for DX-compressor to start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40683,
      "name": "FeedbackDXWaitDefrost",
      "description": "Waiting for DX-machine to defrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10000,
      "name": "AlaAcknowAll",
      "description": "Command to acknowledge all alarms",
      "units": "",
      "access": "W",
      "states": "0=NORMAL, 1=ACKNOWLEDGE"
    },
    {
      "type": "BV",
      "instance": 10001,
      "name": "FilterAlarmReset",
      "description": "Resets the filter alarm counter",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20000,
      "name": "TC_FanLowSpeedActual",
      "description": "TC low speed",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20001,
      "name": "TC_FanNormalSpeedActual",
      "description": "TC normal speed",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20002,
      "name": "TC_FanHighSpeedActual",
      "description": "TC high speed",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20003,
      "name": "TC_Extra1Actual",
      "description": "TC timer 1",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20004,
      "name": "TC_Extra2Actual",
      "description": "TC timer 2",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20005,
      "name": "TC_Extra3Actual",
      "description": "TC timer 3",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20006,
      "name": "TC_Extra4Actual",
      "description": "TC timer 4",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20007,
      "name": "SumAlarm",
      "description": "Sumalarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20008,
      "name": "SumAlarmA",
      "description": "A-alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20009,
      "name": "SumAlarmB",
      "description": "B-alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20010,
      "name": "SumAlarmC",
      "description": "C-alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20011,
      "name": "MalfunctionSAF1",
      "description": "Malfunction SAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20012,
      "name": "MalfunctionSAF2",
      "description": "Malfunction SAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20013,
      "name": "MalfunctionSAF3",
      "description": "Malfunction SAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20014,
      "name": "MalfunctionSAF4",
      "description": "Malfunction SAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20015,
      "name": "MalfunctionSAF5",
      "description": "Malfunction SAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20016,
      "name": "MalfunctionEAF1",
      "description": "Malfunction EAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20017,
      "name": "MalfunctionEAF2",
      "description": "Malfunction EAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20018,
      "name": "MalfunctionEAF3",
      "description": "Malfunction EAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20019,
      "name": "MalfunctionEAF4",
      "description": "Malfunction EAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20020,
      "name": "MalfunctionEAF5",
      "description": "Malfunction EAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20021,
      "name": "AlarmfrequencyconverterSAF1",
      "description": "Alarm frequency converter SAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20022,
      "name": "AlarmfrequencyconverterSAF2",
      "description": "Alarm frequency converter SAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20023,
      "name": "AlarmfrequencyconverterSAF3",
      "description": "Alarm frequency converter SAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20024,
      "name": "AlarmfrequencyconverterSAF4",
      "description": "Alarm frequency converter SAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20025,
      "name": "AlarmfrequencyconverterSAF5",
      "description": "Alarm frequency converter SAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20026,
      "name": "AlarmfrequencyconverterEAF1",
      "description": "Alarm frequency converter EAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20027,
      "name": "AlarmfrequencyconverterEAF2",
      "description": "Alarm frequency converter EAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20028,
      "name": "AlarmfrequencyconverterEAF3",
      "description": "Alarm frequency converter EAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20029,
      "name": "AlarmfrequencyconverterEAF4",
      "description": "Alarm frequency converter EAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20030,
      "name": "AlarmfrequencyconverterEAF5",
      "description": "Alarm frequency converter EAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20031,
      "name": "WarningfrequencyconverterSAF1",
      "description": "Warning frequency converter SAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20032,
      "name": "WarningfrequencyconverterSAF2",
      "description": "Warning frequency converter SAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20033,
      "name": "WarningfrequencyconverterSAF3",
      "description": "Warning frequency converter SAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20034,
      "name": "WarningfrequencyconverterSAF4",
      "description": "Warning frequency converter SAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20035,
      "name": "WarningfrequencyconverterSAF5",
      "description": "Warning frequency converter SAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20036,
      "name": "WarningfrequencyconverterEAF1",
      "description": "Warning frequency converter EAF 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20037,
      "name": "WarningfrequencyconverterEAF2",
      "description": "Warning frequency converter EAF 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20038,
      "name": "WarningfrequencyconverterEAF3",
      "description": "Warning frequency converter EAF 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20039,
      "name": "WarningfrequencyconverterEAF4",
      "description": "Warning frequency converter EAF 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20040,
      "name": "WarningfrequencyconverterEAF5",
      "description": "Warning frequency converter EAF 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20041,
      "name": "ExternaloperationSAF",
      "description": "External operation SAF",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20042,
      "name": "ExternaloperationEAF",
      "description": "External operation EAF",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20043,
      "name": "MotorCont1extOperation",
      "description": "Motor cont. 1 external oper.",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20044,
      "name": "MotorCont2extOperation",
      "description": "Motor cont. 2 external oper.",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20045,
      "name": "Malf_pumpheater",
      "description": "Malf. pump heater",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20046,
      "name": "Malf_pumpcooler",
      "description": "Malf. pump cooler",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20047,
      "name": "Malf_pumpexchanger",
      "description": "Malf. pump exchanger",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20048,
      "name": "Malf_firedamper",
      "description": "Malf. fire damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20049,
      "name": "Malf_damper",
      "description": "Malf. damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20050,
      "name": "Malf_motorcont_1",
      "description": "Malf. motor cont. 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20051,
      "name": "Malf_motorcont_2",
      "description": "Malf. motor cont. 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20052,
      "name": "FireDamperExStop",
      "description": "Fire damper exercise stop",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20053,
      "name": "Malf_pumpseq_1",
      "description": "Malf. pump seq. A",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20054,
      "name": "Malf_pumpseq_2",
      "description": "Malf. pump seq. B",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20055,
      "name": "Malf_pumpseq_3",
      "description": "Malf. pump seq. C",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20056,
      "name": "Malf_pumpseq_4",
      "description": "Malf. pump seq. D",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20057,
      "name": "Malf_pumpseq_5",
      "description": "Malf. pump seq. E",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20058,
      "name": "Malf_pumpseq_6",
      "description": "Malf. pump seq. F",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20059,
      "name": "Malf_pumpseq_7",
      "description": "Malf. pump seq. G",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20060,
      "name": "Malf_pumpseq_8",
      "description": "Malf. pump seq. H",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20061,
      "name": "Malf_pumpseq_9",
      "description": "Malf. pump seq. I",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20062,
      "name": "Malf_pumpseq_10",
      "description": "Malf. pump seq. J",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20063,
      "name": "Filterguard1",
      "description": "Filter guard 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20064,
      "name": "Filterguard2",
      "description": "Filter guard 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20065,
      "name": "Flowguard",
      "description": "Flow guard",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20066,
      "name": "Externalfrostguard",
      "description": "External frost guard",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20067,
      "name": "DeicingpressGuard",
      "description": "Deicing press. guard",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20068,
      "name": "Firealarm",
      "description": "Fire alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20069,
      "name": "Smokedetectoralarm",
      "description": "Smoke detector alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20070,
      "name": "Ext_switch",
      "description": "Ext. switch",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20071,
      "name": "Ext_alarm",
      "description": "Ext. alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20072,
      "name": "Servicestop",
      "description": "Service stop",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20073,
      "name": "Elec_heatingisoverheated",
      "description": "Elec. heating is overheated",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20074,
      "name": "Frostrisk",
      "description": "Frost risk",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20075,
      "name": "Lowefficiency",
      "description": "Low efficiency",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20076,
      "name": "Analoguedeicing",
      "description": "Analogue deicing",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20077,
      "name": "Rotationguardexchanger",
      "description": "Rotation guard exchanger",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20078,
      "name": "Ex_alarm1",
      "description": "Extra alarm 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20079,
      "name": "Ex_alarm2",
      "description": "Extra alarm 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20080,
      "name": "Ex_alarm3",
      "description": "Extra alarm 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20081,
      "name": "Ex_alarm4",
      "description": "Extra alarm 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20082,
      "name": "Ex_alarm5",
      "description": "Extra alarm 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20083,
      "name": "Ex_alarm6",
      "description": "Extra alarm 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20084,
      "name": "Ex_alarm7",
      "description": "Extra alarm 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20085,
      "name": "Ex_alarm8",
      "description": "Extra alarm 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20086,
      "name": "Ex_alarm9",
      "description": "Extra alarm 9",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20087,
      "name": "Ex_alarm10",
      "description": "Extra alarm 10",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20088,
      "name": "Internalbatteryerror",
      "description": "Internal battery error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20089,
      "name": "Timeforservice",
      "description": "Time for service",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20090,
      "name": "Restartblockedafterpoweron",
      "description": "Restart blocked after power on",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20091,
      "name": "SupplyairtempcontError",
      "description": "Supply air temp cont. error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20092,
      "name": "SAFcontError",
      "description": "SAF cont. error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20093,
      "name": "EAFcontError",
      "description": "EAF cont. error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20094,
      "name": "HumiditycontError",
      "description": "Humidity cont. error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20095,
      "name": "ExtraControllercontollError",
      "description": "Extra cont.ler cont. error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20096,
      "name": "Highsupplyairtemp",
      "description": "High supply air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20097,
      "name": "Lowsupplyairtemp",
      "description": "Low supply air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20098,
      "name": "Supplyairtempmaxlimit",
      "description": "Supply air temp max limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20099,
      "name": "Supplyairtempminlimit",
      "description": "Supply air temp min limit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20100,
      "name": "Highroomtemp",
      "description": "High room temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20101,
      "name": "Lowroomtemp",
      "description": "Low room temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20102,
      "name": "Highextractairtemp",
      "description": "High extract air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20103,
      "name": "Lowextractairtemp",
      "description": "Low extract air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20104,
      "name": "Highoutdoorairtemp",
      "description": "High outdoor air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20105,
      "name": "Lowoutdoorairtemp",
      "description": "Low outdoor air temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20106,
      "name": "Lowfrostguardtemp1",
      "description": "Low frost guard temp 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20107,
      "name": "Lowfrostguardtemp2",
      "description": "Low frost guard temp 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20108,
      "name": "Lowfrostguardtemp3",
      "description": "Low frost guard temp 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20109,
      "name": "Hightempextrasensor1",
      "description": "High temp extra sensor 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20110,
      "name": "Lowtempextrasensor1",
      "description": "Low temp extra sensor 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20111,
      "name": "Hightempextrasensor2",
      "description": "High temp extra sensor 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20112,
      "name": "Lowtempextrasensor2",
      "description": "Low temp extra sensor 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20113,
      "name": "Hightempextrasensor3",
      "description": "High temp extra sensor 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20114,
      "name": "Lowtempextrasensor3",
      "description": "Low temp extra sensor 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20115,
      "name": "Hightempextrasensor4",
      "description": "High temp extra sensor 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20116,
      "name": "Lowtempextrasensor4",
      "description": "Low temp extra sensor 4",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20117,
      "name": "Hightempextrasensor5",
      "description": "High temp extra sensor 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20118,
      "name": "Lowtempextrasensor5",
      "description": "Low temp extra sensor 5",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20119,
      "name": "Hightempsel_sensor1",
      "description": "High temp sel. sensor 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20120,
      "name": "Lowtempsel_sensor1",
      "description": "Low temp sel. sensor 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20121,
      "name": "Hightempsel_sensor2",
      "description": "High temp sel. sensor 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20122,
      "name": "Lowtempsel_sensor2",
      "description": "Low temp sel. sensor 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20123,
      "name": "ManCont_airunit",
      "description": "Man. cont. air unit",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20124,
      "name": "ManCont_supplyair",
      "description": "Man. cont. supply air",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20125,
      "name": "ManCont_SAF",
      "description": "Man. cont. SAF",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20126,
      "name": "ManCont_EAF",
      "description": "Man. cont. EAF",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20127,
      "name": "ManCont_heater",
      "description": "Man. cont. heater",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20128,
      "name": "ManCont_exchanger",
      "description": "Man. cont. exchanger",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20129,
      "name": "ManCont_cooler",
      "description": "Man. cont. cooler",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20130,
      "name": "ManCont_damper",
      "description": "Man. cont. damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20131,
      "name": "ManCont_heaterpump",
      "description": "Man. cont. heater pump",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20132,
      "name": "ManCont_exchangerpump",
      "description": "Man. cont. exchanger pump",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20133,
      "name": "ManCont_coolerpump",
      "description": "Man. cont. cooler pump",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20134,
      "name": "ManCont_recirculationairdamper",
      "description": "Man. cont. recirculation air damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20135,
      "name": "ManCont_freshairdamper",
      "description": "Man. cont. fresh air damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20136,
      "name": "ManCont_exhaustairdamper",
      "description": "Man. cont. exhaust air damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20137,
      "name": "ManCont_firedamper",
      "description": "Man. cont. fire damper",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20138,
      "name": "ManCont_seq_1",
      "description": "Man. cont. seq. A",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20139,
      "name": "ManCont_seq_2",
      "description": "Man. cont. seq. B",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20140,
      "name": "ManCont_seq_3",
      "description": "Man. cont. seq. C",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20141,
      "name": "ManCont_seq_4",
      "description": "Man. cont. seq. D",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20142,
      "name": "ManCont_seq_5",
      "description": "Man. cont. seq. E",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20143,
      "name": "ManCont_seq_6",
      "description": "Man. cont. seq. F",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20144,
      "name": "ManCont_seq_7",
      "description": "Man. cont. seq. G",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20145,
      "name": "ManCont_seq_8",
      "description": "Man. cont. seq. H",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20146,
      "name": "ManCont_seq_9",
      "description": "Man. cont. seq. I",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20147,
      "name": "ManCont_seq_10",
      "description": "Man. cont. seq. J",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20148,
      "name": "OutputinManCont_",
      "description": "Output in Man. cont.",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20149,
      "name": "InputinManCont_",
      "description": "Input in Man. cont.",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20150,
      "name": "ManCont_extracont_ler",
      "description": "Man. cont. extra cont.ler",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20151,
      "name": "ManCont_motorcont_1",
      "description": "Man. cont. motor cont. 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20152,
      "name": "ManCont_motorcont_2",
      "description": "Man. cont. motor cont. 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20153,
      "name": "ManCont_pretreatment",
      "description": "Man. cont. pretreatment",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20190,
      "name": "CommErrorDevice",
      "description": "Fault communication device",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20191,
      "name": "MalfunctionExtraController",
      "description": "Malfunction Extra Controller",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20192,
      "name": "InternalError",
      "description": "Internal error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20193,
      "name": "SmokeDetectorService",
      "description": "Smoke detector service",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20194,
      "name": "SmokeDetectorError",
      "description": "Smoke detector connection error",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20195,
      "name": "MalfunctionPreheater",
      "description": "Malfunction preheater",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20196,
      "name": "CommunicationFaultBMS",
      "description": "Communication fault BMS master",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20197,
      "name": "LeakageHeaterValve",
      "description": "Leakage heater valve",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20198,
      "name": "Sensorerrorpreheatertemp",
      "description": "Sensor error preheater temp",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20199,
      "name": "Malfunctionsupplyairfan6",
      "description": "Malfunction supply air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20200,
      "name": "Malfunctionsupplyairfan7",
      "description": "Malfunction supply air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20201,
      "name": "Malfunctionsupplyairfan8",
      "description": "Malfunction supply air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20202,
      "name": "Malfunctionextractairfan6",
      "description": "Malfunction extract air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20203,
      "name": "Malfunctionextractairfan7",
      "description": "Malfunction extract air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20204,
      "name": "Malfunctionextractairfan8",
      "description": "Malfunction extract air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20205,
      "name": "Alarmsupplyairfan6",
      "description": "Alarm supply air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20206,
      "name": "Alarmsupplyairfan7",
      "description": "Alarm supply air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20207,
      "name": "Alarmsupplyairfan8",
      "description": "Alarm supply air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20208,
      "name": "Alarmextractairfan6",
      "description": "Alarm extract air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20209,
      "name": "Alarmextractairfan7",
      "description": "Alarm extract air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20210,
      "name": "Alarmextractairfan8",
      "description": "Alarm extract air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20211,
      "name": "Warningsupplyairfan6",
      "description": "Warning supply air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20212,
      "name": "Warningsupplyairfan7",
      "description": "Warning supply air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20213,
      "name": "Warningsupplyairfan8",
      "description": "Warning supply air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20214,
      "name": "Warningextractairfan6",
      "description": "Warning extract air fan 6",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20215,
      "name": "Warningextractairfan7",
      "description": "Warning extract air fan 7",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20216,
      "name": "Warningextractairfan8",
      "description": "Warning extract air fan 8",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20217,
      "name": "Malfunctionheatingzone1",
      "description": "Malfunction heating zone 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20218,
      "name": "Malfunctionheatingzone2",
      "description": "Malfunction heating zone 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20219,
      "name": "Malfunctionheatingzone3",
      "description": "Malfunction heating zone 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20220,
      "name": "Malfunctioncoolingzone1",
      "description": "Malfunction cooling zone 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20221,
      "name": "Malfunctioncoolingzone2",
      "description": "Malfunction cooling zone 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20222,
      "name": "Malfunctioncoolingzone3",
      "description": "Malfunction cooling zone 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20223,
      "name": "Deviationalarmsupplytempzone1",
      "description": "Deviation alarm supply temp zone 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20224,
      "name": "Deviationalarmsupplytempzone2",
      "description": "Deviation alarm supply temp zone 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20225,
      "name": "Deviationalarmsupplytempzone3",
      "description": "Deviation alarm supply temp zone 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20226,
      "name": "Freezeprotectionalarmzone1",
      "description": "Freeze protection alarm zone 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20227,
      "name": "Freezeprotectionalarmzone2",
      "description": "Freeze protection alarm zone 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20228,
      "name": "Freezeprotectionalarmzone3",
      "description": "Freeze protection alarm zone 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20229,
      "name": "Electricheaterisoverheatedzone1",
      "description": "Electric heater is overheated zone 1",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20230,
      "name": "Electricheaterisoverheatedzone2",
      "description": "Electric heater is overheated zone 2",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20231,
      "name": "Electricheaterisoverheatedzone3",
      "description": "Electric heater is overheated zone 3",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20247,
      "name": "Devicewarning",
      "description": "Device warning",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20248,
      "name": "Devicealarm",
      "description": "Device alarm",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20249,
      "name": "EATROverpressure",
      "description": "EATR Overpressure",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20251,
      "name": "Failsafeairflowtemperature",
      "description": "Fail-safe airflow/temperature",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20252,
      "name": "Filteralarmpresupplyair",
      "description": "Filter alarm pre supply air",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20253,
      "name": "Filteralarmsupplyairend",
      "description": "Filter alarm supply air end",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20254,
      "name": "Filteralarmpreextractair",
      "description": "Filter alarm pre extract air",
      "units": "",
      "access": "R",
      "states": "0=NORMAL, 1=ALARM"
    },
    {
      "type": "BV",
      "instance": 20261,
      "name": "DI_1",
      "description": "DI1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20262,
      "name": "DI_2",
      "description": "DI2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20263,
      "name": "DI_3",
      "description": "DI3",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20264,
      "name": "DI_4",
      "description": "DI4",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20265,
      "name": "DI_5",
      "description": "DI5",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20266,
      "name": "DI_6",
      "description": "DI6",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20267,
      "name": "DI_7",
      "description": "DI7",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20268,
      "name": "DI_8",
      "description": "DI8",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20269,
      "name": "DI_9",
      "description": "DI9 (UI1 on CU283)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20270,
      "name": "DI_10",
      "description": "DI10 (UI2 on CU283)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20271,
      "name": "DI_11",
      "description": "DI11 (UI3 on CU283)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20272,
      "name": "DI_12",
      "description": "DI12 (UI4 on CU283)",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20273,
      "name": "DIExp1_1",
      "description": "DI1 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20274,
      "name": "DIExp1_2",
      "description": "DI2 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20275,
      "name": "DIExp1_3",
      "description": "DI3 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20276,
      "name": "DIExp1_4",
      "description": "DI4 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20277,
      "name": "DIExp1_5",
      "description": "DI5 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20278,
      "name": "DIExp1_6",
      "description": "DI6 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20279,
      "name": "DIExp1_7",
      "description": "DI7 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20280,
      "name": "DIExp1_8",
      "description": "DI8 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20281,
      "name": "DIExp1_9",
      "description": "UI1 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20282,
      "name": "DIExp1_10",
      "description": "UI2 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20283,
      "name": "DIExp1_11",
      "description": "UI3 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20284,
      "name": "DIExp1_12",
      "description": "UI4 exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20285,
      "name": "DIExp2_1",
      "description": "DI1 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20286,
      "name": "DIExp2_2",
      "description": "DI2 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20287,
      "name": "DIExp2_3",
      "description": "DI3 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20288,
      "name": "DIExp2_4",
      "description": "DI4 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20289,
      "name": "DIExp2_5",
      "description": "DI5 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20290,
      "name": "DIExp2_6",
      "description": "DI6 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20291,
      "name": "DIExp2_7",
      "description": "DI7 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20292,
      "name": "DIExp2_8",
      "description": "DI8 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20293,
      "name": "DIExp2_9",
      "description": "UI1 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20294,
      "name": "DIExp2_10",
      "description": "UI2 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20295,
      "name": "DIExp2_11",
      "description": "UI3 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20296,
      "name": "DIExp2_12",
      "description": "UI4 exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20297,
      "name": "DI_13",
      "description": "UI1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20298,
      "name": "DI_14",
      "description": "UI2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20299,
      "name": "DI_15",
      "description": "UI3",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20300,
      "name": "DI_16",
      "description": "UI4",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20321,
      "name": "DO_SeqPumpY1",
      "description": "Start sig. pump seq A",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20322,
      "name": "DO_SeqPumpY2",
      "description": "Start sig. pump seq B",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20323,
      "name": "DO_SeqPumpY3",
      "description": "Start sig. pump seq C",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20324,
      "name": "DO_SeqPumpY4",
      "description": "Start sig. pump seq D",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20325,
      "name": "DO_SeqPumpY5",
      "description": "Start sig. pump seq E",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20326,
      "name": "DO_SeqPumpY6",
      "description": "Start sig. pump seq F",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20327,
      "name": "DO_SeqPumpY7",
      "description": "Start sig. pump seq G",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20328,
      "name": "DO_SeqPumpY8",
      "description": "Start sig. pump seq H",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20329,
      "name": "DO_SeqPumpY9",
      "description": "Start sig. pump seq I",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20330,
      "name": "DO_SeqPumpY10",
      "description": "Start sig. pump seq J",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20331,
      "name": "DO_SAFStart",
      "description": "Start sig. Supply air fan",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20332,
      "name": "DO_EAFStart",
      "description": "Start sig. Extract air fan",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20333,
      "name": "DO_1",
      "description": "DO1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20334,
      "name": "DO_2",
      "description": "DO2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20335,
      "name": "DO_3",
      "description": "DO3",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20336,
      "name": "DO_4",
      "description": "DO4",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20337,
      "name": "DO_5",
      "description": "DO5",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20338,
      "name": "DO_6",
      "description": "DO6",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20339,
      "name": "DO_7",
      "description": "DO7",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20340,
      "name": "DOExp1_1",
      "description": "DO1 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20341,
      "name": "DOExp1_2",
      "description": "DO2 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20342,
      "name": "DOExp1_3",
      "description": "DO3 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20343,
      "name": "DOExp1_4",
      "description": "DO4 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20344,
      "name": "DOExp1_5",
      "description": "DO5 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20345,
      "name": "DOExp1_6",
      "description": "DO6 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20346,
      "name": "DOExp1_7",
      "description": "DO7 Exp. unit 1",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20347,
      "name": "DOExp2_1",
      "description": "DO1 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20348,
      "name": "DOExp2_2",
      "description": "DO2 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20349,
      "name": "DOExp2_3",
      "description": "DO3 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20350,
      "name": "DOExp2_4",
      "description": "DO4 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20351,
      "name": "DOExp2_5",
      "description": "DO5 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20352,
      "name": "DOExp2_6",
      "description": "DO6 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20353,
      "name": "DOExp2_7",
      "description": "DO7 Exp. unit 2",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20354,
      "name": "DO_8",
      "description": "DO8",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20368,
      "name": "NeedHeatActive",
      "description": "Support heating",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20369,
      "name": "NeedCoolActive",
      "description": "Support cooling",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20370,
      "name": "DemandCO2Active",
      "description": "Support CO2",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20371,
      "name": "RecirculationRunActive",
      "description": "Recycle run",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20372,
      "name": "DeIcingActive",
      "description": "De-icing",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20373,
      "name": "DO_Auxiliary1",
      "description": "Actual status of auxiliary output 1",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20374,
      "name": "DO_Auxiliary2",
      "description": "Actual status of auxiliary output 2",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20375,
      "name": "DO_Auxiliary3",
      "description": "Actual status of auxiliary output 3",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20376,
      "name": "DO_Zone1HeatPump",
      "description": "Actual status of zone 1 heat pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20377,
      "name": "DO_Zone2HeatPump",
      "description": "Actual status of zone 2 heat pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20378,
      "name": "DO_Zone3HeatPump",
      "description": "Actual status of zone 3 heat pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20379,
      "name": "DO_Zone1CoolPump",
      "description": "Actual status of zone 1 cool pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20380,
      "name": "DO_Zone2CoolPump",
      "description": "Actual status of zone 2 cool pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20381,
      "name": "DO_Zone3CoolPump",
      "description": "Actual status of zone 3 cool pump",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20382,
      "name": "FrostProtFanReductionActive",
      "description": "Is set if ongoing fan reduction when freeze risk",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "BV",
      "instance": 20383,
      "name": "FeedbackDXAOFreeze",
      "description": "Freeze AO when DX-compressor is defrosting",
      "units": "",
      "access": "R",
      "states": "0=INACTIVE, 1=ACTIVE"
    },
    {
      "type": "CAL",
      "instance": 1,
      "name": "HolidayPlan",
      "description": "The holiday plan for time channels",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "AlarmClassA",
      "description": "Notification class for alarms of class A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 2,
      "name": "AlarmClassB",
      "description": "Notification class for alarms of class B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "AlarmClassC",
      "description": "Notification class for events of class C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 1,
      "name": "TC_FanLowSpeed",
      "description": "The start/stop times for Fan low speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 2,
      "name": "TC_FanNormalSpeed",
      "description": "The start/stop times for Fan normal speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3,
      "name": "TC_FanHighSpeed",
      "description": "The start/stop times for Fan high speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 4,
      "name": "TC_Extra1",
      "description": "The start/stop times for extra time channel 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 5,
      "name": "TC_Extra2",
      "description": "The start/stop times for extra time channel 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 6,
      "name": "TC_Extra3",
      "description": "The start/stop times for extra time channel 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 7,
      "name": "TC_Extra4",
      "description": "The start/stop times for extra time channel 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 30272,
      "name": "TC_FanLowSpeed_Status",
      "description": "Manual/Auto Low Speed time channel",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30273,
      "name": "TC_FanNormalSpeed_Status",
      "description": "Man/Auto Normal Speed time channel",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30274,
      "name": "TC_FanHighSpeed_Status",
      "description": "Man/Auto High Speed time channel",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30275,
      "name": "TC_Extra1_Status",
      "description": "Man/Auto Timer 1",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30276,
      "name": "TC_Extra2_Status",
      "description": "Man/Auto Timer 2",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30277,
      "name": "TC_Extra3_Status",
      "description": "Man/Auto Timer 3",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30278,
      "name": "TC_Extra4_Status",
      "description": "Man/Auto Timer 4",
      "units": "",
      "access": "W",
      "states": "1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 30549,
      "name": "DOSelect_SeqPumpY1",
      "description": "Run mode pump seq A",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30550,
      "name": "DOSelect_SeqPumpY2",
      "description": "Run mode pump seq B",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30551,
      "name": "DOSelect_SeqPumpY3",
      "description": "Run mode pump seq C",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30552,
      "name": "DOSelect_SeqPumpY4",
      "description": "Run mode pump seq D",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30553,
      "name": "DOSelect_SeqPumpY5",
      "description": "Run mode pump seq E",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30554,
      "name": "DOSelect_SeqPumpY6",
      "description": "Run mode pump seq F",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30555,
      "name": "DOSelect_SeqPumpY7",
      "description": "Run mode pump seq G",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30556,
      "name": "DOSelect_SeqPumpY8",
      "description": "Run mode pump seq H",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30557,
      "name": "DOSelect_SeqPumpY9",
      "description": "Run mode pump seq I",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30558,
      "name": "DOSelect_SeqPumpY10",
      "description": "Run mode pump seq J",
      "units": "",
      "access": "W",
      "states": "1=Man off, 2=Man on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30559,
      "name": "DOSelect_RecirculationAirDamper",
      "description": "Run mode recirc. damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30560,
      "name": "DOSelect_OutdoorAirDamper",
      "description": "Run mode fresh air damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30561,
      "name": "DOSelect_ExhaustAirDamper",
      "description": "Run mode exhaust air",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30562,
      "name": "DOSelect_HumidityStart",
      "description": "Run mode humidity start signal",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30563,
      "name": "DOSelect_ChangeOver1",
      "description": "Select changeOver External",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30564,
      "name": "DOSelect_ChangeOver2",
      "description": "Select changeOver External",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30565,
      "name": "AirUnitAutoMode",
      "description": "Running mode air unit",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed"
    },
    {
      "type": "MV",
      "instance": 30566,
      "name": "AirUnitManual",
      "description": "Man. setting for Air unit in Man. mode",
      "units": "",
      "access": "W",
      "states": "1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heat support run, 7=Cool support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run"
    },
    {
      "type": "MV",
      "instance": 30567,
      "name": "SAFAutoMode",
      "description": "Running mode SAF",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
    },
    {
      "type": "MV",
      "instance": 30570,
      "name": "EAFAutoMode",
      "description": "Running mode EAF",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed"
    },
    {
      "type": "MV",
      "instance": 30573,
      "name": "ExternalControl",
      "description": "External cont.",
      "units": "",
      "access": "W",
      "states": "1=No External control, 2=Extended run speed 1, 3=Extended run speed 2, 4=Extended run speed 3, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation"
    },
    {
      "type": "MV",
      "instance": 30574,
      "name": "AirUnitServiceStop",
      "description": "Stop the air unit with No 1 prio",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 30585,
      "name": "VentControl",
      "description": "Select temp. cont. mode",
      "units": "",
      "access": "W",
      "states": "1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp."
    },
    {
      "type": "MV",
      "instance": 30586,
      "name": "FanType",
      "description": "Select fan cont. mode",
      "units": "",
      "access": "W",
      "states": "1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep."
    },
    {
      "type": "MV",
      "instance": 30610,
      "name": "SAFSetpointSelect",
      "description": "SAF setp. select",
      "units": "",
      "access": "W",
      "states": "1=Constant setpoints, 2=Offset of normal speed setpoint"
    },
    {
      "type": "MV",
      "instance": 30611,
      "name": "EAFSetpointSelect",
      "description": "EAF setp. select",
      "units": "",
      "access": "W",
      "states": "1=Constant setpoints, 2=Offset of normal speed setpoint"
    },
    {
      "type": "MV",
      "instance": 30642,
      "name": "SAFModeFreeCool",
      "description": "SAF speed in freecool mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30645,
      "name": "SAFModeFire",
      "description": "SAF speed in fire mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30648,
      "name": "SAFModeSmoke",
      "description": "SAF speed in smoke mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30651,
      "name": "SAFModeRecirculation",
      "description": "SAF speed in recirc. mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30654,
      "name": "EAFModeFreeCool",
      "description": "EAF speed in freecool mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30657,
      "name": "EAFModeFire",
      "description": "EAF speed in fire mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30660,
      "name": "EAFModeSmoke",
      "description": "EAF speed in smoke mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30663,
      "name": "EAFModeRecirculation",
      "description": "EAF speed in recirc. mode",
      "units": "",
      "access": "W",
      "states": "1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp."
    },
    {
      "type": "MV",
      "instance": 30713,
      "name": "AOSelect_Humidity",
      "description": "Running mode Humidification/Dehumidification",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30715,
      "name": "AOSelect_ExtraController",
      "description": "Manual/Auto Extra contr.",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30717,
      "name": "AOSelect_SequenceY1",
      "description": "Seq.A contr. Mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30719,
      "name": "AOSelect_SequenceY2",
      "description": "Seq.B contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30721,
      "name": "AOSelect_SequenceY3",
      "description": "Seq.C contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30723,
      "name": "AOSelect_SequenceY4",
      "description": "Seq.D contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30725,
      "name": "AOSelect_SequenceY5",
      "description": "Seq.E contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30727,
      "name": "AOSelect_SequenceY6",
      "description": "Seq.F contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30729,
      "name": "AOSelect_SequenceY7",
      "description": "Seq.G contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30731,
      "name": "AOSelect_SequenceY8",
      "description": "Seq.H contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30733,
      "name": "AOSelect_SequenceY9",
      "description": "Seq.I contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30735,
      "name": "AOSelect_SequenceY10",
      "description": "Seq.J contr. mode",
      "units": "",
      "access": "W",
      "states": "1=Manual off, 2=Manual on, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30754,
      "name": "FireDampersAutoMode",
      "description": "Run. mode fire damper",
      "units": "",
      "access": "W",
      "states": "1=Close, 2=Open, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 30776,
      "name": "ExtraControllerMode",
      "description": "Control mode ex. contr.",
      "units": "",
      "access": "W",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "MV",
      "instance": 30777,
      "name": "SumAlarm1",
      "description": "Sum alarm 1 config, defines which alarms that should be on the",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
    },
    {
      "type": "MV",
      "instance": 30778,
      "name": "SumAlarm2",
      "description": "Sum alarm 2 config., defines which alarms that should be on the",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C"
    },
    {
      "type": "MV",
      "instance": 30791,
      "name": "RecircTempControl",
      "description": "Enable supply air temp cont. when recirc. run",
      "units": "",
      "access": "W",
      "states": "1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling"
    },
    {
      "type": "MV",
      "instance": 30814,
      "name": "SupplyPIDFreeze",
      "description": "Freeze supply PID control",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30888,
      "name": "FrostProtFanReduction1",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30889,
      "name": "FrostProtFanReduction2",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30890,
      "name": "FrostProtFanReduction3",
      "description": "Enable fan reduction when freeze risk freeze protection temperature 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30891,
      "name": "FrostProtFanReductionZone1",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30892,
      "name": "FrostProtFanReductionZone2",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 30893,
      "name": "FrostProtFanReductionZone3",
      "description": "Enable fan reduction when freeze risk freeze protection temperature zone 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 40396,
      "name": "UnitMode",
      "description": "Run mode.",
      "units": "",
      "access": "R",
      "states": "1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run"
    },
    {
      "type": "MV",
      "instance": 40397,
      "name": "UnitModeControl",
      "description": "Indicates what is triggering the curr. run mode",
      "units": "",
      "access": "R",
      "states": "1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop"
    },
    {
      "type": "MV",
      "instance": 40398,
      "name": "ActiveSeqType",
      "description": "Active seq. type",
      "units": "",
      "access": "R",
      "states": "1=Heating, 2=Cooling"
    },
    {
      "type": "MV",
      "instance": 40420,
      "name": "SAFSpeed",
      "description": "SAF speed",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special"
    },
    {
      "type": "MV",
      "instance": 40421,
      "name": "EAFSpeed",
      "description": "EAF speed",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special"
    },
    {
      "type": "MV",
      "instance": 40585,
      "name": "HumidityMode",
      "description": "Humidity control mode",
      "units": "",
      "access": "R",
      "states": "1=Not active, 2=Humidification, 3=Dehumidificaiton"
    }
  ]
}
