{
  "manufacturer": "Titus",
  "manufacturer_slug": "titus",
  "model": "Titus Digital T3SQ (MCU 2 BACnet gateway)",
  "model_slug": "t3sq-digital-mcu2",
  "aliases": [
    "T3SQ",
    "T3SQ Digital",
    "MCU 2",
    "MLM",
    "BW2011-2B",
    "BW2011-2M",
    "BW0070"
  ],
  "equipment_type": "Diffuser zone gateway (UFAD / thermal diffusers)",
  "applies_to": "Titus Digital T3SQ diffuser networks where an MCU 2 master comms unit gathers up to 60 master-diffuser zones for a BMS.",
  "summary": "The MCU 2 is the network gateway for the Titus Digital T3SQ diffuser system: it reports up to 60 diffuser control zones to a BMS as BACnet/IP (part BW2011-2B) or BACnet MS/TP (BW2011-2M). Each object type is laid out as blocks of 60 instances, one per zone, so instance = block start + zone - 1. Only master-diffuser data is available; slave diffusers and detailed setup or diagnostics are not exposed. Zones that are not set up on the MCU simply return no data.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "Derived from the Ethernet MAC address (BACnet/IP); editable",
  "access_inferred": true,
  "notes": [
    "The source gives instance ranges (e.g. AV:0..59 = Space Temp 1..60); individual object names here follow that pattern and may differ slightly on the device.",
    "Access is inferred: analog/multistate inputs and values as read-only, AO setpoints and MSO commands as commandable (the stack has a 16-level priority array).",
    "Temperature units can be switched between °C and °F on the MCU web page; the table lists °C ranges.",
    "The MCU web page also lists global points (averaged disk position and room temperature, global setpoint/override); their instances are not in the document."
  ],
  "source": {
    "title": "Titus Digital T3SQ MLM Integration with BMS",
    "doc_number": "BW0070-3",
    "revision_date": "2015-06",
    "url": "https://www.titus-hvac.com/file/11344/T3SQ%20Digital%20BMS%20Integration%20Manual%20(2).pdf"
  },
  "integration": {
    "summary": "Discover the MCU 2 (one BACnet device for up to 60 zones) and map each zone by offset: zone n is instance n-1 in the first block of each type. Write the zone setpoint to the AO block and use the two MSO blocks for flush/emergency commands and occupancy override, after enabling Control Override on each zone master with the MLM Tool.",
    "minimum_points": [
      {
        "ref": "AO 0",
        "name": "Setpoint 1",
        "why": "Zone 1 setpoint from the BMS (AO 0-59)"
      },
      {
        "ref": "MO 60",
        "name": "Occupancy override 1",
        "why": "Zone 1 occupancy override (MSO 60-119)"
      },
      {
        "ref": "MO 0",
        "name": "Control override 1",
        "why": "Zone 1 BMS control override such as flush or emergency (MSO 0-59)"
      },
      {
        "ref": "AV 0",
        "name": "Space Temp 1",
        "why": "Zone 1 space temperature (AV 0-59 for zones 1-60)"
      },
      {
        "ref": "MI 0",
        "name": "Mode 1",
        "why": "Zone 1 diffuser mode status (MSI 0-59)"
      },
      {
        "ref": "MI 60",
        "name": "Occupancy 1",
        "why": "Zone 1 occupancy status (MSI 60-119)"
      },
      {
        "ref": "AV 120",
        "name": "Control Disk pos 1",
        "why": "Zone 1 control disk position (AV 120-179)"
      }
    ],
    "enable": "BMS commands (control override and occupancy override MSOs) only take effect after Control Override is ticked on the master diffuser of that zone in the MLM Tool (Process / Master Command, then Write). That setting is non-volatile. Write 1 (Normal) to release a command.",
    "heartbeat": null,
    "remote_sensors": "Only the zone setpoint (AO 0-59) is written from the BMS; there is no BMS-fed temperature input in the point map.",
    "setup": [
      "BACnet/IP: default MCU IP address 192.168.0.251; device name, BACnet ID and BACnet UDP port are set on the MCU web page (Save).",
      "Holding BOOT until ST1 flashes, then pressing DEF, resets the MCU to the default IP address.",
      "BACnet MS/TP: default MAC 25 (range 0-127), default baud 76800; checked and set over USB with the MLM Tool (V8.xx required).",
      "BACnet has to be activated on the MCU with a key (normally done at the factory); the web page shows the BACnet state.",
      "ReadPropertyMultiple/WritePropertyMultiple are supported; segmentation is not; max APDU 480 bytes."
    ],
    "gotchas": [
      "Instances start at 0, so zone n is instance n-1 (plus the block offset).",
      "Multistate values are shown as numbers on many front ends; read State_Text for the labels.",
      "A generic BACnet reader shows all 60 zones whether populated or not; unpopulated zones carry no data.",
      "Slave diffusers mimic their master; no per-slave points are exposed."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "Space Temp 1",
      "description": "Zone space temperature, 0-40 °C (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Space Temp 2",
      "description": "Zone space temperature, 0-40 °C (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Space Temp 3",
      "description": "Zone space temperature, 0-40 °C (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Space Temp 4",
      "description": "Zone space temperature, 0-40 °C (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Space Temp 5",
      "description": "Zone space temperature, 0-40 °C (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Space Temp 6",
      "description": "Zone space temperature, 0-40 °C (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Space Temp 7",
      "description": "Zone space temperature, 0-40 °C (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Space Temp 8",
      "description": "Zone space temperature, 0-40 °C (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Space Temp 9",
      "description": "Zone space temperature, 0-40 °C (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Space Temp 10",
      "description": "Zone space temperature, 0-40 °C (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Space Temp 11",
      "description": "Zone space temperature, 0-40 °C (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Space Temp 12",
      "description": "Zone space temperature, 0-40 °C (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Space Temp 13",
      "description": "Zone space temperature, 0-40 °C (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Space Temp 14",
      "description": "Zone space temperature, 0-40 °C (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Space Temp 15",
      "description": "Zone space temperature, 0-40 °C (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Space Temp 16",
      "description": "Zone space temperature, 0-40 °C (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Space Temp 17",
      "description": "Zone space temperature, 0-40 °C (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Space Temp 18",
      "description": "Zone space temperature, 0-40 °C (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Space Temp 19",
      "description": "Zone space temperature, 0-40 °C (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Space Temp 20",
      "description": "Zone space temperature, 0-40 °C (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Space Temp 21",
      "description": "Zone space temperature, 0-40 °C (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Space Temp 22",
      "description": "Zone space temperature, 0-40 °C (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Space Temp 23",
      "description": "Zone space temperature, 0-40 °C (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Space Temp 24",
      "description": "Zone space temperature, 0-40 °C (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Space Temp 25",
      "description": "Zone space temperature, 0-40 °C (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Space Temp 26",
      "description": "Zone space temperature, 0-40 °C (zone 26)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Space Temp 27",
      "description": "Zone space temperature, 0-40 °C (zone 27)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Space Temp 28",
      "description": "Zone space temperature, 0-40 °C (zone 28)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Space Temp 29",
      "description": "Zone space temperature, 0-40 °C (zone 29)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Space Temp 30",
      "description": "Zone space temperature, 0-40 °C (zone 30)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Space Temp 31",
      "description": "Zone space temperature, 0-40 °C (zone 31)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Space Temp 32",
      "description": "Zone space temperature, 0-40 °C (zone 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Space Temp 33",
      "description": "Zone space temperature, 0-40 °C (zone 33)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Space Temp 34",
      "description": "Zone space temperature, 0-40 °C (zone 34)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Space Temp 35",
      "description": "Zone space temperature, 0-40 °C (zone 35)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Space Temp 36",
      "description": "Zone space temperature, 0-40 °C (zone 36)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Space Temp 37",
      "description": "Zone space temperature, 0-40 °C (zone 37)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Space Temp 38",
      "description": "Zone space temperature, 0-40 °C (zone 38)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Space Temp 39",
      "description": "Zone space temperature, 0-40 °C (zone 39)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Space Temp 40",
      "description": "Zone space temperature, 0-40 °C (zone 40)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Space Temp 41",
      "description": "Zone space temperature, 0-40 °C (zone 41)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Space Temp 42",
      "description": "Zone space temperature, 0-40 °C (zone 42)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Space Temp 43",
      "description": "Zone space temperature, 0-40 °C (zone 43)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Space Temp 44",
      "description": "Zone space temperature, 0-40 °C (zone 44)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Space Temp 45",
      "description": "Zone space temperature, 0-40 °C (zone 45)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Space Temp 46",
      "description": "Zone space temperature, 0-40 °C (zone 46)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Space Temp 47",
      "description": "Zone space temperature, 0-40 °C (zone 47)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Space Temp 48",
      "description": "Zone space temperature, 0-40 °C (zone 48)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Space Temp 49",
      "description": "Zone space temperature, 0-40 °C (zone 49)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Space Temp 50",
      "description": "Zone space temperature, 0-40 °C (zone 50)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Space Temp 51",
      "description": "Zone space temperature, 0-40 °C (zone 51)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Space Temp 52",
      "description": "Zone space temperature, 0-40 °C (zone 52)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Space Temp 53",
      "description": "Zone space temperature, 0-40 °C (zone 53)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Space Temp 54",
      "description": "Zone space temperature, 0-40 °C (zone 54)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Space Temp 55",
      "description": "Zone space temperature, 0-40 °C (zone 55)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Space Temp 56",
      "description": "Zone space temperature, 0-40 °C (zone 56)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Space Temp 57",
      "description": "Zone space temperature, 0-40 °C (zone 57)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Space Temp 58",
      "description": "Zone space temperature, 0-40 °C (zone 58)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Space Temp 59",
      "description": "Zone space temperature, 0-40 °C (zone 59)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Space Temp 60",
      "description": "Zone space temperature, 0-40 °C (zone 60)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Supply Temp 1",
      "description": "Zone supply air temperature, 0-40 °C (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Supply Temp 2",
      "description": "Zone supply air temperature, 0-40 °C (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Supply Temp 3",
      "description": "Zone supply air temperature, 0-40 °C (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Supply Temp 4",
      "description": "Zone supply air temperature, 0-40 °C (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Supply Temp 5",
      "description": "Zone supply air temperature, 0-40 °C (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Supply Temp 6",
      "description": "Zone supply air temperature, 0-40 °C (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Supply Temp 7",
      "description": "Zone supply air temperature, 0-40 °C (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Supply Temp 8",
      "description": "Zone supply air temperature, 0-40 °C (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Supply Temp 9",
      "description": "Zone supply air temperature, 0-40 °C (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Supply Temp 10",
      "description": "Zone supply air temperature, 0-40 °C (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Supply Temp 11",
      "description": "Zone supply air temperature, 0-40 °C (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Supply Temp 12",
      "description": "Zone supply air temperature, 0-40 °C (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Supply Temp 13",
      "description": "Zone supply air temperature, 0-40 °C (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Supply Temp 14",
      "description": "Zone supply air temperature, 0-40 °C (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Supply Temp 15",
      "description": "Zone supply air temperature, 0-40 °C (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Supply Temp 16",
      "description": "Zone supply air temperature, 0-40 °C (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Supply Temp 17",
      "description": "Zone supply air temperature, 0-40 °C (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Supply Temp 18",
      "description": "Zone supply air temperature, 0-40 °C (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Supply Temp 19",
      "description": "Zone supply air temperature, 0-40 °C (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Supply Temp 20",
      "description": "Zone supply air temperature, 0-40 °C (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Supply Temp 21",
      "description": "Zone supply air temperature, 0-40 °C (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Supply Temp 22",
      "description": "Zone supply air temperature, 0-40 °C (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Supply Temp 23",
      "description": "Zone supply air temperature, 0-40 °C (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Supply Temp 24",
      "description": "Zone supply air temperature, 0-40 °C (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Supply Temp 25",
      "description": "Zone supply air temperature, 0-40 °C (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Supply Temp 26",
      "description": "Zone supply air temperature, 0-40 °C (zone 26)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Supply Temp 27",
      "description": "Zone supply air temperature, 0-40 °C (zone 27)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Supply Temp 28",
      "description": "Zone supply air temperature, 0-40 °C (zone 28)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Supply Temp 29",
      "description": "Zone supply air temperature, 0-40 °C (zone 29)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Supply Temp 30",
      "description": "Zone supply air temperature, 0-40 °C (zone 30)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Supply Temp 31",
      "description": "Zone supply air temperature, 0-40 °C (zone 31)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Supply Temp 32",
      "description": "Zone supply air temperature, 0-40 °C (zone 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Supply Temp 33",
      "description": "Zone supply air temperature, 0-40 °C (zone 33)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Supply Temp 34",
      "description": "Zone supply air temperature, 0-40 °C (zone 34)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Supply Temp 35",
      "description": "Zone supply air temperature, 0-40 °C (zone 35)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Supply Temp 36",
      "description": "Zone supply air temperature, 0-40 °C (zone 36)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Supply Temp 37",
      "description": "Zone supply air temperature, 0-40 °C (zone 37)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Supply Temp 38",
      "description": "Zone supply air temperature, 0-40 °C (zone 38)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Supply Temp 39",
      "description": "Zone supply air temperature, 0-40 °C (zone 39)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Supply Temp 40",
      "description": "Zone supply air temperature, 0-40 °C (zone 40)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Supply Temp 41",
      "description": "Zone supply air temperature, 0-40 °C (zone 41)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Supply Temp 42",
      "description": "Zone supply air temperature, 0-40 °C (zone 42)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Supply Temp 43",
      "description": "Zone supply air temperature, 0-40 °C (zone 43)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Supply Temp 44",
      "description": "Zone supply air temperature, 0-40 °C (zone 44)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Supply Temp 45",
      "description": "Zone supply air temperature, 0-40 °C (zone 45)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Supply Temp 46",
      "description": "Zone supply air temperature, 0-40 °C (zone 46)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Supply Temp 47",
      "description": "Zone supply air temperature, 0-40 °C (zone 47)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Supply Temp 48",
      "description": "Zone supply air temperature, 0-40 °C (zone 48)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Supply Temp 49",
      "description": "Zone supply air temperature, 0-40 °C (zone 49)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Supply Temp 50",
      "description": "Zone supply air temperature, 0-40 °C (zone 50)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Supply Temp 51",
      "description": "Zone supply air temperature, 0-40 °C (zone 51)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Supply Temp 52",
      "description": "Zone supply air temperature, 0-40 °C (zone 52)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Supply Temp 53",
      "description": "Zone supply air temperature, 0-40 °C (zone 53)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Supply Temp 54",
      "description": "Zone supply air temperature, 0-40 °C (zone 54)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Supply Temp 55",
      "description": "Zone supply air temperature, 0-40 °C (zone 55)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Supply Temp 56",
      "description": "Zone supply air temperature, 0-40 °C (zone 56)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Supply Temp 57",
      "description": "Zone supply air temperature, 0-40 °C (zone 57)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Supply Temp 58",
      "description": "Zone supply air temperature, 0-40 °C (zone 58)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Supply Temp 59",
      "description": "Zone supply air temperature, 0-40 °C (zone 59)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Supply Temp 60",
      "description": "Zone supply air temperature, 0-40 °C (zone 60)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Control Disk pos 1",
      "description": "Master diffuser control disk position (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Control Disk pos 2",
      "description": "Master diffuser control disk position (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Control Disk pos 3",
      "description": "Master diffuser control disk position (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Control Disk pos 4",
      "description": "Master diffuser control disk position (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Control Disk pos 5",
      "description": "Master diffuser control disk position (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Control Disk pos 6",
      "description": "Master diffuser control disk position (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Control Disk pos 7",
      "description": "Master diffuser control disk position (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Control Disk pos 8",
      "description": "Master diffuser control disk position (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Control Disk pos 9",
      "description": "Master diffuser control disk position (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Control Disk pos 10",
      "description": "Master diffuser control disk position (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Control Disk pos 11",
      "description": "Master diffuser control disk position (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Control Disk pos 12",
      "description": "Master diffuser control disk position (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Control Disk pos 13",
      "description": "Master diffuser control disk position (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Control Disk pos 14",
      "description": "Master diffuser control disk position (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Control Disk pos 15",
      "description": "Master diffuser control disk position (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Control Disk pos 16",
      "description": "Master diffuser control disk position (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Control Disk pos 17",
      "description": "Master diffuser control disk position (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Control Disk pos 18",
      "description": "Master diffuser control disk position (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Control Disk pos 19",
      "description": "Master diffuser control disk position (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Control Disk pos 20",
      "description": "Master diffuser control disk position (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Control Disk pos 21",
      "description": "Master diffuser control disk position (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Control Disk pos 22",
      "description": "Master diffuser control disk position (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Control Disk pos 23",
      "description": "Master diffuser control disk position (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Control Disk pos 24",
      "description": "Master diffuser control disk position (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Control Disk pos 25",
      "description": "Master diffuser control disk position (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Control Disk pos 26",
      "description": "Master diffuser control disk position (zone 26)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Control Disk pos 27",
      "description": "Master diffuser control disk position (zone 27)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Control Disk pos 28",
      "description": "Master diffuser control disk position (zone 28)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Control Disk pos 29",
      "description": "Master diffuser control disk position (zone 29)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Control Disk pos 30",
      "description": "Master diffuser control disk position (zone 30)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Control Disk pos 31",
      "description": "Master diffuser control disk position (zone 31)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Control Disk pos 32",
      "description": "Master diffuser control disk position (zone 32)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Control Disk pos 33",
      "description": "Master diffuser control disk position (zone 33)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Control Disk pos 34",
      "description": "Master diffuser control disk position (zone 34)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Control Disk pos 35",
      "description": "Master diffuser control disk position (zone 35)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Control Disk pos 36",
      "description": "Master diffuser control disk position (zone 36)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Control Disk pos 37",
      "description": "Master diffuser control disk position (zone 37)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Control Disk pos 38",
      "description": "Master diffuser control disk position (zone 38)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Control Disk pos 39",
      "description": "Master diffuser control disk position (zone 39)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Control Disk pos 40",
      "description": "Master diffuser control disk position (zone 40)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Control Disk pos 41",
      "description": "Master diffuser control disk position (zone 41)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Control Disk pos 42",
      "description": "Master diffuser control disk position (zone 42)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Control Disk pos 43",
      "description": "Master diffuser control disk position (zone 43)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Control Disk pos 44",
      "description": "Master diffuser control disk position (zone 44)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "Control Disk pos 45",
      "description": "Master diffuser control disk position (zone 45)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "Control Disk pos 46",
      "description": "Master diffuser control disk position (zone 46)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "Control Disk pos 47",
      "description": "Master diffuser control disk position (zone 47)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Control Disk pos 48",
      "description": "Master diffuser control disk position (zone 48)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "Control Disk pos 49",
      "description": "Master diffuser control disk position (zone 49)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "Control Disk pos 50",
      "description": "Master diffuser control disk position (zone 50)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "Control Disk pos 51",
      "description": "Master diffuser control disk position (zone 51)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "Control Disk pos 52",
      "description": "Master diffuser control disk position (zone 52)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "Control Disk pos 53",
      "description": "Master diffuser control disk position (zone 53)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "Control Disk pos 54",
      "description": "Master diffuser control disk position (zone 54)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "Control Disk pos 55",
      "description": "Master diffuser control disk position (zone 55)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "Control Disk pos 56",
      "description": "Master diffuser control disk position (zone 56)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "Control Disk pos 57",
      "description": "Master diffuser control disk position (zone 57)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "Control Disk pos 58",
      "description": "Master diffuser control disk position (zone 58)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Control Disk pos 59",
      "description": "Master diffuser control disk position (zone 59)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "Control Disk pos 60",
      "description": "Master diffuser control disk position (zone 60)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Heater output 1",
      "description": "Zone re-heater output (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "Heater output 2",
      "description": "Zone re-heater output (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "Heater output 3",
      "description": "Zone re-heater output (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "Heater output 4",
      "description": "Zone re-heater output (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "Heater output 5",
      "description": "Zone re-heater output (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "Heater output 6",
      "description": "Zone re-heater output (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "Heater output 7",
      "description": "Zone re-heater output (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "Heater output 8",
      "description": "Zone re-heater output (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "Heater output 9",
      "description": "Zone re-heater output (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "Heater output 10",
      "description": "Zone re-heater output (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Heater output 11",
      "description": "Zone re-heater output (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Heater output 12",
      "description": "Zone re-heater output (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Heater output 13",
      "description": "Zone re-heater output (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Heater output 14",
      "description": "Zone re-heater output (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "Heater output 15",
      "description": "Zone re-heater output (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "Heater output 16",
      "description": "Zone re-heater output (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "Heater output 17",
      "description": "Zone re-heater output (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "Heater output 18",
      "description": "Zone re-heater output (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "Heater output 19",
      "description": "Zone re-heater output (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "Heater output 20",
      "description": "Zone re-heater output (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "Heater output 21",
      "description": "Zone re-heater output (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Heater output 22",
      "description": "Zone re-heater output (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "Heater output 23",
      "description": "Zone re-heater output (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Heater output 24",
      "description": "Zone re-heater output (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "Heater output 25",
      "description": "Zone re-heater output (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "Heater output 26",
      "description": "Zone re-heater output (zone 26)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "Heater output 27",
      "description": "Zone re-heater output (zone 27)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "Heater output 28",
      "description": "Zone re-heater output (zone 28)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "Heater output 29",
      "description": "Zone re-heater output (zone 29)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "Heater output 30",
      "description": "Zone re-heater output (zone 30)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Heater output 31",
      "description": "Zone re-heater output (zone 31)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Heater output 32",
      "description": "Zone re-heater output (zone 32)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "Heater output 33",
      "description": "Zone re-heater output (zone 33)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "Heater output 34",
      "description": "Zone re-heater output (zone 34)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "Heater output 35",
      "description": "Zone re-heater output (zone 35)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "Heater output 36",
      "description": "Zone re-heater output (zone 36)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "Heater output 37",
      "description": "Zone re-heater output (zone 37)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "Heater output 38",
      "description": "Zone re-heater output (zone 38)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "Heater output 39",
      "description": "Zone re-heater output (zone 39)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "Heater output 40",
      "description": "Zone re-heater output (zone 40)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "Heater output 41",
      "description": "Zone re-heater output (zone 41)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Heater output 42",
      "description": "Zone re-heater output (zone 42)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "Heater output 43",
      "description": "Zone re-heater output (zone 43)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "Heater output 44",
      "description": "Zone re-heater output (zone 44)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "Heater output 45",
      "description": "Zone re-heater output (zone 45)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "Heater output 46",
      "description": "Zone re-heater output (zone 46)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "Heater output 47",
      "description": "Zone re-heater output (zone 47)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "Heater output 48",
      "description": "Zone re-heater output (zone 48)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "Heater output 49",
      "description": "Zone re-heater output (zone 49)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "Heater output 50",
      "description": "Zone re-heater output (zone 50)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "Heater output 51",
      "description": "Zone re-heater output (zone 51)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Heater output 52",
      "description": "Zone re-heater output (zone 52)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "Heater output 53",
      "description": "Zone re-heater output (zone 53)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "Heater output 54",
      "description": "Zone re-heater output (zone 54)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "Heater output 55",
      "description": "Zone re-heater output (zone 55)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "Heater output 56",
      "description": "Zone re-heater output (zone 56)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "Heater output 57",
      "description": "Zone re-heater output (zone 57)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "Heater output 58",
      "description": "Zone re-heater output (zone 58)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "Heater output 59",
      "description": "Zone re-heater output (zone 59)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "Heater output 60",
      "description": "Zone re-heater output (zone 60)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "Disk Min Pos 1",
      "description": "Diffuser disk minimum position (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "Disk Min Pos 2",
      "description": "Diffuser disk minimum position (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "Disk Min Pos 3",
      "description": "Diffuser disk minimum position (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "Disk Min Pos 4",
      "description": "Diffuser disk minimum position (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "Disk Min Pos 5",
      "description": "Diffuser disk minimum position (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "Disk Min Pos 6",
      "description": "Diffuser disk minimum position (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "Disk Min Pos 7",
      "description": "Diffuser disk minimum position (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "Disk Min Pos 8",
      "description": "Diffuser disk minimum position (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "Disk Min Pos 9",
      "description": "Diffuser disk minimum position (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "Disk Min Pos 10",
      "description": "Diffuser disk minimum position (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Disk Min Pos 11",
      "description": "Diffuser disk minimum position (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "Disk Min Pos 12",
      "description": "Diffuser disk minimum position (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "Disk Min Pos 13",
      "description": "Diffuser disk minimum position (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "Disk Min Pos 14",
      "description": "Diffuser disk minimum position (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "Disk Min Pos 15",
      "description": "Diffuser disk minimum position (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "Disk Min Pos 16",
      "description": "Diffuser disk minimum position (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "Disk Min Pos 17",
      "description": "Diffuser disk minimum position (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "Disk Min Pos 18",
      "description": "Diffuser disk minimum position (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "Disk Min Pos 19",
      "description": "Diffuser disk minimum position (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "Disk Min Pos 20",
      "description": "Diffuser disk minimum position (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "Disk Min Pos 21",
      "description": "Diffuser disk minimum position (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "Disk Min Pos 22",
      "description": "Diffuser disk minimum position (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "Disk Min Pos 23",
      "description": "Diffuser disk minimum position (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "Disk Min Pos 24",
      "description": "Diffuser disk minimum position (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "Disk Min Pos 25",
      "description": "Diffuser disk minimum position (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "Disk Min Pos 26",
      "description": "Diffuser disk minimum position (zone 26)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "Disk Min Pos 27",
      "description": "Diffuser disk minimum position (zone 27)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "Disk Min Pos 28",
      "description": "Diffuser disk minimum position (zone 28)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "Disk Min Pos 29",
      "description": "Diffuser disk minimum position (zone 29)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "Disk Min Pos 30",
      "description": "Diffuser disk minimum position (zone 30)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "Disk Min Pos 31",
      "description": "Diffuser disk minimum position (zone 31)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "Disk Min Pos 32",
      "description": "Diffuser disk minimum position (zone 32)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "Disk Min Pos 33",
      "description": "Diffuser disk minimum position (zone 33)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "Disk Min Pos 34",
      "description": "Diffuser disk minimum position (zone 34)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "Disk Min Pos 35",
      "description": "Diffuser disk minimum position (zone 35)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "Disk Min Pos 36",
      "description": "Diffuser disk minimum position (zone 36)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "Disk Min Pos 37",
      "description": "Diffuser disk minimum position (zone 37)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "Disk Min Pos 38",
      "description": "Diffuser disk minimum position (zone 38)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "Disk Min Pos 39",
      "description": "Diffuser disk minimum position (zone 39)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "Disk Min Pos 40",
      "description": "Diffuser disk minimum position (zone 40)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "Disk Min Pos 41",
      "description": "Diffuser disk minimum position (zone 41)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "Disk Min Pos 42",
      "description": "Diffuser disk minimum position (zone 42)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "Disk Min Pos 43",
      "description": "Diffuser disk minimum position (zone 43)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "Disk Min Pos 44",
      "description": "Diffuser disk minimum position (zone 44)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "Disk Min Pos 45",
      "description": "Diffuser disk minimum position (zone 45)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "Disk Min Pos 46",
      "description": "Diffuser disk minimum position (zone 46)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "Disk Min Pos 47",
      "description": "Diffuser disk minimum position (zone 47)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "Disk Min Pos 48",
      "description": "Diffuser disk minimum position (zone 48)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "Disk Min Pos 49",
      "description": "Diffuser disk minimum position (zone 49)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "Disk Min Pos 50",
      "description": "Diffuser disk minimum position (zone 50)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "Disk Min Pos 51",
      "description": "Diffuser disk minimum position (zone 51)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "Disk Min Pos 52",
      "description": "Diffuser disk minimum position (zone 52)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "Disk Min Pos 53",
      "description": "Diffuser disk minimum position (zone 53)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "Disk Min Pos 54",
      "description": "Diffuser disk minimum position (zone 54)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "Disk Min Pos 55",
      "description": "Diffuser disk minimum position (zone 55)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "Disk Min Pos 56",
      "description": "Diffuser disk minimum position (zone 56)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "Disk Min Pos 57",
      "description": "Diffuser disk minimum position (zone 57)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "Disk Min Pos 58",
      "description": "Diffuser disk minimum position (zone 58)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "Disk Min Pos 59",
      "description": "Diffuser disk minimum position (zone 59)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "Disk Min Pos 60",
      "description": "Diffuser disk minimum position (zone 60)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "Disk Max Pos 1",
      "description": "Diffuser disk maximum position (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "Disk Max Pos 2",
      "description": "Diffuser disk maximum position (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "Disk Max Pos 3",
      "description": "Diffuser disk maximum position (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "Disk Max Pos 4",
      "description": "Diffuser disk maximum position (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Disk Max Pos 5",
      "description": "Diffuser disk maximum position (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "Disk Max Pos 6",
      "description": "Diffuser disk maximum position (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "Disk Max Pos 7",
      "description": "Diffuser disk maximum position (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "Disk Max Pos 8",
      "description": "Diffuser disk maximum position (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Disk Max Pos 9",
      "description": "Diffuser disk maximum position (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "Disk Max Pos 10",
      "description": "Diffuser disk maximum position (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "Disk Max Pos 11",
      "description": "Diffuser disk maximum position (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "Disk Max Pos 12",
      "description": "Diffuser disk maximum position (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "Disk Max Pos 13",
      "description": "Diffuser disk maximum position (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "Disk Max Pos 14",
      "description": "Diffuser disk maximum position (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Disk Max Pos 15",
      "description": "Diffuser disk maximum position (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "Disk Max Pos 16",
      "description": "Diffuser disk maximum position (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "Disk Max Pos 17",
      "description": "Diffuser disk maximum position (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "Disk Max Pos 18",
      "description": "Diffuser disk maximum position (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "Disk Max Pos 19",
      "description": "Diffuser disk maximum position (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "Disk Max Pos 20",
      "description": "Diffuser disk maximum position (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "Disk Max Pos 21",
      "description": "Diffuser disk maximum position (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "Disk Max Pos 22",
      "description": "Diffuser disk maximum position (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "Disk Max Pos 23",
      "description": "Diffuser disk maximum position (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "Disk Max Pos 24",
      "description": "Diffuser disk maximum position (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "Disk Max Pos 25",
      "description": "Diffuser disk maximum position (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "Disk Max Pos 26",
      "description": "Diffuser disk maximum position (zone 26)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "Disk Max Pos 27",
      "description": "Diffuser disk maximum position (zone 27)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "Disk Max Pos 28",
      "description": "Diffuser disk maximum position (zone 28)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "Disk Max Pos 29",
      "description": "Diffuser disk maximum position (zone 29)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "Disk Max Pos 30",
      "description": "Diffuser disk maximum position (zone 30)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "Disk Max Pos 31",
      "description": "Diffuser disk maximum position (zone 31)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "Disk Max Pos 32",
      "description": "Diffuser disk maximum position (zone 32)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "Disk Max Pos 33",
      "description": "Diffuser disk maximum position (zone 33)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "Disk Max Pos 34",
      "description": "Diffuser disk maximum position (zone 34)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "Disk Max Pos 35",
      "description": "Diffuser disk maximum position (zone 35)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "Disk Max Pos 36",
      "description": "Diffuser disk maximum position (zone 36)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "Disk Max Pos 37",
      "description": "Diffuser disk maximum position (zone 37)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "Disk Max Pos 38",
      "description": "Diffuser disk maximum position (zone 38)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "Disk Max Pos 39",
      "description": "Diffuser disk maximum position (zone 39)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "Disk Max Pos 40",
      "description": "Diffuser disk maximum position (zone 40)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "Disk Max Pos 41",
      "description": "Diffuser disk maximum position (zone 41)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "Disk Max Pos 42",
      "description": "Diffuser disk maximum position (zone 42)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "Disk Max Pos 43",
      "description": "Diffuser disk maximum position (zone 43)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "Disk Max Pos 44",
      "description": "Diffuser disk maximum position (zone 44)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "Disk Max Pos 45",
      "description": "Diffuser disk maximum position (zone 45)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "Disk Max Pos 46",
      "description": "Diffuser disk maximum position (zone 46)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "Disk Max Pos 47",
      "description": "Diffuser disk maximum position (zone 47)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "Disk Max Pos 48",
      "description": "Diffuser disk maximum position (zone 48)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "Disk Max Pos 49",
      "description": "Diffuser disk maximum position (zone 49)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "Disk Max Pos 50",
      "description": "Diffuser disk maximum position (zone 50)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "Disk Max Pos 51",
      "description": "Diffuser disk maximum position (zone 51)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "Disk Max Pos 52",
      "description": "Diffuser disk maximum position (zone 52)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "Disk Max Pos 53",
      "description": "Diffuser disk maximum position (zone 53)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "Disk Max Pos 54",
      "description": "Diffuser disk maximum position (zone 54)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "Disk Max Pos 55",
      "description": "Diffuser disk maximum position (zone 55)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "Disk Max Pos 56",
      "description": "Diffuser disk maximum position (zone 56)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "Disk Max Pos 57",
      "description": "Diffuser disk maximum position (zone 57)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "Disk Max Pos 58",
      "description": "Diffuser disk maximum position (zone 58)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "Disk Max Pos 59",
      "description": "Diffuser disk maximum position (zone 59)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "Disk Max Pos 60",
      "description": "Diffuser disk maximum position (zone 60)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "Heat Max 1",
      "description": "Maximum heater output (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "Heat Max 2",
      "description": "Maximum heater output (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "Heat Max 3",
      "description": "Maximum heater output (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "Heat Max 4",
      "description": "Maximum heater output (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "Heat Max 5",
      "description": "Maximum heater output (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "Heat Max 6",
      "description": "Maximum heater output (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "Heat Max 7",
      "description": "Maximum heater output (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "Heat Max 8",
      "description": "Maximum heater output (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "Heat Max 9",
      "description": "Maximum heater output (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "Heat Max 10",
      "description": "Maximum heater output (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "Heat Max 11",
      "description": "Maximum heater output (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "Heat Max 12",
      "description": "Maximum heater output (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "Heat Max 13",
      "description": "Maximum heater output (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "Heat Max 14",
      "description": "Maximum heater output (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "Heat Max 15",
      "description": "Maximum heater output (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "Heat Max 16",
      "description": "Maximum heater output (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "Heat Max 17",
      "description": "Maximum heater output (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "Heat Max 18",
      "description": "Maximum heater output (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "Heat Max 19",
      "description": "Maximum heater output (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "Heat Max 20",
      "description": "Maximum heater output (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "Heat Max 21",
      "description": "Maximum heater output (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "Heat Max 22",
      "description": "Maximum heater output (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "Heat Max 23",
      "description": "Maximum heater output (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "Heat Max 24",
      "description": "Maximum heater output (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "Heat Max 25",
      "description": "Maximum heater output (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "Heat Max 26",
      "description": "Maximum heater output (zone 26)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "Heat Max 27",
      "description": "Maximum heater output (zone 27)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "Heat Max 28",
      "description": "Maximum heater output (zone 28)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "Heat Max 29",
      "description": "Maximum heater output (zone 29)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "Heat Max 30",
      "description": "Maximum heater output (zone 30)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "Heat Max 31",
      "description": "Maximum heater output (zone 31)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "Heat Max 32",
      "description": "Maximum heater output (zone 32)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "Heat Max 33",
      "description": "Maximum heater output (zone 33)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "Heat Max 34",
      "description": "Maximum heater output (zone 34)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "Heat Max 35",
      "description": "Maximum heater output (zone 35)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "Heat Max 36",
      "description": "Maximum heater output (zone 36)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "Heat Max 37",
      "description": "Maximum heater output (zone 37)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "Heat Max 38",
      "description": "Maximum heater output (zone 38)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "Heat Max 39",
      "description": "Maximum heater output (zone 39)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "Heat Max 40",
      "description": "Maximum heater output (zone 40)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "Heat Max 41",
      "description": "Maximum heater output (zone 41)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "Heat Max 42",
      "description": "Maximum heater output (zone 42)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "Heat Max 43",
      "description": "Maximum heater output (zone 43)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "Heat Max 44",
      "description": "Maximum heater output (zone 44)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "Heat Max 45",
      "description": "Maximum heater output (zone 45)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "Heat Max 46",
      "description": "Maximum heater output (zone 46)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "Heat Max 47",
      "description": "Maximum heater output (zone 47)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "Heat Max 48",
      "description": "Maximum heater output (zone 48)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "Heat Max 49",
      "description": "Maximum heater output (zone 49)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "Heat Max 50",
      "description": "Maximum heater output (zone 50)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "Heat Max 51",
      "description": "Maximum heater output (zone 51)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "Heat Max 52",
      "description": "Maximum heater output (zone 52)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "Heat Max 53",
      "description": "Maximum heater output (zone 53)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "Heat Max 54",
      "description": "Maximum heater output (zone 54)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "Heat Max 55",
      "description": "Maximum heater output (zone 55)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "Heat Max 56",
      "description": "Maximum heater output (zone 56)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "Heat Max 57",
      "description": "Maximum heater output (zone 57)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "Heat Max 58",
      "description": "Maximum heater output (zone 58)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "Heat Max 59",
      "description": "Maximum heater output (zone 59)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 419,
      "name": "Heat Max 60",
      "description": "Maximum heater output (zone 60)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Setpoint 1",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 1)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Setpoint 2",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 2)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Setpoint 3",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 3)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Setpoint 4",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 4)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Setpoint 5",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 5)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Setpoint 6",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 6)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Setpoint 7",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 7)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Setpoint 8",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 8)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Setpoint 9",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 9)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "Setpoint 10",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 10)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "Setpoint 11",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 11)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Setpoint 12",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 12)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "Setpoint 13",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 13)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "Setpoint 14",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 14)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "Setpoint 15",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 15)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "Setpoint 16",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 16)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "Setpoint 17",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 17)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "Setpoint 18",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 18)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "Setpoint 19",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 19)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "Setpoint 20",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 20)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "Setpoint 21",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 21)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "Setpoint 22",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 22)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "Setpoint 23",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 23)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "Setpoint 24",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 24)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "Setpoint 25",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 25)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "Setpoint 26",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 26)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "Setpoint 27",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 27)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "Setpoint 28",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 28)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "Setpoint 29",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 29)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "Setpoint 30",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 30)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "Setpoint 31",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 31)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Setpoint 32",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 32)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Setpoint 33",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 33)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "Setpoint 34",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 34)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "Setpoint 35",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 35)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "Setpoint 36",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 36)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "Setpoint 37",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 37)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "Setpoint 38",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 38)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "Setpoint 39",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 39)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "Setpoint 40",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 40)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "Setpoint 41",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 41)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "Setpoint 42",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 42)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42,
      "name": "Setpoint 43",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 43)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 43,
      "name": "Setpoint 44",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 44)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 44,
      "name": "Setpoint 45",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 45)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45,
      "name": "Setpoint 46",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 46)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46,
      "name": "Setpoint 47",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 47)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 47,
      "name": "Setpoint 48",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 48)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "Setpoint 49",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 49)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "Setpoint 50",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 50)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50,
      "name": "Setpoint 51",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 51)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "Setpoint 52",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 52)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "Setpoint 53",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 53)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "Setpoint 54",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 54)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "Setpoint 55",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 55)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "Setpoint 56",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 56)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "Setpoint 57",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 57)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "Setpoint 58",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 58)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "Setpoint 59",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 59)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "Setpoint 60",
      "description": "Zone temperature setpoint from BMS, 0-40 °C (zone 60)",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "Mode 1",
      "description": "Diffuser operating mode (status) (zone 1)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Mode 2",
      "description": "Diffuser operating mode (status) (zone 2)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Mode 3",
      "description": "Diffuser operating mode (status) (zone 3)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Mode 4",
      "description": "Diffuser operating mode (status) (zone 4)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 4,
      "name": "Mode 5",
      "description": "Diffuser operating mode (status) (zone 5)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 5,
      "name": "Mode 6",
      "description": "Diffuser operating mode (status) (zone 6)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 6,
      "name": "Mode 7",
      "description": "Diffuser operating mode (status) (zone 7)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 7,
      "name": "Mode 8",
      "description": "Diffuser operating mode (status) (zone 8)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Mode 9",
      "description": "Diffuser operating mode (status) (zone 9)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 9,
      "name": "Mode 10",
      "description": "Diffuser operating mode (status) (zone 10)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 10,
      "name": "Mode 11",
      "description": "Diffuser operating mode (status) (zone 11)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 11,
      "name": "Mode 12",
      "description": "Diffuser operating mode (status) (zone 12)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 12,
      "name": "Mode 13",
      "description": "Diffuser operating mode (status) (zone 13)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 13,
      "name": "Mode 14",
      "description": "Diffuser operating mode (status) (zone 14)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 14,
      "name": "Mode 15",
      "description": "Diffuser operating mode (status) (zone 15)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 15,
      "name": "Mode 16",
      "description": "Diffuser operating mode (status) (zone 16)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 16,
      "name": "Mode 17",
      "description": "Diffuser operating mode (status) (zone 17)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 17,
      "name": "Mode 18",
      "description": "Diffuser operating mode (status) (zone 18)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 18,
      "name": "Mode 19",
      "description": "Diffuser operating mode (status) (zone 19)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 19,
      "name": "Mode 20",
      "description": "Diffuser operating mode (status) (zone 20)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 20,
      "name": "Mode 21",
      "description": "Diffuser operating mode (status) (zone 21)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 21,
      "name": "Mode 22",
      "description": "Diffuser operating mode (status) (zone 22)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 22,
      "name": "Mode 23",
      "description": "Diffuser operating mode (status) (zone 23)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 23,
      "name": "Mode 24",
      "description": "Diffuser operating mode (status) (zone 24)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 24,
      "name": "Mode 25",
      "description": "Diffuser operating mode (status) (zone 25)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 25,
      "name": "Mode 26",
      "description": "Diffuser operating mode (status) (zone 26)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 26,
      "name": "Mode 27",
      "description": "Diffuser operating mode (status) (zone 27)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 27,
      "name": "Mode 28",
      "description": "Diffuser operating mode (status) (zone 28)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 28,
      "name": "Mode 29",
      "description": "Diffuser operating mode (status) (zone 29)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 29,
      "name": "Mode 30",
      "description": "Diffuser operating mode (status) (zone 30)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 30,
      "name": "Mode 31",
      "description": "Diffuser operating mode (status) (zone 31)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 31,
      "name": "Mode 32",
      "description": "Diffuser operating mode (status) (zone 32)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 32,
      "name": "Mode 33",
      "description": "Diffuser operating mode (status) (zone 33)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 33,
      "name": "Mode 34",
      "description": "Diffuser operating mode (status) (zone 34)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 34,
      "name": "Mode 35",
      "description": "Diffuser operating mode (status) (zone 35)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 35,
      "name": "Mode 36",
      "description": "Diffuser operating mode (status) (zone 36)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 36,
      "name": "Mode 37",
      "description": "Diffuser operating mode (status) (zone 37)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 37,
      "name": "Mode 38",
      "description": "Diffuser operating mode (status) (zone 38)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 38,
      "name": "Mode 39",
      "description": "Diffuser operating mode (status) (zone 39)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 39,
      "name": "Mode 40",
      "description": "Diffuser operating mode (status) (zone 40)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 40,
      "name": "Mode 41",
      "description": "Diffuser operating mode (status) (zone 41)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 41,
      "name": "Mode 42",
      "description": "Diffuser operating mode (status) (zone 42)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 42,
      "name": "Mode 43",
      "description": "Diffuser operating mode (status) (zone 43)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 43,
      "name": "Mode 44",
      "description": "Diffuser operating mode (status) (zone 44)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 44,
      "name": "Mode 45",
      "description": "Diffuser operating mode (status) (zone 45)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 45,
      "name": "Mode 46",
      "description": "Diffuser operating mode (status) (zone 46)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 46,
      "name": "Mode 47",
      "description": "Diffuser operating mode (status) (zone 47)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 47,
      "name": "Mode 48",
      "description": "Diffuser operating mode (status) (zone 48)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 48,
      "name": "Mode 49",
      "description": "Diffuser operating mode (status) (zone 49)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 49,
      "name": "Mode 50",
      "description": "Diffuser operating mode (status) (zone 50)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 50,
      "name": "Mode 51",
      "description": "Diffuser operating mode (status) (zone 51)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 51,
      "name": "Mode 52",
      "description": "Diffuser operating mode (status) (zone 52)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 52,
      "name": "Mode 53",
      "description": "Diffuser operating mode (status) (zone 53)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 53,
      "name": "Mode 54",
      "description": "Diffuser operating mode (status) (zone 54)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 54,
      "name": "Mode 55",
      "description": "Diffuser operating mode (status) (zone 55)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 55,
      "name": "Mode 56",
      "description": "Diffuser operating mode (status) (zone 56)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 56,
      "name": "Mode 57",
      "description": "Diffuser operating mode (status) (zone 57)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 57,
      "name": "Mode 58",
      "description": "Diffuser operating mode (status) (zone 58)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 58,
      "name": "Mode 59",
      "description": "Diffuser operating mode (status) (zone 59)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 59,
      "name": "Mode 60",
      "description": "Diffuser operating mode (status) (zone 60)",
      "units": "",
      "access": "R",
      "states": "1=System Idle (in control band), 2=Initializing, 3=Heating mode, 4=Cooling mode, 5=Actuator in manual mode, 6=BMS control override mode"
    },
    {
      "type": "MI",
      "instance": 60,
      "name": "Occupancy 1",
      "description": "Zone occupancy status (zone 1)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 61,
      "name": "Occupancy 2",
      "description": "Zone occupancy status (zone 2)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 62,
      "name": "Occupancy 3",
      "description": "Zone occupancy status (zone 3)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 63,
      "name": "Occupancy 4",
      "description": "Zone occupancy status (zone 4)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 64,
      "name": "Occupancy 5",
      "description": "Zone occupancy status (zone 5)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 65,
      "name": "Occupancy 6",
      "description": "Zone occupancy status (zone 6)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 66,
      "name": "Occupancy 7",
      "description": "Zone occupancy status (zone 7)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 67,
      "name": "Occupancy 8",
      "description": "Zone occupancy status (zone 8)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 68,
      "name": "Occupancy 9",
      "description": "Zone occupancy status (zone 9)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 69,
      "name": "Occupancy 10",
      "description": "Zone occupancy status (zone 10)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 70,
      "name": "Occupancy 11",
      "description": "Zone occupancy status (zone 11)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 71,
      "name": "Occupancy 12",
      "description": "Zone occupancy status (zone 12)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 72,
      "name": "Occupancy 13",
      "description": "Zone occupancy status (zone 13)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 73,
      "name": "Occupancy 14",
      "description": "Zone occupancy status (zone 14)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 74,
      "name": "Occupancy 15",
      "description": "Zone occupancy status (zone 15)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 75,
      "name": "Occupancy 16",
      "description": "Zone occupancy status (zone 16)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 76,
      "name": "Occupancy 17",
      "description": "Zone occupancy status (zone 17)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 77,
      "name": "Occupancy 18",
      "description": "Zone occupancy status (zone 18)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 78,
      "name": "Occupancy 19",
      "description": "Zone occupancy status (zone 19)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 79,
      "name": "Occupancy 20",
      "description": "Zone occupancy status (zone 20)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 80,
      "name": "Occupancy 21",
      "description": "Zone occupancy status (zone 21)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 81,
      "name": "Occupancy 22",
      "description": "Zone occupancy status (zone 22)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 82,
      "name": "Occupancy 23",
      "description": "Zone occupancy status (zone 23)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 83,
      "name": "Occupancy 24",
      "description": "Zone occupancy status (zone 24)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 84,
      "name": "Occupancy 25",
      "description": "Zone occupancy status (zone 25)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 85,
      "name": "Occupancy 26",
      "description": "Zone occupancy status (zone 26)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 86,
      "name": "Occupancy 27",
      "description": "Zone occupancy status (zone 27)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 87,
      "name": "Occupancy 28",
      "description": "Zone occupancy status (zone 28)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 88,
      "name": "Occupancy 29",
      "description": "Zone occupancy status (zone 29)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 89,
      "name": "Occupancy 30",
      "description": "Zone occupancy status (zone 30)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 90,
      "name": "Occupancy 31",
      "description": "Zone occupancy status (zone 31)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 91,
      "name": "Occupancy 32",
      "description": "Zone occupancy status (zone 32)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 92,
      "name": "Occupancy 33",
      "description": "Zone occupancy status (zone 33)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 93,
      "name": "Occupancy 34",
      "description": "Zone occupancy status (zone 34)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 94,
      "name": "Occupancy 35",
      "description": "Zone occupancy status (zone 35)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 95,
      "name": "Occupancy 36",
      "description": "Zone occupancy status (zone 36)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 96,
      "name": "Occupancy 37",
      "description": "Zone occupancy status (zone 37)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 97,
      "name": "Occupancy 38",
      "description": "Zone occupancy status (zone 38)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 98,
      "name": "Occupancy 39",
      "description": "Zone occupancy status (zone 39)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 99,
      "name": "Occupancy 40",
      "description": "Zone occupancy status (zone 40)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 100,
      "name": "Occupancy 41",
      "description": "Zone occupancy status (zone 41)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 101,
      "name": "Occupancy 42",
      "description": "Zone occupancy status (zone 42)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 102,
      "name": "Occupancy 43",
      "description": "Zone occupancy status (zone 43)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 103,
      "name": "Occupancy 44",
      "description": "Zone occupancy status (zone 44)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 104,
      "name": "Occupancy 45",
      "description": "Zone occupancy status (zone 45)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 105,
      "name": "Occupancy 46",
      "description": "Zone occupancy status (zone 46)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 106,
      "name": "Occupancy 47",
      "description": "Zone occupancy status (zone 47)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 107,
      "name": "Occupancy 48",
      "description": "Zone occupancy status (zone 48)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 108,
      "name": "Occupancy 49",
      "description": "Zone occupancy status (zone 49)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 109,
      "name": "Occupancy 50",
      "description": "Zone occupancy status (zone 50)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 110,
      "name": "Occupancy 51",
      "description": "Zone occupancy status (zone 51)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 111,
      "name": "Occupancy 52",
      "description": "Zone occupancy status (zone 52)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 112,
      "name": "Occupancy 53",
      "description": "Zone occupancy status (zone 53)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 113,
      "name": "Occupancy 54",
      "description": "Zone occupancy status (zone 54)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 114,
      "name": "Occupancy 55",
      "description": "Zone occupancy status (zone 55)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 115,
      "name": "Occupancy 56",
      "description": "Zone occupancy status (zone 56)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 116,
      "name": "Occupancy 57",
      "description": "Zone occupancy status (zone 57)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 117,
      "name": "Occupancy 58",
      "description": "Zone occupancy status (zone 58)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 118,
      "name": "Occupancy 59",
      "description": "Zone occupancy status (zone 59)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MI",
      "instance": 119,
      "name": "Occupancy 60",
      "description": "Zone occupancy status (zone 60)",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "Control override 1",
      "description": "BMS control override command (zone 1)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "Control override 2",
      "description": "BMS control override command (zone 2)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 2,
      "name": "Control override 3",
      "description": "BMS control override command (zone 3)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 3,
      "name": "Control override 4",
      "description": "BMS control override command (zone 4)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 4,
      "name": "Control override 5",
      "description": "BMS control override command (zone 5)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 5,
      "name": "Control override 6",
      "description": "BMS control override command (zone 6)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 6,
      "name": "Control override 7",
      "description": "BMS control override command (zone 7)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 7,
      "name": "Control override 8",
      "description": "BMS control override command (zone 8)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 8,
      "name": "Control override 9",
      "description": "BMS control override command (zone 9)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 9,
      "name": "Control override 10",
      "description": "BMS control override command (zone 10)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 10,
      "name": "Control override 11",
      "description": "BMS control override command (zone 11)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 11,
      "name": "Control override 12",
      "description": "BMS control override command (zone 12)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 12,
      "name": "Control override 13",
      "description": "BMS control override command (zone 13)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 13,
      "name": "Control override 14",
      "description": "BMS control override command (zone 14)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 14,
      "name": "Control override 15",
      "description": "BMS control override command (zone 15)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 15,
      "name": "Control override 16",
      "description": "BMS control override command (zone 16)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 16,
      "name": "Control override 17",
      "description": "BMS control override command (zone 17)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 17,
      "name": "Control override 18",
      "description": "BMS control override command (zone 18)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 18,
      "name": "Control override 19",
      "description": "BMS control override command (zone 19)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 19,
      "name": "Control override 20",
      "description": "BMS control override command (zone 20)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 20,
      "name": "Control override 21",
      "description": "BMS control override command (zone 21)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 21,
      "name": "Control override 22",
      "description": "BMS control override command (zone 22)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 22,
      "name": "Control override 23",
      "description": "BMS control override command (zone 23)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 23,
      "name": "Control override 24",
      "description": "BMS control override command (zone 24)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 24,
      "name": "Control override 25",
      "description": "BMS control override command (zone 25)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 25,
      "name": "Control override 26",
      "description": "BMS control override command (zone 26)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 26,
      "name": "Control override 27",
      "description": "BMS control override command (zone 27)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 27,
      "name": "Control override 28",
      "description": "BMS control override command (zone 28)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 28,
      "name": "Control override 29",
      "description": "BMS control override command (zone 29)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 29,
      "name": "Control override 30",
      "description": "BMS control override command (zone 30)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 30,
      "name": "Control override 31",
      "description": "BMS control override command (zone 31)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 31,
      "name": "Control override 32",
      "description": "BMS control override command (zone 32)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 32,
      "name": "Control override 33",
      "description": "BMS control override command (zone 33)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 33,
      "name": "Control override 34",
      "description": "BMS control override command (zone 34)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 34,
      "name": "Control override 35",
      "description": "BMS control override command (zone 35)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 35,
      "name": "Control override 36",
      "description": "BMS control override command (zone 36)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 36,
      "name": "Control override 37",
      "description": "BMS control override command (zone 37)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 37,
      "name": "Control override 38",
      "description": "BMS control override command (zone 38)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 38,
      "name": "Control override 39",
      "description": "BMS control override command (zone 39)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 39,
      "name": "Control override 40",
      "description": "BMS control override command (zone 40)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 40,
      "name": "Control override 41",
      "description": "BMS control override command (zone 41)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 41,
      "name": "Control override 42",
      "description": "BMS control override command (zone 42)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 42,
      "name": "Control override 43",
      "description": "BMS control override command (zone 43)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 43,
      "name": "Control override 44",
      "description": "BMS control override command (zone 44)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 44,
      "name": "Control override 45",
      "description": "BMS control override command (zone 45)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 45,
      "name": "Control override 46",
      "description": "BMS control override command (zone 46)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 46,
      "name": "Control override 47",
      "description": "BMS control override command (zone 47)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 47,
      "name": "Control override 48",
      "description": "BMS control override command (zone 48)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 48,
      "name": "Control override 49",
      "description": "BMS control override command (zone 49)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 49,
      "name": "Control override 50",
      "description": "BMS control override command (zone 50)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 50,
      "name": "Control override 51",
      "description": "BMS control override command (zone 51)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 51,
      "name": "Control override 52",
      "description": "BMS control override command (zone 52)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 52,
      "name": "Control override 53",
      "description": "BMS control override command (zone 53)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 53,
      "name": "Control override 54",
      "description": "BMS control override command (zone 54)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 54,
      "name": "Control override 55",
      "description": "BMS control override command (zone 55)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 55,
      "name": "Control override 56",
      "description": "BMS control override command (zone 56)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 56,
      "name": "Control override 57",
      "description": "BMS control override command (zone 57)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 57,
      "name": "Control override 58",
      "description": "BMS control override command (zone 58)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 58,
      "name": "Control override 59",
      "description": "BMS control override command (zone 59)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 59,
      "name": "Control override 60",
      "description": "BMS control override command (zone 60)",
      "units": "",
      "access": "C",
      "states": "1=Normal (no BMS command), 2=Open, 3=Close, 4=Emergency (heater off), 5=Emergency Open, 6=Emergency Close, 7=Backoff Active, 8=Max Heat"
    },
    {
      "type": "MO",
      "instance": 60,
      "name": "Occupancy override 1",
      "description": "BMS occupancy override command (zone 1)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 61,
      "name": "Occupancy override 2",
      "description": "BMS occupancy override command (zone 2)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 62,
      "name": "Occupancy override 3",
      "description": "BMS occupancy override command (zone 3)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 63,
      "name": "Occupancy override 4",
      "description": "BMS occupancy override command (zone 4)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 64,
      "name": "Occupancy override 5",
      "description": "BMS occupancy override command (zone 5)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 65,
      "name": "Occupancy override 6",
      "description": "BMS occupancy override command (zone 6)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 66,
      "name": "Occupancy override 7",
      "description": "BMS occupancy override command (zone 7)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 67,
      "name": "Occupancy override 8",
      "description": "BMS occupancy override command (zone 8)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 68,
      "name": "Occupancy override 9",
      "description": "BMS occupancy override command (zone 9)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 69,
      "name": "Occupancy override 10",
      "description": "BMS occupancy override command (zone 10)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 70,
      "name": "Occupancy override 11",
      "description": "BMS occupancy override command (zone 11)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 71,
      "name": "Occupancy override 12",
      "description": "BMS occupancy override command (zone 12)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 72,
      "name": "Occupancy override 13",
      "description": "BMS occupancy override command (zone 13)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 73,
      "name": "Occupancy override 14",
      "description": "BMS occupancy override command (zone 14)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 74,
      "name": "Occupancy override 15",
      "description": "BMS occupancy override command (zone 15)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 75,
      "name": "Occupancy override 16",
      "description": "BMS occupancy override command (zone 16)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 76,
      "name": "Occupancy override 17",
      "description": "BMS occupancy override command (zone 17)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 77,
      "name": "Occupancy override 18",
      "description": "BMS occupancy override command (zone 18)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 78,
      "name": "Occupancy override 19",
      "description": "BMS occupancy override command (zone 19)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 79,
      "name": "Occupancy override 20",
      "description": "BMS occupancy override command (zone 20)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 80,
      "name": "Occupancy override 21",
      "description": "BMS occupancy override command (zone 21)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 81,
      "name": "Occupancy override 22",
      "description": "BMS occupancy override command (zone 22)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 82,
      "name": "Occupancy override 23",
      "description": "BMS occupancy override command (zone 23)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 83,
      "name": "Occupancy override 24",
      "description": "BMS occupancy override command (zone 24)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 84,
      "name": "Occupancy override 25",
      "description": "BMS occupancy override command (zone 25)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 85,
      "name": "Occupancy override 26",
      "description": "BMS occupancy override command (zone 26)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 86,
      "name": "Occupancy override 27",
      "description": "BMS occupancy override command (zone 27)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 87,
      "name": "Occupancy override 28",
      "description": "BMS occupancy override command (zone 28)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 88,
      "name": "Occupancy override 29",
      "description": "BMS occupancy override command (zone 29)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 89,
      "name": "Occupancy override 30",
      "description": "BMS occupancy override command (zone 30)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 90,
      "name": "Occupancy override 31",
      "description": "BMS occupancy override command (zone 31)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 91,
      "name": "Occupancy override 32",
      "description": "BMS occupancy override command (zone 32)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 92,
      "name": "Occupancy override 33",
      "description": "BMS occupancy override command (zone 33)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 93,
      "name": "Occupancy override 34",
      "description": "BMS occupancy override command (zone 34)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 94,
      "name": "Occupancy override 35",
      "description": "BMS occupancy override command (zone 35)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 95,
      "name": "Occupancy override 36",
      "description": "BMS occupancy override command (zone 36)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 96,
      "name": "Occupancy override 37",
      "description": "BMS occupancy override command (zone 37)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 97,
      "name": "Occupancy override 38",
      "description": "BMS occupancy override command (zone 38)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 98,
      "name": "Occupancy override 39",
      "description": "BMS occupancy override command (zone 39)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 99,
      "name": "Occupancy override 40",
      "description": "BMS occupancy override command (zone 40)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 100,
      "name": "Occupancy override 41",
      "description": "BMS occupancy override command (zone 41)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 101,
      "name": "Occupancy override 42",
      "description": "BMS occupancy override command (zone 42)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 102,
      "name": "Occupancy override 43",
      "description": "BMS occupancy override command (zone 43)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 103,
      "name": "Occupancy override 44",
      "description": "BMS occupancy override command (zone 44)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 104,
      "name": "Occupancy override 45",
      "description": "BMS occupancy override command (zone 45)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 105,
      "name": "Occupancy override 46",
      "description": "BMS occupancy override command (zone 46)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 106,
      "name": "Occupancy override 47",
      "description": "BMS occupancy override command (zone 47)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 107,
      "name": "Occupancy override 48",
      "description": "BMS occupancy override command (zone 48)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 108,
      "name": "Occupancy override 49",
      "description": "BMS occupancy override command (zone 49)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 109,
      "name": "Occupancy override 50",
      "description": "BMS occupancy override command (zone 50)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 110,
      "name": "Occupancy override 51",
      "description": "BMS occupancy override command (zone 51)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 111,
      "name": "Occupancy override 52",
      "description": "BMS occupancy override command (zone 52)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 112,
      "name": "Occupancy override 53",
      "description": "BMS occupancy override command (zone 53)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 113,
      "name": "Occupancy override 54",
      "description": "BMS occupancy override command (zone 54)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 114,
      "name": "Occupancy override 55",
      "description": "BMS occupancy override command (zone 55)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 115,
      "name": "Occupancy override 56",
      "description": "BMS occupancy override command (zone 56)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 116,
      "name": "Occupancy override 57",
      "description": "BMS occupancy override command (zone 57)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 117,
      "name": "Occupancy override 58",
      "description": "BMS occupancy override command (zone 58)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 118,
      "name": "Occupancy override 59",
      "description": "BMS occupancy override command (zone 59)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "MO",
      "instance": 119,
      "name": "Occupancy override 60",
      "description": "BMS occupancy override command (zone 60)",
      "units": "",
      "access": "C",
      "states": "1=Occupancy normal (no BMS override), 2=Override occupied, 3=Override unoccupied"
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "Pressure 1",
      "description": "Zone plenum pressure, 0-200 Pa (zone 1)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Pressure 2",
      "description": "Zone plenum pressure, 0-200 Pa (zone 2)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Pressure 3",
      "description": "Zone plenum pressure, 0-200 Pa (zone 3)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Pressure 4",
      "description": "Zone plenum pressure, 0-200 Pa (zone 4)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Pressure 5",
      "description": "Zone plenum pressure, 0-200 Pa (zone 5)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Pressure 6",
      "description": "Zone plenum pressure, 0-200 Pa (zone 6)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Pressure 7",
      "description": "Zone plenum pressure, 0-200 Pa (zone 7)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Pressure 8",
      "description": "Zone plenum pressure, 0-200 Pa (zone 8)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Pressure 9",
      "description": "Zone plenum pressure, 0-200 Pa (zone 9)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Pressure 10",
      "description": "Zone plenum pressure, 0-200 Pa (zone 10)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Pressure 11",
      "description": "Zone plenum pressure, 0-200 Pa (zone 11)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Pressure 12",
      "description": "Zone plenum pressure, 0-200 Pa (zone 12)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Pressure 13",
      "description": "Zone plenum pressure, 0-200 Pa (zone 13)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Pressure 14",
      "description": "Zone plenum pressure, 0-200 Pa (zone 14)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Pressure 15",
      "description": "Zone plenum pressure, 0-200 Pa (zone 15)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Pressure 16",
      "description": "Zone plenum pressure, 0-200 Pa (zone 16)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Pressure 17",
      "description": "Zone plenum pressure, 0-200 Pa (zone 17)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Pressure 18",
      "description": "Zone plenum pressure, 0-200 Pa (zone 18)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Pressure 19",
      "description": "Zone plenum pressure, 0-200 Pa (zone 19)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Pressure 20",
      "description": "Zone plenum pressure, 0-200 Pa (zone 20)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Pressure 21",
      "description": "Zone plenum pressure, 0-200 Pa (zone 21)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Pressure 22",
      "description": "Zone plenum pressure, 0-200 Pa (zone 22)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Pressure 23",
      "description": "Zone plenum pressure, 0-200 Pa (zone 23)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Pressure 24",
      "description": "Zone plenum pressure, 0-200 Pa (zone 24)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Pressure 25",
      "description": "Zone plenum pressure, 0-200 Pa (zone 25)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Pressure 26",
      "description": "Zone plenum pressure, 0-200 Pa (zone 26)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Pressure 27",
      "description": "Zone plenum pressure, 0-200 Pa (zone 27)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Pressure 28",
      "description": "Zone plenum pressure, 0-200 Pa (zone 28)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Pressure 29",
      "description": "Zone plenum pressure, 0-200 Pa (zone 29)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Pressure 30",
      "description": "Zone plenum pressure, 0-200 Pa (zone 30)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Pressure 31",
      "description": "Zone plenum pressure, 0-200 Pa (zone 31)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Pressure 32",
      "description": "Zone plenum pressure, 0-200 Pa (zone 32)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Pressure 33",
      "description": "Zone plenum pressure, 0-200 Pa (zone 33)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Pressure 34",
      "description": "Zone plenum pressure, 0-200 Pa (zone 34)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Pressure 35",
      "description": "Zone plenum pressure, 0-200 Pa (zone 35)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Pressure 36",
      "description": "Zone plenum pressure, 0-200 Pa (zone 36)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Pressure 37",
      "description": "Zone plenum pressure, 0-200 Pa (zone 37)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Pressure 38",
      "description": "Zone plenum pressure, 0-200 Pa (zone 38)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Pressure 39",
      "description": "Zone plenum pressure, 0-200 Pa (zone 39)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Pressure 40",
      "description": "Zone plenum pressure, 0-200 Pa (zone 40)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Pressure 41",
      "description": "Zone plenum pressure, 0-200 Pa (zone 41)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Pressure 42",
      "description": "Zone plenum pressure, 0-200 Pa (zone 42)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Pressure 43",
      "description": "Zone plenum pressure, 0-200 Pa (zone 43)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Pressure 44",
      "description": "Zone plenum pressure, 0-200 Pa (zone 44)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Pressure 45",
      "description": "Zone plenum pressure, 0-200 Pa (zone 45)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Pressure 46",
      "description": "Zone plenum pressure, 0-200 Pa (zone 46)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Pressure 47",
      "description": "Zone plenum pressure, 0-200 Pa (zone 47)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Pressure 48",
      "description": "Zone plenum pressure, 0-200 Pa (zone 48)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Pressure 49",
      "description": "Zone plenum pressure, 0-200 Pa (zone 49)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Pressure 50",
      "description": "Zone plenum pressure, 0-200 Pa (zone 50)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Pressure 51",
      "description": "Zone plenum pressure, 0-200 Pa (zone 51)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Pressure 52",
      "description": "Zone plenum pressure, 0-200 Pa (zone 52)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Pressure 53",
      "description": "Zone plenum pressure, 0-200 Pa (zone 53)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Pressure 54",
      "description": "Zone plenum pressure, 0-200 Pa (zone 54)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Pressure 55",
      "description": "Zone plenum pressure, 0-200 Pa (zone 55)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Pressure 56",
      "description": "Zone plenum pressure, 0-200 Pa (zone 56)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Pressure 57",
      "description": "Zone plenum pressure, 0-200 Pa (zone 57)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Pressure 58",
      "description": "Zone plenum pressure, 0-200 Pa (zone 58)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Pressure 59",
      "description": "Zone plenum pressure, 0-200 Pa (zone 59)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Pressure 60",
      "description": "Zone plenum pressure, 0-200 Pa (zone 60)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Flow 1",
      "description": "Zone airflow, 0-200 l/s (zone 1)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Flow 2",
      "description": "Zone airflow, 0-200 l/s (zone 2)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Flow 3",
      "description": "Zone airflow, 0-200 l/s (zone 3)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Flow 4",
      "description": "Zone airflow, 0-200 l/s (zone 4)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Flow 5",
      "description": "Zone airflow, 0-200 l/s (zone 5)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Flow 6",
      "description": "Zone airflow, 0-200 l/s (zone 6)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Flow 7",
      "description": "Zone airflow, 0-200 l/s (zone 7)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Flow 8",
      "description": "Zone airflow, 0-200 l/s (zone 8)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Flow 9",
      "description": "Zone airflow, 0-200 l/s (zone 9)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Flow 10",
      "description": "Zone airflow, 0-200 l/s (zone 10)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Flow 11",
      "description": "Zone airflow, 0-200 l/s (zone 11)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Flow 12",
      "description": "Zone airflow, 0-200 l/s (zone 12)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Flow 13",
      "description": "Zone airflow, 0-200 l/s (zone 13)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Flow 14",
      "description": "Zone airflow, 0-200 l/s (zone 14)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Flow 15",
      "description": "Zone airflow, 0-200 l/s (zone 15)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Flow 16",
      "description": "Zone airflow, 0-200 l/s (zone 16)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Flow 17",
      "description": "Zone airflow, 0-200 l/s (zone 17)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Flow 18",
      "description": "Zone airflow, 0-200 l/s (zone 18)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Flow 19",
      "description": "Zone airflow, 0-200 l/s (zone 19)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Flow 20",
      "description": "Zone airflow, 0-200 l/s (zone 20)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Flow 21",
      "description": "Zone airflow, 0-200 l/s (zone 21)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Flow 22",
      "description": "Zone airflow, 0-200 l/s (zone 22)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Flow 23",
      "description": "Zone airflow, 0-200 l/s (zone 23)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Flow 24",
      "description": "Zone airflow, 0-200 l/s (zone 24)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Flow 25",
      "description": "Zone airflow, 0-200 l/s (zone 25)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Flow 26",
      "description": "Zone airflow, 0-200 l/s (zone 26)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Flow 27",
      "description": "Zone airflow, 0-200 l/s (zone 27)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Flow 28",
      "description": "Zone airflow, 0-200 l/s (zone 28)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Flow 29",
      "description": "Zone airflow, 0-200 l/s (zone 29)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Flow 30",
      "description": "Zone airflow, 0-200 l/s (zone 30)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Flow 31",
      "description": "Zone airflow, 0-200 l/s (zone 31)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Flow 32",
      "description": "Zone airflow, 0-200 l/s (zone 32)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Flow 33",
      "description": "Zone airflow, 0-200 l/s (zone 33)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Flow 34",
      "description": "Zone airflow, 0-200 l/s (zone 34)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Flow 35",
      "description": "Zone airflow, 0-200 l/s (zone 35)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Flow 36",
      "description": "Zone airflow, 0-200 l/s (zone 36)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Flow 37",
      "description": "Zone airflow, 0-200 l/s (zone 37)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Flow 38",
      "description": "Zone airflow, 0-200 l/s (zone 38)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Flow 39",
      "description": "Zone airflow, 0-200 l/s (zone 39)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Flow 40",
      "description": "Zone airflow, 0-200 l/s (zone 40)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Flow 41",
      "description": "Zone airflow, 0-200 l/s (zone 41)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Flow 42",
      "description": "Zone airflow, 0-200 l/s (zone 42)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Flow 43",
      "description": "Zone airflow, 0-200 l/s (zone 43)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Flow 44",
      "description": "Zone airflow, 0-200 l/s (zone 44)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Flow 45",
      "description": "Zone airflow, 0-200 l/s (zone 45)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Flow 46",
      "description": "Zone airflow, 0-200 l/s (zone 46)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Flow 47",
      "description": "Zone airflow, 0-200 l/s (zone 47)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Flow 48",
      "description": "Zone airflow, 0-200 l/s (zone 48)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Flow 49",
      "description": "Zone airflow, 0-200 l/s (zone 49)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Flow 50",
      "description": "Zone airflow, 0-200 l/s (zone 50)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Flow 51",
      "description": "Zone airflow, 0-200 l/s (zone 51)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Flow 52",
      "description": "Zone airflow, 0-200 l/s (zone 52)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Flow 53",
      "description": "Zone airflow, 0-200 l/s (zone 53)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Flow 54",
      "description": "Zone airflow, 0-200 l/s (zone 54)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Flow 55",
      "description": "Zone airflow, 0-200 l/s (zone 55)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Flow 56",
      "description": "Zone airflow, 0-200 l/s (zone 56)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Flow 57",
      "description": "Zone airflow, 0-200 l/s (zone 57)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Flow 58",
      "description": "Zone airflow, 0-200 l/s (zone 58)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Flow 59",
      "description": "Zone airflow, 0-200 l/s (zone 59)",
      "units": "L/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Flow 60",
      "description": "Zone airflow, 0-200 l/s (zone 60)",
      "units": "L/s",
      "access": "R",
      "states": ""
    }
  ]
}