{
  "manufacturer": "WaterFurnace",
  "manufacturer_slug": "waterfurnace",
  "model": "IntelliZone2 (IZ2) Zoning System, Aurora BACnet",
  "model_slug": "intellizone2-iz2-bacnet",
  "short_model": "IntelliZone2 IZ2",
  "aliases": [
    "IZ2",
    "IntelliZone2",
    "IntelliZone 2",
    "Aurora IZ2"
  ],
  "equipment_type": "Geothermal heat pump zoning controller",
  "applies_to": "WaterFurnace geothermal heat pumps with Aurora controls and the IntelliZone2 zoning system (up to 6 zones), read through the Aurora BACnet controller.",
  "summary": "BACnet point list for a WaterFurnace heat pump running the IntelliZone2 zoning system. Besides the usual Aurora heat pump points (ABC inputs and outputs, ECM blower, VS pump, refrigerant and power data, humidity and DCV settings) it has a repeated block per zone 1-6 with zone temperature, BAS override, occupancy, setpoints, demand and damper limits. A large share of the rows are marked 'do not map to BAS'.",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are the sheet's reference names (e.g. zone_temp_z1); the sheet also prints shorter display names (ZoneTempZ1).",
    "Sheet tab is dated 6-16-21. Zone blocks repeat at 1100-1199 (zone 1) through 1600-1699 (zone 6); all six are printed and listed.",
    "133 rows are marked 'do not map to BAS' in the source; they are listed for completeness as internal-use points.",
    "Several options exist as both an AV and an MSV (zone size, zone mode, staging, occupancy); BV 1000 picks which set is used.",
    "Multistate state texts are not printed in this sheet, and the mode table it refers to is not included.",
    "The sheet does not state the BACnet transport or network settings."
  ],
  "source": {
    "title": "IZ2 BACnet Point List",
    "doc_number": null,
    "revision_date": "2021-06-16",
    "url": "https://www.waterfurnace.com/literature/intellizone/IZ2%20BACnet%20Point%20List.xlsx"
  },
  "integration": {
    "summary": "Map the system points (emergency shutdown, alarm reset, mode, alarm value) once and then one zone block per active zone. Each zone takes a BAS occupancy signal and occupied heating/cooling setpoints, and reports its occupancy status and usable temperature. A zone temperature from the BAS needs BV 11x0 set to BAS and the value on AV 11x2.",
    "minimum_points": [
      {
        "ref": "BV 101",
        "name": "em_shutdown_c",
        "why": "Emergency shutdown command"
      },
      {
        "ref": "BV 1106",
        "name": "occ_man_cmd_bv_z1_c",
        "why": "Zone 1 occupancy from the BAS"
      },
      {
        "ref": "AV 1111",
        "name": "occ_clg_setpt_z1_c",
        "why": "Zone 1 occupied cooling setpoint"
      },
      {
        "ref": "AV 1112",
        "name": "occ_htg_setpt_z1_c",
        "why": "Zone 1 occupied heating setpoint"
      },
      {
        "ref": "BV 130",
        "name": "alarm_reset_c",
        "why": "Alarm reset"
      },
      {
        "ref": "MV 100",
        "name": "mode_msv",
        "why": "Unit operating mode"
      },
      {
        "ref": "AV 1110",
        "name": "eff_occ_st_z1",
        "why": "Zone 1 effective occupancy status"
      },
      {
        "ref": "AV 1100",
        "name": "zone_temp_z1",
        "why": "Zone 1 temperature in use"
      },
      {
        "ref": "BV 141",
        "name": "alarm_hdw_stat_a",
        "why": "ABC alarm output status"
      },
      {
        "ref": "AV 119",
        "name": "alarm_enum",
        "why": "Combined system alarm code"
      }
    ],
    "enable": "BV 101 em_shutdown_c shuts the unit down and BV 105 load_shed_c sheds load from the network. Occupancy can come from the BAS per zone (BV 11x6, MV 11x0 or AV 11x9, depending on BV 1000) or from the internal schedule; BV 502 picks internal or external schedule.",
    "heartbeat": null,
    "remote_sensors": "For a BAS zone temperature, set BV 11x0 (temp_selector) to BAS and write AV 11x2 (zone_temp_ovrd). AV 504, AV 506 and AV 508 accept BAS space humidity, CO2 and VOC values, and AV 606 a BAS outdoor air temperature (BV 1017 picks the OAT source).",
    "setup": [],
    "gotchas": [
      "Many points are flagged 'do not map to BAS'; leave them alone.",
      "BV 318 gives the BAS write access to the ABC dip switch overrides; BV 398 takes it away.",
      "Zone points repeat per zone: zone n uses instances 1n00-1n99 (zone 1 = 1100s)."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 102,
      "name": "mode_av",
      "description": "Operating mode of the unit (numeric) (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "man_ecm_speed_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "man_vs_pump_a_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "fp1_setpt_a",
      "description": "FP1 freeze detection limit (coax temp) (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "fp2_setpt_a",
      "description": "FP2 freeze detection limit (air coil temp) (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "filter_alm_hrs_c",
      "description": "Adjusts the filter alarm hours (default 1000)",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "filter_hours",
      "description": "Number of fan run hours since the last filter alarm reset",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "lock_stat_reg_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "alarm_enum_a",
      "description": "Alarm value for ABC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "alarm_enum",
      "description": "Combined system alarm value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "ecm_speed_sw_a",
      "description": "Current ECM target speed (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "ecm_pwm_pct_a",
      "description": "Current ECM PWM output percentage (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "vs_pump_spd_stat_a",
      "description": "Current target % of the VS Pump output (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "vs_pump_pct_stat_a",
      "description": "Current operating % of the VS Pump output (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "coax_temp_stat_a",
      "description": "Temperature of the refrigerant at the Coax",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "air_coil_temp_stat_a",
      "description": "Temperature of the refrigerant at the air coil",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "lwt_stat_a",
      "description": "LWT Input if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "ewt_stat_a",
      "description": "EWT Input if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "water_flow_stat_a",
      "description": "GPM flow rate if the sensing hardware is present",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "loop_pres_stat_a",
      "description": "Loop pressure if the sensing hardware is present",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "lat_stat",
      "description": "Leaving air temperature that is connected to the AXB",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "suct_press_stat_a",
      "description": "Suction pressure if the sensing hardware is present",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "disch_press_stat_a",
      "description": "Discharge pressure if the sensing hardware is present",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "suct_temp_stat_a",
      "description": "Suction temperature if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "disch_temp_stat_a",
      "description": "Discharge temperature if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "liq_line_temp_stat_a",
      "description": "Heating liquid line temperature if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "sat_evap_temp_stat_a",
      "description": "Saturated evaporator temperature if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "cond_temp_stat_a",
      "description": "Condensor temperature if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "est_line_voltage_stat_a",
      "description": "Estimated line voltage from control voltage and calibration (default 0)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "control_voltage_stat_a",
      "description": "Low voltage circuit value that is powering the ABC",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "hot_wtr_temp_stat_a",
      "description": "Hot water temperature input if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "univ_input_stat_a",
      "description": "Raw count value of the universal input (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "superheat_stat_a",
      "description": "Super heat if the sensing hardware is present",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "htg_subcool_stat_a",
      "description": "Sub cooling calculation in the heating mode",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "clg_subcool_stat_a",
      "description": "Sub cooling calculation in the cooling mode",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "fan_current_stat_a",
      "description": "Amp draw for the Fan output if the sensing hardware is present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "aux_current_stat_a",
      "description": "Amp draw for the Auxiliary output if the sensing hardware is present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "comp_current_stat_a",
      "description": "Compressor amp draw on L1 or L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "comp1_current_stat_a",
      "description": "Compressor amp draw on L1 or L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "total_amps_stat_a",
      "description": "Calculated total amp draw if the sensing hardware is present",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "comp_power_stat_a",
      "description": "Calculates and displays the compressor power if the sensing hardware is present",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "fan_power_stat_a",
      "description": "Watt usage for Fan output if the sensing hardware is present",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "aux_power_stat_a",
      "description": "Watt usage for Auxiliary output if the sensing hardware is present",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "total_power_stat_a",
      "description": "Calculated total watt usage if the sensing hardware is present",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "he_hr_stat_a",
      "description": "Heat of rejection / extraction (needs sensing hardware)",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "total_cap_stat_a",
      "description": "Calculated value total capacity if the sensing hardware is present",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "cop_stat_a",
      "description": "Calculated C.O.P if the sensing hardware is present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "eer_stat_a",
      "description": "EER calculation if the sensing hardware is present",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "targ_blower_spd",
      "description": "Current target ECM blower speed (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "mod_valve_pwm",
      "description": "Current modulating valve PWM output signal value (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "eev1_pos",
      "description": "Current position of EEV1 if present (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "eev2_pos",
      "description": "Current position of EEV2 if present (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "low_ecm_spd_c",
      "description": "Low speed ECM airflow setting (default 3)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "med_ecm_spd_c",
      "description": "Medium speed ECM airflow setting (default 6)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "high_ecm_spd_c",
      "description": "High speed ECM airflow setting (default 11)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "aux_ht_ecm_spd_c",
      "description": "Auxiliary heat speed ECM airflow setting (default 12)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "blwr_off_delay_c",
      "description": "Blower off delay after compressor stops, cycled blower (default 30)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "clg_cfm_offset_av_c",
      "description": "Selects dehumdiification operation for ECM blower (default 4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "occ_dehum_setpt_c",
      "description": "Adjustment of the occupied dehumidification set point (default 55)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "unocc_dehum_setpt_c",
      "description": "Adjustment of the unoccupied dehumidification set point (default 75)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "dehum_setpt",
      "description": "Acive dehumidification setpoint (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "vs_pump_min_spd_a_c",
      "description": "VS Pump minimum speed setting for circuit A (default 50)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "vs_pump_max_spd_a_c",
      "description": "VS Pump maximum speed setting for circuit A (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "pump_opt_a_c",
      "description": "Pump or loop option (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "flow_meter_a_c",
      "description": "Flow meter option (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "dhw_setpt_a_c",
      "description": "Hot water setpoint (default 130)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "energy_mon_a_c",
      "description": "Energy monitor option (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "acc1_delay_a_c",
      "description": "Adjust the time delay of the ACC-1 output (default 90)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "measured_line_volts_c",
      "description": "Calibration of the line voltage reading (default 230)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "blower_config_c",
      "description": "Blower configuration (default 9)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "hum_enable_av_c",
      "description": "Configuration of humidity control option (None, Dehum, Hum, Both) (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "occ_hum_setpt_c",
      "description": "Adjustment of the occupied humidification set point (default 30)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "unocc_hum_setpt_c",
      "description": "Adjustment of the unoccupied humidification set point (default 20)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "fact_test_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "m401_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "m402_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "m403_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "m404_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "m405_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "m406_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "m407_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "m408_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "m409_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "m410_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "m411_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "m412_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "m413_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "m414_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "m415_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "m416_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "m417_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "m418_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 420,
      "name": "tstat_ovrd_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "abc_fw_rev_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "abc_sw_part_no_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "abc_fw_beta_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "zone_hum",
      "description": "Humidity value of the zone sensor (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "humidity_c",
      "description": "BAS can override the space humidity value if desired (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "co2_stat",
      "description": "CO2 value if the zone sensor is equipped with the sensor (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "co2_cmd_c",
      "description": "BAS-written CO2 value to the UPC if desired (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "voc_stat",
      "description": "VOC value if the zone sensor is equipped with the sensor (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "voc_cmd_c",
      "description": "BAS-written VOC value to the UPC if desired (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 601,
      "name": "o_damp_targ",
      "description": "Current outside air damper used for demand controlled ventilation (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 606,
      "name": "oat_override_c",
      "description": "BAS-written outdoor air temperature to the XPC (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 607,
      "name": "oat_stat",
      "description": "Current usable outdoor air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 638,
      "name": "min_dcv_pos_c",
      "description": "Minimum damper position for demand controlled ventilation (default 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 642,
      "name": "max_dcv_pos_c",
      "description": "Maximum damper position for demand controlled ventilation (default 40)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 643,
      "name": "low_dcv_val_c",
      "description": "DCV lower value, tied to the minimum damper position (default 600)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 644,
      "name": "high_dcv_val_c",
      "description": "DCV upper value, tied to the maximum DCV position (default 1200)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 700,
      "name": "comp_config",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 701,
      "name": "comp_config_av",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 702,
      "name": "eev_start_c",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 703,
      "name": "targ_comp_spd",
      "description": "Current target variable speed compressor speed (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 704,
      "name": "actual_comp_spd",
      "description": "Current actual variable speed compressor speed (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 705,
      "name": "amb_temp",
      "description": "Ambient temperature measured by compressor drive",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 706,
      "name": "supply_volts",
      "description": "Supply voltage measured by the compressor drive",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707,
      "name": "line_volts",
      "description": "Line voltage measured by the compressor drive (default 0)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 708,
      "name": "vdc_volts",
      "description": "Inverter DC voltage measured by the compressor drive (default 0)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 709,
      "name": "invert_temp",
      "description": "Measured inverter temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 710,
      "name": "drive_temp",
      "description": "Measured compressor drive temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 711,
      "name": "drive_fan_pct",
      "description": "Current compressor drive fan operating percent (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 712,
      "name": "thermo_power_pct",
      "description": "Current compressor drive thermo power percent (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 720,
      "name": "man_comp_spd_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "man_eev_pos_c",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "man_odamp_pos_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1000,
      "name": "num_zones_c",
      "description": "Configures number of zones (default 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "z1size_av_c",
      "description": "Configures zone 1 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "z2size_av_c",
      "description": "Configures zone 2 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "z3size_av_c",
      "description": "Configures zone 3 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "z4size_av_c",
      "description": "Configures zone 4 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "z5size_av_c",
      "description": "Configures zone 5 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "z6size_av_c",
      "description": "Configures zone 6 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "z1mode_av_c",
      "description": "Configures zone 1 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "z2mode_av_c",
      "description": "Configures zone 2 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "z3mode_av_c",
      "description": "Configures zone 3 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "z4mode_av_c",
      "description": "Configures zone 4 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "z5mode_av_c",
      "description": "Configures zone 5 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "z6mode_av_c",
      "description": "Configures zone 6 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "clg_stage_av_c",
      "description": "Configures system staging for cooling (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "htg_stage_av_c",
      "description": "Configures system staging for heating (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "ah_lock_setpt_c",
      "description": "Outdoor temperature associated with Auxiliary Heat Lockout (default 20)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "occ_sens_on_time_c",
      "description": "Internal use; do not map to BAS",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "occ_sens_off_time_c",
      "description": "Internal use; do not map to BAS",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "azc_fw_rev",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1021,
      "name": "azc_fault",
      "description": "Zone panel fault code value (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "damp_time__c",
      "description": "Zone damper opening time (seconds) (default 90)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1036,
      "name": "z1max",
      "description": "Maximum Damper Position Zone 1 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1037,
      "name": "z2max",
      "description": "Maximum Damper Position Zone 2 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1038,
      "name": "z3max",
      "description": "Maximum Damper Position Zone 3 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1039,
      "name": "z4max",
      "description": "Maximum Damper Position Zone 4 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1040,
      "name": "z5max",
      "description": "Maximum Damper Position Zone 5 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1041,
      "name": "z6max",
      "description": "Maximum Damper Position Zone 6 (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1042,
      "name": "z1min",
      "description": "Minimum Damper Position Zone 1 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1043,
      "name": "z2min",
      "description": "Minimum Damper Position Zone 2 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1044,
      "name": "z3min",
      "description": "Minimum Damper Position Zone 3 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1045,
      "name": "z4min",
      "description": "Minimum Damper Position Zone 4 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1046,
      "name": "z5min",
      "description": "Minimum Damper Position Zone 5 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1047,
      "name": "z6min",
      "description": "Minimum Damper Position Zone 6 (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1100,
      "name": "zone_temp_z1",
      "description": "Current usable Zone 1 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1101,
      "name": "zone_temp_adj_z1_c",
      "description": "Zone 1 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1102,
      "name": "zone_temp_ovrd_z1_c",
      "description": "BAS override of zone 1 temperature (enable on BV 1100) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1103,
      "name": "zone_hum_z1",
      "description": "Humidity value of the zone 1 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "co2_stat_z1",
      "description": "CO2 value if the zone 1 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1107,
      "name": "voc_stat_z1",
      "description": "VOC value if the zone 1 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1109,
      "name": "occ_man_av_z1_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1110,
      "name": "eff_occ_st_z1",
      "description": "Current occupancy status of zone 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1111,
      "name": "occ_clg_setpt_z1_c",
      "description": "Zone 1 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1112,
      "name": "occ_htg_setpt_z1_c",
      "description": "Zone 1 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1113,
      "name": "unocc_clg_setpt_z1_c",
      "description": "Zone 1 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1114,
      "name": "unocc_htg_setpt_z1_c",
      "description": "Zone 1 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1115,
      "name": "standby_cool_setpt_z1_c",
      "description": "Zone 1 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1116,
      "name": "standby_heat_setpt_z1_c",
      "description": "Zone 1 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1117,
      "name": "eff_clg_setpt_z1",
      "description": "Zone 1 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1118,
      "name": "eff_htg_setpt_z1",
      "description": "Zone 1 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1120,
      "name": "occ_sensor_av_z1_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1121,
      "name": "setpt_diff_z1_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 1 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1122,
      "name": "setpt_span_z1_c",
      "description": "Adjusts the space temperature set point span for zone 1 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1123,
      "name": "temp_occ_time_z1",
      "description": "Temporary occupancy time left, zone 1",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1125,
      "name": "zone_sensor_temp_z1",
      "description": "Zone 1 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1150,
      "name": "z1_demand",
      "description": "Numeric representation of current zone 1 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1200,
      "name": "zone_temp_z2",
      "description": "Current usable Zone 2 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1201,
      "name": "zone_temp_adj_z2_c",
      "description": "Zone 2 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1202,
      "name": "zone_temp_ovrd_z2_c",
      "description": "BAS override of zone 2 temperature (enable on BV 1200) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1203,
      "name": "zone_hum_z2",
      "description": "Humidity value of the zone 2 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1205,
      "name": "co2_stat_z2",
      "description": "CO2 value if the zone 2 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1207,
      "name": "voc_stat_z2",
      "description": "VOC value if the zone 2 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1209,
      "name": "occ_man_av_z2_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1210,
      "name": "eff_occ_st_z2",
      "description": "Current occupancy status of zone 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1211,
      "name": "occ_clg_setpt_z2_c",
      "description": "Zone 2 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1212,
      "name": "occ_htg_setpt_z2_c",
      "description": "Zone 2 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1213,
      "name": "unocc_clg_setpt_z2_c",
      "description": "Zone 2 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1214,
      "name": "unocc_htg_setpt_z2_c",
      "description": "Zone 2 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1215,
      "name": "standby_cool_setpt_z2_c",
      "description": "Zone 2 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1216,
      "name": "standby_heat_setpt_z2_c",
      "description": "Zone 2 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1217,
      "name": "eff_clg_setpt_z2",
      "description": "Zone 2 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1218,
      "name": "eff_htg_setpt_z2",
      "description": "Zone 2 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1220,
      "name": "occ_sensor_av_z2_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1221,
      "name": "setpt_diff_z2_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 2 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1222,
      "name": "setpt_span_z2_c",
      "description": "Adjusts the space temperature set point span for zone 2 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1223,
      "name": "temp_occ_time_z2",
      "description": "Temporary occupancy time left, zone 2",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1225,
      "name": "zone_sensor_temp_z2",
      "description": "Zone 2 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1250,
      "name": "z2_demand",
      "description": "Numeric representation of current zone 2 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1300,
      "name": "zone_temp_z3",
      "description": "Current usable Zone 3 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1301,
      "name": "zone_temp_adj_z3_c",
      "description": "Zone 3 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1302,
      "name": "zone_temp_ovrd_z3_c",
      "description": "BAS override of zone 3 temperature (enable on BV 1300) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1303,
      "name": "zone_hum_z3",
      "description": "Humidity value of the zone 3 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1305,
      "name": "co2_stat_z3",
      "description": "CO2 value if the zone 3 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1307,
      "name": "voc_stat_z3",
      "description": "VOC value if the zone 3 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1309,
      "name": "occ_man_av_z3_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1310,
      "name": "eff_occ_st_z3",
      "description": "Current occupancy status of zone 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1311,
      "name": "occ_clg_setpt_z3_c",
      "description": "Zone 3 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1312,
      "name": "occ_htg_setpt_z3_c",
      "description": "Zone 3 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1313,
      "name": "unocc_clg_setpt_z3_c",
      "description": "Zone 3 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1314,
      "name": "unocc_htg_setpt_z3_c",
      "description": "Zone 3 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1315,
      "name": "standby_cool_setpt_z3_c",
      "description": "Zone 3 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1316,
      "name": "standby_heat_setpt_z3_c",
      "description": "Zone 3 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1317,
      "name": "eff_clg_setpt_z3",
      "description": "Zone 3 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1318,
      "name": "eff_htg_setpt_z3",
      "description": "Zone 3 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1320,
      "name": "occ_sensor_av_z3_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1321,
      "name": "setpt_diff_z3_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 3 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1322,
      "name": "setpt_span_z3_c",
      "description": "Adjusts the space temperature set point span for zone 3 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1323,
      "name": "temp_occ_time_z3",
      "description": "Temporary occupancy time left, zone 3",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1325,
      "name": "zone_sensor_temp_z3",
      "description": "Zone 3 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1350,
      "name": "z3_demand",
      "description": "Numeric representation of current zone 3 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1400,
      "name": "zone_temp_z4",
      "description": "Current usable Zone 4 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1401,
      "name": "zone_temp_adj_z4_c",
      "description": "Zone 4 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1402,
      "name": "zone_temp_ovrd_z4_c",
      "description": "BAS override of zone 4 temperature (enable on BV 1400) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1403,
      "name": "zone_hum_z4",
      "description": "Humidity value of the zone 4 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1405,
      "name": "co2_stat_z4",
      "description": "CO2 value if the zone 4 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1407,
      "name": "voc_stat_z4",
      "description": "VOC value if the zone 4 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1409,
      "name": "occ_man_av_z4_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1410,
      "name": "eff_occ_st_z4",
      "description": "Current occupancy status of zone 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1411,
      "name": "occ_clg_setpt_z4_c",
      "description": "Zone 4 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1412,
      "name": "occ_htg_setpt_z4_c",
      "description": "Zone 4 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1413,
      "name": "unocc_clg_setpt_z4_c",
      "description": "Zone 4 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1414,
      "name": "unocc_htg_setpt_z4_c",
      "description": "Zone 4 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1415,
      "name": "standby_cool_setpt_z4_c",
      "description": "Zone 4 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1416,
      "name": "standby_heat_setpt_z4_c",
      "description": "Zone 4 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1417,
      "name": "eff_clg_setpt_z4",
      "description": "Zone 4 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1418,
      "name": "eff_htg_setpt_z4",
      "description": "Zone 4 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1420,
      "name": "occ_sensor_av_z4_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1421,
      "name": "setpt_diff_z4_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 4 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1422,
      "name": "setpt_span_z4_c",
      "description": "Adjusts the space temperature set point span for zone 4 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1423,
      "name": "temp_occ_time_z4",
      "description": "Temporary occupancy time left, zone 4",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1425,
      "name": "zone_sensor_temp_z4",
      "description": "Zone 4 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1450,
      "name": "z4_demand",
      "description": "Numeric representation of current zone 4 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1500,
      "name": "zone_temp_z5",
      "description": "Current usable Zone 5 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1501,
      "name": "zone_temp_adj_z5_c",
      "description": "Zone 5 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1502,
      "name": "zone_temp_ovrd_z5_c",
      "description": "BAS override of zone 5 temperature (enable on BV 1500) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1503,
      "name": "zone_hum_z5",
      "description": "Humidity value of the zone 5 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1505,
      "name": "co2_stat_z5",
      "description": "CO2 value if the zone 5 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1507,
      "name": "voc_stat_z5",
      "description": "VOC value if the zone 5 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1509,
      "name": "occ_man_av_z5_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1510,
      "name": "eff_occ_st_z5",
      "description": "Current occupancy status of zone 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1511,
      "name": "occ_clg_setpt_z5_c",
      "description": "Zone 5 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1512,
      "name": "occ_htg_setpt_z5_c",
      "description": "Zone 5 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1513,
      "name": "unocc_clg_setpt_z5_c",
      "description": "Zone 5 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1514,
      "name": "unocc_htg_setpt_z5_c",
      "description": "Zone 5 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1515,
      "name": "standby_cool_setpt_z5_c",
      "description": "Zone 5 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1516,
      "name": "standby_heat_setpt_z5_c",
      "description": "Zone 5 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1517,
      "name": "eff_clg_setpt_z5",
      "description": "Zone 5 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1518,
      "name": "eff_htg_setpt_z5",
      "description": "Zone 5 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1520,
      "name": "occ_sensor_av_z5_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1521,
      "name": "setpt_diff_z5_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 5 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1522,
      "name": "setpt_span_z5_c",
      "description": "Adjusts the space temperature set point span for zone 5 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1523,
      "name": "temp_occ_time_z5",
      "description": "Temporary occupancy time left, zone 5",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1525,
      "name": "zone_sensor_temp_z5",
      "description": "Zone 5 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1550,
      "name": "z5_demand",
      "description": "Numeric representation of current zone 5 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1600,
      "name": "zone_temp_z6",
      "description": "Current usable Zone 6 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1601,
      "name": "zone_temp_adj_z6_c",
      "description": "Zone 6 temperature reading (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1602,
      "name": "zone_temp_ovrd_z6_c",
      "description": "BAS override of zone 6 temperature (enable on BV 1600) (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1603,
      "name": "zone_hum_z6",
      "description": "Humidity value of the zone 6 sensor",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1605,
      "name": "co2_stat_z6",
      "description": "CO2 value if the zone 6 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1607,
      "name": "voc_stat_z6",
      "description": "VOC value if the zone 6 sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1609,
      "name": "occ_man_av_z6_c",
      "description": "BAS can command the occupancy of the unit (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1610,
      "name": "eff_occ_st_z6",
      "description": "Current occupancy status of zone 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611,
      "name": "occ_clg_setpt_z6_c",
      "description": "Zone 6 occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1612,
      "name": "occ_htg_setpt_z6_c",
      "description": "Zone 6 occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1613,
      "name": "unocc_clg_setpt_z6_c",
      "description": "Zone 6 unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1614,
      "name": "unocc_htg_setpt_z6_c",
      "description": "Zone 6 unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1615,
      "name": "standby_cool_setpt_z6_c",
      "description": "Zone 6 standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1616,
      "name": "standby_heat_setpt_z6_c",
      "description": "Zone 6 standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1617,
      "name": "eff_clg_setpt_z6",
      "description": "Zone 6 effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1618,
      "name": "eff_htg_setpt_z6",
      "description": "Zone 6 effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1620,
      "name": "occ_sensor_av_z6_c",
      "description": "BAS can select the operation of an occupancy sensor (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1621,
      "name": "setpt_diff_z6_c",
      "description": "Minimum temperature between the heating and cooling setpoints for zone 6 (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1622,
      "name": "setpt_span_z6_c",
      "description": "Adjusts the space temperature set point span for zone 6 (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1623,
      "name": "temp_occ_time_z6",
      "description": "Temporary occupancy time left, zone 6",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1625,
      "name": "zone_sensor_temp_z6",
      "description": "Zone 6 Temp as read by the zone sensors",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1650,
      "name": "z6_demand",
      "description": "Numeric representation of current zone 6 demand (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9000,
      "name": "active_z1_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9001,
      "name": "active_z2_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9002,
      "name": "active_z3_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9003,
      "name": "active_z4_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9004,
      "name": "active_z5_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9005,
      "name": "active_z6_setpt",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9006,
      "name": "sensor_alarms",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9007,
      "name": "comp_config_m",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9013,
      "name": "supply_voltsl_m",
      "description": "Internal use; do not map to BAS",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9014,
      "name": "supply_voltsh_m",
      "description": "Internal use; do not map to BAS",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9040,
      "name": "abc_9013",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9041,
      "name": "abc_9014",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9043,
      "name": "abc_0036",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9044,
      "name": "abc_9016",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9045,
      "name": "abc_0002",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9047,
      "name": "rand_start_delay_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9048,
      "name": "anti_short_cycle_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9049,
      "name": "low_spd_min_run_time_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9050,
      "name": "blow_off_dly_time_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9051,
      "name": "comp_strt_delay_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9052,
      "name": "slow_open_wtr_vlv_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9053,
      "name": "test_mode_timer_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9054,
      "name": "comp_run_time_l_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9055,
      "name": "comp_run_time_h_ma",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9056,
      "name": "comp_power_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9057,
      "name": "comp_power_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9058,
      "name": "fan_power_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9059,
      "name": "fan_power_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9060,
      "name": "aux_power_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9061,
      "name": "aux_power_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9062,
      "name": "total_power_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9063,
      "name": "total_power_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9064,
      "name": "heat_ext_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9065,
      "name": "heat_ext_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9066,
      "name": "heat_rej_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9067,
      "name": "heat_rej_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9068,
      "name": "heat_cap_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9069,
      "name": "heat_cap_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9070,
      "name": "cool_cap_low_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9071,
      "name": "cool_cap_high_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9074,
      "name": "zc_stat",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9075,
      "name": "lo_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9076,
      "name": "alarm_enum_mod",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9077,
      "name": "alarm_msv_mod",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9078,
      "name": "alarm_flags_mod",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9079,
      "name": "dip_sw_over",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9080,
      "name": "axb1_comm_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9081,
      "name": "axb2_comm_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9082,
      "name": "za1_comm_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9083,
      "name": "za2_comm_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9084,
      "name": "abc_comm_stat_a",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9085,
      "name": "eev_man_pos",
      "description": "Internal use; do not map to BAS",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9091,
      "name": "sys_dem",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9092,
      "name": "fan_dem",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9102,
      "name": "z1_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9103,
      "name": "z2_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9104,
      "name": "z3_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9105,
      "name": "z4_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9106,
      "name": "z5_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9107,
      "name": "z6_eff_size",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9110,
      "name": "overshoot",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9111,
      "name": "pfactor",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9112,
      "name": "ifactor",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9113,
      "name": "dfactor",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "em_shutdown_c",
      "description": "Emergency shutdown command to the unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "es_stat",
      "description": "Emergency Shutdown status of System",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "es_stat_a",
      "description": "Emergency Shutdown status of ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "load_shed_c",
      "description": "Load shed command to the unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "ls_stat_a",
      "description": "Load Shed status of ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "manual_ecm_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "man_vs_pump_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "alarm_reset_c",
      "description": "Command the alarm reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "alarm_reset_stat",
      "description": "Commanded status of the alarm reset command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "abc_comm_flt_a",
      "description": "Status of the Modbus communication between the ABC and the XPC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "modbus_comm_a",
      "description": "Status of the Modbus communication between the ABC and the XPC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "filter_alm_reset_c",
      "description": "Reset the dirty filter alarm after the filter has been changed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "dirty_filter_alarm",
      "description": "Status of the dirty filter alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "cond_stat_a",
      "description": "Status of the condensate input on ABC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "alarm_hdw_stat_a",
      "description": "Status of the ABC Alarm output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "lock_hdw_stat_a",
      "description": "Status of the ABC Lockout output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "lockout_stat_a",
      "description": "Lockout status of the ABC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "comp_stat_a",
      "description": "Status of the CC compressor output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "hi_comp_stat_a",
      "description": "Status of the CC2 compressor output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "rev_vlv_stat_a",
      "description": "Status of the reversing valve output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "fan_stat_a",
      "description": "Status of the Fan relay output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "eh1_stat_a",
      "description": "Status of the EH1 output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "eh2_stat_a",
      "description": "Status of the EH2 output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "acc1_stat_a",
      "description": "Status of the ACC1 output on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "fp1_lim_a",
      "description": "FP1 limit temperature for ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "fp2_lim_a",
      "description": "FP2 limit temperature for ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "rv_setup_a",
      "description": "Reversing valve setup for ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "sw_2_4_a",
      "description": "Position of SW2-4 on ABC which configures the operation of ACC1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "sw_2_5_a",
      "description": "Position of SW2-5 on ABC which configures the operation of ACC1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "comp_cap_a",
      "description": "Position of SW2-6 on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "lockout_cfg_a",
      "description": "Position of SW2-7 on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "reheat_cfg_a",
      "description": "Position of SW2-8 on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "sw1_test_a",
      "description": "Status of the SW1 test button on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 232,
      "name": "y1_hdw_a",
      "description": "Status of the physical Y1 input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 233,
      "name": "y2_hdw_a",
      "description": "Status of the physical Y2 input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 234,
      "name": "w_hdw_a",
      "description": "Status of the physical W input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "o_hdw_a",
      "description": "Status of the physical O input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "g_hdw_a",
      "description": "Status of the physical G input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 237,
      "name": "dh_hdw_a",
      "description": "Status of the physical DH input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "hp_hdw_a",
      "description": "Status of the physical LP input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 239,
      "name": "lp_hdw_a",
      "description": "Status of the physical HP input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 240,
      "name": "ls_hdw_a",
      "description": "Status of the physical LS input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 241,
      "name": "es_hdw_a",
      "description": "Status of the physical ES input on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 242,
      "name": "abc_test_mode_a",
      "description": "Current status of the test mode for ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "fan_stat",
      "description": "Current status of system fan output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "sys_comm",
      "description": "Status of valid system communications with ABC controls",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "brine_select_c",
      "description": "Selects the anti-freeze setting for the use of performance monitoring calculations only",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "dhw_enable_a_c",
      "description": "Enable/disable DHW operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "sw2_1_a_c",
      "description": "Select the position of SW2-1 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "sw2_2_a_c",
      "description": "Select the position of SW2-2 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "sw2_3_a_c",
      "description": "Select the position of SW2-3 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "sw2_4_a_c",
      "description": "Select the position of SW2-4 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "sw2_5_a_c",
      "description": "Select the position of SW2-5 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "sw2_6_a_c",
      "description": "Select the position of SW2-6 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "sw2_7_a_c",
      "description": "Select the position of SW2-7 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 317,
      "name": "sw2-8_a_c",
      "description": "Select the position of SW2-8 on ABC for override",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 318,
      "name": "dip_sw_ovrd_ena_a_c",
      "description": "Enable the BAS write privileges for dip switch overrides on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 398,
      "name": "dip_sw_ovrd_rel",
      "description": "Disable the BAS write privileges for dip switch overrides on ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "test_mode_ena_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "fact_test_ena_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "clear_faults_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "dev_enable_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "axb_enable_a_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "axb_enable_b_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "schedule_select_c",
      "description": "Select between the internal or external schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 507,
      "name": "temp_occ_c",
      "description": "Enables or disables temporary occupancy at zone sensors",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 550,
      "name": "archive_now_c",
      "description": "Forces XPC to Archive the current system settings and database values",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 603,
      "name": "dcv_status",
      "description": "Indicates if demand controlled ventilation logic is active",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 622,
      "name": "dem_ctrl_vent_c",
      "description": "Enables or disables Demand Controlled Ventlation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 623,
      "name": "dcv_variable_c",
      "description": "Selects the control variable for Demand Controlled Ventilation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 700,
      "name": "man_sys_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 701,
      "name": "man_comp_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 702,
      "name": "man_heat_cool_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 703,
      "name": "set_eev_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 704,
      "name": "man_damp_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 705,
      "name": "man_damp1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 706,
      "name": "man_damp2_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 707,
      "name": "man_damp3_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 708,
      "name": "man_damp4_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 709,
      "name": "man_damp5_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 710,
      "name": "man_damp6_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 711,
      "name": "man_o_damp_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 712,
      "name": "man_y1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 713,
      "name": "man_y2_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 714,
      "name": "man_w_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 715,
      "name": "man_eh1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 716,
      "name": "man_eh2_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1000,
      "name": "system_cfg_c",
      "description": "Use MSV or AV objects for options offered as both",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "z1priority_c",
      "description": "Sets the zone 1 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1002,
      "name": "z2priority_c",
      "description": "Sets the zone 2 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1003,
      "name": "z3priority_c",
      "description": "Sets the zone 3 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1004,
      "name": "z4priority_c",
      "description": "Sets the zone 4 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "z5priority_c",
      "description": "Sets the zone 5 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "z6priority_c",
      "description": "Sets the zone 6 operating priority",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1007,
      "name": "z1_fan_c",
      "description": "Sets the zone 1 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1008,
      "name": "z2_fan_c",
      "description": "Sets the zone 2 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1009,
      "name": "z3_fan_c",
      "description": "Sets the zone 3 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1010,
      "name": "z4_fan_c",
      "description": "Sets the zone 4 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1011,
      "name": "z5_fan_c",
      "description": "Sets the zone 5 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1012,
      "name": "z6_fan_c",
      "description": "Sets the zone 6 fan operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1013,
      "name": "operation_c",
      "description": "Sets the central or single zone operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1014,
      "name": "fan_stage_c",
      "description": "Sets the normal or expanded fan staging",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1015,
      "name": "aux_lockout_c",
      "description": "Allows selectionof auxiliary Heat Lockout operation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1016,
      "name": "damp_type_c",
      "description": "Allows selection between powered and spring dampers",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1017,
      "name": "oat_source",
      "description": "Sets the source for OAT sensor (BAS or zone panel)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1018,
      "name": "oat_display_c",
      "description": "Sets the displaying OAT on tablet display",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1020,
      "name": "z1status",
      "description": "Current status of the zone 1 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "z2status",
      "description": "Current status of the zone 2 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1022,
      "name": "z3status",
      "description": "Current status of the zone 3 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1023,
      "name": "z4status",
      "description": "Current status of the zone 4 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1024,
      "name": "z5status",
      "description": "Current status of the zone 5 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1025,
      "name": "z6status",
      "description": "Current status of the zone 6 damper",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "central_op",
      "description": "Status of central zone operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1027,
      "name": "y1_demand",
      "description": "Status of Y1 call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1028,
      "name": "y2_demand",
      "description": "Status of Y2 call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1029,
      "name": "w_demand",
      "description": "Status of W call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1030,
      "name": "o_demand",
      "description": "Status of O call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "dh_demand",
      "description": "Status of DH call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "h_demand",
      "description": "Status of H call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "eh1_demand",
      "description": "Status of EH1 call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "eh2_demand",
      "description": "Status of EH2 call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1035,
      "name": "g_demand",
      "description": "Status of G call from zoning system to ABC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1100,
      "name": "temp_selector_z1_c",
      "description": "Select between wall sensor and BAS for zone 1 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1101,
      "name": "valid_sensor_z1",
      "description": "Current status of having a valid zone 1 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1103,
      "name": "sensor_occ_z1",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1104,
      "name": "eff_occ_bv_z1",
      "description": "Current zone 1 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1106,
      "name": "occ_man_cmd_bv_z1_c",
      "description": "BAS occupancy signal for zone 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1200,
      "name": "temp_selector_z2_c",
      "description": "Select between wall sensor and BAS for zone 2 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1201,
      "name": "valid_sensor_z2",
      "description": "Current status of having a valid zone 2 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1203,
      "name": "sensor_occ_z2",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1204,
      "name": "eff_occ_bv_z2",
      "description": "Current zone 2 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1206,
      "name": "occ_man_cmd_bv_z2_c",
      "description": "BAS occupancy signal for zone 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1300,
      "name": "temp_selector_z3_c",
      "description": "Select between wall sensor and BAS for zone 3 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1301,
      "name": "valid_sensor_z3",
      "description": "Current status of having a valid zone 3 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1303,
      "name": "sensor_occ_z3",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1304,
      "name": "eff_occ_bv_z3",
      "description": "Current zone 3 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1306,
      "name": "occ_man_cmd_bv_z3_c",
      "description": "BAS occupancy signal for zone 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1400,
      "name": "temp_selector_z4_c",
      "description": "Select between wall sensor and BAS for zone 4 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1401,
      "name": "valid_sensor_z4",
      "description": "Current status of having a valid zone 4 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1403,
      "name": "sensor_occ_z4",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1404,
      "name": "eff_occ_bv_z4",
      "description": "Current zone 4 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1406,
      "name": "occ_man_cmd_bv_z4_c",
      "description": "BAS occupancy signal for zone 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1500,
      "name": "temp_selector_z5_c",
      "description": "Select between wall sensor and BAS for zone 5 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1501,
      "name": "valid_sensor_z5",
      "description": "Current status of having a valid zone 5 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1503,
      "name": "sensor_occ_z5",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1504,
      "name": "eff_occ_bv_z5",
      "description": "Current zone 5 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1506,
      "name": "occ_man_cmd_bv_z5_c",
      "description": "BAS occupancy signal for zone 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1600,
      "name": "temp_selector_z6_c",
      "description": "Select between wall sensor and BAS for zone 6 space temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1601,
      "name": "valid_sensor_z6",
      "description": "Current status of having a valid zone 6 space temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1603,
      "name": "sensor_occ_z6",
      "description": "Enables or disables occupancy sensor connected to ABC input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1604,
      "name": "eff_occ_bv_z6",
      "description": "Current zone 6 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1606,
      "name": "occ_man_cmd_bv_z6_c",
      "description": "BAS occupancy signal for zone 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "mode_msv",
      "description": "Operating mode of the unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 300,
      "name": "clg_cfm_offset_msv_c",
      "description": "Selecting dehumdiification operation for ECM blower (default 4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 301,
      "name": "phase_select_c",
      "description": "Select the supply power phase (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 302,
      "name": "flow_meter_a_msv_c",
      "description": "Selecting flow meter option (default 6)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 305,
      "name": "hum_enable_msv_c",
      "description": "Configuration of humidity control option (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 306,
      "name": "pid_select_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 502,
      "name": "lockout_enum_msv",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1000,
      "name": "heatpump_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1001,
      "name": "z1size_msv_c",
      "description": "Configures zone 1 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1002,
      "name": "z2size_msv_c",
      "description": "Configures zone 2 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1003,
      "name": "z3size_msv_c",
      "description": "Configures zone 3 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1004,
      "name": "z4size_msv_c",
      "description": "Configures zone 4 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1005,
      "name": "z5size_msv_c",
      "description": "Configures zone 5 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1006,
      "name": "z6size_msv_c",
      "description": "Configures zone 6 size (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1007,
      "name": "z1mode_msv_c",
      "description": "Configures zone 1 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1008,
      "name": "z2mode_msv_c",
      "description": "Configures zone 2 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1009,
      "name": "z3mode_msv_c",
      "description": "Configures zone 3 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1010,
      "name": "z4mode_msv_c",
      "description": "Configures zone 4 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1011,
      "name": "z5mode_msv_c",
      "description": "Configures zone 5 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1012,
      "name": "z6mode_msv_c",
      "description": "Configures zone 6 operating mode (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1013,
      "name": "clg_stage_msv_c",
      "description": "Configures system staging for cooling (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1014,
      "name": "htg_stage_msv_c",
      "description": "Configures system staging for heating (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1100,
      "name": "occ_man_cmd_msv_z1_c",
      "description": "Selecting the zone 1 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1101,
      "name": "eff_occ_msv_z1",
      "description": "Current zone 1 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1103,
      "name": "occ_sensor_msv_z1_c",
      "description": "Selecting zone 1occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1200,
      "name": "occ_man_cmd_msv_z2_c",
      "description": "Selecting the zone 2 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1201,
      "name": "eff_occ_msv_z2",
      "description": "Current zone 2 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1203,
      "name": "occ_sensor_msv_z2_c",
      "description": "Selecting zone 2 occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1300,
      "name": "occ_man_cmd_msv_z3_c",
      "description": "Selecting the zone 3 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1301,
      "name": "eff_occ_msv_z3",
      "description": "Current zone 3 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1303,
      "name": "occ_sensor_msv_z3_c",
      "description": "Selecting zone 3 occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1400,
      "name": "occ_man_cmd_msv_z4_c",
      "description": "Selecting the zone 4 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1401,
      "name": "eff_occ_msv_z4",
      "description": "Current zone 4 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1403,
      "name": "occ_sensor_msv_z4_c",
      "description": "Selecting zone 4 occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1500,
      "name": "occ_man_cmd_msv_z5_c",
      "description": "Selecting the zone 5 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1501,
      "name": "eff_occ_msv_z5",
      "description": "Current zone 5 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1503,
      "name": "occ_sensor_msv_z5_c",
      "description": "Selecting zone 5 occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1600,
      "name": "occ_man_cmd_msv_z6_c",
      "description": "Selecting the zone 6 occupancy status (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1601,
      "name": "eff_occ_msv_z6",
      "description": "Current zone 6 occupancy status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1603,
      "name": "occ_sensor_msv_z6_c",
      "description": "Selecting zone 6 occupancy sensor operation behavior (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
