{
  "manufacturer": "York",
  "manufacturer_slug": "york",
  "model": "YCAV / YCIV Air-Cooled Screw Chiller - BAS E-Link (YorkTalk 2)",
  "model_slug": "ycav-yciv-e-link",
  "short_model": "YCAV / YCIV E-Link",
  "aliases": [
    "YORK YCAV",
    "YORK YCIV",
    "YCAV_YCIV BAS",
    "E-Link",
    "eLink",
    "YorkTalk 2",
    "031-02478"
  ],
  "equipment_type": "Air-cooled variable-speed screw chiller (via E-Link gateway)",
  "applies_to": "YORK YCAV and YCIV air-cooled screw chillers (1/2 and 3/4 compressor sections, microboard 031-02478), connected through a YORK E-Link gateway over YorkTalk 2.",
  "summary": "The E-Link gateway reads the YCAV/YCIV microboard over YorkTalk 2 (4800 baud) and serves BACnet, N2, LON and Modbus objects named by YorkTalk page: remote setpoint, ISN current and sound limits, start/stop, chilled liquid temperatures, per-system pressures, temperatures, run hours and starts, VSD values and status codes.",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "This is a YorkTalk 2 E-Link sheet; objects are named by YorkTalk page (YT2_S01_P03 and so on), and only populated slots not marked unavailable on every version are listed.",
    "Access follows the sheet's Modbus function note: the remote slots AV 1-4 and BV 1-4 accept writes; the rest are read-only.",
    "Multistate states are shown as printed (from 0); this sheet does not say whether the BACnet value adds 1, so confirm by discovery (read the state text)."
  ],
  "source": {
    "title": "YCAV_YCIV BAS E-Link points list",
    "doc_number": null,
    "revision_date": "2014-08-25 (Rev K_03g)",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/F5MxE~19WRFrMvSKgqKvYA/content"
  },
  "integration": {
    "summary": "Put the chiller in remote/ISN control at the panel, then start and stop it with the E-Link remote run/stop object and write the remote setpoint and current limit. Read the operating, safety and warning codes, run status and water temperatures.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "YT2_S01_P07",
        "why": "Remote start/stop (1 = run)"
      },
      {
        "ref": "AV 1",
        "name": "YT2_S01_P03",
        "why": "Remote leaving chilled liquid setpoint"
      },
      {
        "ref": "AV 2",
        "name": "YT2_S01_P04",
        "why": "Remote current limit, %"
      },
      {
        "ref": "BV 20",
        "name": "YT2_S01_P51",
        "why": "Must read Remote (1) for BMS control"
      },
      {
        "ref": "MV 1",
        "name": "YT2_S01_P56",
        "why": "System 1 operating code"
      },
      {
        "ref": "BV 5",
        "name": "YT2_S01_P36",
        "why": "Chiller running"
      },
      {
        "ref": "AV 5",
        "name": "YT2_S01_P11",
        "why": "Leaving chilled liquid temperature"
      },
      {
        "ref": "AV 6",
        "name": "YT2_S01_P12",
        "why": "Entering chilled liquid temperature"
      },
      {
        "ref": "MV 2",
        "name": "YT2_S01_P57",
        "why": "System 1 fault code"
      },
      {
        "ref": "BV 6",
        "name": "YT2_S01_P37",
        "why": "Chiller alarm (1 = alarm)"
      }
    ],
    "enable": "The E-Link remote slots (AV 1-4, BV 1-4) are the BMS commands; the chiller panel must be set for remote (ISN/BAS) control for them to take effect.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The E-Link gateway talks to the chiller microboard over YorkTalk 2 and serves BACnet, N2, LON and Modbus; BACnet addressing is set on the E-Link.",
      "Check the chiller program version against the sheet's version table; availability codes (S/O/N) are per version."
    ],
    "gotchas": [
      "Points marked optional (O) on the sheet report only on units with that option or program version."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "YT2_S01_P03",
      "description": "Setpoint ( Start command must be active to take effect)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "YT2_S01_P04",
      "description": "ISN Current Limit Start command must be active to take effect",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "YT2_S01_P05",
      "description": "ISN Sound Limit ( RSL Option must be enabled or this point ignored)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "YT2_S01_P07",
      "description": "Start / Stop Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "YT2_S01_P10",
      "description": "History Buffer 1 Request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "YT2_S01_P11",
      "description": "Leaving Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "YT2_S01_P12",
      "description": "Return Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "YT2_S01_P13",
      "description": "VSD Internal Ambient Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "YT2_S01_P14",
      "description": "Sys 1 Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "YT2_S01_P15",
      "description": "Sys 1 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "YT2_S01_P16",
      "description": "Outside Ambient Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "YT2_S01_P17",
      "description": "Sys 1 Oil Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "YT2_S01_P18",
      "description": "Sys 1 Oil Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "YT2_S01_P19",
      "description": "Sys 1 Suction Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "YT2_S01_P20",
      "description": "Sys 1 Discharge Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "YT2_S01_P21",
      "description": "Sys 1 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "YT2_S01_P22",
      "description": "Sys 1 Total Run Hours",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "YT2_S01_P23",
      "description": "Sys 1 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "YT2_S01_P24",
      "description": "Sys 1 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "YT2_S01_P25",
      "description": "Sys 2 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "YT2_S01_P26",
      "description": "Sys 2 Oil Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "YT2_S01_P27",
      "description": "Sys 2 Oil Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "YT2_S01_P28",
      "description": "Sys 2 Suction Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "YT2_S01_P29",
      "description": "Sys 2 Discharge Pressure (gauge)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "YT2_S01_P30",
      "description": "Sys 2 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "YT2_S01_P31",
      "description": "Sys 2 Total Run Hours",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "YT2_S01_P32",
      "description": "Sys 2 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "YT2_S01_P33",
      "description": "VSD Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "YT2_S01_P34",
      "description": "Sys 1 Flash Tank Feed Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "YT2_S01_P35",
      "description": "Sys 2 Flash Tank Feed Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "YT2_S01_P36",
      "description": "Chiller Run",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "YT2_S01_P37",
      "description": "Chiller Alarm",
      "units": "",
      "access": "R",
      "states": "0=no alarm, 1=alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "YT2_S01_P38",
      "description": "Evaporator Heater Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "YT2_S01_P39",
      "description": "Evaporator Pump Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "YT2_S01_P40",
      "description": "Sys 1 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "YT2_S01_P41",
      "description": "Sys 2 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "YT2_S01_P42",
      "description": "Sys 1 Economizer Solenoid Valve Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "YT2_S01_P43",
      "description": "Sys 2 Economizer Solenoid Valve Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "YT2_S01_P50",
      "description": "S1-1 Cooling Type",
      "units": "",
      "access": "R",
      "states": "0=Water, 1=Glycol"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "YT2_S01_P51",
      "description": "Local/Remote Control Mode",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Remote"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "YT2_S01_P52",
      "description": "Display Units Mode",
      "units": "",
      "access": "R",
      "states": "0=Imperial, 1=SI"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "YT2_S01_P56",
      "description": "Sys 1 Operational Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "YT2_S01_P57",
      "description": "Sys 1 Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "YT2_S01_P58",
      "description": "Sys 2 Operational Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "YT2_S01_P59",
      "description": "Sys 2 Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "YT2_S01_P60",
      "description": "Sys 1 Flash Tank Level (%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "YT2_S01_P61",
      "description": "Sys 1 Condenser Fan Stages Running (0-7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "YT2_S01_P62",
      "description": "Sys 2 Flash Tank Level (%)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "YT2_S01_P63",
      "description": "Sys 2 Condenser Fan Stages Running (0-7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "YT2_S01_P64",
      "description": "Lead System Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "YT2_S01_P66",
      "description": "Local Leaving Chilled Liquid Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "YT2_S01_P67",
      "description": "Low Leaving Chilled Liquid Temp Cutout",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "YT2_S01_P68",
      "description": "Sys 1 Flash Tank Drain Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "YT2_S01_P69",
      "description": "Sys 2 Flash Tank Drain Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "YT2_S01_P70",
      "description": "Low Suction Pressure Cutout",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "YT2_S01_P71",
      "description": "VSD DC Bus Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "YT2_S01_P72",
      "description": "Remote Leaving Chilled Liquid Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "YT2_S01_P73",
      "description": "Sys 1 Suction Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "YT2_S01_P74",
      "description": "Cooling Range",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "YT2_S01_P75",
      "description": "Sys 1 Discharge Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "YT2_S01_P76",
      "description": "Sys 2 Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "YT2_S01_P77",
      "description": "Sys 2 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "YT2_S01_P78",
      "description": "Sys 2 Suction Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "YT2_S01_P79",
      "description": "Sys 2 Discharge Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "YT2_S01_P80",
      "description": "Sys 1 Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "YT2_S01_P81",
      "description": "Sys 2 Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "YT2_S02_P11",
      "description": "Leaving Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "YT2_S02_P12",
      "description": "Return Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "YT2_S02_P13",
      "description": "VSD Internal Ambient Temp 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "YT2_S02_P14",
      "description": "Sys 3 Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "YT2_S02_P15",
      "description": "Sys 3 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "YT2_S02_P17",
      "description": "Sys 3 Oil Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "YT2_S02_P18",
      "description": "Sys 3 Oil Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "YT2_S02_P19",
      "description": "Sys 3 Suction Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "YT2_S02_P20",
      "description": "Sys 3 Discharge Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "YT2_S02_P21",
      "description": "Sys 3 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "YT2_S02_P22",
      "description": "Sys 3 Total Run Hours",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "YT2_S02_P23",
      "description": "Sys 3 Total # of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "YT2_S02_P24",
      "description": "Sys 3 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "YT2_S02_P25",
      "description": "Sys 4 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "YT2_S02_P26",
      "description": "Sys 4 Oil Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "YT2_S02_P27",
      "description": "Sys 4 Oil Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "YT2_S02_P28",
      "description": "Sys 4 Suction Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "YT2_S02_P29",
      "description": "Sys 4 Discharge Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "YT2_S02_P30",
      "description": "Sys 4 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "YT2_S02_P31",
      "description": "Sys 4 Total Run Hours",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "YT2_S02_P32",
      "description": "Sys 4 Total # of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "YT2_S02_P33",
      "description": "VSD Output Frequency 2",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "YT2_S02_P34",
      "description": "Sys 3 Flask Tank Feed Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "YT2_S02_P35",
      "description": "Sys 4 Flask Tank Feed Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "YT2_S02_P40",
      "description": "Sys 3 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "YT2_S02_P41",
      "description": "Sys 4 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "YT2_S02_P42",
      "description": "Sys 3 Economizer Solenoid Valve Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "YT2_S02_P43",
      "description": "Sys 4 Economizer Solenoid Valve Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "YT2_S02_P56",
      "description": "Sys 3 Operational Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "YT2_S02_P57",
      "description": "Sys 3 Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "YT2_S02_P58",
      "description": "Sys 4 Operational Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 104,
      "name": "YT2_S02_P59",
      "description": "Sys 4 Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 105,
      "name": "YT2_S02_P60",
      "description": "Sys 3 Flash Tank Level %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 106,
      "name": "YT2_S02_P61",
      "description": "Sys 3 Condenser Fan Stage ( 0-7 )",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "YT2_S02_P62",
      "description": "Sys 4 Flash Tank Level %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "YT2_S02_P63",
      "description": "Sys 4 Condenser Fan Stage ( 0-7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "YT2_S02_P65",
      "description": "Sys 3 & 4 Debug Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "YT2_S02_P68",
      "description": "Sys 3 Flash Tank Drain Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "YT2_S02_P69",
      "description": "Sys 4 Flash Tank Drain Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "YT2_S02_P71",
      "description": "VSD DC Bus Voltage 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "YT2_S02_P73",
      "description": "Sys 3 Suction Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "YT2_S02_P75",
      "description": "Sys 3 Discharge Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "YT2_S02_P76",
      "description": "Sys 4 Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "YT2_S02_P77",
      "description": "Sys 4 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "YT2_S02_P78",
      "description": "Sys 4 Suction Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "YT2_S02_P79",
      "description": "Sys 4 Discharge Superheat",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "YT2_S02_P80",
      "description": "Sys 3 Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "YT2_S02_P81",
      "description": "Sys 4 Lockout",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
