{
 "manufacturer": "AAON",
 "manufacturer_slug": "aaon",
 "model": "Main DX Barrel Chiller Controller",
 "model_slug": "dx-barrel-chiller-controller",
 "aliases": [
  "AAON DX Barrel Chiller",
  "Main DX Barrel Chiller Controller",
  "G070300",
  "SS1140",
  "DX barrel chiller BACnet"
 ],
 "equipment_type": "DX chiller controller",
 "applies_to": "AAON DX barrel chillers with the Main DX Barrel Chiller Controller, up to two barrels and three refrigerant circuits per barrel, with optional pumping, WSE, evaporative condenser and vestibule modules.",
 "summary": "The Main DX Barrel Chiller Controller runs AAON DX chillers built with one or two barrel evaporators and has an on-board BACnet MS/TP port. The object map has 140 read-only analog inputs (water temperatures, pumping, WSE, evaporative condenser and per-circuit refrigerant data), 60 analog values (setpoints, calibration offsets, run command, relay and analog output overrides), 323 read-only binary inputs for status, faults, warnings and lockouts per circuit, and a multistate input for the unit mode.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The guide gives no read/write column; AI, BI and MI are shown read-only and AV writable from the object types and the limit ranges.",
  "Refrigerant points are grouped per barrel and circuit (B1:C1 ... B2:C3), so instance numbers have gaps.",
  "Points for the chiller pumping module, waterside economizer, evaporative condenser and vestibules report only when fitted.",
  "Binary input descriptions are the guide's value type column (Status, Alarm, Fault, Warning, Lockout).",
  "Source: BACnet section, guide pages 81-93."
 ],
 "source": {
  "title": "Main DX Barrel Chiller Controller Technical Guide",
  "doc_number": "G070300 Rev. B",
  "revision_date": "2021-11",
  "url": "https://www.aaon.com/hubfs/Controls%20Literature/G070300_DX-Barrel-B_TGD.pdf"
 },
 "integration": {
  "summary": "Connect the on-board MS/TP port and set MAC address, device ID and baud on the LCD. The BAS runs the chiller with AV 81 Auto/Run/Off and reads the unit mode, leaving water temperature and alarm status. Leaving water reset limits are AV 1 and AV 2.",
  "minimum_points": [
   {
    "ref": "AV 81",
    "name": "Auto/Run/Off Command",
    "why": "Chiller command: 0 auto, 1 run, 2 off"
   },
   {
    "ref": "AV 80",
    "name": "Reset Unit Lockout { 1 = Reset }",
    "why": "Write 1 to reset a unit lockout"
   },
   {
    "ref": "MI 1",
    "name": "Operating Status",
    "why": "Current unit mode"
   },
   {
    "ref": "BI 8",
    "name": "Chiller Running On/Off Status",
    "why": "Chiller running"
   },
   {
    "ref": "AI 4",
    "name": "Leaving Water Setpoint",
    "why": "Leaving water setpoint in use"
   },
   {
    "ref": "AI 2",
    "name": "Entering Water Temperature",
    "why": "Entering water temperature"
   },
   {
    "ref": "AI 3",
    "name": "Leaving Water Temperature",
    "why": "Leaving water temperature"
   },
   {
    "ref": "BI 2",
    "name": "Proof of Water Flow #1",
    "why": "Proof of water flow, barrel 1"
   },
   {
    "ref": "BI 4",
    "name": "Emergency Shutdown",
    "why": "Emergency shutdown input"
   }
  ],
  "enable": "AV 81 Auto/Run/Off Command (0 = Auto, 1 = Run, 2 = Off) runs the chiller from the BAS; BI 1 shows the Run/Stop input and BI 6/7 the barrel disable commands. AV 80 resets a unit lockout.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "MAC address, device ID (up to seven digits) and MS/TP baud rate are set on the controller's LCD BACnet screens."
  ],
  "gotchas": [
   "AV 82-91 switch main board relays and set analog output voltages directly; leave them alone unless the BAS is meant to drive those outputs."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Application Version",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Entering Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Leaving Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Barrel #1 Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Barrel #2 Leaving Water Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Barrel Leaving Water Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Outdoor Air Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Flow Rate",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Vestibule #1 Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Vestibule #2 Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Building Pump Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Building Pump Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Building Pump Differential Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Building Pump VFD Signal",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Building Pump Bypass Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Waterside Economizer Primary 3-Way Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Waterside Economizer Secondary 3-Way Valve",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Waterside Economizer Heat Exchanger Waterside Outlet",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Waterside Economizer Heat Exchanger Glycol Side Outlet",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Waterside Economizer Heat Exchanger Glycol Side Inlet",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Waterside Economizer Primary Valve Outlet Temperature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Waterside Economizer Fan Speed",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "EVAP Sump Temperature #1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "EVAP Sump Temperature #2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "EVAP Sump Temperature #3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "EVAP Pump #1 Amps",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "EVAP Pump #2 Amps",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "EVAP Pump #1 VFD Signal",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "EVAP Pump #2 VFD Signal",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Superheat Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Head Pressure Setpoint",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "B1:C1 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "B1:C1 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "B1:C1 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "B1:C1 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "B1:C1 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "B1:C1 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "B1:C1 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "B1:C1 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "B1:C1 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "B1:C1 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "B1:C1 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "B1:C1 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "B1:C1 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "B1:C1 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "B1:C1 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "B1:C1 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "B1:C1 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "B1:C1 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "B2:C1 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "B2:C1 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "B2:C1 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "B2:C1 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "B2:C1 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "B2:C1 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "B2:C1 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "B2:C1 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "B2:C1 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "B2:C1 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "B2:C1 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "B2:C1 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "B2:C1 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "B2:C1 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "B2:C1 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "B2:C1 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "B2:C1 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "B2:C1 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "B1:C2 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "B1:C2 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "B1:C2 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "B1:C2 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "B1:C2 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "B1:C2 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "B1:C2 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "B1:C2 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "B1:C2 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "B1:C2 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "B1:C2 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "B1:C2 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "B1:C2 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "B1:C2 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "B1:C2 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "B1:C2 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "B1:C2 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "B1:C2 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "B2:C2 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "B2:C2 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "B2:C2 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "B2:C2 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "B2:C2 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "B2:C2 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "B2:C2 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "B2:C2 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "B2:C2 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "B2:C2 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "B2:C2 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "B2:C2 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "B2:C2 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "B2:C2 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "B2:C2 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "B2:C2 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "B2:C2 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "B2:C2 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "B1:C3 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "B1:C3 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "B1:C3 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "B1:C3 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "B1:C3 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "B1:C3 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "B1:C3 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "B1:C3 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "B1:C3 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "B1:C3 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "B1:C3 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "B1:C3 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "B1:C3 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "B1:C3 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "B1:C3 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "B1:C3 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "B1:C3 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "B1:C3 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "B2:C3 Suction Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "B2:C3 Discharge Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "B2:C3 Liquid Line Pressure",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "B2:C3 Calculated Saturation Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "B2:C3 Calculated Discharge Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "B2:C3 Calculated Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "B2:C3 Suction Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "B2:C3 Discharge Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "B2:C3 Liquid Line Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "B2:C3 Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "B2:C3 Discharge Superheat Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "B2:C3 Sub-cooling Temp",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "B2:C3 Compressor A1 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "B2:C3 Compressor A2 Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "B2:C3 Condenser Percentage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "B2:C3 Electronic Expansion Valve Position",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "B2:C3 Compressor 1 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "B2:C3 Compressor 2 Current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Leaving Water Maximum Reset Limit",
   "description": "Range 35° to 60°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Leaving Water Minimum Reset Limit",
   "description": "Range 35° to 60°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Maximum Barrel Setpoint Offset",
   "description": "Range 1° to 10°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Compressor Stage Window Above",
   "description": "Range 1° to 20°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Compressor Stage Window Below",
   "description": "Range 1° to 20°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Low Chilled Water Out Cutoff Temp",
   "description": "Range 25° to 45°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Ambient Air Lockout Temperature",
   "description": "Range -30° to 40°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Superheat Setpoint",
   "description": "Range 1° to 20°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Head Pressure Setpoint",
   "description": "Range 150 psi to 475 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Discharge Pressure Deadband Above",
   "description": "Range 0 psi to 200 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Discharge Pressure Deadband Below",
   "description": "Range 0 psi to 200 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Altitude Above Sea Level",
   "description": "Range 0 to 15,000 Ft",
   "units": "ft",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "EVAP Sump Heat Enable Setpoint",
   "description": "Range 38° to 80°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "EVAP Sump Heat Enable Deadband",
   "description": "Range 1° to 10°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "EVAP Maximum Amps",
   "description": "Range 0 Amps to 100 Amps",
   "units": "A",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "EVAP Ambient First Stage Enable",
   "description": "Range 35° to 110°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "EVAP Ambient Condenser Lockout",
   "description": "Range -30° to 40°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Waterside Economizer Enable Deadband",
   "description": "Range 1° to 10°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Waterside Economizer Freeze Protection Setpoint",
   "description": "Range 0° to 50°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Waterside Economizer Heat Exchange Inlet Setpoint",
   "description": "Range 0° to 50°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Waterside Economizer Fan Staging Delay",
   "description": "Range 0 Sec to 30 Sec",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Waterside Economizer Startup Delay",
   "description": "Range 0 Sec to 120 Sec",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Waterside Economizer Minimum VFD Speed",
   "description": "Range 0% to 50%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Waterside Economizer Minimum Mixing Valve w/Fan On",
   "description": "Range 0% to 95%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Waterside Economizer Primary 3-Way Valve Slow Start",
   "description": "Range 1 Min to 30 Min",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Waterside Economizer Primary 3-Way Valve Slow Stop",
   "description": "Range 1 Min to 30 Min",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Waterside Economizer Primary Valve Maximum Position",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "CPM Reset Alarm History { 1 = Reset }",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Log, 1=Reset"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "CPM Maximum Building Pressure",
   "description": "Range 10 psi to 200 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "CPM Building Differential Pr. Target",
   "description": "Range 0 psi to 100 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "CPM Minimum Suction Pressure",
   "description": "Range 0 psi to 100 psi",
   "units": "psi",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "CPM Pump VFD Initial Starting Position",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "CPM Pump VFD Minimum Position",
   "description": "Range 0% to 100%",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Vestibule 1 Cooling Setpoint",
   "description": "Range 30° to 90°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Vestibule 1 Heating Setpoint",
   "description": "Range 30° to 90°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Vestibule 1 Setpoint Deadband",
   "description": "Range 0.1° to 20°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Vestibule 2 Cooling Setpoint",
   "description": "Range 30° to 90°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Vestibule 2 Heating Setpoint",
   "description": "Range 30° to 90°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "Vestibule 2 Setpoint Deadband",
   "description": "Range 0.1° to 20°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Inlet Water Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Outlet Water Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Outdoor Air Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Barrel 1 Temp Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Barrel 2 Temp Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Vestibule 1 Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Vestibule 2 Sensor Calibration Offset",
   "description": "Range -100° to 100°",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Compressor Modulation Rate",
   "description": "Range 1 Sec to 60 Sec",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "High Outlet Water Temp Failure Time",
   "description": "Range 5 Sec to 600 Sec",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Reset Unit Lockout { 1 = Reset }",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Run, 1=Reset"
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Auto/Run/Off Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Auto, 1=Run, 2=Off"
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Enable/Disable EVAP Drain Valve",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Enable/Disable Main Relay #4",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Enable/Disable Main Relay #5",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Enable/Disable Main Relay #6",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Enable/Disable Main Relay #7",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Enable/Disable Main Relay #8",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Set Analog Output #1 Voltage",
   "description": "Range 0 to 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Set Analog Output #2 Voltage",
   "description": "Range 0 to 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Set Analog Output #3 Voltage",
   "description": "Range 0 to 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Set Analog Output #4 Voltage",
   "description": "Range 0 to 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Run/Stop Input Command",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "Proof of Water Flow #1",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Proof of Water Flow #2",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Emergency Shutdown",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Phase Loss",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Barrel #1 Disable Command",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Barrel #2 Disable Command",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Chiller Running On/Off Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Chiller Fully Loaded Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Waterside Economizer Fan Run Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Waterside Economizer at Maximum Capacity",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Waterside Economizer Secondary Pump Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Waterside Economizer Alarm Not Operating",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Waterside Economizer Alarm Freeze Protection",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Waterside Economizer Alarm Primary Outlet Sensor",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Waterside Economizer Alarm HE Waterside Outlet Sensor",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Waterside Economizer Alarm HE Glycol Inlet Sensor",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Waterside Economizer Alarm HE Glycol Outlet Sensor",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Waterside Economizer Alarm VFD Fault",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "Chiller Pumping Module Water Flow Proving",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Chiller Pumping Module Primary A Pump 1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Chiller Pumping Module Primary A Pump 2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Chiller Pumping Module Secondary Pump 1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "Chiller Pumping Module Secondary Pump 2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Chiller Pumping Module Primary B Pump 1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Chiller Pumping Module Primary B Pump 2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Chiller Pumping Module Alarm Primary Pump A1 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Chiller Pumping Module Alarm Primary Pump A2 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Chiller Pumping Module Alarm Secondary Pump 1 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Chiller Pumping Module Alarm Secondary Pump 2 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Chiller Pumping Module Alarm Primary Pump B1 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Chiller Pumping Module Alarm Primary Pump B2 Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Chiller Pumping Module Alarm Maximum Pressure Exceeded",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Chiller Pumping Module Alarm Pumps Locked Out",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Chiller Pumping Module Alarm Glycol Feeder Low",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Evaporator Low Sump Input Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Evaporator Pump 1 Pressure Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Evaporator Pump 1 VFD Fault Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Evaporator Pump 2 Pressure Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Evaporator Pump 2 VFD Fault Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Evaporator Condenser Pump 1",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Evaporator Condenser Pump 2",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Evaporator Sump Heater",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Evaporator Drain Valve",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Evaporator Alarm Low Sump Level",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Evaporator Alarm No Pump 1 Pressure Signal",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Evaporator Alarm No Pump 2 Pressure Signal",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Evaporator Alarm Pump 1 VFD Fault",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Evaporator Alarm Pump 2 VFD Fault",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Evaporator Alarm Missing Sump Temperature Sensor #1",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Evaporator Alarm Missing Sump Temperature Sensor #2",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Evaporator Alarm Missing Sump Temperature Sensor #3",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Evaporator Alarm Condenser 1 Lockout",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Evaporator Alarm Condenser 2 Lockout",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Evaporator Alarm Low Sump Temperature",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Evaporator Alarm Pump 1 Low Current",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Evaporator Alarm Pump 1 High Current",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Evaporator Alarm Pump 2 Low Current",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Evaporator Alarm Pump 2 High Current",
   "description": "Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "B1:C1 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "B1:C1 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "B1:C1 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "B2:C1 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "B2:C1 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "B2:C1 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "B1:C2 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "B1:C2 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "B1:C2 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "B2:C2 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "B2:C2 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "B2:C2 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "B1:C3 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "B1:C3 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "B1:C3 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "B2:C3 Module Enabled",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "B2:C3 Compressor #1 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "B2:C3 Compressor #2 Status",
   "description": "Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "B1:C1 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "B1:C1 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "B1:C1 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "B1:C1 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "B1:C1 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "B1:C1 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "B1:C1 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "B1:C1 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "B1:C1 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "B1:C1 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "B1:C1 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "B1:C1 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "B1:C1 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "B1:C1 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "B1:C1 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "B1:C1 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "B1:C1 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "B1:C1 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "B1:C1 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "B1:C1 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "B1:C1 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "B1:C1 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "B1:C1 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "B1:C1 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "B1:C1 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "B1:C1 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "B1:C1 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "B1:C1 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "B1:C1 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "B1:C1 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "B1:C1 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "B1:C1 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "B1:C1 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "B1:C1 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "B1:C1 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "B1:C1 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "B1:C1 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "B1:C1 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "B1:C1 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "B1:C1 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "B1:C1 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "B2:C1 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "B2:C1 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "B2:C1 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "B2:C1 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "B2:C1 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "B2:C1 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "B2:C1 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "B2:C1 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "B2:C1 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "B2:C1 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "B2:C1 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "B2:C1 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "B2:C1 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "B2:C1 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "B2:C1 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "B2:C1 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "B2:C1 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "B2:C1 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "B2:C1 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "B2:C1 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "B2:C1 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "B2:C1 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "B2:C1 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "B2:C1 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "B2:C1 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "B2:C1 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "B2:C1 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "B2:C1 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "B2:C1 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "B2:C1 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "B2:C1 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "B2:C1 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "B2:C1 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "B2:C1 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "B2:C1 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "B2:C1 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "B2:C1 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "B2:C1 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "B2:C1 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "B2:C1 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "B2:C1 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "B1:C2 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "B1:C2 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "B1:C2 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "B1:C2 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "B1:C2 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "B1:C2 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "B1:C2 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "B1:C2 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "B1:C2 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "B1:C2 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "B1:C2 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "B1:C2 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "B1:C2 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "B1:C2 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "B1:C2 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "B1:C2 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "B1:C2 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "B1:C2 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "B1:C2 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 191,
   "name": "B1:C2 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "B1:C2 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "B1:C2 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "B1:C2 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "B1:C2 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "B1:C2 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "B1:C2 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "B1:C2 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "B1:C2 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "B1:C2 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "B1:C2 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "B1:C2 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "B1:C2 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "B1:C2 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "B1:C2 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "B1:C2 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "B1:C2 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "B1:C2 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "B1:C2 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "B1:C2 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "B1:C2 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "B2:C3 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "B2:C2 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "B2:C2 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "B2:C2 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "B2:C2 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "B2:C2 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "B2:C2 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "B2:C2 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "B2:C2 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "B2:C2 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "B2:C2 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "B2:C2 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "B2:C2 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "B2:C2 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "B2:C2 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "B2:C2 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "B2:C2 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "B2:C2 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "B2:C2 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "B2:C2 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "B2:C2 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "B2:C2 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 234,
   "name": "B2:C2 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 235,
   "name": "B2:C2 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 236,
   "name": "B2:C2 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 237,
   "name": "B2:C2 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 238,
   "name": "B2:C2 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 239,
   "name": "B2:C2 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 240,
   "name": "B2:C2 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 241,
   "name": "B2:C2 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 242,
   "name": "B2:C2 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 243,
   "name": "B2:C2 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 244,
   "name": "B2:C2 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 245,
   "name": "B2:C2 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 246,
   "name": "B2:C2 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 247,
   "name": "B2:C2 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 248,
   "name": "B2:C2 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 249,
   "name": "B2:C2 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 250,
   "name": "B2:C2 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 251,
   "name": "B2:C2 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 252,
   "name": "B2:C2 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 253,
   "name": "B2:C3 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 254,
   "name": "B1:C3 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 255,
   "name": "B1:C3 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 256,
   "name": "B1:C3 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 257,
   "name": "B1:C3 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 258,
   "name": "B1:C3 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 259,
   "name": "B1:C3 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 260,
   "name": "B1:C3 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 261,
   "name": "B1:C3 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 262,
   "name": "B1:C3 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 263,
   "name": "B1:C3 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 264,
   "name": "B1:C3 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 265,
   "name": "B1:C3 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 266,
   "name": "B1:C3 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 267,
   "name": "B1:C3 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 268,
   "name": "B1:C3 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 269,
   "name": "B1:C3 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 270,
   "name": "B1:C3 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 271,
   "name": "B1:C3 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 272,
   "name": "B1:C3 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 273,
   "name": "B1:C3 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 274,
   "name": "B1:C3 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 275,
   "name": "B1:C3 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 276,
   "name": "B1:C3 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 277,
   "name": "B1:C3 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 278,
   "name": "B1:C3 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 279,
   "name": "B1:C3 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 280,
   "name": "B1:C3 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 281,
   "name": "B1:C3 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 282,
   "name": "B1:C3 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 283,
   "name": "B1:C3 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 284,
   "name": "B1:C3 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 285,
   "name": "B1:C3 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 286,
   "name": "B1:C3 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 287,
   "name": "B1:C3 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 288,
   "name": "B1:C3 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 289,
   "name": "B1:C3 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 290,
   "name": "B1:C3 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 291,
   "name": "B1:C3 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 292,
   "name": "B1:C3 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 293,
   "name": "B1:C3 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 294,
   "name": "B1:C3 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 295,
   "name": "B2:C3 Fault Low Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 296,
   "name": "B2:C3 Fault Unsafe Suction",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 297,
   "name": "B2:C3 Fault Trip High Discharge Pressure",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 298,
   "name": "B2:C3 Fault Compressor 1 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 299,
   "name": "B2:C3 Fault Compressor 2 Not Running",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 300,
   "name": "B2:C3 Fault No Suction Line Temperature Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 301,
   "name": "B2:C3 Fault Low Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 302,
   "name": "B2:C3 Fault High Discharge Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 303,
   "name": "B2:C3 Fault High Discharge psi Trip",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 304,
   "name": "B2:C3 Fault Compressor 1 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 305,
   "name": "B2:C3 Fault Compressor 2 False Active",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 306,
   "name": "B2:C3 Fault No Suction Pressure Sensor",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 307,
   "name": "B2:C3 Fault Emergency Shutdown",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 308,
   "name": "B2:C3 Fault Modbus Slave Timeout",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 309,
   "name": "B2:C3 Fault High Superheat",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 310,
   "name": "B2:C3 Fault High Saturation Temperature",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 311,
   "name": "B2:C3 Fault Compressor 1 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 312,
   "name": "B2:C3 Fault Compressor 2 Over Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 313,
   "name": "B2:C3 Fault Compressor 1 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 314,
   "name": "B2:C3 Fault Compressor 2 Under Current",
   "description": "Fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 315,
   "name": "B2:C3 Warning Low Suction Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 316,
   "name": "B2:C3 Warning Low Suction Pressure Startup",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 317,
   "name": "B2:C3 Warning High Discharge Pressure",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 318,
   "name": "B2:C3 Warning No Discharge Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 319,
   "name": "B2:C3 Warning No Discharge Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 320,
   "name": "B2:C3 Warning High Superheat",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 321,
   "name": "B2:C3 Warning Condenser Fault",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 322,
   "name": "B2:C3 Warning No Liquid Line Pressure Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 323,
   "name": "B2:C3 Warning No Liquid Line Temperature Sensor",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 324,
   "name": "B2:C3 Warning High Discharge Pressure 2",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 325,
   "name": "B2:C3 Lockout Suction Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 326,
   "name": "B2:C3 Lockout Low Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 327,
   "name": "B2:C3 Lockout Compressor 1 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 328,
   "name": "B2:C3 Lockout Compressor 2 Over Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 329,
   "name": "B2:C3 Lockout High Discharge Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 330,
   "name": "B2:C3 Lockout High Discharge Pressure",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 331,
   "name": "B2:C3 Lockout Low Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 332,
   "name": "B2:C3 Lockout High Superheat",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 333,
   "name": "B2:C3 Lockout High Saturation Temperature",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 334,
   "name": "B2:C3 Lockout Compressor 1 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 335,
   "name": "B2:C3 Lockout Compressor 2 Under Current",
   "description": "Lockout",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MI",
   "instance": 1,
   "name": "Operating Status",
   "description": "Current unit mode",
   "units": "",
   "access": "R",
   "states": "1=OFF_MODE, 2=RUN MODE, 3=Holiday OFF MODE, 4=Holiday RUN MODE, 5=Startup Delay, 6=Emergency Shutdown, 7=High Leaving Water"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/aaon/dx-barrel-chiller-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
