{
 "manufacturer": "AAON",
 "manufacturer_slug": "aaon",
 "model": "AAON Touchscreen Controller",
 "model_slug": "touchscreen-controller",
 "short_model": "Touchscreen Controller",
 "aliases": [
  "AAON Touchscreen",
  "Touch Screen Controller",
  "AAON TS controller"
 ],
 "equipment_type": "Rooftop unit / air handler controller",
 "applies_to": "AAON packaged units fitted with the AAON Touchscreen unit controller.",
 "summary": "The AAON Touchscreen Controller runs the unit sequence (cooling, heating, dehumidification, economizer, heat wheel, fans) and offers BACnet MS/TP or Modbus on its RS-485 port. The list has 116 AVs (sensor readings, outputs and writable setpoints) and 42 BVs (stage, mode and alarm status plus three writable network commands: occupancy, VAV daytime heat and emergency shutdown).",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The table has no separate object-name column; the description column is used as the object name.",
  "Access is from the Read/Write column. Binary states are shown from the Min/Max columns (False/True).",
  "AV 93 and AV 94 are both printed as Cooling Head Pressure 1 Spt; the table does not say which circuit AV 94 covers.",
  "The manual describes BACnet/Modbus protocol, baud, bits/parity/stop and address settings on the Network Config screen but prints no defaults."
 ],
 "source": {
  "title": "AAON Touchscreen Controller User's Manual - Tables 3-7 BACnet Points List",
  "doc_number": null,
  "revision_date": "2019-07-02",
  "url": "https://23126496.fs1.hubspotusercontent-na1.net/hubfs/23126496/AAON_TS_Controller_Manual_190702.pdf"
 },
 "integration": {
  "summary": "Select BACnet on the Network Config screen and set baud, parity and address. Occupancy can come from the internal schedule, the DI1 remote contact or BV 39 Network Occupy; write the occupied setpoints and read mode, fan and alarm status.",
  "minimum_points": [
   {
    "ref": "BV 39",
    "name": "Network Occupy",
    "why": "Occupied command from the BMS"
   },
   {
    "ref": "BV 41",
    "name": "Network Emergency Shutdown",
    "why": "Emergency shutdown command"
   },
   {
    "ref": "AV 59",
    "name": "Occupied Cooling Spt",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 77",
    "name": "Occupied Heating Spt",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "BV 6",
    "name": "Occupancy Status",
    "why": "Occupied status"
   },
   {
    "ref": "BV 7",
    "name": "Supply Fan Status",
    "why": "Supply fan proven"
   },
   {
    "ref": "AV 24",
    "name": "Control Temp",
    "why": "Temperature the unit controls to"
   },
   {
    "ref": "AV 8",
    "name": "Supply Air Temp",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 23",
    "name": "Emergency Shutdown Alarm",
    "why": "Emergency shutdown alarm"
   },
   {
    "ref": "BV 25",
    "name": "Supply Fan Alarm",
    "why": "Supply fan alarm"
   }
  ],
  "enable": "Occupied mode comes from the internal schedule, a normally open remote forced-occupied contact on DI1, or the BACnet Network Occupy point (BV 39). BV 41 Network Emergency Shutdown stops the unit; BV 40 VAV Daytime Heat is the only way to start VAV daytime heating.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Menu > Setup > Next > Network Config: Protocol (BACnet or Modbus), baud rate, bits/parity/stop and unit address for RS-485 port 1."
  ],
  "gotchas": [
   "With the Unoccupied Mode setpoint OFF the unit stays off when unoccupied.",
   "Space temperature and humidity (AV 114, AV 115) are read-only; there is no BAS sensor input in this list."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 0,
   "name": "Discharge Press 1",
   "description": "Discharge Press 1",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Discharge Press 2",
   "description": "Discharge Press 2",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Suction Press 1",
   "description": "Suction Press 1",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Suction Press 2",
   "description": "Suction Press 2",
   "units": "psig",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Discharge Temp 1",
   "description": "Discharge Temp 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Discharge Temp 2",
   "description": "Discharge Temp 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Mixed Air Temp",
   "description": "Mixed Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Return Air Temp",
   "description": "Return Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Supply Air Temp",
   "description": "Supply Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Outside Air Temp",
   "description": "Outside Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Return RH",
   "description": "Return RH",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "Outside RH",
   "description": "Outside RH",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "CO2",
   "description": "CO2",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "OA Airflow",
   "description": "OA Airflow",
   "units": "CFM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "Duct Press",
   "description": "Duct Press",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Building Press",
   "description": "Building Press",
   "units": "in. WC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Hot Water Valve",
   "description": "Hot Water Valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Chilled Water Valve",
   "description": "Chilled Water Valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "Condenser Fan 1",
   "description": "Condenser Fan 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "Condenser Fan 2",
   "description": "Condenser Fan 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "MHGRH",
   "description": "MHGRH",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Exhaust Fan",
   "description": "Exhaust Fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Outside Air Damper",
   "description": "Outside Air Damper",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Supply Fan",
   "description": "Supply Fan",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Control Temp",
   "description": "Control Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Control RH",
   "description": "Control RH",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Working Clg Spt",
   "description": "Working Clg Spt",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Working Htg Spt",
   "description": "Working Htg Spt",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Clg PID Count",
   "description": "Clg PID Count",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Digital Comp 1",
   "description": "Digital Comp 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Digital Comp 2",
   "description": "Digital Comp 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Cool PID",
   "description": "Cool PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Heat PID",
   "description": "Heat PID",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Clg Supply Reset",
   "description": "Clg Supply Reset",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "Htg Supply Reset",
   "description": "Htg Supply Reset",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "Econ PID",
   "description": "Econ PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Econ Ramp Count",
   "description": "Econ Ramp Count",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Econ Lockout Timer",
   "description": "Econ Lockout Timer",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "Combustion Blower RPM",
   "description": "Combustion Blower RPM",
   "units": "rpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Raw Mod Gas Valve",
   "description": "Raw Mod Gas Valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Mod Gas Valve",
   "description": "Mod Gas Valve",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Raw Mod Gas Valve 2",
   "description": "Raw Mod Gas Valve 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Mod Gas PID",
   "description": "Mod Gas PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Electric Preheat PID",
   "description": "Electric Preheat PID",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Preheat LAT Probe A",
   "description": "Preheat LAT Probe A",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Preheat LAT Probe B",
   "description": "Preheat LAT Probe B",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Preheat LAT Average",
   "description": "Preheat LAT Average",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "Network Address",
   "description": "Network Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "Morning Cool-Down Spt",
   "description": "Morning Cool-Down Spt (range 55 to 85), default 78",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "Morning Warm-Up Spt",
   "description": "Morning Warm-Up Spt (range 50 to 85), default 65",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Preheat OAT Setpoint",
   "description": "Preheat OAT Setpoint (range 10 to 60), default 35",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "Preheat LAT Setpoint",
   "description": "Preheat LAT Setpoint (range 35 to 80), default 50",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Duct Static Setpoint",
   "description": "Duct Static Setpoint (range 0.25 to 5), default 1",
   "units": "in. WC",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "Supply Fan Unoccupied Config",
   "description": "Supply Fan Unoccupied Config (range 0 to 2), default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "Supply Fan Occupied Config",
   "description": "Supply Fan Occupied Config (range 0 to 2), default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "CO2 Spt",
   "description": "CO2 Spt (range 500 to 1500), default 900",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Defrost Trigger Spt",
   "description": "Defrost Trigger Spt (range 0 to 40), default 32",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "Defrost Trigger Delay",
   "description": "Defrost Trigger Delay (range 1 to 60), default 30",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Defrost Termination Delay",
   "description": "Defrost Termination Delay (range 1 to 10), default 2",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Occupied Cooling Spt",
   "description": "Occupied Cooling Spt (range 55 to 85), default 74",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "Unoccupied Cooling Spt",
   "description": "Unoccupied Cooling Spt (range 55 to 85), default 78",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "Supply Cooling Spt",
   "description": "Supply Cooling Spt (range 45 to 65), default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Compressor On Time",
   "description": "Compressor On Time (range 120 to 255), default 180",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Compressor Off Time",
   "description": "Compressor Off Time (range 60 to 255), default 180",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Compressor Interstage On Delay",
   "description": "Compressor Interstage On Delay (range 30 to 255), default 60",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Compressor Interstage Off Delay",
   "description": "Compressor Interstage Off Delay (range 30 to 255), default 60",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Outside Air Temp Lockout",
   "description": "Outside Air Temp Lockout (range 0 to 65), default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Space Cooling Hi Reset",
   "description": "Space Cooling Hi Reset (range 55 to 85), default 76",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Space Cooling Lo Reset",
   "description": "Space Cooling Lo Reset (range 55 to 85), default 73",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Supply Cooling Hi Reset",
   "description": "Supply Cooling Hi Reset (range 45 to 65), default 57",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Supply Cooling Lo Reset",
   "description": "Supply Cooling Lo Reset (range 45 to 65), default 53",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Sensible Econ Spt",
   "description": "Sensible Econ Spt (range 40 to 80), default 60",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Econ Lockout Time",
   "description": "Econ Lockout Time (range 1 to 20), default 2",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Econ Min Position",
   "description": "Econ Min Position (range 0 to 100), default 15",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Enthalpy Econ Spt",
   "description": "Enthalpy Econ Spt (range 15 to 25), default 20",
   "units": "Btu/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Comparative Econ Spt",
   "description": "Comparative Econ Spt (range 1 to 5), default 1",
   "units": "Btu/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Mixed Air Spt",
   "description": "Mixed Air Spt (range 50 to 80), default 52",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Occupied Heating Spt",
   "description": "Occupied Heating Spt (range 55 to 85), default 70",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Unoccupied Heating Spt",
   "description": "Unoccupied Heating Spt (range 55 to 85), default 65",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "Supply Heating Spt",
   "description": "Supply Heating Spt (range 55 to 120), default 90",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "Heating On Time",
   "description": "Heating On Time (range 120 to 255), default 180",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Heating Off Time",
   "description": "Heating Off Time (range 120 to 255), default 180",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Heating Interstage On Delay",
   "description": "Heating Interstage On Delay (range 30 to 255), default 30",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Heating Interstage Off Delay",
   "description": "Heating Interstage Off Delay (range 30 to 255), default 30",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "OA Heating Lockout",
   "description": "OA Heating Lockout (range 50 to 100), default 75",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Space Heating Hi Reset",
   "description": "Space Heating Hi Reset (range 55 to 85), default 72",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Space Heating Lo Reset",
   "description": "Space Heating Lo Reset (range 55 to 85), default 69",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Supply Heating Hi Reset",
   "description": "Supply Heating Hi Reset (range 55 to 120), default 100",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Supply Heating Lo Reset",
   "description": "Supply Heating Lo Reset (range 5 to 120), default 90",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Dehum Enable Spt",
   "description": "Dehum Enable Spt (range 40 to 60), default 50",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Suction Temp Spt",
   "description": "Suction Temp Spt (range 38 to 48), default 42",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "MHGRH Purge Time",
   "description": "MHGRH Purge Time (range 60 to 240), default 120",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "MHGRH Purge Period",
   "description": "MHGRH Purge Period (range 1 to 120), default 60",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Cooling Head Pressure 1 Spt",
   "description": "Cooling Head Pressure 1 Spt (range 250 to 475), default 340",
   "units": "psig",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Cooling Head Pressure 1 Spt",
   "description": "Cooling Head Pressure 1 Spt (range 250 to 475), default 340",
   "units": "psig",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Dehum Head Pressure 1 Spt",
   "description": "Dehum Head Pressure 1 Spt (range 250 to 475), default 390",
   "units": "psig",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Dehum Head Pressure 2 Spt",
   "description": "Dehum Head Pressure 2 Spt (range 250 to 475), default 390",
   "units": "psig",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Condenser Valve Min Position",
   "description": "Condenser Valve Min Position (range 0 to 100), default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Exhaust Fan Min Position",
   "description": "Exhaust Fan Min Position (range 0 to 100), default 33",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Building Pressure Spt",
   "description": "Building Pressure Spt (range -.1 to .1), default 0.01",
   "units": "in. WC",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Heat Wheel Min Run",
   "description": "Heat Wheel Min Run (range 1 to 60), default 1",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Heat Wheel Defrost Spt",
   "description": "Heat Wheel Defrost Spt (range 0 to 35), default 25",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Heat Wheel Defrost Time",
   "description": "Heat Wheel Defrost Time (range 15 to 255), default 120",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Heat Wheel Defrost Period",
   "description": "Heat Wheel Defrost Period (range 5 to 120), default 30",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Outside Air Flow Spt",
   "description": "Outside Air Flow Spt (range 0 to 15000), default 0",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Outside Air Flow Max Spt",
   "description": "Outside Air Flow Max Spt (range 0 to 15000), default 0",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Outside Air Flow Min Spt",
   "description": "Outside Air Flow Min Spt (range 0 to 15000), default 0",
   "units": "CFM",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Dehum Lockout Temp",
   "description": "Dehum Lockout Temp (range 35 to 75), default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "CAV Fan Position",
   "description": "CAV Fan Position (range 33 to 100), default 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Supply Fan Max",
   "description": "Supply Fan Max (range 33 to 100), default 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "SF Cool Min Position",
   "description": "SF Cool Min Position (range 33 to 100), default 33",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "SF Deadband",
   "description": "SF Deadband (range 2 to 10), default 4",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "VAV MCD Time",
   "description": "VAV MCD Time (range 5 to 60), default 30",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "VAV MWU Time",
   "description": "VAV MWU Time (range 5 to 60), default 30",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Space Temperature",
   "description": "Space Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Space Relative Humidity",
   "description": "Space Relative Humidity",
   "units": "%RH",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "Economizer",
   "description": "Economizer",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Heat Wheel",
   "description": "Heat Wheel",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Exhaust Fan",
   "description": "Exhaust Fan",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Comp 2",
   "description": "Comp 2",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Comp 1",
   "description": "Comp 1",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Supply Fan Command",
   "description": "Supply Fan Command",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Occupancy Status",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Supply Fan Status",
   "description": "Supply Fan Status",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Emergency Shutdown Status",
   "description": "Emergency Shutdown Status",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Water Flow Status",
   "description": "Water Flow Status",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Clogged Filter Status",
   "description": "Clogged Filter Status",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Comp 2 2nd Step",
   "description": "Comp 2 2nd Step",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Comp 1 2nd Step",
   "description": "Comp 1 2nd Step",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Heat Stage 4",
   "description": "Heat Stage 4",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Heat Stage 3",
   "description": "Heat Stage 3",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Heat Stage 2",
   "description": "Heat Stage 2",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Heat Stage 1",
   "description": "Heat Stage 1",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Dehum",
   "description": "Dehum",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Cool",
   "description": "Cool",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Heat Mode",
   "description": "Heat Mode",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Vent Mode",
   "description": "Vent Mode",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "On Off Mode",
   "description": "On Off Mode",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Reversing Valve",
   "description": "Reversing Valve",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Emergency Shutdown Alarm",
   "description": "Emergency Shutdown Alarm",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Clogged Filter Alarm",
   "description": "Clogged Filter Alarm",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Supply Fan Alarm",
   "description": "Supply Fan Alarm",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "CO2 Alarm",
   "description": "CO2 Alarm",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Supply Air Temp High Limit",
   "description": "Supply Air Temp High Limit",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Supply Air Temp Low Limit",
   "description": "Supply Air Temp Low Limit",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Outside Air Open",
   "description": "Outside Air Open",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Outside Air Shorted",
   "description": "Outside Air Shorted",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Supply Air Open",
   "description": "Supply Air Open",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Supply Air Shorted",
   "description": "Supply Air Shorted",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Return Air Open",
   "description": "Return Air Open",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Return Air Shorted",
   "description": "Return Air Shorted",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Mixed Air Open",
   "description": "Mixed Air Open",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Mixed Air Shorted",
   "description": "Mixed Air Shorted",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "OA Temp Lockout",
   "description": "OA Temp Lockout",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Water Flow",
   "description": "Water Flow",
   "units": "",
   "access": "R",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Network Occupy",
   "description": "Network Occupy, default False",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "VAV Daytime Heat",
   "description": "VAV Daytime Heat, default False",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Network Emergency Shutdown",
   "description": "Network Emergency Shutdown, default False",
   "units": "",
   "access": "W",
   "states": "0=False, 1=True"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/aaon/touchscreen-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
