{
 "manufacturer": "ABB",
 "manufacturer_slug": "abb",
 "model": "M4M 20 / M4M 30 network analyzer (BACnet IP)",
 "model_slug": "m4m-network-analyzer-bacnet",
 "short_model": "M4M 20 / M4M 30 Network Analyzer",
 "aliases": [
  "M4M 20 BACnet",
  "M4M 30 BACnet",
  "M4M 30SBA",
  "M4M network analyzer",
  "2CSG445052D0201"
 ],
 "equipment_type": "Power meter / network analyzer",
 "applies_to": "ABB M4M 20 and M4M 30 panel network analyzers in their BACnet versions; harmonics and some settings are on the M4M 30 only.",
 "summary": "The M4M 20 and M4M 30 BACnet network analyzers serve BACnet IP with a fixed object list. Readings are Analog Values: voltages, currents, energies by tariff, power, power quality (THD, unbalance, frequency, power factor), phase angles, average/min/max values and, on the M4M 30, individual harmonics 2-40. A few Integer Values and one Multi-state Value hold CT/VT ratios, wiring scheme and active tariff.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The manual gives no units and no access column for the measurement objects; they are read-only measurements (access inferred). The configuration IVs and the MV are marked writable in the manual.",
  "Harmonics objects 1102-1940 (2nd-40th harmonic of voltages L1, L2, L3, L1-L2, L2-L3, L1-L3 and currents L1, L2, L3) exist on the M4M 30 only.",
  "Object types come from the section headings: 3.2.2-3.2.9 Analog Value, 3.2.10 Integer Value, 3.2.11 Multi-state Value, 3.2.12 Characterstring Value.",
  "Some names are printed with typos (e.g. 'Unbalace current'); kept as printed.",
  "No segmentation; max APDU 480 octets, so split large ReadPropertyMultiple requests."
 ],
 "source": {
  "title": "M4M Network analyzers, Communication protocol BACnet manual",
  "doc_number": "2CSG445052D0201 V1.00",
  "revision_date": null,
  "url": "https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf"
 },
 "integration": {
  "summary": "Give the meter a unique device instance and IP settings, then read energy (AV 100), total power (AV 220), voltages, currents, frequency and power factor. Set the CT/VT ratios (IV 3400-3403) and wiring scheme (MV 3501) at commissioning, not from the BMS in normal operation.",
  "minimum_points": [
   {
    "ref": "AV 100",
    "name": "Active energy import total",
    "why": "Imported active energy, total"
   },
   {
    "ref": "AV 220",
    "name": "Active power total",
    "why": "Total active power"
   },
   {
    "ref": "AV 201",
    "name": "Voltage L1",
    "why": "Voltage L1-N"
   },
   {
    "ref": "AV 204",
    "name": "Voltage L1-L2",
    "why": "Voltage L1-L2"
   },
   {
    "ref": "AV 211",
    "name": "Current L1",
    "why": "Current L1"
   },
   {
    "ref": "AV 341",
    "name": "Frequency",
    "why": "Frequency"
   },
   {
    "ref": "AV 346",
    "name": "Power factor total",
    "why": "Total power factor"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device object identifier and object name are writable (example shows device 228).",
   "Foreign device registration: enable BBMD mode and set the BBMD IP address, UDP port and TTL in the meter.",
   "Device profile B-ASC; DeviceCommunicationControl is supported for a finite time only, no password."
  ],
  "gotchas": [
   "No segmentation: requests whose reply exceeds 480 octets are rejected; split them.",
   "IV 3301 Active tariff is only writable when the tariff source is set to communication (M4M 30)."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 201,
   "name": "Voltage L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "Voltage L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "Voltage L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "Voltage L1-L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "Voltage L2-L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "Voltage L1-L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 210,
   "name": "Current 3 Phase",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "Current L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "Current L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "Current L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "Current Neutral",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Active energy import total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Active energy import tariff 1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Active energy import tariff 2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Active energy import tariff 3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Active energy import tariff 4",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Active energy import tariff 5",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Active energy import tariff 6",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Active energy export total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Active energy net total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "Reactive energy import total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "Reactive energy export total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "Reactive energy net total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "Apparent energy import total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 167,
   "name": "Apparent energy export total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "Apparent energy net total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 220,
   "name": "Active power total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "Active power L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "Active power L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "Active power L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 230,
   "name": "Reactive power total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 231,
   "name": "Reactive power L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 232,
   "name": "Reactive power L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 233,
   "name": "Reactive power L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 240,
   "name": "Apparent power total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 241,
   "name": "Apparent power L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 242,
   "name": "Apparent power L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 243,
   "name": "Apparent power L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "THD voltage L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "THD voltage L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "THD voltage L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "THD voltage L1-L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "THD voltage L2-L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "THD voltage L1-L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "THD current L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "THD current L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "THD current L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "THD current neutral",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "Unbalance line voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "Unbalance phase voltage",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "Unbalace current",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 341,
   "name": "Frequency",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 346,
   "name": "Power factor total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 347,
   "name": "Power factor L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 348,
   "name": "Power factor L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 349,
   "name": "Power factor L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 400,
   "name": "Phase angle power total",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "Phase angle power L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "Phase angle power L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "Phase angle power L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "Phase angle current L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "Phase angle current L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "Phase angle current L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "Phase angle voltage L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "Phase angle voltage L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "Phase angle voltage L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "AVERAGE_VOLTAGE_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "AVERAGE_VOLTAGE_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "AVERAGE_VOLTAGE_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "AVERAGE_VOLTAGE_L1_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "AVERAGE_VOLTAGE_L2_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "AVERAGE_VOLTAGE_L1_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "AVERAGE_CURRENT_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "AVERAGE_CURRENT_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "AVERAGE_CURRENT_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 514,
   "name": "AVERAGE_CURRENT_NEUTRAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 520,
   "name": "AVERAGE_ACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 521,
   "name": "AVERAGE_ACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "AVERAGE_ACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 523,
   "name": "AVERAGE_ACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 530,
   "name": "AVERAGE_REACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 531,
   "name": "AVERAGE_REACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 532,
   "name": "AVERAGE_REACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 533,
   "name": "AVERAGE_REACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 540,
   "name": "AVERAGE_APPARENT_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 541,
   "name": "AVERAGE_APPARENT_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 542,
   "name": "AVERAGE_APPARENT_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 543,
   "name": "AVERAGE_APPARENT_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "MIN_VOLTAGE_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 602,
   "name": "MIN_VOLTAGE_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "MIN_VOLTAGE_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 604,
   "name": "MIN_VOLTAGE_L1_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "MIN_VOLTAGE_L2_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "MIN_VOLTAGE_L1_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 611,
   "name": "MIN_CURRENT_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 612,
   "name": "MIN_CURRENT_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 613,
   "name": "MIN_CURRENT_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "MIN_CURRENT_NEUTRAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "MIN_ACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 621,
   "name": "MIN_ACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "MIN_ACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 623,
   "name": "MIN_ACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 630,
   "name": "MIN_REACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 631,
   "name": "MIN_REACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 632,
   "name": "MIN_REACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 633,
   "name": "MIN_REACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 640,
   "name": "MIN_APPARENT_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 641,
   "name": "MIN_APPARENT_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 642,
   "name": "MIN_APPARENT_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 643,
   "name": "MIN_APPARENT_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 701,
   "name": "MAX_VOLTAGE_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 702,
   "name": "MAX_VOLTAGE_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 703,
   "name": "MAX_VOLTAGE_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 704,
   "name": "MAX_VOLTAGE_L1_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 705,
   "name": "MAX_VOLTAGE_L2_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706,
   "name": "MAX_VOLTAGE_L1_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 711,
   "name": "MAX_CURRENT_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 712,
   "name": "MAX_CURRENT_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "MAX_CURRENT_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "MAX_CURRENT_NEUTRAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 720,
   "name": "MAX_ACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 721,
   "name": "MAX_ACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 722,
   "name": "MAX_ACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 723,
   "name": "MAX_ACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 730,
   "name": "MAX_REACTIVE_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 731,
   "name": "MAX_REACTIVE_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 732,
   "name": "MAX_REACTIVE_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 733,
   "name": "MAX_REACTIVE_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 740,
   "name": "MAX_APPARENT_POWER_TOTAL",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 741,
   "name": "MAX_APPARENT_POWER_L1",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 742,
   "name": "MAX_APPARENT_POWER_L2",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 743,
   "name": "MAX_APPARENT_POWER_L3",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1102,
   "name": "2 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1103,
   "name": "3 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1104,
   "name": "4 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1105,
   "name": "5 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1106,
   "name": "6 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1107,
   "name": "7 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1108,
   "name": "8 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1109,
   "name": "9 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1110,
   "name": "10 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1111,
   "name": "11 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1112,
   "name": "12 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1113,
   "name": "13 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1114,
   "name": "14 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1115,
   "name": "15 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1116,
   "name": "16 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1117,
   "name": "17 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1118,
   "name": "18 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1119,
   "name": "19 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1120,
   "name": "20 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1121,
   "name": "21 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1122,
   "name": "22 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1123,
   "name": "23 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1124,
   "name": "24 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1125,
   "name": "25 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1126,
   "name": "26 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1127,
   "name": "27 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1128,
   "name": "28 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1129,
   "name": "29 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1130,
   "name": "30 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1131,
   "name": "31 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1132,
   "name": "32 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1133,
   "name": "33 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1134,
   "name": "34 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1135,
   "name": "35 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1136,
   "name": "36 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1137,
   "name": "37 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1138,
   "name": "38 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1139,
   "name": "39 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1140,
   "name": "40 Harmonics voltage L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1202,
   "name": "2 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1203,
   "name": "3 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1204,
   "name": "4 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1205,
   "name": "5 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1206,
   "name": "6 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1207,
   "name": "7 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1208,
   "name": "8 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1209,
   "name": "9 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1210,
   "name": "10 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1211,
   "name": "11 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1212,
   "name": "12 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1213,
   "name": "13 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1214,
   "name": "14 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1215,
   "name": "15 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1216,
   "name": "16 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1217,
   "name": "17 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1218,
   "name": "18 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1219,
   "name": "19 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1220,
   "name": "20 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1221,
   "name": "21 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1222,
   "name": "22 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1223,
   "name": "23 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1224,
   "name": "24 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1225,
   "name": "25 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1226,
   "name": "26 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1227,
   "name": "27 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1228,
   "name": "28 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1229,
   "name": "29 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1230,
   "name": "30 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1231,
   "name": "31 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1232,
   "name": "32 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1233,
   "name": "33 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1234,
   "name": "34 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1235,
   "name": "35 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1236,
   "name": "36 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1237,
   "name": "37 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1238,
   "name": "38 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1239,
   "name": "39 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1240,
   "name": "40 Harmonics voltage L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1302,
   "name": "2 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1303,
   "name": "3 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1304,
   "name": "4 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1305,
   "name": "5 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1306,
   "name": "6 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1307,
   "name": "7 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1308,
   "name": "8 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1309,
   "name": "9 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1310,
   "name": "10 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1311,
   "name": "11 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1312,
   "name": "12 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1313,
   "name": "13 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1314,
   "name": "14 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1315,
   "name": "15 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1316,
   "name": "16 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1317,
   "name": "17 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1318,
   "name": "18 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1319,
   "name": "19 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1320,
   "name": "20 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1321,
   "name": "21 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1322,
   "name": "22 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1323,
   "name": "23 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1324,
   "name": "24 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1325,
   "name": "25 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1326,
   "name": "26 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1327,
   "name": "27 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1328,
   "name": "28 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1329,
   "name": "29 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1330,
   "name": "30 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1331,
   "name": "31 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1332,
   "name": "32 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1333,
   "name": "33 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1334,
   "name": "34 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1335,
   "name": "35 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1336,
   "name": "36 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1337,
   "name": "37 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1338,
   "name": "38 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1339,
   "name": "39 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1340,
   "name": "40 Harmonics voltage L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1402,
   "name": "2 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1403,
   "name": "3 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1404,
   "name": "4 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1405,
   "name": "5 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1406,
   "name": "6 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1407,
   "name": "7 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1408,
   "name": "8 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1409,
   "name": "9 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1410,
   "name": "10 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1411,
   "name": "11 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1412,
   "name": "12 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1413,
   "name": "13 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1414,
   "name": "14 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1415,
   "name": "15 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1416,
   "name": "16 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1417,
   "name": "17 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1418,
   "name": "18 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1419,
   "name": "19 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1420,
   "name": "20 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1421,
   "name": "21 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1422,
   "name": "22 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1423,
   "name": "23 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1424,
   "name": "24 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1425,
   "name": "25 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1426,
   "name": "26 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1427,
   "name": "27 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1428,
   "name": "28 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1429,
   "name": "29 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1430,
   "name": "30 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1431,
   "name": "31 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1432,
   "name": "32 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1433,
   "name": "33 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1434,
   "name": "34 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1435,
   "name": "35 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1436,
   "name": "36 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1437,
   "name": "37 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1438,
   "name": "38 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1439,
   "name": "39 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1440,
   "name": "40 Harmonics voltage L1-L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1502,
   "name": "2 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1503,
   "name": "3 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1504,
   "name": "4 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1505,
   "name": "5 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1506,
   "name": "6 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1507,
   "name": "7 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1508,
   "name": "8 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1509,
   "name": "9 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1510,
   "name": "10 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1511,
   "name": "11 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1512,
   "name": "12 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1513,
   "name": "13 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1514,
   "name": "14 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1515,
   "name": "15 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1516,
   "name": "16 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1517,
   "name": "17 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1518,
   "name": "18 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1519,
   "name": "19 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1520,
   "name": "20 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1521,
   "name": "21 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1522,
   "name": "22 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1523,
   "name": "23 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1524,
   "name": "24 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1525,
   "name": "25 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1526,
   "name": "26 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1527,
   "name": "27 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1528,
   "name": "28 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1529,
   "name": "29 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1530,
   "name": "30 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1531,
   "name": "31 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1532,
   "name": "32 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1533,
   "name": "33 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1534,
   "name": "34 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1535,
   "name": "35 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1536,
   "name": "36 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1537,
   "name": "37 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1538,
   "name": "38 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1539,
   "name": "39 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1540,
   "name": "40 Harmonics voltage L2-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1602,
   "name": "2 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1603,
   "name": "3 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1604,
   "name": "4 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1605,
   "name": "5 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1606,
   "name": "6 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1607,
   "name": "7 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1608,
   "name": "8 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1609,
   "name": "9 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1610,
   "name": "10 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1611,
   "name": "11 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1612,
   "name": "12 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1613,
   "name": "13 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1614,
   "name": "14 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1615,
   "name": "15 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1616,
   "name": "16 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1617,
   "name": "17 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1618,
   "name": "18 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1619,
   "name": "19 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1620,
   "name": "20 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1621,
   "name": "21 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1622,
   "name": "22 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1623,
   "name": "23 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1624,
   "name": "24 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1625,
   "name": "25 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1626,
   "name": "26 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1627,
   "name": "27 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1628,
   "name": "28 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1629,
   "name": "29 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1630,
   "name": "30 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1631,
   "name": "31 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1632,
   "name": "32 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1633,
   "name": "33 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1634,
   "name": "34 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1635,
   "name": "35 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1636,
   "name": "36 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1637,
   "name": "37 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1638,
   "name": "38 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1639,
   "name": "39 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1640,
   "name": "40 Harmonics voltage L1-L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1702,
   "name": "2 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1703,
   "name": "3 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1704,
   "name": "4 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1705,
   "name": "5 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1706,
   "name": "6 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1707,
   "name": "7 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1708,
   "name": "8 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1709,
   "name": "9 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1710,
   "name": "10 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1711,
   "name": "11 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1712,
   "name": "12 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1713,
   "name": "13 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1714,
   "name": "14 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1715,
   "name": "15 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1716,
   "name": "16 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1717,
   "name": "17 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1718,
   "name": "18 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1719,
   "name": "19 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1720,
   "name": "20 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1721,
   "name": "21 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1722,
   "name": "22 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1723,
   "name": "23 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1724,
   "name": "24 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1725,
   "name": "25 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1726,
   "name": "26 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1727,
   "name": "27 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1728,
   "name": "28 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1729,
   "name": "29 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1730,
   "name": "30 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1731,
   "name": "31 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1732,
   "name": "32 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1733,
   "name": "33 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1734,
   "name": "34 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1735,
   "name": "35 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1736,
   "name": "36 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1737,
   "name": "37 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1738,
   "name": "38 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1739,
   "name": "39 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1740,
   "name": "40 Harmonics current L1",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1802,
   "name": "2 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1803,
   "name": "3 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1804,
   "name": "4 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1805,
   "name": "5 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1806,
   "name": "6 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1807,
   "name": "7 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1808,
   "name": "8 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1809,
   "name": "9 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1810,
   "name": "10 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1811,
   "name": "11 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1812,
   "name": "12 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1813,
   "name": "13 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1814,
   "name": "14 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1815,
   "name": "15 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1816,
   "name": "16 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1817,
   "name": "17 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1818,
   "name": "18 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1819,
   "name": "19 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1820,
   "name": "20 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1821,
   "name": "21 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1822,
   "name": "22 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1823,
   "name": "23 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1824,
   "name": "24 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1825,
   "name": "25 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1826,
   "name": "26 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1827,
   "name": "27 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1828,
   "name": "28 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1829,
   "name": "29 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1830,
   "name": "30 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1831,
   "name": "31 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1832,
   "name": "32 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1833,
   "name": "33 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1834,
   "name": "34 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1835,
   "name": "35 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1836,
   "name": "36 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1837,
   "name": "37 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1838,
   "name": "38 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1839,
   "name": "39 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1840,
   "name": "40 Harmonics current L2",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1902,
   "name": "2 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1903,
   "name": "3 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1904,
   "name": "4 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1905,
   "name": "5 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1906,
   "name": "6 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1907,
   "name": "7 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1908,
   "name": "8 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1909,
   "name": "9 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1910,
   "name": "10 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1911,
   "name": "11 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1912,
   "name": "12 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1913,
   "name": "13 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1914,
   "name": "14 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1915,
   "name": "15 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1916,
   "name": "16 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1917,
   "name": "17 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1918,
   "name": "18 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1919,
   "name": "19 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1920,
   "name": "20 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1921,
   "name": "21 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1922,
   "name": "22 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1923,
   "name": "23 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1924,
   "name": "24 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1925,
   "name": "25 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1926,
   "name": "26 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1927,
   "name": "27 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1928,
   "name": "28 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1929,
   "name": "29 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1930,
   "name": "30 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1931,
   "name": "31 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1932,
   "name": "32 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1933,
   "name": "33 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1934,
   "name": "34 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1935,
   "name": "35 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1936,
   "name": "36 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1937,
   "name": "37 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1938,
   "name": "38 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1939,
   "name": "39 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1940,
   "name": "40 Harmonics current L3",
   "description": "M4M 30 only",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3301,
   "name": "Active tariff",
   "description": "Active tariff; writable when tariff source is communication (M4M 30 only)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3400,
   "name": "Trafo CT Ratio L1 L2 L3 Primary",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3401,
   "name": "Trafo CT Ratio L1 L2 L3 Secondary",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3402,
   "name": "Trafo VT Ratio Primary",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3403,
   "name": "Trafo VT Ratio Secondary",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3404,
   "name": "Trafo CT Neutral Ratio Primary",
   "description": "M4M 30 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3405,
   "name": "Trafo CT Neutral Ratio Secondary",
   "description": "M4M 30 only",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3501,
   "name": "Wiring scheme",
   "description": "Wiring scheme (writable)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3410,
   "name": "Serial Number",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
