{
 "manufacturer": "AbsolutAire",
 "manufacturer_slug": "absolutaire",
 "model": "UC-3 Lite control system (heating and ventilating)",
 "model_slug": "uc-3-lite",
 "aliases": [
  "UC-3 Lite",
  "UC-3 LITE",
  "Smart-Vue",
  "UC-3 Lite User Guide 091121"
 ],
 "equipment_type": "Make-up air unit controls (heating and ventilating unit)",
 "applies_to": "AbsolutAire heating and ventilating units with the UC-3 Lite control system.",
 "summary": "The UC-3 Lite is AbsolutAire's simpler heat-and-vent unit controller, running the burner to a space or discharge temperature with optional VFD and mixed-air damper. It joins a BACnet MS/TP network with its MAC address set on DIP switches. The BMS turns the unit off, on or to auto with network_UnitEnableCommand, sets occupancy, mode and heat setpoints, and can send its own space temperature.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "3640 followed by the MAC address (MAC 25 = 364025)",
 "access_inferred": false,
 "notes": [
  "The Network Points List in the guide is printed as an image; values were keyed by hand from the rendered page and checked row by row.",
  "The table also lists the controller's physical I/O as 'Hardware Input n' / 'Hardware Output n' (14 rows) without a BACnet object type; they are left out. The guide marks them do-not-write.",
  "For many binary objects the guide prints only the facet text, e.g. Boolean (ALARM;NORMAL), without saying which state is 1; the occupancy, HVAC mode and control-type commands give 0/1 meanings.",
  "MV 11 network_UnitEnableCommand is OFF / ON / AUTO; the guide does not print the state numbers. AUTO lets the unit cycle per BV 14 and BV 15.",
  "Objects marked [DO NOT WRITE] or factory configuration are listed as read-only."
 ],
 "source": {
  "title": "UC-3 Lite User Guide - Network Integration / Network Points List",
  "doc_number": "UC-3 Lite User Guide 091121",
  "revision_date": null,
  "url": "https://www.absolutaire.com/wp-content/uploads/uc-3_lite_user_guide.pdf"
 },
 "integration": {
  "summary": "Use network_UnitEnableCommand (the guide marks it as the point to command the unit on and off) with OFF, ON or AUTO, then set occupancy, HVAC mode and the occupied/unoccupied heat setpoints. If the BMS supplies the space temperature, write network_SpaceTemperatureOverride (255 returns control to the local sensor). Watch fan and burner status and the alarm BVs.",
  "minimum_points": [
   {
    "ref": "MV 11",
    "name": "network_UnitEnableCommand",
    "why": "Unit command: OFF / ON / AUTO"
   },
   {
    "ref": "BV 11",
    "name": "network_OccupancyCommand",
    "why": "0 occupied, 1 unoccupied"
   },
   {
    "ref": "BV 12",
    "name": "network_HVAC_Mode",
    "why": "0 vent, 1 heat"
   },
   {
    "ref": "AV 26",
    "name": "network_OccupiedHeatSetPoint",
    "why": "Occupied heat setpoint, 55-150 °F"
   },
   {
    "ref": "AV 33",
    "name": "network_SpaceTemperatureOverride",
    "why": "Space temp from the BMS; 255 = use local sensor"
   },
   {
    "ref": "BV 1",
    "name": "FanStatus",
    "why": "Fan running status"
   },
   {
    "ref": "BV 23",
    "name": "BurnerStatus",
    "why": "Burner on/off status"
   },
   {
    "ref": "AV 3",
    "name": "DischargeTemperature",
    "why": "Discharge air temperature"
   },
   {
    "ref": "BV 4",
    "name": "BurnerLockoutAlarm",
    "why": "Burner lockout"
   },
   {
    "ref": "BV 8",
    "name": "MotorNotRespondingAlarm",
    "why": "Fan motor did not start"
   }
  ],
  "enable": "network_UnitEnableCommand (MV 11): OFF / ON / AUTO. The guide marks it as the point to command the unit on and off; AUTO cycles the unit per BV 14 and BV 15.",
  "heartbeat": null,
  "remote_sensors": "network_SpaceTemperatureOverride (AV 33) replaces the local space sensor with an averaged or network temperature; write 255 to go back to the local sensor. AV 6 shows the value in use.",
  "setup": [
   "The MS/TP MAC address is set on the controller's DIP switches (switch 1 = least significant bit).",
   "Baud rate is detected automatically after a power cycle.",
   "Device instance = 3640 followed by the MAC address (MAC 25 gives 364025)."
  ],
  "gotchas": [
   "Do not write the hardware I/O or factory configuration objects; the override alarm BVs trip when a hardware output is overridden from the network.",
   "LowDischargeTempAlarm is reset by commanding the unit off and then on.",
   "Burner reset works on a change of state of BV 24."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "UnitDesignTempRise",
   "description": "Unit design temperature rise (factory configuration)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "SpaceTemperatureSensor",
   "description": "Space temperature (local sensor)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "DischargeTemperature",
   "description": "Discharge temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "OutsideTemperature",
   "description": "Outside temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "BurnerCommand",
   "description": "Burner modulation command",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ControlSpaceTemperature",
   "description": "Space temperature in use (AV 2, or AV 33 when overridden)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Custom RA Percent",
   "description": "Custom return air percent (factory configuration)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Custom OA Percent",
   "description": "Custom outside air percent (factory configuration)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "network_OccupiedHeatSetPoint",
   "description": "Occupied heat setpoint (55-150 °F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "network_UnoccupiedHeatSetPoint",
   "description": "Unoccupied heat setpoint (55-150 °F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "network_MinimumDischargeTemp",
   "description": "Minimum discharge temperature (45-90 °F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "network_MaximumDischargeTemp",
   "description": "Maximum discharge temperature (up to 150 °F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "network_HeatLockoutSetPoint",
   "description": "Heat lockout: burner off above this OA temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "network_LowTempAlarmSetPoint",
   "description": "Low temperature lockout alarm setpoint (35-70 °F)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "network_LowTempAlarmDelayTime",
   "description": "Low temperature alarm delay (2-15 min)",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "network_SpaceTemperatureOverride",
   "description": "Space temperature from the network (255 = use local sensor)",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "network_VFD_SpeedCommand",
   "description": "VFD speed command (VFD units only)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "network_DamperCommand",
   "description": "Mixed air damper command (return air units only)",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "FanStatus",
   "description": "Unit fan status",
   "units": "",
   "access": "R",
   "states": "Boolean (ON;OFF)"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "UseSpaceSensorHMI",
   "description": "Use local space sensor (factory configuration)",
   "units": "",
   "access": "R",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Use_LTL",
   "description": "Low temperature lockout feature fitted (factory configuration)",
   "units": "",
   "access": "R",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "BurnerLockoutAlarm",
   "description": "Burner lockout alarm",
   "units": "",
   "access": "R",
   "states": "Boolean (LOCKOUT;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "DirtyFilterAlarm",
   "description": "Dirty filter alarm",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "UnitEnableStatus",
   "description": "Unit enable status",
   "units": "",
   "access": "R",
   "states": "Boolean (ENABLE;OFF)"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "BurnerEnableStatus",
   "description": "Burner enable status",
   "units": "",
   "access": "R",
   "states": "Boolean (ENABLE;OFF)"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "MotorNotRespondingAlarm",
   "description": "Fan motor not responding alarm",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "BurnerNotRespondingAlarm",
   "description": "Burner not responding alarm",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "BurnerWatchdogAlarm",
   "description": "Burner watchdog alarm",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "network_OccupancyCommand",
   "description": "Occupancy command",
   "units": "",
   "access": "W",
   "states": "0=Occupied, 1=Unoccupied"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "network_HVAC_Mode",
   "description": "HVAC mode command",
   "units": "",
   "access": "W",
   "states": "0=Vent (summer), 1=Heat (winter)"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "network_ControlType",
   "description": "Control type",
   "units": "",
   "access": "W",
   "states": "0=Space, 1=Discharge"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "network_CycleWhenOccupied",
   "description": "Cycle to space setpoint when occupied",
   "units": "",
   "access": "W",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "network_CycleWhenUnoccupied",
   "description": "Cycle to space setpoint when unoccupied",
   "units": "",
   "access": "W",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "HardwareOutput_1_OverrideAlarm",
   "description": "Network override alarm, hardware output 1",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "HardwareOutput_2_OverrideAlarm",
   "description": "Network override alarm, hardware output 2",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "HardwareOutput_3_OverrideAlarm",
   "description": "Network override alarm, hardware output 3",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "HardwareOutput_4_OverrideAlarm",
   "description": "Network override alarm, hardware output 4",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "HardwareOutput_6_Override",
   "description": "Network override alarm, hardware output 6",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "HardwareOutput_8_OverrideAlarm",
   "description": "Network override alarm, hardware output 8",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "LowDischargeTempAlarm",
   "description": "Low discharge temperature alarm (unit off then on to reset)",
   "units": "",
   "access": "R",
   "states": "Boolean (ALARM;NORMAL)"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "BurnerStatus",
   "description": "Burner status",
   "units": "",
   "access": "R",
   "states": "Boolean (ON;OFF)"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "network_BurnerResetCommand",
   "description": "Burner reset (toggle the state to reset)",
   "units": "",
   "access": "W",
   "states": "Boolean (RESET;_RESET)"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Use_VFD",
   "description": "Unit has a VFD (factory configuration)",
   "units": "",
   "access": "R",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Use_CO2_Detector",
   "description": "Unit has a CO2 contact (factory configuration)",
   "units": "",
   "access": "R",
   "states": "Boolean (YES;NO)"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "SpaceSensorAlarm",
   "description": "Space temperature sensor alarm",
   "units": "",
   "access": "R",
   "states": "SENSOR RELIABILITY enumeration"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "DischargeSensorAlarm",
   "description": "Discharge temperature sensor alarm",
   "units": "",
   "access": "R",
   "states": "SENSOR RELIABILITY enumeration"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "OutsideSensorAlarm",
   "description": "Outside temperature sensor alarm",
   "units": "",
   "access": "R",
   "states": "SENSOR RELIABILITY enumeration"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Unit OA Percent",
   "description": "Unit design OA (factory configuration)",
   "units": "",
   "access": "R",
   "states": "Config OA Percent enumeration"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "ReturnSensorAlarm",
   "description": "Return temperature sensor alarm",
   "units": "",
   "access": "R",
   "states": "SENSOR RELIABILITY enumeration"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "network_UnitEnableCommand",
   "description": "Unit enable command (OFF / ON / AUTO)",
   "units": "",
   "access": "W",
   "states": "UNIT ENABLE enumeration (OFF/ON/AUTO)"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/absolutaire/uc-3-lite",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
