{
 "manufacturer": "Accuenergy",
 "manufacturer_slug": "accuenergy",
 "model": "AcuRev 1320 series DIN-rail multi-channel meter (BACnet)",
 "model_slug": "acurev-1320",
 "aliases": [
  "AcuRev 1320",
  "AcuRev 1320 BACnet"
 ],
 "equipment_type": "Power and energy meter (DIN-rail submeter)",
 "applies_to": "Accuenergy AcuRev 1320 series DIN-rail meters (three-phase main plus an independent fourth current channel).",
 "summary": "The AcuRev 1320 exposes the same objects on BACnet IP and BACnet MS/TP: 61 read-only Analog Inputs (voltage, current, power, PF, unbalance, THD, demand, the independent channel 4 and the 'Sum2' summation), 38 Large Analog Value energy totals, three DI pulse counters and three DI status inputs.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": "v1.01p21",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "DI pulse counters are Pulse Converter objects (listed as type Other).",
  "AI 33 / AI 58 load nature: 82 resistive, 76 inductive, 67 capacitive.",
  "Sum2 objects are a summation channel; channel 4 is the independent current input.",
  "Source: Accuenergy 'BACnet Points List AcuRev1320' spreadsheet, firmware v1.01p21, generated 2026-10-10."
 ],
 "source": {
  "title": "BACnet Points List AcuRev1320",
  "doc_number": null,
  "revision_date": "2026-10-10",
  "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev-1320_BACnet-Object-List.xlsx"
 },
 "integration": {
  "summary": "All objects are read-only measurements. Read system power, imported energy, demand, PF, current and voltage; add channel 4 and the DI status inputs if they are wired.",
  "minimum_points": [
   {
    "ref": "AI 18",
    "name": "P_rms",
    "why": "System real power, kW"
   },
   {
    "ref": "LAV 1",
    "name": "Active_Energy_Imp",
    "why": "Imported energy, kWh"
   },
   {
    "ref": "AI 40",
    "name": "p_dema",
    "why": "System kW demand"
   },
   {
    "ref": "AI 30",
    "name": "PF_rms",
    "why": "System power factor"
   },
   {
    "ref": "AI 13",
    "name": "Iavg_rms",
    "why": "Average current, A"
   },
   {
    "ref": "AI 5",
    "name": "Uavg_rms",
    "why": "Average L-N voltage, V"
   },
   {
    "ref": "AI 1",
    "name": "Freq_rms",
    "why": "Frequency, Hz"
   },
   {
    "ref": "AI 47",
    "name": "P4_rms",
    "why": "Channel 4 real power, kW"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet IP and BACnet MS/TP expose the same object set."
  ],
  "gotchas": [
   "Energy totals are Large Analog Value objects; check that the BMS reads LAV."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Freq_rms",
   "description": "System Frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Ua_rms",
   "description": "Phase A Line-to-Neutral Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Ub_rms",
   "description": "Phase B Line-to-Neutral Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Uc_rms",
   "description": "Phase C Line-to-Neutral Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Uavg_rms",
   "description": "Average Line-to-Neutral Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Uab_rms",
   "description": "Phase AB Line-to-Line Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Ubc_rms",
   "description": "Phase BC Line-to-Line Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Uca_rms",
   "description": "Phase CA Line-to-Line Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Ulavg_rms",
   "description": "Average Line-to-Line Voltage",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Ia_rms",
   "description": "Phase A Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Ib_rms",
   "description": "Phase B Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Ic_rms",
   "description": "Phase C Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Iavg_rms",
   "description": "Average Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "In_rms",
   "description": "Phase N Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Pa_rms",
   "description": "Phase A Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Pb_rms",
   "description": "Phase B Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Pc_rms",
   "description": "Phase C Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "P_rms",
   "description": "System Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Qa_rms",
   "description": "Phase A Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Qb_rms",
   "description": "Phase B Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Qc_rms",
   "description": "Phase C Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Q_rms",
   "description": "System Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Sa_rms",
   "description": "Phase A Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Sb_rms",
   "description": "Phase B Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Sc_rms",
   "description": "Phase C Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "S_rms",
   "description": "System Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "PFa_rms",
   "description": "Phase A Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "PFb_rms",
   "description": "Phase B Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "PFc_rms",
   "description": "Phase C Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "PF_rms",
   "description": "System Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "U_unbl",
   "description": "Voltage Unbalance Negative",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "I_unbl",
   "description": "Current Unbalance Negative",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Rlc_val",
   "description": "System Load Nature(82:Resistive load 76:Inductive load 67:Capacitive load)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "V1_thd",
   "description": "Phase A Voltage THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "V2_thd",
   "description": "Phase B Voltage THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "V3_thd",
   "description": "Phase C Voltage THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "I1_thd",
   "description": "Phase A Current THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "I2_thd",
   "description": "Phase B Current THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "I3_thd",
   "description": "Phase C Current THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "p_dema",
   "description": "System Active Power Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "q_dema",
   "description": "System Reactive Power Demand",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "s_dema",
   "description": "System Apparent Power Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Ia_dema",
   "description": "Phase A Current Demand",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Ib_dema",
   "description": "Phase B Current Demand",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Ic_dema",
   "description": "Phase C Current Demand",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "I4_rms",
   "description": "Channel 4 Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "P4_rms",
   "description": "Channel 4 Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Q4_rms",
   "description": "Channel 4 Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "S4_rms",
   "description": "Channel 4 Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "PF4_rms",
   "description": "Channel 4 Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "I4_thd",
   "description": "Channel 4 Current THD",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "I4_dema",
   "description": "Channel 4 Current Demand",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Isum2_avg_rms",
   "description": "Summation 2 Average Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Psum2_rms",
   "description": "Summation 2 Active Power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Qsum2_rms",
   "description": "Summation 2 Reactive Power",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Ssum2_rms",
   "description": "Summation 2 Apparent Power",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "PFsum2_rms",
   "description": "Summation 2 Power Factor",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Rlc_sum2_val",
   "description": "Summation 2 Load Nature(82:Resistive load 76:Inductive load 67:Capacitive load)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Psum2_dema",
   "description": "Summation 2 Active Power Demand",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Qsum2_dema",
   "description": "Summation 2 Reactive Power Demand",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Ssum2_dema",
   "description": "Summation 2 Apparent Power Demand",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 1,
   "name": "Active_Energy_Imp",
   "description": "System active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 2,
   "name": "Active_Energy_Exp",
   "description": "System active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 3,
   "name": "Reactive_Energy_Imp",
   "description": "System reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 4,
   "name": "Reactive_Energy_Exp",
   "description": "System reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 5,
   "name": "Active_Energy_Total",
   "description": "System active energy total",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 6,
   "name": "Active_Energy_Net",
   "description": "System active energy net",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 7,
   "name": "Reactive_Energy_Total",
   "description": "System reactive energy total",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 8,
   "name": "Reactive_Energy_Net",
   "description": "System reactive energy net",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 9,
   "name": "Apparent_Energy",
   "description": "System apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 10,
   "name": "Active_Energy_Imp_A",
   "description": "Phase A active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 11,
   "name": "Active_Energy_Exp_A",
   "description": "Phase A active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 12,
   "name": "Active_Energy_Imp_B",
   "description": "Phase B active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 13,
   "name": "Active_Energy_Exp_B",
   "description": "Phase B active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 14,
   "name": "Active_Energy_Imp_C",
   "description": "Phase C active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 15,
   "name": "Active_Energy_Exp_C",
   "description": "Phase C active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 16,
   "name": "Reactive_Energy_Imp_A",
   "description": "Phase A reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 17,
   "name": "Reactive_Energy_Exp_A",
   "description": "Phase A reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 18,
   "name": "Reactive_Energy_Imp_B",
   "description": "Phase B reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 19,
   "name": "Reactive_Energy_Exp_B",
   "description": "Phase B reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 20,
   "name": "Reactive_Energy_Imp_C",
   "description": "Phase C reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 21,
   "name": "Reactive_Energy_Exp_C",
   "description": "Phase C reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 22,
   "name": "Apparent_Energy_A",
   "description": "Phase A apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 23,
   "name": "Apparent_Energy_B",
   "description": "Phase B apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 24,
   "name": "Apparent_Energy_C",
   "description": "Phase C apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 25,
   "name": "CH4_Active_Energy_Imp",
   "description": "Channel 4 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 26,
   "name": "CH4_Active_Energy_Exp",
   "description": "Channel 4 active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 27,
   "name": "CH4_Reactive_Energy_Imp",
   "description": "Channel 4 reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 28,
   "name": "CH4_Reactive_Energy_Exp",
   "description": "Channel 4 reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 29,
   "name": "CH4_Apparent_Energy_Total",
   "description": "Channel 4 apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 30,
   "name": "Sum2_Active_Energy_Imp",
   "description": "Summation 2 active energy import",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 31,
   "name": "Sum2_Active_Energy_Exp",
   "description": "Summation 2 active energy export",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 32,
   "name": "Sum2_Reactive_Energy_Imp",
   "description": "Summation 2 reactive energy import",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 33,
   "name": "Sum2_Reactive_Energy_Exp",
   "description": "Summation 2 reactive energy export",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 34,
   "name": "Sum2_Active_Energy_Total",
   "description": "Summation 2 active energy total",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 35,
   "name": "Sum2_Active_Energy_Net",
   "description": "Summation 2 active energy net",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 36,
   "name": "Sum2_Reactive_Energy_Total",
   "description": "Summation 2 reactive energy total",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 37,
   "name": "Sum2_Reactive_Energy_Net",
   "description": "Summation 2 reactive energy net",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "LAV",
   "instance": 38,
   "name": "Sum2_Apparent_Energy_Total",
   "description": "Summation 2 apparent energy total",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 1,
   "name": "DI1_pc",
   "description": "DI1 pulse counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 2,
   "name": "DI2_pc",
   "description": "DI2 pulse counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "Other",
   "instance": 3,
   "name": "DI3_pc",
   "description": "DI3 pulse counter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "DI1_s",
   "description": "Digital Input 1 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DI2_s",
   "description": "Digital Input 2 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "DI3_s",
   "description": "Digital Input 3 Status",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-1320",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
