{
 "manufacturer": "Accuenergy",
 "manufacturer_slug": "accuenergy",
 "model": "AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)",
 "model_slug": "acurev-2100-web2",
 "aliases": [
  "AcuRev 2100",
  "AcuRev 2100-WEB2",
  "AcuRev 2100 BACnet"
 ],
 "equipment_type": "Multi-circuit power and energy meter (submeter)",
 "applies_to": "Accuenergy AcuRev 2100 multi-circuit meters (up to 18 input channels) with the WEB2 communication module.",
 "summary": "The AcuRev 2100 with the WEB2 module serves 1,230 read-only Analog Inputs: system and per-phase values, per-channel current, power, PF and load nature for input channels 1-18, energy, demand, peak demand, power quality, digital input values and individual harmonics. There are no binary objects.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": "v1.22",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Input channel objects (channels 1-18) only report values for channels present on the installed hardware.",
  "Instances run 1-1430 with gaps between sections.",
  "Object_Name, Description and COV_Increment are writable and stored; the default COV increment is 0.",
  "Source: Accuenergy 'BACnet Points List AcuRev2100-WEB2' spreadsheet, firmware v1.22, generated 2026-10-06."
 ],
 "source": {
  "title": "BACnet Points List AcuRev2100-WEB2",
  "doc_number": null,
  "revision_date": "2026-10-06",
  "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx"
 },
 "integration": {
  "summary": "All values are read-only. Map system power, energy, demand and PF, then per-channel power and energy for the tenant or load circuits.",
  "minimum_points": [
   {
    "ref": "AI 5",
    "name": "System Active Power",
    "why": "System real power, kW"
   },
   {
    "ref": "AI 201",
    "name": "System Active Energy",
    "why": "System energy, kWh"
   },
   {
    "ref": "AI 301",
    "name": "System Active Power Demand",
    "why": "System kW demand"
   },
   {
    "ref": "AI 8",
    "name": "System Power Factor",
    "why": "System power factor"
   },
   {
    "ref": "AI 4",
    "name": "Average Line Current",
    "why": "Average line current, A"
   },
   {
    "ref": "AI 10",
    "name": "Phase A Line-to-Neutral Voltage",
    "why": "Phase A L-N voltage, V"
   },
   {
    "ref": "AI 35",
    "name": "Input Channel 1 Active Power",
    "why": "Input channel 1 real power, kW"
   },
   {
    "ref": "AI 1",
    "name": "Average Frequency",
    "why": "Frequency, Hz"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [],
  "gotchas": [
   "Objects exist for all 18 input channels; only channels on the installed hardware report values.",
   "Object names are writable, so a site may have renamed them; map by instance."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Average Frequency",
   "description": "",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Average Line-to-Neutral Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Average Line-to-Line Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Average Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "System Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "System Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "System Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "System Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "System Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Phase A Line-to-Neutral Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Phase A-B Line-to-Line Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Phase A Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Phase A Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Phase A Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Phase A Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Phase A Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Phase A Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Phase B Line-to-Neutral Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Phase B-C Line-to-Line Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Phase B Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Phase B Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Phase B Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Phase B Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Phase B Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Phase B Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Phase C Line-to-Neutral Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Phase C-A Line-to-Line Voltage",
   "description": "",
   "units": "V",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Phase C Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Phase C Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Phase C Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Phase C Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Phase C Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Phase C Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Input Channel 1 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Input Channel 1 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Input Channel 1 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Input Channel 1 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Input Channel 1 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Input Channel 1 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Input Channel 2 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Input Channel 2 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Input Channel 2 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Input Channel 2 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Input Channel 2 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Input Channel 2 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Input Channel 3 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Input Channel 3 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Input Channel 3 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Input Channel 3 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Input Channel 3 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Input Channel 3 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Input Channel 4 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Input Channel 4 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Input Channel 4 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Input Channel 4 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Input Channel 4 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Input Channel 4 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Input Channel 5 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Input Channel 5 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Input Channel 5 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Input Channel 5 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Input Channel 5 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Input Channel 5 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Input Channel 6 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Input Channel 6 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Input Channel 6 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Input Channel 6 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Input Channel 6 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Input Channel 6 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Input Channel 7 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Input Channel 7 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Input Channel 7 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Input Channel 7 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Input Channel 7 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Input Channel 7 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Input Channel 8 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Input Channel 8 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Input Channel 8 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Input Channel 8 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Input Channel 8 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Input Channel 8 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Input Channel 9 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Input Channel 9 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Input Channel 9 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Input Channel 9 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Input Channel 9 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Input Channel 9 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Input Channel 10 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Input Channel 10 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Input Channel 10 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Input Channel 10 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Input Channel 10 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Input Channel 10 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Input Channel 11 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Input Channel 11 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Input Channel 11 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Input Channel 11 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Input Channel 11 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Input Channel 11 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Input Channel 12 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Input Channel 12 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Input Channel 12 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Input Channel 12 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Input Channel 12 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Input Channel 12 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Input Channel 13 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Input Channel 13 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Input Channel 13 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Input Channel 13 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Input Channel 13 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Input Channel 13 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Input Channel 14 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Input Channel 14 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Input Channel 14 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Input Channel 14 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Input Channel 14 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Input Channel 14 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Input Channel 15 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Input Channel 15 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Input Channel 15 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Input Channel 15 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Input Channel 15 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Input Channel 15 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Input Channel 16 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Input Channel 16 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Input Channel 16 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Input Channel 16 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Input Channel 16 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "Input Channel 16 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "Input Channel 17 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "Input Channel 17 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "Input Channel 17 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "Input Channel 17 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "Input Channel 17 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "Input Channel 17 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "Input Channel 18 Line Current",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "Input Channel 18 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "Input Channel 18 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "Input Channel 18 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "Input Channel 18 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "Input Channel 18 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "User Channel 1 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "User Channel 1 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "User Channel 1 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "User Channel 1 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "User Channel 1 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "User Channel 2 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "User Channel 2 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "User Channel 2 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "User Channel 2 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "User Channel 2 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "User Channel 3 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "User Channel 3 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "User Channel 3 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "User Channel 3 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "User Channel 3 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "User Channel 4 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "User Channel 4 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "User Channel 4 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "User Channel 4 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "User Channel 4 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "User Channel 5 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "User Channel 5 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "User Channel 5 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "User Channel 5 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "User Channel 5 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "User Channel 6 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "User Channel 6 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "User Channel 6 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "User Channel 6 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "User Channel 6 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "User Channel 7 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "User Channel 7 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "User Channel 7 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "User Channel 7 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "User Channel 7 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "User Channel 8 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "User Channel 8 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "User Channel 8 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "User Channel 8 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "User Channel 8 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "User Channel 9 Active Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "User Channel 9 Reactive Power",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "User Channel 9 Apparent Power",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "User Channel 9 Power Factor",
   "description": "",
   "units": "PF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "User Channel 9 Load Nature",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "System Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "System Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "System Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "Phase A Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "Phase A Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Phase A Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Phase B Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Phase B Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Phase B Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Phase C Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "Phase C Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "Phase C Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "Input Channel 1 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "Input Channel 1 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "Input Channel 1 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Input Channel 2 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "Input Channel 2 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "Input Channel 2 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Input Channel 3 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Input Channel 3 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "Input Channel 3 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "Input Channel 4 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "Input Channel 4 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "Input Channel 4 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Input Channel 5 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Input Channel 5 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Input Channel 5 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Input Channel 6 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Input Channel 6 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Input Channel 6 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Input Channel 7 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Input Channel 7 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Input Channel 7 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Input Channel 8 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "Input Channel 8 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "Input Channel 8 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "Input Channel 9 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "Input Channel 9 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "Input Channel 9 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Input Channel 10 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Input Channel 10 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Input Channel 10 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "Input Channel 11 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "Input Channel 11 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Input Channel 11 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Input Channel 12 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Input Channel 12 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Input Channel 12 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Input Channel 13 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Input Channel 13 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Input Channel 13 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Input Channel 14 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "Input Channel 14 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Input Channel 14 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Input Channel 15 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "Input Channel 15 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "Input Channel 15 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "Input Channel 16 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "Input Channel 16 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Input Channel 16 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Input Channel 17 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "Input Channel 17 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Input Channel 17 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Input Channel 18 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "Input Channel 18 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "Input Channel 18 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "User Channel 1 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "User Channel 1 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "User Channel 1 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "User Channel 2 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "User Channel 2 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "User Channel 2 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "User Channel 3 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "User Channel 3 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "User Channel 3 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "User Channel 4 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "User Channel 4 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "User Channel 4 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "User Channel 5 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "User Channel 5 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "User Channel 5 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "User Channel 6 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "User Channel 6 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "User Channel 6 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "User Channel 7 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "User Channel 7 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "User Channel 7 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "User Channel 8 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "User Channel 8 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "User Channel 8 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "User Channel 9 Active Energy",
   "description": "",
   "units": "kWh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "User Channel 9 Reactive Energy",
   "description": "",
   "units": "kvarh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "User Channel 9 Apparent Energy",
   "description": "",
   "units": "kVAh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 301,
   "name": "System Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 302,
   "name": "System Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 303,
   "name": "System Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 304,
   "name": "Phase A Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 305,
   "name": "Phase A Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 306,
   "name": "Phase A Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 307,
   "name": "Phase A Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 308,
   "name": "Phase B Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 309,
   "name": "Phase B Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 310,
   "name": "Phase B Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 311,
   "name": "Phase B Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 312,
   "name": "Phase C Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 313,
   "name": "Phase C Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 314,
   "name": "Phase C Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 315,
   "name": "Phase C Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 316,
   "name": "Input Channel 1 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 317,
   "name": "Input Channel 1 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 318,
   "name": "Input Channel 1 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 319,
   "name": "Input Channel 1 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 320,
   "name": "Input Channel 2 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 321,
   "name": "Input Channel 2 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 322,
   "name": "Input Channel 2 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 323,
   "name": "Input Channel 2 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 324,
   "name": "Input Channel 3 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 325,
   "name": "Input Channel 3 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 326,
   "name": "Input Channel 3 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 327,
   "name": "Input Channel 3 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 328,
   "name": "Input Channel 4 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 329,
   "name": "Input Channel 4 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 330,
   "name": "Input Channel 4 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 331,
   "name": "Input Channel 4 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 332,
   "name": "Input Channel 5 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 333,
   "name": "Input Channel 5 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 334,
   "name": "Input Channel 5 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 335,
   "name": "Input Channel 5 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 336,
   "name": "Input Channel 6 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 337,
   "name": "Input Channel 6 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 338,
   "name": "Input Channel 6 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 339,
   "name": "Input Channel 6 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 340,
   "name": "Input Channel 7 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 341,
   "name": "Input Channel 7 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 342,
   "name": "Input Channel 7 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 343,
   "name": "Input Channel 7 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 344,
   "name": "Input Channel 8 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 345,
   "name": "Input Channel 8 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 346,
   "name": "Input Channel 8 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 347,
   "name": "Input Channel 8 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 348,
   "name": "Input Channel 9 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 349,
   "name": "Input Channel 9 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 350,
   "name": "Input Channel 9 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 351,
   "name": "Input Channel 9 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 352,
   "name": "Input Channel 10 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 353,
   "name": "Input Channel 10 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 354,
   "name": "Input Channel 10 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 355,
   "name": "Input Channel 10 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 356,
   "name": "Input Channel 11 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 357,
   "name": "Input Channel 11 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 358,
   "name": "Input Channel 11 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 359,
   "name": "Input Channel 11 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 360,
   "name": "Input Channel 12 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 361,
   "name": "Input Channel 12 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 362,
   "name": "Input Channel 12 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 363,
   "name": "Input Channel 12 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 364,
   "name": "Input Channel 13 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 365,
   "name": "Input Channel 13 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 366,
   "name": "Input Channel 13 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 367,
   "name": "Input Channel 13 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 368,
   "name": "Input Channel 14 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 369,
   "name": "Input Channel 14 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 370,
   "name": "Input Channel 14 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 371,
   "name": "Input Channel 14 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 372,
   "name": "Input Channel 15 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 373,
   "name": "Input Channel 15 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 374,
   "name": "Input Channel 15 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 375,
   "name": "Input Channel 15 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 376,
   "name": "Input Channel 16 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 377,
   "name": "Input Channel 16 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 378,
   "name": "Input Channel 16 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 379,
   "name": "Input Channel 16 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 380,
   "name": "Input Channel 17 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 381,
   "name": "Input Channel 17 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 382,
   "name": "Input Channel 17 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 383,
   "name": "Input Channel 17 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 384,
   "name": "Input Channel 18 Current Demand",
   "description": "",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 385,
   "name": "Input Channel 18 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 386,
   "name": "Input Channel 18 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 387,
   "name": "Input Channel 18 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 388,
   "name": "User Channel 1 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 389,
   "name": "User Channel 1 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 390,
   "name": "User Channel 1 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 391,
   "name": "User Channel 2 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 392,
   "name": "User Channel 2 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 393,
   "name": "User Channel 2 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 394,
   "name": "User Channel 3 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 395,
   "name": "User Channel 3 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 396,
   "name": "User Channel 3 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 397,
   "name": "User Channel 4 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 398,
   "name": "User Channel 4 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 399,
   "name": "User Channel 4 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 400,
   "name": "User Channel 5 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 401,
   "name": "User Channel 5 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 402,
   "name": "User Channel 5 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 403,
   "name": "User Channel 6 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 404,
   "name": "User Channel 6 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 405,
   "name": "User Channel 6 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 406,
   "name": "User Channel 7 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 407,
   "name": "User Channel 7 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 408,
   "name": "User Channel 7 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 409,
   "name": "User Channel 8 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 410,
   "name": "User Channel 8 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 411,
   "name": "User Channel 8 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 412,
   "name": "User Channel 9 Active Power Demand",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 413,
   "name": "User Channel 9 Reactive Power Demand",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 414,
   "name": "User Channel 9 Apparent Power Demand",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 501,
   "name": "Average Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 502,
   "name": "System Voltage Unbalance Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 503,
   "name": "System Current Unbalance Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 504,
   "name": "Phase A Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 505,
   "name": "Phase A Odd Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 506,
   "name": "Phase A Even Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 507,
   "name": "Phase A Voltage Crest Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 508,
   "name": "Phase A THFF",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 509,
   "name": "Phase B Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 510,
   "name": "Phase B Odd Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 511,
   "name": "Phase B Even Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 512,
   "name": "Phase B Voltage Crest Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 513,
   "name": "Phase B THFF",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 514,
   "name": "Phase C Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 515,
   "name": "Phase C Odd Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 516,
   "name": "Phase C Even Voltage THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 517,
   "name": "Phase C Voltage Crest Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 518,
   "name": "Phase C THFF",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 519,
   "name": "Input Channel 1 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 520,
   "name": "Input Channel 1 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 521,
   "name": "Input Channel 1 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 522,
   "name": "Input Channel 1 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 523,
   "name": "Input Channel 2 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 524,
   "name": "Input Channel 2 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 525,
   "name": "Input Channel 2 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 526,
   "name": "Input Channel 2 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 527,
   "name": "Input Channel 3 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 528,
   "name": "Input Channel 3 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 529,
   "name": "Input Channel 3 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 530,
   "name": "Input Channel 3 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 531,
   "name": "Input Channel 4 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 532,
   "name": "Input Channel 4 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 533,
   "name": "Input Channel 4 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 534,
   "name": "Input Channel 4 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 535,
   "name": "Input Channel 5 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 536,
   "name": "Input Channel 5 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 537,
   "name": "Input Channel 5 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 538,
   "name": "Input Channel 5 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 539,
   "name": "Input Channel 6 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 540,
   "name": "Input Channel 6 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 541,
   "name": "Input Channel 6 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 542,
   "name": "Input Channel 6 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 543,
   "name": "Input Channel 7 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 544,
   "name": "Input Channel 7 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 545,
   "name": "Input Channel 7 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 546,
   "name": "Input Channel 7 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 547,
   "name": "Input Channel 8 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 548,
   "name": "Input Channel 8 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 549,
   "name": "Input Channel 8 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 550,
   "name": "Input Channel 8 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 551,
   "name": "Input Channel 9 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 552,
   "name": "Input Channel 9 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 553,
   "name": "Input Channel 9 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 554,
   "name": "Input Channel 9 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 555,
   "name": "Input Channel 10 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 556,
   "name": "Input Channel 10 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 557,
   "name": "Input Channel 10 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 558,
   "name": "Input Channel 10 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 559,
   "name": "Input Channel 11 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 560,
   "name": "Input Channel 11 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 561,
   "name": "Input Channel 11 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 562,
   "name": "Input Channel 11 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 563,
   "name": "Input Channel 12 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 564,
   "name": "Input Channel 12 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 565,
   "name": "Input Channel 12 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 566,
   "name": "Input Channel 12 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 567,
   "name": "Input Channel 13 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 568,
   "name": "Input Channel 13 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 569,
   "name": "Input Channel 13 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 570,
   "name": "Input Channel 13 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 571,
   "name": "Input Channel 14 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 572,
   "name": "Input Channel 14 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 573,
   "name": "Input Channel 14 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 574,
   "name": "Input Channel 14 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 575,
   "name": "Input Channel 15 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 576,
   "name": "Input Channel 15 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 577,
   "name": "Input Channel 15 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 578,
   "name": "Input Channel 15 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 579,
   "name": "Input Channel 16 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 580,
   "name": "Input Channel 16 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 581,
   "name": "Input Channel 16 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 582,
   "name": "Input Channel 16 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 583,
   "name": "Input Channel 17 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 584,
   "name": "Input Channel 17 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 585,
   "name": "Input Channel 17 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 586,
   "name": "Input Channel 17 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 587,
   "name": "Input Channel 18 Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 588,
   "name": "Input Channel 18 Odd Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 589,
   "name": "Input Channel 18 Even Current THD",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 590,
   "name": "Input Channel 18 Current K Factor",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 591,
   "name": "User Channel 1 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 592,
   "name": "User Channel 2 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 593,
   "name": "User Channel 3 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 594,
   "name": "User Channel 4 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 595,
   "name": "User Channel 5 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 596,
   "name": "User Channel 6 Current Unbalance",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 601,
   "name": "DI1 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 602,
   "name": "DI2 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 603,
   "name": "DI3 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 604,
   "name": "DI4 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 605,
   "name": "DI5 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 606,
   "name": "DI6 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 607,
   "name": "DI7 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 608,
   "name": "DI8 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 609,
   "name": "DI9 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 610,
   "name": "DI10 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 611,
   "name": "DI11 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 612,
   "name": "DI12 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 613,
   "name": "DI13 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 614,
   "name": "DI14 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 615,
   "name": "DI15 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 616,
   "name": "DI16 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 617,
   "name": "DI17 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 618,
   "name": "DI18 COUNTER",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 701,
   "name": "System Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 702,
   "name": "System Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 703,
   "name": "System Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 704,
   "name": "Phase A Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 705,
   "name": "Phase A Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 706,
   "name": "Phase A Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 707,
   "name": "Phase B Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 708,
   "name": "Phase B Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 709,
   "name": "Phase B Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 710,
   "name": "Phase C Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 711,
   "name": "Phase C Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 712,
   "name": "Phase C Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 713,
   "name": "Input Channel 1 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 714,
   "name": "Input Channel 1 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 715,
   "name": "Input Channel 1 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 716,
   "name": "Input Channel 2 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 717,
   "name": "Input Channel 2 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 718,
   "name": "Input Channel 2 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 719,
   "name": "Input Channel 3 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 720,
   "name": "Input Channel 3 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 721,
   "name": "Input Channel 3 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 722,
   "name": "Input Channel 4 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 723,
   "name": "Input Channel 4 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 724,
   "name": "Input Channel 4 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 725,
   "name": "Input Channel 5 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 726,
   "name": "Input Channel 5 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 727,
   "name": "Input Channel 5 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 728,
   "name": "Input Channel 6 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 729,
   "name": "Input Channel 6 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 730,
   "name": "Input Channel 6 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 731,
   "name": "Input Channel 7 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 732,
   "name": "Input Channel 7 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 733,
   "name": "Input Channel 7 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 734,
   "name": "Input Channel 8 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 735,
   "name": "Input Channel 8 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 736,
   "name": "Input Channel 8 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 737,
   "name": "Input Channel 9 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 738,
   "name": "Input Channel 9 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 739,
   "name": "Input Channel 9 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 740,
   "name": "Input Channel 10 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 741,
   "name": "Input Channel 10 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 742,
   "name": "Input Channel 10 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 743,
   "name": "Input Channel 11 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 744,
   "name": "Input Channel 11 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 745,
   "name": "Input Channel 11 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 746,
   "name": "Input Channel 12 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 747,
   "name": "Input Channel 12 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 748,
   "name": "Input Channel 12 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 749,
   "name": "Input Channel 13 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 750,
   "name": "Input Channel 13 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 751,
   "name": "Input Channel 13 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 752,
   "name": "Input Channel 14 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 753,
   "name": "Input Channel 14 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 754,
   "name": "Input Channel 14 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 755,
   "name": "Input Channel 15 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 756,
   "name": "Input Channel 15 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 757,
   "name": "Input Channel 15 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 758,
   "name": "Input Channel 16 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 759,
   "name": "Input Channel 16 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 760,
   "name": "Input Channel 16 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 761,
   "name": "Input Channel 17 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 762,
   "name": "Input Channel 17 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 763,
   "name": "Input Channel 17 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 764,
   "name": "Input Channel 18 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 765,
   "name": "Input Channel 18 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 766,
   "name": "Input Channel 18 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 767,
   "name": "User Channel 1 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 768,
   "name": "User Channel 1 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 769,
   "name": "User Channel 1 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 770,
   "name": "User Channel 2 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 771,
   "name": "User Channel 2 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 772,
   "name": "User Channel 2 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 773,
   "name": "User Channel 3 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 774,
   "name": "User Channel 3 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 775,
   "name": "User Channel 3 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 776,
   "name": "User Channel 4 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 777,
   "name": "User Channel 4 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 778,
   "name": "User Channel 4 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 779,
   "name": "User Channel 5 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 780,
   "name": "User Channel 5 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 781,
   "name": "User Channel 5 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 782,
   "name": "User Channel 6 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 783,
   "name": "User Channel 6 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 784,
   "name": "User Channel 6 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 785,
   "name": "User Channel 7 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 786,
   "name": "User Channel 7 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 787,
   "name": "User Channel 7 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 788,
   "name": "User Channel 8 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 789,
   "name": "User Channel 8 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 790,
   "name": "User Channel 8 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 791,
   "name": "User Channel 9 Active Power Demand Peak",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 792,
   "name": "User Channel 9 Reactive Power Demand Peak",
   "description": "",
   "units": "kvar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 793,
   "name": "User Channel 9 Apparent Power Demand Peak",
   "description": "",
   "units": "kVA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 801,
   "name": "Phase A Voltage 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 802,
   "name": "Phase A Voltage 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 803,
   "name": "Phase A Voltage 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 804,
   "name": "Phase A Voltage 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 805,
   "name": "Phase A Voltage 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 806,
   "name": "Phase A Voltage 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 807,
   "name": "Phase A Voltage 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 808,
   "name": "Phase A Voltage 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 809,
   "name": "Phase A Voltage 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 810,
   "name": "Phase A Voltage 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 811,
   "name": "Phase A Voltage 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 812,
   "name": "Phase A Voltage 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 813,
   "name": "Phase A Voltage 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 814,
   "name": "Phase A Voltage 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 815,
   "name": "Phase A Voltage 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 816,
   "name": "Phase A Voltage 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 817,
   "name": "Phase A Voltage 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 818,
   "name": "Phase A Voltage 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 819,
   "name": "Phase A Voltage 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 820,
   "name": "Phase A Voltage 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 821,
   "name": "Phase A Voltage 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 822,
   "name": "Phase A Voltage 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 823,
   "name": "Phase A Voltage 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 824,
   "name": "Phase A Voltage 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 825,
   "name": "Phase A Voltage 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 826,
   "name": "Phase A Voltage 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 827,
   "name": "Phase A Voltage 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 828,
   "name": "Phase A Voltage 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 829,
   "name": "Phase A Voltage 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 830,
   "name": "Phase A Voltage 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 831,
   "name": "Phase B Voltage 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 832,
   "name": "Phase B Voltage 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 833,
   "name": "Phase B Voltage 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 834,
   "name": "Phase B Voltage 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 835,
   "name": "Phase B Voltage 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 836,
   "name": "Phase B Voltage 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 837,
   "name": "Phase B Voltage 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 838,
   "name": "Phase B Voltage 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 839,
   "name": "Phase B Voltage 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 840,
   "name": "Phase B Voltage 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 841,
   "name": "Phase B Voltage 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 842,
   "name": "Phase B Voltage 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 843,
   "name": "Phase B Voltage 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 844,
   "name": "Phase B Voltage 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 845,
   "name": "Phase B Voltage 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 846,
   "name": "Phase B Voltage 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 847,
   "name": "Phase B Voltage 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 848,
   "name": "Phase B Voltage 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 849,
   "name": "Phase B Voltage 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 850,
   "name": "Phase B Voltage 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 851,
   "name": "Phase B Voltage 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 852,
   "name": "Phase B Voltage 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 853,
   "name": "Phase B Voltage 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 854,
   "name": "Phase B Voltage 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 855,
   "name": "Phase B Voltage 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 856,
   "name": "Phase B Voltage 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 857,
   "name": "Phase B Voltage 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 858,
   "name": "Phase B Voltage 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 859,
   "name": "Phase B Voltage 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 860,
   "name": "Phase B Voltage 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 861,
   "name": "Phase C Voltage 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 862,
   "name": "Phase C Voltage 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 863,
   "name": "Phase C Voltage 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 864,
   "name": "Phase C Voltage 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 865,
   "name": "Phase C Voltage 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 866,
   "name": "Phase C Voltage 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 867,
   "name": "Phase C Voltage 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 868,
   "name": "Phase C Voltage 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 869,
   "name": "Phase C Voltage 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 870,
   "name": "Phase C Voltage 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 871,
   "name": "Phase C Voltage 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 872,
   "name": "Phase C Voltage 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 873,
   "name": "Phase C Voltage 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 874,
   "name": "Phase C Voltage 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 875,
   "name": "Phase C Voltage 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 876,
   "name": "Phase C Voltage 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 877,
   "name": "Phase C Voltage 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 878,
   "name": "Phase C Voltage 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 879,
   "name": "Phase C Voltage 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 880,
   "name": "Phase C Voltage 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 881,
   "name": "Phase C Voltage 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 882,
   "name": "Phase C Voltage 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 883,
   "name": "Phase C Voltage 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 884,
   "name": "Phase C Voltage 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 885,
   "name": "Phase C Voltage 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 886,
   "name": "Phase C Voltage 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 887,
   "name": "Phase C Voltage 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 888,
   "name": "Phase C Voltage 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 889,
   "name": "Phase C Voltage 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 890,
   "name": "Phase C Voltage 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 891,
   "name": "Input Channel 1 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 892,
   "name": "Input Channel 1 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 893,
   "name": "Input Channel 1 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 894,
   "name": "Input Channel 1 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 895,
   "name": "Input Channel 1 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 896,
   "name": "Input Channel 1 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 897,
   "name": "Input Channel 1 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 898,
   "name": "Input Channel 1 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 899,
   "name": "Input Channel 1 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 900,
   "name": "Input Channel 1 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 901,
   "name": "Input Channel 1 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 902,
   "name": "Input Channel 1 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 903,
   "name": "Input Channel 1 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 904,
   "name": "Input Channel 1 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 905,
   "name": "Input Channel 1 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 906,
   "name": "Input Channel 1 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 907,
   "name": "Input Channel 1 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 908,
   "name": "Input Channel 1 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 909,
   "name": "Input Channel 1 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 910,
   "name": "Input Channel 1 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 911,
   "name": "Input Channel 1 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 912,
   "name": "Input Channel 1 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 913,
   "name": "Input Channel 1 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 914,
   "name": "Input Channel 1 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 915,
   "name": "Input Channel 1 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 916,
   "name": "Input Channel 1 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 917,
   "name": "Input Channel 1 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 918,
   "name": "Input Channel 1 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 919,
   "name": "Input Channel 1 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 920,
   "name": "Input Channel 1 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 921,
   "name": "Input Channel 2 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 922,
   "name": "Input Channel 2 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 923,
   "name": "Input Channel 2 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 924,
   "name": "Input Channel 2 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 925,
   "name": "Input Channel 2 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 926,
   "name": "Input Channel 2 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 927,
   "name": "Input Channel 2 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 928,
   "name": "Input Channel 2 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 929,
   "name": "Input Channel 2 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 930,
   "name": "Input Channel 2 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 931,
   "name": "Input Channel 2 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 932,
   "name": "Input Channel 2 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 933,
   "name": "Input Channel 2 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 934,
   "name": "Input Channel 2 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 935,
   "name": "Input Channel 2 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 936,
   "name": "Input Channel 2 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 937,
   "name": "Input Channel 2 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 938,
   "name": "Input Channel 2 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 939,
   "name": "Input Channel 2 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 940,
   "name": "Input Channel 2 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 941,
   "name": "Input Channel 2 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 942,
   "name": "Input Channel 2 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 943,
   "name": "Input Channel 2 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 944,
   "name": "Input Channel 2 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 945,
   "name": "Input Channel 2 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 946,
   "name": "Input Channel 2 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 947,
   "name": "Input Channel 2 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 948,
   "name": "Input Channel 2 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 949,
   "name": "Input Channel 2 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 950,
   "name": "Input Channel 2 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 951,
   "name": "Input Channel 3 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 952,
   "name": "Input Channel 3 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 953,
   "name": "Input Channel 3 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 954,
   "name": "Input Channel 3 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 955,
   "name": "Input Channel 3 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 956,
   "name": "Input Channel 3 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 957,
   "name": "Input Channel 3 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 958,
   "name": "Input Channel 3 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 959,
   "name": "Input Channel 3 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 960,
   "name": "Input Channel 3 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 961,
   "name": "Input Channel 3 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 962,
   "name": "Input Channel 3 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 963,
   "name": "Input Channel 3 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 964,
   "name": "Input Channel 3 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 965,
   "name": "Input Channel 3 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 966,
   "name": "Input Channel 3 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 967,
   "name": "Input Channel 3 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 968,
   "name": "Input Channel 3 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 969,
   "name": "Input Channel 3 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 970,
   "name": "Input Channel 3 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 971,
   "name": "Input Channel 3 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 972,
   "name": "Input Channel 3 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 973,
   "name": "Input Channel 3 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 974,
   "name": "Input Channel 3 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 975,
   "name": "Input Channel 3 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 976,
   "name": "Input Channel 3 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 977,
   "name": "Input Channel 3 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 978,
   "name": "Input Channel 3 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 979,
   "name": "Input Channel 3 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 980,
   "name": "Input Channel 3 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 981,
   "name": "Input Channel 4 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 982,
   "name": "Input Channel 4 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 983,
   "name": "Input Channel 4 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 984,
   "name": "Input Channel 4 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 985,
   "name": "Input Channel 4 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 986,
   "name": "Input Channel 4 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 987,
   "name": "Input Channel 4 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 988,
   "name": "Input Channel 4 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 989,
   "name": "Input Channel 4 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 990,
   "name": "Input Channel 4 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 991,
   "name": "Input Channel 4 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 992,
   "name": "Input Channel 4 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 993,
   "name": "Input Channel 4 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 994,
   "name": "Input Channel 4 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 995,
   "name": "Input Channel 4 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 996,
   "name": "Input Channel 4 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 997,
   "name": "Input Channel 4 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 998,
   "name": "Input Channel 4 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 999,
   "name": "Input Channel 4 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1000,
   "name": "Input Channel 4 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "Input Channel 4 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "Input Channel 4 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1003,
   "name": "Input Channel 4 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1004,
   "name": "Input Channel 4 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1005,
   "name": "Input Channel 4 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1006,
   "name": "Input Channel 4 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1007,
   "name": "Input Channel 4 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1008,
   "name": "Input Channel 4 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1009,
   "name": "Input Channel 4 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "Input Channel 4 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "Input Channel 5 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1012,
   "name": "Input Channel 5 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1013,
   "name": "Input Channel 5 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1014,
   "name": "Input Channel 5 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1015,
   "name": "Input Channel 5 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1016,
   "name": "Input Channel 5 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1017,
   "name": "Input Channel 5 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1018,
   "name": "Input Channel 5 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1019,
   "name": "Input Channel 5 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1020,
   "name": "Input Channel 5 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1021,
   "name": "Input Channel 5 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1022,
   "name": "Input Channel 5 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1023,
   "name": "Input Channel 5 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1024,
   "name": "Input Channel 5 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1025,
   "name": "Input Channel 5 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1026,
   "name": "Input Channel 5 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1027,
   "name": "Input Channel 5 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1028,
   "name": "Input Channel 5 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1029,
   "name": "Input Channel 5 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1030,
   "name": "Input Channel 5 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1031,
   "name": "Input Channel 5 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1032,
   "name": "Input Channel 5 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1033,
   "name": "Input Channel 5 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1034,
   "name": "Input Channel 5 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1035,
   "name": "Input Channel 5 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1036,
   "name": "Input Channel 5 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1037,
   "name": "Input Channel 5 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1038,
   "name": "Input Channel 5 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1039,
   "name": "Input Channel 5 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1040,
   "name": "Input Channel 5 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1041,
   "name": "Input Channel 6 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1042,
   "name": "Input Channel 6 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1043,
   "name": "Input Channel 6 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1044,
   "name": "Input Channel 6 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1045,
   "name": "Input Channel 6 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1046,
   "name": "Input Channel 6 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1047,
   "name": "Input Channel 6 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1048,
   "name": "Input Channel 6 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1049,
   "name": "Input Channel 6 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1050,
   "name": "Input Channel 6 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1051,
   "name": "Input Channel 6 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1052,
   "name": "Input Channel 6 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1053,
   "name": "Input Channel 6 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1054,
   "name": "Input Channel 6 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1055,
   "name": "Input Channel 6 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1056,
   "name": "Input Channel 6 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1057,
   "name": "Input Channel 6 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1058,
   "name": "Input Channel 6 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1059,
   "name": "Input Channel 6 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1060,
   "name": "Input Channel 6 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1061,
   "name": "Input Channel 6 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1062,
   "name": "Input Channel 6 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1063,
   "name": "Input Channel 6 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1064,
   "name": "Input Channel 6 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1065,
   "name": "Input Channel 6 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1066,
   "name": "Input Channel 6 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1067,
   "name": "Input Channel 6 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1068,
   "name": "Input Channel 6 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1069,
   "name": "Input Channel 6 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1070,
   "name": "Input Channel 6 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1071,
   "name": "Input Channel 7 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1072,
   "name": "Input Channel 7 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1073,
   "name": "Input Channel 7 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1074,
   "name": "Input Channel 7 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1075,
   "name": "Input Channel 7 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1076,
   "name": "Input Channel 7 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1077,
   "name": "Input Channel 7 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1078,
   "name": "Input Channel 7 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1079,
   "name": "Input Channel 7 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1080,
   "name": "Input Channel 7 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1081,
   "name": "Input Channel 7 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1082,
   "name": "Input Channel 7 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1083,
   "name": "Input Channel 7 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1084,
   "name": "Input Channel 7 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1085,
   "name": "Input Channel 7 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1086,
   "name": "Input Channel 7 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1087,
   "name": "Input Channel 7 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1088,
   "name": "Input Channel 7 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1089,
   "name": "Input Channel 7 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1090,
   "name": "Input Channel 7 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1091,
   "name": "Input Channel 7 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1092,
   "name": "Input Channel 7 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1093,
   "name": "Input Channel 7 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1094,
   "name": "Input Channel 7 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1095,
   "name": "Input Channel 7 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1096,
   "name": "Input Channel 7 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1097,
   "name": "Input Channel 7 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1098,
   "name": "Input Channel 7 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1099,
   "name": "Input Channel 7 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1100,
   "name": "Input Channel 7 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1101,
   "name": "Input Channel 8 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1102,
   "name": "Input Channel 8 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1103,
   "name": "Input Channel 8 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1104,
   "name": "Input Channel 8 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1105,
   "name": "Input Channel 8 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1106,
   "name": "Input Channel 8 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1107,
   "name": "Input Channel 8 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1108,
   "name": "Input Channel 8 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1109,
   "name": "Input Channel 8 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1110,
   "name": "Input Channel 8 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1111,
   "name": "Input Channel 8 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1112,
   "name": "Input Channel 8 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1113,
   "name": "Input Channel 8 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1114,
   "name": "Input Channel 8 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1115,
   "name": "Input Channel 8 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1116,
   "name": "Input Channel 8 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1117,
   "name": "Input Channel 8 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1118,
   "name": "Input Channel 8 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1119,
   "name": "Input Channel 8 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1120,
   "name": "Input Channel 8 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1121,
   "name": "Input Channel 8 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1122,
   "name": "Input Channel 8 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1123,
   "name": "Input Channel 8 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1124,
   "name": "Input Channel 8 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1125,
   "name": "Input Channel 8 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1126,
   "name": "Input Channel 8 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1127,
   "name": "Input Channel 8 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1128,
   "name": "Input Channel 8 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1129,
   "name": "Input Channel 8 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1130,
   "name": "Input Channel 8 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1131,
   "name": "Input Channel 9 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1132,
   "name": "Input Channel 9 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1133,
   "name": "Input Channel 9 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1134,
   "name": "Input Channel 9 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1135,
   "name": "Input Channel 9 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1136,
   "name": "Input Channel 9 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1137,
   "name": "Input Channel 9 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1138,
   "name": "Input Channel 9 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1139,
   "name": "Input Channel 9 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1140,
   "name": "Input Channel 9 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1141,
   "name": "Input Channel 9 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1142,
   "name": "Input Channel 9 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1143,
   "name": "Input Channel 9 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1144,
   "name": "Input Channel 9 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1145,
   "name": "Input Channel 9 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1146,
   "name": "Input Channel 9 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1147,
   "name": "Input Channel 9 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1148,
   "name": "Input Channel 9 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1149,
   "name": "Input Channel 9 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1150,
   "name": "Input Channel 9 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1151,
   "name": "Input Channel 9 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1152,
   "name": "Input Channel 9 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1153,
   "name": "Input Channel 9 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1154,
   "name": "Input Channel 9 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1155,
   "name": "Input Channel 9 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1156,
   "name": "Input Channel 9 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1157,
   "name": "Input Channel 9 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1158,
   "name": "Input Channel 9 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1159,
   "name": "Input Channel 9 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1160,
   "name": "Input Channel 9 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1161,
   "name": "Input Channel 10 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1162,
   "name": "Input Channel 10 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1163,
   "name": "Input Channel 10 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1164,
   "name": "Input Channel 10 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1165,
   "name": "Input Channel 10 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1166,
   "name": "Input Channel 10 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1167,
   "name": "Input Channel 10 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1168,
   "name": "Input Channel 10 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1169,
   "name": "Input Channel 10 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1170,
   "name": "Input Channel 10 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1171,
   "name": "Input Channel 10 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1172,
   "name": "Input Channel 10 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1173,
   "name": "Input Channel 10 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1174,
   "name": "Input Channel 10 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1175,
   "name": "Input Channel 10 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1176,
   "name": "Input Channel 10 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1177,
   "name": "Input Channel 10 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1178,
   "name": "Input Channel 10 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1179,
   "name": "Input Channel 10 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1180,
   "name": "Input Channel 10 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1181,
   "name": "Input Channel 10 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1182,
   "name": "Input Channel 10 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1183,
   "name": "Input Channel 10 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1184,
   "name": "Input Channel 10 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1185,
   "name": "Input Channel 10 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1186,
   "name": "Input Channel 10 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1187,
   "name": "Input Channel 10 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1188,
   "name": "Input Channel 10 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1189,
   "name": "Input Channel 10 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1190,
   "name": "Input Channel 10 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1191,
   "name": "Input Channel 11 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1192,
   "name": "Input Channel 11 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1193,
   "name": "Input Channel 11 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1194,
   "name": "Input Channel 11 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1195,
   "name": "Input Channel 11 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1196,
   "name": "Input Channel 11 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1197,
   "name": "Input Channel 11 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1198,
   "name": "Input Channel 11 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1199,
   "name": "Input Channel 11 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1200,
   "name": "Input Channel 11 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1201,
   "name": "Input Channel 11 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1202,
   "name": "Input Channel 11 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1203,
   "name": "Input Channel 11 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1204,
   "name": "Input Channel 11 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1205,
   "name": "Input Channel 11 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1206,
   "name": "Input Channel 11 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1207,
   "name": "Input Channel 11 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1208,
   "name": "Input Channel 11 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1209,
   "name": "Input Channel 11 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1210,
   "name": "Input Channel 11 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1211,
   "name": "Input Channel 11 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1212,
   "name": "Input Channel 11 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1213,
   "name": "Input Channel 11 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1214,
   "name": "Input Channel 11 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1215,
   "name": "Input Channel 11 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1216,
   "name": "Input Channel 11 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1217,
   "name": "Input Channel 11 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1218,
   "name": "Input Channel 11 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1219,
   "name": "Input Channel 11 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1220,
   "name": "Input Channel 11 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1221,
   "name": "Input Channel 12 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1222,
   "name": "Input Channel 12 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1223,
   "name": "Input Channel 12 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1224,
   "name": "Input Channel 12 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1225,
   "name": "Input Channel 12 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1226,
   "name": "Input Channel 12 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1227,
   "name": "Input Channel 12 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1228,
   "name": "Input Channel 12 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1229,
   "name": "Input Channel 12 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1230,
   "name": "Input Channel 12 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1231,
   "name": "Input Channel 12 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1232,
   "name": "Input Channel 12 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1233,
   "name": "Input Channel 12 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1234,
   "name": "Input Channel 12 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1235,
   "name": "Input Channel 12 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1236,
   "name": "Input Channel 12 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1237,
   "name": "Input Channel 12 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1238,
   "name": "Input Channel 12 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1239,
   "name": "Input Channel 12 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1240,
   "name": "Input Channel 12 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1241,
   "name": "Input Channel 12 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1242,
   "name": "Input Channel 12 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1243,
   "name": "Input Channel 12 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1244,
   "name": "Input Channel 12 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1245,
   "name": "Input Channel 12 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1246,
   "name": "Input Channel 12 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1247,
   "name": "Input Channel 12 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1248,
   "name": "Input Channel 12 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1249,
   "name": "Input Channel 12 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1250,
   "name": "Input Channel 12 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1251,
   "name": "Input Channel 13 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1252,
   "name": "Input Channel 13 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1253,
   "name": "Input Channel 13 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1254,
   "name": "Input Channel 13 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1255,
   "name": "Input Channel 13 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1256,
   "name": "Input Channel 13 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1257,
   "name": "Input Channel 13 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1258,
   "name": "Input Channel 13 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1259,
   "name": "Input Channel 13 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1260,
   "name": "Input Channel 13 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1261,
   "name": "Input Channel 13 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1262,
   "name": "Input Channel 13 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1263,
   "name": "Input Channel 13 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1264,
   "name": "Input Channel 13 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1265,
   "name": "Input Channel 13 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1266,
   "name": "Input Channel 13 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1267,
   "name": "Input Channel 13 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1268,
   "name": "Input Channel 13 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1269,
   "name": "Input Channel 13 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1270,
   "name": "Input Channel 13 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1271,
   "name": "Input Channel 13 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1272,
   "name": "Input Channel 13 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1273,
   "name": "Input Channel 13 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1274,
   "name": "Input Channel 13 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1275,
   "name": "Input Channel 13 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1276,
   "name": "Input Channel 13 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1277,
   "name": "Input Channel 13 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1278,
   "name": "Input Channel 13 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1279,
   "name": "Input Channel 13 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1280,
   "name": "Input Channel 13 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1281,
   "name": "Input Channel 14 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1282,
   "name": "Input Channel 14 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1283,
   "name": "Input Channel 14 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1284,
   "name": "Input Channel 14 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1285,
   "name": "Input Channel 14 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1286,
   "name": "Input Channel 14 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1287,
   "name": "Input Channel 14 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1288,
   "name": "Input Channel 14 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1289,
   "name": "Input Channel 14 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1290,
   "name": "Input Channel 14 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1291,
   "name": "Input Channel 14 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1292,
   "name": "Input Channel 14 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1293,
   "name": "Input Channel 14 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1294,
   "name": "Input Channel 14 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1295,
   "name": "Input Channel 14 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1296,
   "name": "Input Channel 14 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1297,
   "name": "Input Channel 14 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1298,
   "name": "Input Channel 14 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1299,
   "name": "Input Channel 14 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1300,
   "name": "Input Channel 14 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1301,
   "name": "Input Channel 14 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1302,
   "name": "Input Channel 14 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1303,
   "name": "Input Channel 14 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1304,
   "name": "Input Channel 14 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1305,
   "name": "Input Channel 14 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1306,
   "name": "Input Channel 14 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1307,
   "name": "Input Channel 14 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1308,
   "name": "Input Channel 14 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1309,
   "name": "Input Channel 14 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1310,
   "name": "Input Channel 14 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1311,
   "name": "Input Channel 15 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1312,
   "name": "Input Channel 15 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1313,
   "name": "Input Channel 15 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1314,
   "name": "Input Channel 15 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1315,
   "name": "Input Channel 15 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1316,
   "name": "Input Channel 15 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1317,
   "name": "Input Channel 15 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1318,
   "name": "Input Channel 15 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1319,
   "name": "Input Channel 15 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1320,
   "name": "Input Channel 15 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1321,
   "name": "Input Channel 15 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1322,
   "name": "Input Channel 15 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1323,
   "name": "Input Channel 15 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1324,
   "name": "Input Channel 15 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1325,
   "name": "Input Channel 15 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1326,
   "name": "Input Channel 15 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1327,
   "name": "Input Channel 15 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1328,
   "name": "Input Channel 15 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1329,
   "name": "Input Channel 15 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1330,
   "name": "Input Channel 15 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1331,
   "name": "Input Channel 15 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1332,
   "name": "Input Channel 15 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1333,
   "name": "Input Channel 15 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1334,
   "name": "Input Channel 15 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1335,
   "name": "Input Channel 15 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1336,
   "name": "Input Channel 15 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1337,
   "name": "Input Channel 15 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1338,
   "name": "Input Channel 15 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1339,
   "name": "Input Channel 15 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1340,
   "name": "Input Channel 15 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1341,
   "name": "Input Channel 16 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1342,
   "name": "Input Channel 16 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1343,
   "name": "Input Channel 16 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1344,
   "name": "Input Channel 16 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1345,
   "name": "Input Channel 16 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1346,
   "name": "Input Channel 16 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1347,
   "name": "Input Channel 16 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1348,
   "name": "Input Channel 16 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1349,
   "name": "Input Channel 16 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1350,
   "name": "Input Channel 16 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1351,
   "name": "Input Channel 16 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1352,
   "name": "Input Channel 16 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1353,
   "name": "Input Channel 16 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1354,
   "name": "Input Channel 16 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1355,
   "name": "Input Channel 16 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1356,
   "name": "Input Channel 16 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1357,
   "name": "Input Channel 16 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1358,
   "name": "Input Channel 16 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1359,
   "name": "Input Channel 16 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1360,
   "name": "Input Channel 16 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1361,
   "name": "Input Channel 16 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1362,
   "name": "Input Channel 16 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1363,
   "name": "Input Channel 16 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1364,
   "name": "Input Channel 16 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1365,
   "name": "Input Channel 16 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1366,
   "name": "Input Channel 16 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1367,
   "name": "Input Channel 16 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1368,
   "name": "Input Channel 16 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1369,
   "name": "Input Channel 16 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1370,
   "name": "Input Channel 16 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1371,
   "name": "Input Channel 17 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1372,
   "name": "Input Channel 17 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1373,
   "name": "Input Channel 17 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1374,
   "name": "Input Channel 17 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1375,
   "name": "Input Channel 17 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1376,
   "name": "Input Channel 17 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1377,
   "name": "Input Channel 17 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1378,
   "name": "Input Channel 17 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1379,
   "name": "Input Channel 17 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1380,
   "name": "Input Channel 17 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1381,
   "name": "Input Channel 17 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1382,
   "name": "Input Channel 17 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1383,
   "name": "Input Channel 17 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1384,
   "name": "Input Channel 17 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1385,
   "name": "Input Channel 17 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1386,
   "name": "Input Channel 17 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1387,
   "name": "Input Channel 17 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1388,
   "name": "Input Channel 17 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1389,
   "name": "Input Channel 17 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1390,
   "name": "Input Channel 17 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1391,
   "name": "Input Channel 17 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1392,
   "name": "Input Channel 17 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1393,
   "name": "Input Channel 17 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1394,
   "name": "Input Channel 17 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1395,
   "name": "Input Channel 17 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1396,
   "name": "Input Channel 17 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1397,
   "name": "Input Channel 17 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1398,
   "name": "Input Channel 17 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1399,
   "name": "Input Channel 17 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1400,
   "name": "Input Channel 17 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1401,
   "name": "Input Channel 18 Current 2nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1402,
   "name": "Input Channel 18 Current 3rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1403,
   "name": "Input Channel 18 Current 4th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1404,
   "name": "Input Channel 18 Current 5th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1405,
   "name": "Input Channel 18 Current 6th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1406,
   "name": "Input Channel 18 Current 7th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1407,
   "name": "Input Channel 18 Current 8th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1408,
   "name": "Input Channel 18 Current 9th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1409,
   "name": "Input Channel 18 Current 10th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1410,
   "name": "Input Channel 18 Current 11th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1411,
   "name": "Input Channel 18 Current 12th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1412,
   "name": "Input Channel 18 Current 13th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1413,
   "name": "Input Channel 18 Current 14th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1414,
   "name": "Input Channel 18 Current 15th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1415,
   "name": "Input Channel 18 Current 16th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1416,
   "name": "Input Channel 18 Current 17th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1417,
   "name": "Input Channel 18 Current 18th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1418,
   "name": "Input Channel 18 Current 19th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1419,
   "name": "Input Channel 18 Current 20th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1420,
   "name": "Input Channel 18 Current 21st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1421,
   "name": "Input Channel 18 Current 22nd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1422,
   "name": "Input Channel 18 Current 23rd Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1423,
   "name": "Input Channel 18 Current 24th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1424,
   "name": "Input Channel 18 Current 25th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1425,
   "name": "Input Channel 18 Current 26th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1426,
   "name": "Input Channel 18 Current 27th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1427,
   "name": "Input Channel 18 Current 28th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1428,
   "name": "Input Channel 18 Current 29th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1429,
   "name": "Input Channel 18 Current 30th Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1430,
   "name": "Input Channel 18 Current 31st Harmonic",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
