{
 "manufacturer": "ACI",
 "manufacturer_slug": "aci",
 "model": "B6 dual-sensor gas transmitter (BACnet MS/TP)",
 "model_slug": "b6-dual-sensor-gas-transmitter",
 "aliases": [
  "B6",
  "ACI B6",
  "B6 Gas Transmitter",
  "B6-MAC",
  "Quatrosense B6",
  "QEL B6"
 ],
 "equipment_type": "Gas detection sensor (dual-sensor transmitter)",
 "applies_to": "ACI B6 gas transmitters carrying two gas sensors (B6M main sensor plus a Q6R second sensor) on BACnet MS/TP.",
 "summary": "The B6 is a two-sensor gas transmitter (electrochemical toxic, catalytic combustible or NDIR CO2/CH4 sensors) that talks BACnet MS/TP as an end device. Each sensor reports its reading, STEL, TWA, 24-hour peak and board temperature as analog inputs, with eight alarm-status BVs per sensor (BV 0-7 and 8-15); three relay and three buzzer outputs are binary outputs (BO 0-5).",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "B6-BMCU-1-04 (application B6-AMCU-1-08)",
 "default_device_instance": 4005,
 "access_inferred": false,
 "notes": [
  "The PICS prints the binary objects only as ranges: BV 0-7 \"B6M Alarm1 to Alarm8 Status\", BV 8-15 \"Q6R Alarm1 to Alarm8 Status\", BO 0-2 \"Relay1 to Relay3 Status\" and BO 3-5 \"Buzzer1 to Buzzer3 Status\". Only the first object of each range is listed here; the rest follow the same pattern (BV 0+x = main-sensor Alarm(x+1), BV 8+x = second-sensor Alarm(x+1), BO x = Relay(x+1), BO 3+x = Buzzer(x+1)).",
  "The per-object pages for the Q6R inputs repeat instances 0-4 by mistake; the PICS object list places them at AI 5-9, which is used here.",
  "Object names in the PICS have a leading space on some B6M inputs; it is dropped here.",
  "Gas readings are listed in parts-per-million for every sensor type; check the actual units on combustible (%LEL) sensors.",
  "The binary objects carry a priority array (B6 writes at priority 12) but Present_Value is listed as read-only.",
  "MS/TP master or slave, 9600-76800 baud; no segmentation."
 ],
 "source": {
  "title": "B6 Dual-Sensor Gas Transmitter BACnet Protocol Implementation Conformance (PIC) Statement",
  "doc_number": "86650-103-000 RC",
  "revision_date": "2017-12-06",
  "url": "https://www.workaci.com/media/1156/download"
 },
 "integration": {
  "summary": "Set the MS/TP address on the transmitter, discover device 4005 (default) and read the two concentration inputs plus the alarm-status BVs. There are no BMS commands; the relays and buzzers are driven by the transmitter's own alarm levels.",
  "minimum_points": [
   {
    "ref": "AI 0",
    "name": "B6M Concentration",
    "why": "Gas reading, main sensor"
   },
   {
    "ref": "AI 5",
    "name": "Q6R Concentration",
    "why": "Gas reading, second sensor"
   },
   {
    "ref": "BO 0",
    "name": "Relay1 Status",
    "why": "Relay 1 output state"
   },
   {
    "ref": "BV 0",
    "name": "B6M Alarm1 Status",
    "why": "Alarm 1 active, main sensor (BV 1-7 = alarms 2-8)"
   },
   {
    "ref": "BV 8",
    "name": "Q6R Alarm1 Status",
    "why": "Alarm 1 active, second sensor (BV 9-15 = alarms 2-8)"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device object default instance 4005; device name and description include the MS/TP MAC address and gas types.",
   "MS/TP master or slave at 9600, 19200, 38400 or 76800 baud; max master 127, max info frames 1."
  ],
  "gotchas": [
   "Which alarm level each AlarmN BV represents is set in the transmitter; the PICS does not define them.",
   "Units read parts-per-million for all inputs in the PICS; verify for combustible sensors."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 0,
   "name": "B6M Concentration",
   "description": "Instantaneous gas reading, main sensor (B6M)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "B6M STEL",
   "description": "Short term exposure limit value, main sensor (B6M)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "B6M TWA",
   "description": "Time weighted average, main sensor (B6M)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "B6M Daily Peak",
   "description": "Highest reading in the last 24 hours, main sensor (B6M)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "B6M MCU Temperature",
   "description": "Microcontroller temperature, main sensor (B6M)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Q6R Concentration",
   "description": "Instantaneous gas reading, second sensor (Q6R)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Q6R STEL",
   "description": "Short term exposure limit value, second sensor (Q6R)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Q6R TWA",
   "description": "Time weighted average, second sensor (Q6R)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Q6R Daily Peak",
   "description": "Highest reading in the last 24 hours, second sensor (Q6R)",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Q6R MCU Temperature",
   "description": "Microcontroller temperature, second sensor (Q6R)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "B6M Alarm1 Status",
   "description": "Alarm status, main sensor (B6M); first of BV 0-7 (Alarm1 to Alarm8)",
   "units": "",
   "access": "R",
   "states": "active / inactive"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Q6R Alarm1 Status",
   "description": "Alarm status, second sensor (Q6R); first of BV 8-15 (Alarm1 to Alarm8)",
   "units": "",
   "access": "R",
   "states": "active / inactive"
  },
  {
   "type": "BO",
   "instance": 0,
   "name": "Relay1 Status",
   "description": "Relay output state; first of BO 0-2 (Relay1 to Relay3)",
   "units": "",
   "access": "R",
   "states": "active / inactive"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Buzzer1 Status",
   "description": "Buzzer output state; first of BO 3-5 (Buzzer1 to Buzzer3)",
   "units": "",
   "access": "R",
   "states": "active / inactive"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/aci/b6-dual-sensor-gas-transmitter",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
