{
 "manufacturer": "Addison",
 "manufacturer_slug": "addison",
 "model": "ODO (On-Demand Options) outdoor air unit controls",
 "model_slug": "odo-on-demand-options",
 "aliases": [
  "Addison ODO",
  "On-Demand Options",
  "ODO_BACnet_Beta-2",
  "OEMCtrl LS-1628u",
  "LS-1628u"
 ],
 "equipment_type": "Outdoor air unit (DOAS) controller",
 "applies_to": "Addison dedicated outdoor air units that run the ODO (On-Demand Options) control program on the factory LS-1628u controller.",
 "summary": "Addison's ODO program runs on a factory OEMCtrl LS-1628u controller and exposes about 420 analog, binary and multistate value objects over BACnet IP. The list covers unit enable and occupancy, BMS-written sensor values, zone and discharge setpoints for cooling, heating and dehumidification, supply and exhaust fan and outdoor air flow control, compressor circuit data and a long set of alarm flags. Addison publishes it as a preliminary beta release.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Addison marks this list as a beta (preliminary) release dated 1/2/2026; confirm object IDs and names against the unit before mapping.",
  "Four rows print Object ID 0 (BV EXCESS OA, BV SCT1 FAIL, BV SCT2 FAIL and an MSV named 'point name', ref zn_prss_stat). They are not addressable as printed and are left out: 416 of 420 rows listed.",
  "The doc gives a display name and a reference name for each object; names here are the display names and each description carries the reference name (ref ...), which may be the name the controller shows.",
  "Some display names repeat for different objects as printed: AV 102/103 and AV 402/403 are all 'Unoccupied Zone Cooling Set Points' (the reference names show occupied/unoccupied cooling and heating), plus DCV CO2 Minimum, Manual OA % Of Design, Comp Disable High Humidity and Disc Dehum Disable LDB pairs.",
  "Multistate objects are listed as MSV in the doc with no state texts; read the state text from the unit. Factory default values for writable points are given in the descriptions.",
  "The table covers all ODO options (two compressor circuits, ECW, exhaust fan, dampers, DCV); expect objects for features a given unit does not have."
 ],
 "source": {
  "title": "Addison ODO BACnet Points List, Beta (Preliminary)",
  "doc_number": null,
  "revision_date": "2026-01-02",
  "url": "https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf"
 },
 "integration": {
  "summary": "Leave Unit Enable (BV 1) on and use BAS Manual Occ Control (BV 4) for occupancy, after checking which occupancy source MV 3 selects on the unit. Adjust the discharge cooling and heating supply air setpoints (AV 113, AV 413) if needed and feed outdoor or zone values from the BMS only if the unit is set to use them. Monitor State (MV 1), Mode (MV 2), Occupancy Status (BV 8), supply air temperature (AV 29) and Alarm Status (BV 27).",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "Unit Enable",
    "why": "Software unit enable from the BMS"
   },
   {
    "ref": "BV 4",
    "name": "BAS Manual Occ Control",
    "why": "Occupancy control from the BMS"
   },
   {
    "ref": "AV 113",
    "name": "Discharge Cooling SAT SP",
    "why": "Supply air setpoint in discharge cooling, °F"
   },
   {
    "ref": "AV 413",
    "name": "Discharge Heating SAT SP",
    "why": "Supply air setpoint in discharge heating, °F"
   },
   {
    "ref": "BV 26",
    "name": "Alarm Reset",
    "why": "Resets latched alarms"
   },
   {
    "ref": "MV 1",
    "name": "State",
    "why": "Unit operating state"
   },
   {
    "ref": "MV 2",
    "name": "Mode",
    "why": "Active operating mode"
   },
   {
    "ref": "BV 8",
    "name": "Occupancy Status",
    "why": "Confirms the unit is occupied"
   },
   {
    "ref": "AV 29",
    "name": "SAT Status",
    "why": "Supply air temperature"
   },
   {
    "ref": "BV 27",
    "name": "Alarm Status",
    "why": "Any active alarm"
   }
  ],
  "enable": "Per Addison's ODO startup guide, the unit is enabled when the internal software enable (BV 1 Unit Enable, default on) is on or the hardwired unit enable input is closed, with no shutdown condition; BV 3 shows the result. It is occupied when the internal occupancy control or the occupancy input calls for it. The occupancy source is chosen with Occupancy Control Options (MV 3) and a backup source with MV 4; the list prints no state texts for them.",
  "heartbeat": "The list has a BAS LOST alarm (BV 28) and a Communication Monitoring Status (BV 11), but gives no timeout or fallback behaviour.",
  "remote_sensors": "Writable BMS inputs: OAT from BAS (AV 20, default 60 °F), OARH from BAS (AV 19), ZAT From BAS (AV 34), Z-RH From BAS (AV 32) and CO2 From BAS (AV 723). The list does not say which setting makes the unit use them instead of its own sensors.",
  "setup": [
   "The ODO startup guide sets the BACnet IP port and device parameters on the LS-1628u Service Page (Device, Ports and BACnet tabs); the BACnet UDP port shown is 47808.",
   "The startup guide's Device tab shows the device instance set to Autogenerated, with an Assigned option; the points list gives no default."
  ],
  "gotchas": [
   "Beta release: object IDs may change in later versions of the list.",
   "BV 1 Unit Enable does not stop the unit if the hardwired unit enable input is closed.",
   "Several objects share a display name; map by object ID and check the reference name."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "Active SAT SP",
   "description": "Supply air temperature setpoint in use; ref active_sat_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "CO2 Occupancy Set Point",
   "description": "ref co2_occ_sp; default 450",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Dischage Control Enable",
   "description": "ref dc_enable_sp; default 40",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "SAT High Limit SP",
   "description": "ref sat_high_limit_sp; default 120",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "SAT Low Limit SP",
   "description": "ref sat_low_limit_sp; default 40",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "EC-RH Status",
   "description": "Entering coil air humidity; ref ecrh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "ECAT Status",
   "description": "Entering coil air temperature; ref ecat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Entering Coil Air Dew Point",
   "description": "ref eca_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Entering coil Air Enthalpy",
   "description": "ref ec_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Ex-RH Status",
   "description": "Exhaust air humidity; ref exrh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "ExAT Status",
   "description": "Exhaust air temperature; ref exat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "Exhaust Air Dew Point",
   "description": "ref exa_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "Exhaust Air Enthalpy",
   "description": "ref exa_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "MA-RH Status",
   "description": "Mixed air humidity; ref marh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "MAT Status",
   "description": "Mixed air temperature; ref mat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "Mixed Air Dew Point",
   "description": "ref ma_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "Mixed Air Enthalpy",
   "description": "ref ma_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "OA-RH Status",
   "description": "Outdoor air humidity; ref oarh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "OARH from BAS",
   "description": "Outdoor air humidity written by the BMS; ref bas_oarh; default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "OAT from BAS",
   "description": "Outdoor air temperature written by the BMS; ref bas_oat; default 60",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "OAT Status",
   "description": "Outdoor air temperature; ref oat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Outside Air Dew Point",
   "description": "ref oa_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Outside Air Enthalpy",
   "description": "ref oa_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "RA-RH Status",
   "description": "Return air humidity; ref rarh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "RAT Status",
   "description": "Return air temperature; ref rat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "Return Air Dew Point",
   "description": "ref ra_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Return Air Enthalpy",
   "description": "ref ra_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "SA-RH Status",
   "description": "Supply air humidity; ref sarh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "SAT Status",
   "description": "Supply air temperature; ref sat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Supply Air Dew Point",
   "description": "ref sa_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "Supply Air Enthalpy",
   "description": "ref sa_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "Z-RH From BAS",
   "description": "Zone humidity written by the BMS; ref zrh_bas; default 1",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "Z-RH Status",
   "description": "Zone humidity; ref zrh_stat",
   "units": "%rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "ZAT From BAS",
   "description": "Zone air temperature written by the BMS; ref zat_bas; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "ZAT Status",
   "description": "Zone air temperature; ref zat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "Zone Air Dew Point",
   "description": "ref za_dewpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Zone Air Enthalpy",
   "description": "ref za_enthalpy",
   "units": "Btu/lb",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "ZN DPT LDB",
   "description": "ref zn_dpt_ldb; default 0.01",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "ZN DPT SP",
   "description": "Zone differential pressure setpoint; ref zn_dpt_sp; default 0.02",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "ZN DPT UDB",
   "description": "ref zn_dpt_udb; default 0.01",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "ZN-DPT",
   "description": "Zone differential pressure; ref zn_dpt",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "PF DPT Status",
   "description": "ref pf_dpt_stat",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Cooling Mode Low Limit",
   "description": "ref clg_llim; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "Unoccupied Zone Cooling Set Points",
   "description": "Occupied zone cooling setpoint (name as printed); ref clg_zat_sp_o",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Unoccupied Zone Cooling Set Points",
   "description": "Unoccupied zone cooling setpoint; ref clg_zat_sp_u",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "Active ZAT Cooling Setpoint",
   "description": "Zone cooling setpoint in use; ref act_zat_clg_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "Zone Cooling Enable LDB",
   "description": "ref clg1_zat_ldb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Zone Cooling Enable UDB",
   "description": "ref clg1_zat_udb; default 0.5",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Zone Cooling Stage 2 LDB",
   "description": "ref clg2_zat_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "Zone Cooling Stage 2 UDB",
   "description": "ref clg2_zat_udb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "Discharge Cooling Enable SP",
   "description": "Discharge cooling enable setpoint; ref disc_clg_en_sp; default 75",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "Active Discharge Cooling Enabling Setpoint",
   "description": "ref active_disc_clg_en_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "Discharge Cooling Enable LDB",
   "description": "ref disc_clg_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "Discharge Cooling Enable UDB",
   "description": "ref disc_clg_udb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "Discharge Cooling SAT SP",
   "description": "Discharge cooling supply air setpoint; ref disc_clg_sat_sp; default 68",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "Minimum Zone Cooling SAT SP",
   "description": "ref min_zone_clg_sat_sp; default 65",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "Maximum SAT SP",
   "description": "ref max_clg_sat_sp; default 50",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "Cooling Supply Air LDB",
   "description": "ref clg_sat_ldb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "Cooling Supply Air UDB",
   "description": "ref clg_sat_udb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "COOLING OAT/SAT HIGH",
   "description": "ref clg_os_oat_high; default 85",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "COOLING OAT/SAT LOW",
   "description": "ref clg_os_oat_low; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "DH Mode Low Limit",
   "description": "ref dh_llim; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "Zone DH SP Occ",
   "description": "Occupied zone dehumidification setpoint; ref zn_dh_sp_o; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "Zone DH SP Unocc",
   "description": "Unoccupied zone dehumidification setpoint; ref zn_dh_sp_u; default 55",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "Active Discharge Dehum Enabling Setpoint",
   "description": "ref active_disc_dh_en_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "Zone Dehum LDB",
   "description": "ref zone_dh_ldb; default 1",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "Zone Dehum UDB",
   "description": "ref zone_dh_udb; default 2",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "Avg Zone Setpoint",
   "description": "ref avg_zn_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "Zn Dehum Base SP",
   "description": "ref calc_base_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "High ZN Reset",
   "description": "ref zn_hum_reset_high",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "Low ZN Reset",
   "description": "ref zn_hum_reset_low",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "Disc Dehum Dewpoint SP",
   "description": "Discharge dehumidification dew point setpoint; ref disc_dh_dp_sp; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "Disc Dehum RH Enable SP",
   "description": "Discharge dehumidification RH enable setpoint; ref disc_dh_rh_sp; default 55",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "Disc DH EN Snsr",
   "description": "ref disc_dh_en_snsr",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "Disc Dehum Enable UDB",
   "description": "ref disc_dh_udb; default 1",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "Disc Dehum Disable LDB",
   "description": "Discharge dehumidification disable deadband; ref disc_dh_ldb; default 3",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "Disc DH DxLAT SP",
   "description": "ref disc_dh_dxlat_sp; default 53",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "DH Mod Setpoint",
   "description": "ref dh_mod_spt",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "Active DH Mod Sensor Status",
   "description": "ref act_dh_mod_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "DH SAT SP",
   "description": "Dehumidification supply air setpoint; ref dh_sat_sp; default 70",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "Dehum Staging UDB",
   "description": "ref dh_stg_udb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "Dehum Staging LDB",
   "description": "ref dh_stg_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "Dynamic Deadband DH LSP",
   "description": "ref dyn_db_dh_lsp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "Reheat SAT LDB",
   "description": "ref rh_sat_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 324,
   "name": "Reheat SAT UDB",
   "description": "ref rh_sat_udb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "SC LDB",
   "description": "ref sc_ldb; default 4",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "Disc Dehum Disable LDB",
   "description": "Discharge dehumidification disable deadband (second object); ref disc_dh_ldb_lo; default 6",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 401,
   "name": "Htg Mode High Limit Setpoint",
   "description": "ref htg_hlim; default 70",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 402,
   "name": "Unoccupied Zone Cooling Set Points",
   "description": "Occupied zone heating setpoint (name as printed); ref htg_zat_sp_o",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 403,
   "name": "Unoccupied Zone Cooling Set Points",
   "description": "Unoccupied zone heating setpoint (name as printed); ref htg_zat_sp_u",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 404,
   "name": "Active ZAT Heating Setpoint",
   "description": "Zone heating setpoint in use; ref active_zat_htg_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 405,
   "name": "Zone Heating Enable LDB",
   "description": "ref htg_zat_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 406,
   "name": "Zone Heating Enable UDB",
   "description": "ref htg_zat_udb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 407,
   "name": "Zone Heating Stage 2 LDB",
   "description": "ref htg2_zat_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 408,
   "name": "Zone Heating Stage 2 UDB",
   "description": "ref htg2_zat_udb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 409,
   "name": "Disc Htg Enable SP",
   "description": "Discharge heating enable setpoint; ref disc_htg_en_sp; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 410,
   "name": "Active Discharge Heatling Enabling Setpoint",
   "description": "ref active_disc_htg_en_sp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 411,
   "name": "Discharge Heating Enable LDB",
   "description": "ref disc_htg_ldb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 412,
   "name": "Discharge Heating Disable UDB",
   "description": "ref disc_htg_udb; default 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 413,
   "name": "Discharge Heating SAT SP",
   "description": "Discharge heating supply air setpoint; ref disc_htg_sat_sp; default 72",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 414,
   "name": "Minimum Zone Heating SAT SP",
   "description": "ref min_zn_htg_sat_sp; default 80",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 415,
   "name": "Maximum Heating SAT SP",
   "description": "ref max_htg_sat_sp; default 95",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 416,
   "name": "Heating SAT LDB",
   "description": "ref htg_sat_ldb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 417,
   "name": "Heating SAT UDB",
   "description": "ref htg_sat_udb; default 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 418,
   "name": "Heat Modulation",
   "description": "Heating output; ref htg_mod",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 419,
   "name": "Heating OAT/SAT OAT HIGH",
   "description": "ref htg_os_oa_high; default 55",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 420,
   "name": "Heating OAT/SAT OAT LOW",
   "description": "ref htg_os_oat_low; default 35",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 421,
   "name": "SAT Heat Fail LDB",
   "description": "ref sat_heat_fail_sp; default 20",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 501,
   "name": "Active SF Minimum Output",
   "description": "ref active_sf_min_out",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 502,
   "name": "Active SF Minimum Output CFM",
   "description": "ref active_sf_min_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 503,
   "name": "Active SF-AMS Setpoint",
   "description": "ref active_sf_ams_sp",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 504,
   "name": "SF Maximum Output",
   "description": "ref sf_max_out; default 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 505,
   "name": "SF Maximum Output CFM",
   "description": "ref sf_max_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 506,
   "name": "SF AMS SP",
   "description": "Occupied supply airflow setpoint; ref sf_ams_sp; default 2675",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 507,
   "name": "SF AMS SP UNOCC",
   "description": "Unoccupied supply airflow setpoint; ref sf_ams_sp_unocc; default 0",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 508,
   "name": "SF AMS Status",
   "description": "Supply airflow; ref sf_ams_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 509,
   "name": "SF Design CFM",
   "description": "ref sf_design_cfm_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 510,
   "name": "SF DPT SP",
   "description": "ref sf_dpt_sp; default 1",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 511,
   "name": "SF DPT Status",
   "description": "ref sf_dpt_stat",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 512,
   "name": "SF Min. Output",
   "description": "ref sf_min_out; default 50",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 513,
   "name": "SF Cooling Minimum Output",
   "description": "ref sf_clg_min_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 514,
   "name": "SF Heating Minimum Output",
   "description": "ref sf_htg_min_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 515,
   "name": "SF Minimum Output",
   "description": "ref sf_min_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 516,
   "name": "SF Mod. CLG Min. Output",
   "description": "ref sf_clg_min_out; default 50",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 517,
   "name": "SF Mod. HTG Min. Output",
   "description": "ref sf_htg_min_out; default 50",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 518,
   "name": "SF Modulation",
   "description": "Supply fan speed output; ref sfmod_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 519,
   "name": "SF Speed Setpoint",
   "description": "Occupied supply fan speed setpoint; ref sf_spd_sp; default 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 520,
   "name": "SF UNOCC SPEED SP",
   "description": "Unoccupied supply fan speed setpoint; ref sf_spd_sp_unocc; default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 521,
   "name": "High Supply DPT SP",
   "description": "ref high_sfdpt_sp; default 5",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 522,
   "name": "SF % Input",
   "description": "ref sf_cmd_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 601,
   "name": "EF Min Out",
   "description": "ref ef_min_cfm; default 30",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 602,
   "name": "EF Minimum CFM",
   "description": "ref ef_min_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 603,
   "name": "Active EF AMS Setpoint",
   "description": "ref active_ef_ams_sp",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 604,
   "name": "EF Max Out",
   "description": "ref ef_max_out; default 100",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 605,
   "name": "EF Maximum CFM",
   "description": "ref ef_max_out_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 606,
   "name": "EF AMS SP",
   "description": "Occupied exhaust airflow setpoint; ref ef_ams_sp; default 200",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 607,
   "name": "EF AMS SP UNOCC",
   "description": "Unoccupied exhaust airflow setpoint; ref ef_ams_sp_unocc; default 0",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 608,
   "name": "EF AMS Status",
   "description": "Exhaust airflow; ref ef_ams_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 609,
   "name": "EF Design CFM",
   "description": "ref ef_design_cfm_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 610,
   "name": "EF DPT SP",
   "description": "ref ef_dpt_sp; default 1",
   "units": "in H2O",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 611,
   "name": "EF-DPT",
   "description": "ref ef_dpt_stat",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 612,
   "name": "EF Modulation",
   "description": "Exhaust fan speed output; ref efmod_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 613,
   "name": "EF Speed Setting",
   "description": "Occupied exhaust fan speed setpoint; ref ef_spd_sp; default 15",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 614,
   "name": "EF Unocc Speed Setting",
   "description": "Unoccupied exhaust fan speed setpoint; ref ef_spd_sp_unocc; default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 615,
   "name": "EF Enable OA %",
   "description": "ref oa_en_ef; default 15",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 616,
   "name": "EF Enable OA % Lower DB",
   "description": "ref oa_en_ef_ldb; default 2",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 617,
   "name": "OA/EA Max Tracking",
   "description": "ref oa_ea_max",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 618,
   "name": "OA/EA Min Tracking",
   "description": "ref oa_ea_min",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 619,
   "name": "Custom OA Tracking Maximum",
   "description": "ref oa_max_trck; default -1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 620,
   "name": "Custom OA Tracking Minimum",
   "description": "ref oa_min_trck; default -1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 622,
   "name": "EAF DPT Status",
   "description": "ref eaf_dpt_stat",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 701,
   "name": "Active OA % CMD",
   "description": "Outdoor air damper command in use; ref active_oa_cmd",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 702,
   "name": "Active OA Minimum",
   "description": "ref act_oaflow_min",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 703,
   "name": "Active OA Minimum CFM",
   "description": "ref act_oaflow_min_cfm",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 704,
   "name": "DCV CO2 Minimum",
   "description": "Occupied DCV CO2 minimum; ref dcv_co2_min; default 450",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 705,
   "name": "DCV CO2 Minimum",
   "description": "Unoccupied DCV CO2 minimum; ref dcv_co2_min_unocc; default 0",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 706,
   "name": "DCV CO2 Maximum",
   "description": "DCV CO2 maximum; ref dcv_co2_max; default 1200",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 707,
   "name": "DCV maximum OA CFM",
   "description": "ref oa_dcv_max_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 708,
   "name": "DCV OA MAX",
   "description": "ref oa_dcv_max; default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 710,
   "name": "Manual OA % Of Design",
   "description": "Occupied manual outdoor air %; ref manual_oa; default 50",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 711,
   "name": "Manual OA % Of Design",
   "description": "Unoccupied manual outdoor air %; ref manual_oa_unocc; default 0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 712,
   "name": "Minimum OA Flow Percentage",
   "description": "Occupied minimum outdoor air; ref occ_oaflow_min; default 30",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 713,
   "name": "Minimum OA Flow CFM",
   "description": "ref occ_oaflow_min_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 714,
   "name": "Maximum OA Flow %",
   "description": "ref oaflow_max_per",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 715,
   "name": "Maximum OA Flow",
   "description": "ref oaflow_max_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 716,
   "name": "OA AMS SP",
   "description": "Occupied outdoor airflow setpoint; ref oa_ams_sp; default 8000",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 717,
   "name": "OA AMS SP UNOCC",
   "description": "Unoccupied outdoor airflow setpoint; ref oa_ams_sp_unocc; default 0",
   "units": "cfm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 718,
   "name": "OA AMS Status",
   "description": "Outdoor airflow; ref oa_ams_stat",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 719,
   "name": "OADA Position",
   "description": "Outdoor air damper position; ref oada_pos",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 720,
   "name": "OA Damper FB Status",
   "description": "ref oadmpr_fb_stat",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 721,
   "name": "RADA Position",
   "description": "Return air damper position; ref rada_pos",
   "units": "%Open",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 722,
   "name": "RA Damper FB Status",
   "description": "ref ra_dmpr_fb_stat",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 723,
   "name": "CO2 From BAS",
   "description": "CO2 written by the BMS; ref co2_bas; default 0",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 724,
   "name": "CO2 Status",
   "description": "CO2 level; ref co2_stat",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 725,
   "name": "Unocc Minimum OA Flow Percentage",
   "description": "Unoccupied minimum outdoor air; ref unocc_oaflow_min; default -1",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 726,
   "name": "Unocc Minimum OA Flow CFM",
   "description": "ref unocc_oaflow_min_cfm",
   "units": "cfm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 727,
   "name": "OA % Input",
   "description": "ref oa_cmd_stat",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 728,
   "name": "OAF DPT Status",
   "description": "ref oaf_dpt_stat",
   "units": "in H2O",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 902,
   "name": "ECW DB LDB",
   "description": "ref ecw_db_ldb; default 3",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 903,
   "name": "ECW DB UDB",
   "description": "ref ecw_db_udb; default 3",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 904,
   "name": "ECW Dew Point LDB",
   "description": "ref ecw_dp_ldb; default 3",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 905,
   "name": "ECW Dew Point UDB",
   "description": "ref ecw_dp_udb; default 3",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 906,
   "name": "ECW ENTH LDB",
   "description": "ref ecw_enth_ldb; default 1",
   "units": "Btu/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 907,
   "name": "ECW ENTH UDB",
   "description": "ref ecw_enth_udb; default 1",
   "units": "Btu/lb",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 908,
   "name": "ECW Defrost LSP",
   "description": "ref ecw_def_lsp; default 25",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 909,
   "name": "BP Damper FB Status",
   "description": "ref bp_dmpr_fb_stat",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 910,
   "name": "BPDA Position",
   "description": "Bypass damper position; ref bpda_pos",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 911,
   "name": "ECW Cooling UDB",
   "description": "ref ecw_clg_udb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 912,
   "name": "ECW Cooling LDB",
   "description": "ref ecw_clg_ldb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 913,
   "name": "ECW Dehum UDB",
   "description": "ref ecw_dehum_udb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 914,
   "name": "ECW Dehum LDB",
   "description": "ref ecw_dehum_ldb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 915,
   "name": "ECW Heating LDB",
   "description": "ref ecw_htg_ldb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 916,
   "name": "ECW Heating UDB",
   "description": "ref ecw_htg_udb; default 0",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1001,
   "name": "Compressor #1 Percent",
   "description": "Compressor 1 output; ref c1_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1002,
   "name": "Cir#1 Disch Ctrl Mod",
   "description": "ref cf1_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1003,
   "name": "Frost Shield/HGBP Modulation 1",
   "description": "ref hgbp1_mod",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1004,
   "name": "DLP #1 Status",
   "description": "ref dlp1_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1005,
   "name": "D1 Sat. Temp.",
   "description": "ref d1_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1006,
   "name": "DLT #1 Status",
   "description": "ref dlt_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1007,
   "name": "Disharge #1 Supeheat",
   "description": "ref dsh1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1008,
   "name": "EEV #1 CLG Modulation",
   "description": "ref eev1_clg_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1009,
   "name": "EEV #1 HTG Modulation",
   "description": "ref eev1_htg_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1010,
   "name": "LLP #1 Status",
   "description": "ref llp1_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1011,
   "name": "Liquid Sat. Temp #1",
   "description": "ref ll1_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1012,
   "name": "LLT #1 Status",
   "description": "ref llt_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1013,
   "name": "Circuit #1 Subcooling",
   "description": "ref subcool1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1014,
   "name": "SLP #1 Status",
   "description": "ref slp1_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1015,
   "name": "SLP1 Sat. Temp.",
   "description": "ref slp1_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1016,
   "name": "SLT #1 Status",
   "description": "ref slt_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1017,
   "name": "Supeheat #1",
   "description": "ref superheat1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1018,
   "name": "Estimated Evaporator Coil #1 Temp",
   "description": "ref eect1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1019,
   "name": "SCT #1 Status",
   "description": "ref sct1_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1020,
   "name": "Compressor #2 Percent",
   "description": "Compressor 2 output; ref c2_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1021,
   "name": "Cir#2 Disch Ctrl Mod",
   "description": "ref cf2_pct",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1022,
   "name": "Frost Shield/HGBP PID 2",
   "description": "ref hgbp2_mod",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1023,
   "name": "DLP #2 Status",
   "description": "ref dlp2_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1024,
   "name": "D2 Sat. Temp.",
   "description": "ref d2_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1025,
   "name": "DLT #2 Status",
   "description": "ref dlt2_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1026,
   "name": "Disharge #2 Supeheat",
   "description": "ref dsh2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1029,
   "name": "LLP #2 Status",
   "description": "ref llp2_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1030,
   "name": "Liquid Sat. Temp #2",
   "description": "ref ll2_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1031,
   "name": "LLT #2 Status",
   "description": "ref llt2_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1032,
   "name": "Circuit #2 Subcooling",
   "description": "ref subcool2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1033,
   "name": "SLP #2 Status",
   "description": "ref slp2_stat",
   "units": "psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1034,
   "name": "SLP2 Sat. Temp.",
   "description": "ref slp2_sat_temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1035,
   "name": "SLT #2 Status",
   "description": "ref slt2_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1036,
   "name": "Supeheat #2",
   "description": "ref superheat2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1037,
   "name": "Estimated Evap Coil #2 Temp",
   "description": "ref eect2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1038,
   "name": "SCT #2 Status",
   "description": "ref sct2_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1039,
   "name": "Low Ambient Valve Enable",
   "description": "ref la_vlv_en; default 35",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1040,
   "name": "HGRH Modulation",
   "description": "Hot gas reheat valve output; ref hgrh_mod",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1041,
   "name": "Compressor Disable SP",
   "description": "Compressor outdoor temperature lockout; ref comp_dis_sp; default 15",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1042,
   "name": "Comp Disable High Humidity",
   "description": "Compressor disable high humidity limit; ref hp_dis_high_hum_sp; default 80",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1043,
   "name": "Comp Disable High Humidity",
   "description": "Compressor disable high humidity outdoor temperature; ref hp_dis_hi_hum_oat_sp; default 35",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1044,
   "name": "DX LAT Status",
   "description": "DX leaving air temperature, coil 1; ref dx_lat_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1045,
   "name": "DX LAT #2 Status",
   "description": "DX leaving air temperature, coil 2; ref dx_lat2_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1046,
   "name": "DX LAT AVE Status",
   "description": "DX leaving air temperature average; ref dx_lat_avg_stat",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Unit Enable",
   "description": "Software unit enable from the BMS; ref unit_enable; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Unit Enble Input Status",
   "description": "Hardwired unit enable input state; ref unit_en_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Unit Enable Status",
   "description": "Unit enabled (software or hardwired input); ref unit_enable_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "BAS Manual Occ Control",
   "description": "BMS manual occupancy control; ref occ_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Occ Input Status",
   "description": "Hardwired occupancy input state; ref occ_input_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "CO2 Occupancy Status",
   "description": "ref co2_occ_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "ZS Occupancy Status",
   "description": "ref zs_occ_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Occupancy Status",
   "description": "Unit is occupied; ref occ_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Unoccupancy Status",
   "description": "Unit is unoccupied; ref unocc_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Allow Zone Set Point Adjust",
   "description": "Enables zone setpoint adjustment; ref zat_sp_adj_en; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Communication Monitoring Status",
   "description": "BMS communication monitoring state; ref comm_mon_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Disable Discharge Ctrl",
   "description": "Disables discharge control; ref da_dc_ctrl; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Emerg. Shutdown Enable",
   "description": "Enables emergency shutdown; ref emsd_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Enable BAS Monitor Schedule",
   "description": "Enables BMS monitor schedule; ref en_bas_mon; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Enable FDD Alarms",
   "description": "Enables fault detection alarms; ref fdd_alarm_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Fans Request Input(G) Status",
   "description": "ref fans_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Pushbutton Override Enabled",
   "description": "Enables pushbutton override; ref pb_ovrd_en; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Quick Recovrey",
   "description": "Quick recovery enable; ref quick_recovery; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Resettable Alarm Status",
   "description": "Resettable alarm active; ref reset_alarm_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "EMR Status",
   "description": "ref emr_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "EMSD Status",
   "description": "Emergency shutdown input state; ref emsd_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "SD Status",
   "description": "Shutdown input state; ref sd_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "CFI Status",
   "description": "Clogged filter input state; ref cfi_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Condensate Overflow Switch",
   "description": "Condensate overflow switch state; ref cos_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Unit Stop",
   "description": "Unit stopped; ref unit_stop",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Alarm Reset",
   "description": "Resets latched alarms; ref alarm_reset; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Alarm Status",
   "description": "Any alarm active; ref alarm_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "BAS LOST",
   "description": "BMS communication lost alarm; ref bas_comm_lost_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "CFI ALARM",
   "description": "Clogged filter alarm; ref cfi_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "COS ALARM",
   "description": "Condensate overflow alarm; ref cos_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "ECAT FAIL",
   "description": "Sensor failure alarm; ref ecat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "ECRH FAIL",
   "description": "Sensor failure alarm; ref ecrh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "EM SHTDN",
   "description": "Emergency shutdown alarm; ref em_shtdn_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "ExAT FAIL",
   "description": "Sensor failure alarm; ref exat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "ExRH FAIL",
   "description": "Sensor failure alarm; ref exrh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "HSAT ALARM",
   "description": "High supply air temperature alarm; ref hsat_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "LSAT ALARM",
   "description": "Low supply air temperature alarm; ref low_sat_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "MARH FAIL",
   "description": "Sensor failure alarm; ref marh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "MAT FAIL",
   "description": "Sensor failure alarm; ref mat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "OARH FAIL",
   "description": "Sensor failure alarm; ref oarh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "OAT FAIL",
   "description": "Sensor failure alarm; ref oat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "RARH FAIL",
   "description": "Sensor failure alarm; ref rarh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "RAT FAIL",
   "description": "Sensor failure alarm; ref rat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "SA-RH FAIL",
   "description": "Sensor failure alarm; ref sarh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "SAT FAIL",
   "description": "Sensor failure alarm; ref sat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "SD ALARM",
   "description": "Shutdown alarm; ref sd_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "ZAT FAIL",
   "description": "Sensor failure alarm; ref zat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "ZRH FAIL",
   "description": "Sensor failure alarm; ref zrh_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "Reheat used in Discharge Cooling",
   "description": "Allows reheat in discharge cooling; ref rh_clg_mode; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "Zone Cooling #1 Request Input(Y1) Status",
   "description": "ref zclg1_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "Zone Cooling #2 Request Input(Y2) Status",
   "description": "ref zclg2_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "Dynamic Deadband Enable",
   "description": "Enables dynamic deadband; ref dyn_db_en; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "RH CMD",
   "description": "Reheat command; ref rh_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "Sub-Cooling Command",
   "description": "Sub-cooling command; ref sc_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "Zone Dehum Request Input(DEH) Status",
   "description": "ref zdh_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "Aux. Htg. Enable",
   "description": "ref ahtg_en",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "Enable Manual Heating %",
   "description": "Enables manual heating %; ref htg_manual_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 403,
   "name": "Heating For Reheat is",
   "description": "ref htg_for_rh",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 404,
   "name": "HT FAIL",
   "description": "Heating failure alarm; ref heat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 405,
   "name": "W1 Command",
   "description": "Heat stage 1 command; ref w1_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 406,
   "name": "W2 Command",
   "description": "Heat stage 2 command; ref w2_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 407,
   "name": "Zone Heating #1 Request Input(W1) Status",
   "description": "ref zhtg1_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 408,
   "name": "Zone Heating #2 Request Input(W2) Status",
   "description": "ref zhtg2_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 501,
   "name": "Manual Supply Fan Control Enable",
   "description": "Enables manual supply fan control; ref mnl_sf_cntrl_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 502,
   "name": "Occupied Supply Fan Operation",
   "description": "Supply fan runs when occupied; ref occ_sf_oper; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "Unoccupied Supply Fan Operation",
   "description": "Supply fan runs when unoccupied; ref unocc_sf_oper; default Active (1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "SF Command",
   "description": "Supply fan command; ref sf_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 505,
   "name": "SF-APS Status",
   "description": "Supply fan airflow switch; ref sf_aps_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 506,
   "name": "SF HAND",
   "description": "ref sf_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 507,
   "name": "SF ALARM",
   "description": "Supply fan alarm; ref sf_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 508,
   "name": "HSDP ALARM",
   "description": "ref hsdp_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 509,
   "name": "HSDP STOP",
   "description": "ref hsdp_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "Manual Exhaust Fan Control Enable",
   "description": "Enables manual exhaust fan control; ref mnl_ef_cntrl_en; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 602,
   "name": "UNOCC EF OPER",
   "description": "Exhaust fan operation when unoccupied; ref unocc_ef_oper; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 603,
   "name": "EF ALARM",
   "description": "Exhaust fan alarm; ref ef_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 604,
   "name": "EF CMD",
   "description": "Exhaust fan command; ref ef_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 605,
   "name": "EF HAND",
   "description": "ref ef_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 606,
   "name": "EF-APS Status",
   "description": "Exhaust fan airflow switch; ref ef_aps_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 610,
   "name": "EAD Command",
   "description": "ref ead_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 611,
   "name": "EADA Status",
   "description": "ref eada_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "EADA ALARM",
   "description": "ref eada_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 613,
   "name": "EADA HAND",
   "description": "ref eada_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 625,
   "name": "EA CF ALARM",
   "description": "ref ea_cf_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 701,
   "name": "Manual OA Control",
   "description": "Enables manual outdoor air control; ref manual_oa_control; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 702,
   "name": "UNOCC DMP OPER",
   "description": "Damper operation when unoccupied; ref unocc_dmp_oper; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 703,
   "name": "Demand Control Ventalation",
   "description": "Enables demand control ventilation; ref dcv_incl; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 704,
   "name": "High OA AF Request Input Status",
   "description": "ref hi_oa_af_req_in_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 705,
   "name": "OA Damper Enable",
   "description": "ref oada_en",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 706,
   "name": "OADA Status",
   "description": "ref oada_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 707,
   "name": "OD Command",
   "description": "ref od_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 708,
   "name": "OADA ALARM",
   "description": "ref oada_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 709,
   "name": "OADA HAND",
   "description": "ref oada_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 710,
   "name": "HIGH CO2",
   "description": "High CO2 alarm; ref high_co2_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 711,
   "name": "CO2 FAIL",
   "description": "CO2 sensor failure; ref co2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 712,
   "name": "ECON NOT",
   "description": "Economizer fault; ref econ_not_fdd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 713,
   "name": "NOT ECON",
   "description": "Economizer fault; ref not_econ_fdd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 714,
   "name": "RADA NOT",
   "description": "Return damper not modulating fault; ref rada_not_mod_fdd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 715,
   "name": "OA CF ALARM",
   "description": "ref oa_cf_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 901,
   "name": "ECW Command",
   "description": "ECW command; ref ecw_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 902,
   "name": "ECW CS Status",
   "description": "ref ecw_cs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 903,
   "name": "ECW Defrost ON",
   "description": "ref ecw_def_on",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 904,
   "name": "ECW ALARM",
   "description": "ECW alarm; ref ecw_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 905,
   "name": "ECW HAND",
   "description": "ref ecw_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "A2L Detector Status",
   "description": "A2L refrigerant detector state; ref a2l_dtctr_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "C1 Command",
   "description": "Compressor 1 command; ref c1_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "Comp #1 CS Status",
   "description": "ref cc1_cs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "C1B Command",
   "description": "Compressor 1B command; ref c1b_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "Comp #1B CS Status",
   "description": "ref cc1b_cs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "C2 Command",
   "description": "Compressor 2 command; ref c2_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "Comp #2 CS Status",
   "description": "ref cc2_cs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "C2B Command",
   "description": "Compressor 2B command; ref c2b_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "Comp #2B CS Status",
   "description": "ref cc2b_cs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "Condensor Water Shut OFF Valve CMD",
   "description": "ref cwv_so_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "Compressor Disabled by OAT",
   "description": "Compressors locked out by outdoor temperature; ref comp_dis_oat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "C1/C2 Stop Disables Unit",
   "description": "Compressor stop alarms shut the unit down; ref c1c2_stop_disables_unit; default Inactive (0)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "HPS #1 Status",
   "description": "ref hps1_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1014,
   "name": "HPS #2 Status",
   "description": "ref hps2_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1015,
   "name": "LPS #1 Status",
   "description": "ref lps1_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1016,
   "name": "LPS #2 Status",
   "description": "ref lps2_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1017,
   "name": "WFS Status",
   "description": "Water flow switch state; ref wfs_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1018,
   "name": "RV CMD",
   "description": "Reversing valve command; ref rv_cmd",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "A2L DTCTR SHTDN",
   "description": "A2L refrigerant detector shutdown alarm; ref al2_shtdn_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1020,
   "name": "C1 ALARM",
   "description": "ref c1_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1021,
   "name": "C1 HAND",
   "description": "ref c1_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "C1 STOP",
   "description": "ref c1_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1023,
   "name": "C1B ALARM",
   "description": "ref c1b_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1024,
   "name": "C1B HAND",
   "description": "ref c1b_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1025,
   "name": "C1B STOP",
   "description": "ref c1b_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1026,
   "name": "C2 ALARM",
   "description": "ref c2_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1027,
   "name": "C2 HAND",
   "description": "ref c2_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1028,
   "name": "C2 STOP",
   "description": "ref c2_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1029,
   "name": "C2B ALARM",
   "description": "ref c2b_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1030,
   "name": "C2B HAND",
   "description": "ref c2b_hand_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1031,
   "name": "C2B STOP",
   "description": "ref c2b_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1032,
   "name": "DR1 Status",
   "description": "ref dr1_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1033,
   "name": "DR2 Status",
   "description": "ref dr2_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1034,
   "name": "DXLAT FAIL",
   "description": "Sensor failure alarm; ref dx_lat_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1035,
   "name": "FP1 ALARM",
   "description": "ref fp1_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1036,
   "name": "FP1 STOP",
   "description": "ref fp1_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1037,
   "name": "FP2 ALARM",
   "description": "ref fp2_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1038,
   "name": "FP2 STOP",
   "description": "ref fp2_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1039,
   "name": "FRZ Status",
   "description": "Freeze input state; ref frz_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1040,
   "name": "FZT ALARM",
   "description": "Freeze alarm; ref fzt_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1041,
   "name": "HPS1 ALARM",
   "description": "ref hps1_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1042,
   "name": "HPS1 STOP",
   "description": "ref hps1_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1043,
   "name": "HPS2 ALARM",
   "description": "ref hps2_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1044,
   "name": "HPS2 STOP",
   "description": "ref hps2_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1045,
   "name": "LPS1 ALARM",
   "description": "ref lps1_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1046,
   "name": "LPS1 STOP",
   "description": "ref lps1_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1047,
   "name": "LPS2 ALARM",
   "description": "ref lps2_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1048,
   "name": "LPS2 STOP",
   "description": "ref lps2_stop_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1049,
   "name": "SLT FAIL",
   "description": "Sensor failure alarm; ref slt_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1050,
   "name": "SLT2 FAIL",
   "description": "Sensor failure alarm; ref slt2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1051,
   "name": "WFS ALARM",
   "description": "Water flow alarm; ref wfs_alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1052,
   "name": "DXLAT2 FAIL",
   "description": "Sensor failure alarm; ref dx_lat2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1053,
   "name": "SLP FAIL",
   "description": "Sensor failure alarm; ref slp_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1054,
   "name": "SLP2 FAIL",
   "description": "Sensor failure alarm; ref slp2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1055,
   "name": "LLP FAIL",
   "description": "Sensor failure alarm; ref llp_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1056,
   "name": "LLP2 FAIL",
   "description": "Sensor failure alarm; ref llp2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1057,
   "name": "LLT FAIL",
   "description": "Sensor failure alarm; ref llt_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1058,
   "name": "LLT2 FAIL",
   "description": "Sensor failure alarm; ref llt2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1059,
   "name": "DLP FAIL",
   "description": "Sensor failure alarm; ref dlp_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1060,
   "name": "DLP2 FAIL",
   "description": "Sensor failure alarm; ref dlp2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1061,
   "name": "DLT FAIL",
   "description": "Sensor failure alarm; ref dlt_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1062,
   "name": "DLT2 FAIL",
   "description": "Sensor failure alarm; ref dlt2_failure",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "State",
   "description": "Unit operating state; ref state",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Mode",
   "description": "Unit operating mode; ref mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Occupancy Control Options",
   "description": "Occupancy control source selection; ref occ_ctrl_opts; default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Back Up Occupancy Control Options",
   "description": "Backup occupancy control source selection; ref bu_occ_ctrl_opts; default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Occ Control Source Status",
   "description": "Active occupancy control source; ref occ_ctrl_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Manual Mode Selector",
   "description": "Manual mode selection; ref mnl_mode_sel; default 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Alarms",
   "description": "Alarm summary; ref alarms",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "Faults",
   "description": "Fault summary; ref faults",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 301,
   "name": "Reheat is",
   "description": "Reheat status; ref reheat_is",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 401,
   "name": "Heating Status",
   "description": "Heating status; ref htg_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 901,
   "name": "ECW Status",
   "description": "ECW status; ref ecw_status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1001,
   "name": "Circuit #1 Status",
   "description": "Refrigerant circuit 1 status; ref cir_1_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1002,
   "name": "Circuit #2 Status",
   "description": "Refrigerant circuit 2 status; ref cir_2_stat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1003,
   "name": "Rev. Valve Command",
   "description": "Reversing valve command; ref rv_cmd_msv",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
