{
 "manufacturer": "Adveco",
 "manufacturer_slug": "adveco",
 "model": "Lincoln L70 BMS Interface (extension board) BACnet MS/TP",
 "model_slug": "lincoln-l70-bms-interface",
 "aliases": [
  "Lincoln",
  "L70",
  "Lincoln L70",
  "Lincoln extension board",
  "Lincoln BMS Interface"
 ],
 "equipment_type": "Air source heat pump (cascade BMS interface)",
 "applies_to": "Adveco Lincoln L70 air source heat pumps (up to 10 units) controlled through the Lincoln BMS Interface extension board.",
 "summary": "The Lincoln BMS Interface is an extension board that runs central heating (CH) and domestic hot water (DHW) control for a group of Adveco Lincoln L70 air source heat pumps and exposes it on BACnet MS/TP. The BMS can pick the CH and DHW control modes, send demand and flow or tank setpoints, run weather compensation and supplementary heating, and read the board's I/O plus inlet, outlet and ambient temperatures, compressor status, alarms and energy for each of up to 10 Lincolns.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 1,
 "access_inferred": false,
 "notes": [
  "The guide gives no units; temperatures are in °C going by the prose (for example ch_master_flow_SP default 35 °C).",
  "Per-heat-pump objects (instances 56-117) carry the Lincoln number as the index in the name. Temperatures, compressor status and energy are printed for Lincolns 1 to 10; the minor and major alarm objects are printed for Lincoln 1 only.",
  "Access comes from the guide's Read/Write Mode column: Writeable / Read_Write = W, NoWrite = R.",
  "ch_bms_demand prose says 1 = ON, 2 = OFF in one place and 0 / 1 in another; the BinaryValue object is 0 = inactive, 1 = active.",
  "BACnet type IntegerValue is listed as IV and PositiveIntegerValue as PIV."
 ],
 "source": {
  "title": "Lincoln L70 BMS Interface BACnet Protocol",
  "doc_number": null,
  "revision_date": "Rev. 1 - 07062023",
  "url": "https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf"
 },
 "integration": {
  "summary": "Set ch_mode_select (IV 49) to 4 (BMS Control), then switch heating with ch_bms_demand (BV 36) and set the flow temperature with ch_master_flow_SP (AV 15). For hot water set dhw_mode_select (IV 53) to 3 and use dhw_bms_demand (BV 44) with dhw_flow_SP (AV 18). Read ch_flow_SP and the fault flags.",
  "minimum_points": [
   {
    "ref": "IV 49",
    "name": "ch_mode_select",
    "why": "CH control mode; 4 = BMS Control"
   },
   {
    "ref": "BV 36",
    "name": "ch_bms_demand",
    "why": "CH demand from the BMS (1 = active)"
   },
   {
    "ref": "IV 53",
    "name": "dhw_mode_select",
    "why": "DHW control mode; 3 = BMS Control"
   },
   {
    "ref": "BV 44",
    "name": "dhw_bms_demand",
    "why": "DHW demand from the BMS"
   },
   {
    "ref": "AV 15",
    "name": "ch_master_flow_SP",
    "why": "CH flow setpoint in DI/BMS mode, °C"
   },
   {
    "ref": "AV 18",
    "name": "dhw_flow_SP",
    "why": "DHW flow setpoint, °C"
   },
   {
    "ref": "AI 13",
    "name": "ch_flow_SP",
    "why": "CH flow setpoint in use"
   },
   {
    "ref": "BI 37",
    "name": "ch_demand",
    "why": "CH demand active"
   },
   {
    "ref": "BI 39",
    "name": "ges_major_fault",
    "why": "Any major fault"
   },
   {
    "ref": "BI 40",
    "name": "ges_minor_fault",
    "why": "Any minor fault"
   }
  ],
  "enable": "ch_mode_select (IV 49) = 4 puts central heating under BMS control, switched by ch_bms_demand (BV 36) to the ch_master_flow_SP setpoint; dhw_mode_select (IV 53) = 3 does the same for hot water with dhw_bms_demand (BV 44).",
  "heartbeat": null,
  "remote_sensors": "ambient_temp_select (IV 48) picks the ambient temperature for weather compensation and low-ambient logic: the average of all active Lincolns, Lincoln 1 only, or the probe wired to the extension board.",
  "setup": [
   "BACnet MS/TP on the BMS2 / Fieldbus 2 port; defaults device instance 1, 9600 baud (1200-375000 selectable).",
   "Device instance and baud rate are set with bacnet_device_instance (PIV 118) and bacnet_baudrate (PIV 119); write Reboot_UPC (BV 120) = 1 to apply."
  ],
  "gotchas": [
   "Weather compensation is ignored while CH runs in 4-20 mA or 0-10 V mode."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "AI_Input_0_10V",
   "description": "0-10 V central heating control input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "AI_Input_4_20mA",
   "description": "4-20 mA central heating control input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AI_ambient_temp",
   "description": "Ambient temperature probe (extension board)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "AI_ch_buffer_temp",
   "description": "CH buffer tank temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "AI_dhw_tank_probe_1",
   "description": "DHW tank probe 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "AI_dhw_tank_probe_2",
   "description": "DHW tank probe 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "ch_0to10_lower_threshold",
   "description": "0-10 V threshold: unit on / minimum flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "ch_0to10_upper_threshold",
   "description": "0-10 V threshold: maximum flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "ch_4to20_lower_threshold",
   "description": "4-20 mA threshold: unit on / minimum flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ch_4to20_upper_threshold",
   "description": "4-20 mA threshold: maximum flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "ch_buffer_supp_DIFF",
   "description": "CH supplementary heat off differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "ch_buffer_supp_SP",
   "description": "CH supplementary heat buffer tank setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "ch_flow_SP",
   "description": "CH flow setpoint in use",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "ch_low_ambient_SP",
   "description": "CH supplementary heat low-ambient setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "ch_master_flow_SP",
   "description": "CH flow setpoint (DI or BMS mode)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "ch_max_flow_temp",
   "description": "CH maximum flow temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "ch_min_flow_temp",
   "description": "CH minimum flow temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "dhw_flow_SP",
   "description": "DHW flow setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "dhw_low_ambient_SP",
   "description": "DHW supplementary heat low-ambient setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "dhw_master_tank_temp",
   "description": "DHW tank temperature used for control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "dhw_supp_diff",
   "description": "DHW supplementary heat differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "dhw_tank_DIFF",
   "description": "DHW tank differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "dhw_tank_SP",
   "description": "DHW tank setpoint",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "min_air_temp_weather_comp",
   "description": "Weather compensation: air temp for max flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "max_air_temp_weather_comp",
   "description": "Weather compensation: air temp for min flow",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "DI_ch_ext_control",
   "description": "CH external control digital input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "DI_dhw_ext_control",
   "description": "DHW external control digital input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "DO_ch_dhw_valve_demand",
   "description": "CH/DHW valve output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "DO_ch_pump_run",
   "description": "CH pump run output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "DO_ch_supplementary",
   "description": "CH supplementary heat output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "DO_dhw_supplementary",
   "description": "DHW supplementary heat output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "DO_global_supplementary",
   "description": "Global supplementary heat output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "DO_hx_pump_run",
   "description": "Heat exchanger pump run output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "DO_output_major_faults",
   "description": "Major fault output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "DO_output_minor_faults",
   "description": "Minor fault output",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "ch_bms_demand",
   "description": "CH demand from the BMS",
   "units": "",
   "access": "W",
   "states": "0=CH demand inactive, 1=CH demand active"
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "ch_demand",
   "description": "CH demand active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "dhw_demand",
   "description": "DHW demand active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "ges_major_fault",
   "description": "Any major fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "ges_minor_fault",
   "description": "Any minor fault",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "ch_dhw_priority",
   "description": "CH / DHW priority",
   "units": "",
   "access": "W",
   "states": "0=DHW priority, 1=CH priority"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "ch_manual_supp_force",
   "description": "Force CH supplementary heat on",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "ch_manual_supp_on_demand",
   "description": "CH supplementary heat on every CH demand",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "dhw_bms_demand",
   "description": "DHW demand from the BMS",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "dhw_manual_supp_force",
   "description": "Force DHW supplementary heat on",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "dhw_manual_supp_on_demand",
   "description": "DHW supplementary heat on every DHW demand",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "enable_weather_compensation",
   "description": "Enable weather compensation",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=Enabled"
  },
  {
   "type": "IV",
   "instance": 48,
   "name": "ambient_temp_select",
   "description": "Ambient temperature source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 49,
   "name": "ch_mode_select",
   "description": "Central heating control mode",
   "units": "",
   "access": "W",
   "states": "0=None, 1=4-20mA, 2=0-10v, 3=Digital Input, 4=BMS Control"
  },
  {
   "type": "IV",
   "instance": 50,
   "name": "ch_supp_mode",
   "description": "CH buffer tank supplementary mode",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=Buffer tank temp supplementary on"
  },
  {
   "type": "IV",
   "instance": 51,
   "name": "ch_supp_on_alarm",
   "description": "CH supplementary heat on major alarm",
   "units": "",
   "access": "W",
   "states": "0=Off, 1=On with major fault and CH demand, 2=On with major fault only"
  },
  {
   "type": "IV",
   "instance": 52,
   "name": "dhw_master_tank_temp_selection",
   "description": "DHW tank temperature source",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 53,
   "name": "dhw_mode_select",
   "description": "DHW control mode",
   "units": "",
   "access": "W",
   "states": "0=None, 1=Digital Input, 2=Tank Probe, 3=BMS Control"
  },
  {
   "type": "IV",
   "instance": 54,
   "name": "dhw_supp_mode",
   "description": "DHW supplementary heat mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 55,
   "name": "dhw_supp_on_alarm",
   "description": "DHW supplementary heat on major alarm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "lincoln_device_major_alarm[1]",
   "description": "Lincoln 1: major alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "lincoln_device_minor_alarm[1]",
   "description": "Lincoln 1: minor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "lincoln_variables_OUT[1].T01_inlet_water_temp",
   "description": "Lincoln 1: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "lincoln_variables_OUT[1].T02_outlet_water_temp",
   "description": "Lincoln 1: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "lincoln_variables_OUT[1].T04_ambient_temp",
   "description": "Lincoln 1: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "lincoln_variables_OUT[1].system1_compressor_status",
   "description": "Lincoln 1: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "lincoln_variables_OUT[1].system2_compressor_staus",
   "description": "Lincoln 1: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "power_meter_variables_OUT_global[1].Direct_Positive_Energy",
   "description": "Lincoln 1: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "lincoln_variables_OUT[2].T01_inlet_water_temp",
   "description": "Lincoln 2: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "lincoln_variables_OUT[2].T02_outlet_water_temp",
   "description": "Lincoln 2: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "lincoln_variables_OUT[2].T04_ambient_temp",
   "description": "Lincoln 2: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "lincoln_variables_OUT[2].system1_compressor_status",
   "description": "Lincoln 2: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "lincoln_variables_OUT[2].system2_compressor_staus",
   "description": "Lincoln 2: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "power_meter_variables_OUT_global[2].Direct_Positive_Energy",
   "description": "Lincoln 2: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "lincoln_variables_OUT[3].T01_inlet_water_temp",
   "description": "Lincoln 3: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "lincoln_variables_OUT[3].T02_outlet_water_temp",
   "description": "Lincoln 3: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "lincoln_variables_OUT[3].T04_ambient_temp",
   "description": "Lincoln 3: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "lincoln_variables_OUT[3].system1_compressor_status",
   "description": "Lincoln 3: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "lincoln_variables_OUT[3].system2_compressor_staus",
   "description": "Lincoln 3: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "power_meter_variables_OUT_global[3].Direct_Positive_Energy",
   "description": "Lincoln 3: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "lincoln_variables_OUT[4].T01_inlet_water_temp",
   "description": "Lincoln 4: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "lincoln_variables_OUT[4].T02_outlet_water_temp",
   "description": "Lincoln 4: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "lincoln_variables_OUT[4].T04_ambient_temp",
   "description": "Lincoln 4: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "lincoln_variables_OUT[4].system1_compressor_status",
   "description": "Lincoln 4: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "lincoln_variables_OUT[4].system2_compressor_staus",
   "description": "Lincoln 4: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "power_meter_variables_OUT_global[4].Direct_Positive_Energy",
   "description": "Lincoln 4: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "lincoln_variables_OUT[5].T01_inlet_water_temp",
   "description": "Lincoln 5: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "lincoln_variables_OUT[5].T02_outlet_water_temp",
   "description": "Lincoln 5: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "lincoln_variables_OUT[5].T04_ambient_temp",
   "description": "Lincoln 5: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "lincoln_variables_OUT[5].system1_compressor_status",
   "description": "Lincoln 5: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "lincoln_variables_OUT[5].system2_compressor_staus",
   "description": "Lincoln 5: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "power_meter_variables_OUT_global[5].Direct_Positive_Energy",
   "description": "Lincoln 5: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "lincoln_variables_OUT[6].T01_inlet_water_temp",
   "description": "Lincoln 6: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "lincoln_variables_OUT[6].T02_outlet_water_temp",
   "description": "Lincoln 6: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "lincoln_variables_OUT[6].T04_ambient_temp",
   "description": "Lincoln 6: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "lincoln_variables_OUT[6].system1_compressor_status",
   "description": "Lincoln 6: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "lincoln_variables_OUT[6].system2_compressor_staus",
   "description": "Lincoln 6: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "power_meter_variables_OUT_global[6].Direct_Positive_Energy",
   "description": "Lincoln 6: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "lincoln_variables_OUT[7].T01_inlet_water_temp",
   "description": "Lincoln 7: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "lincoln_variables_OUT[7].T02_outlet_water_temp",
   "description": "Lincoln 7: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "lincoln_variables_OUT[7].T04_ambient_temp",
   "description": "Lincoln 7: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "lincoln_variables_OUT[7].system1_compressor_status",
   "description": "Lincoln 7: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "lincoln_variables_OUT[7].system2_compressor_staus",
   "description": "Lincoln 7: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "power_meter_variables_OUT_global[7].Direct_Positive_Energy",
   "description": "Lincoln 7: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "lincoln_variables_OUT[8].T01_inlet_water_temp",
   "description": "Lincoln 8: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "lincoln_variables_OUT[8].T02_outlet_water_temp",
   "description": "Lincoln 8: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "lincoln_variables_OUT[8].T04_ambient_temp",
   "description": "Lincoln 8: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "lincoln_variables_OUT[8].system1_compressor_status",
   "description": "Lincoln 8: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "lincoln_variables_OUT[8].system2_compressor_staus",
   "description": "Lincoln 8: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "power_meter_variables_OUT_global[8].Direct_Positive_Energy",
   "description": "Lincoln 8: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "lincoln_variables_OUT[9].T01_inlet_water_temp",
   "description": "Lincoln 9: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "lincoln_variables_OUT[9].T02_outlet_water_temp",
   "description": "Lincoln 9: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "lincoln_variables_OUT[9].T04_ambient_temp",
   "description": "Lincoln 9: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "lincoln_variables_OUT[9].system1_compressor_status",
   "description": "Lincoln 9: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "lincoln_variables_OUT[9].system2_compressor_staus",
   "description": "Lincoln 9: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "power_meter_variables_OUT_global[9].Direct_Positive_Energy",
   "description": "Lincoln 9: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "lincoln_variables_OUT[10].T01_inlet_water_temp",
   "description": "Lincoln 10: inlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "lincoln_variables_OUT[10].T02_outlet_water_temp",
   "description": "Lincoln 10: outlet water temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "lincoln_variables_OUT[10].T04_ambient_temp",
   "description": "Lincoln 10: ambient temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "lincoln_variables_OUT[10].system1_compressor_status",
   "description": "Lincoln 10: system 1 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "lincoln_variables_OUT[10].system2_compressor_staus",
   "description": "Lincoln 10: system 2 compressor status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "power_meter_variables_OUT_global[10].Direct_Positive_Energy",
   "description": "Lincoln 10: energy meter, direct positive energy",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 118,
   "name": "bacnet_device_instance",
   "description": "BACnet device instance",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 119,
   "name": "bacnet_baudrate",
   "description": "BACnet MS/TP baud rate",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "Reboot_UPC",
   "description": "Reboot the interface (1 = reboot)",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
