{
 "manufacturer": "AERCO",
 "manufacturer_slug": "aerco",
 "model": "Combined plant: 12 C-More, 4 Modulex, 6 ECS/SmartPlate, 2 BMS II (ProtoNode points list)",
 "model_slug": "combined-plant-c-more-modulex-ecs-bms-ii",
 "aliases": [
  "AERCO ProtoNode",
  "C-More",
  "Modulex",
  "ECS",
  "SmartPlate",
  "BMS II",
  "AERCO-ProtoNode-Control-Points"
 ],
 "equipment_type": "Boiler and water heater plant gateway (multi-unit)",
 "applies_to": "A combined AERCO plant of 12 C-More boilers, 4 Modulex boilers, 6 ECS/SmartPlate water heater valves and two BMS II boiler managers on one gateway.",
 "summary": "AERCO's ProtoNode control-points workbook has a combined profile for a mixed plant: 12 C-More boilers (9 objects each), 4 Modulex boilers (10 each), 6 ECS/SmartPlate valves (7 each) and two BMS II managers (29 objects for the C-More plant, 13 for the Modulex plant), 232 Analog Values in all. Most are read-only; setpoints and Modulex direct-drive commands are writable.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Taken from the sheet \"12CMore-6MLX-4EC,SP-2ACS\" of AERCO-ProtoNode-Control-Points.xlsx (an Excel file).",
  "The worksheet tab is named \"12CMore-6MLX-4EC,SP-2ACS\", but its title and table have 6 ECS valves (addresses 17-22) and 4 Modulex boilers (13-16).",
  "The sheet has a point label column and a Name column; the Name (unique per object) is used as the object name, and the AERCO label is in the description.",
  "Read-only follows the sheet's Read Only check mark; unmarked objects are listed as writable.",
  "The other sheets of the workbook (4/8/12 C-More, Modulex, ECS) repeat profiles already in the library (aerco/*-protonode), so they are not listed again."
 ],
 "integration": {
  "summary": "Write the header setpoints to the two BMS II objects (setpt_128 for the C-More plant, setpt_228 for the Modulex plant), or per-unit setpoints and Modulex direct-drive commands where the plant is run unit by unit. Read header temperatures, boilers fired/online, each unit's fire rate, outlet temperature, status and display/error codes.",
  "minimum_points": [
   {
    "ref": "AV 262",
    "name": "setpt_128",
    "why": "C-More plant header setpoint from the BMS"
   },
   {
    "ref": "AV 302",
    "name": "setpt_228",
    "why": "Modulex plant header setpoint from the BMS"
   },
   {
    "ref": "AV 263",
    "name": "localsuptemp_128",
    "why": "C-More plant header temperature"
   },
   {
    "ref": "AV 303",
    "name": "localsuptemp_228",
    "why": "Modulex plant header temperature"
   },
   {
    "ref": "AV 266",
    "name": "blrfired_128",
    "why": "Number of C-More boilers firing"
   },
   {
    "ref": "AV 1",
    "name": "boilerstate_1",
    "why": "C-More boiler 1 fire rate (repeat per boiler)"
   },
   {
    "ref": "AV 8",
    "name": "unitstat_1",
    "why": "C-More boiler 1 unit status (repeat per boiler)"
   },
   {
    "ref": "AV 265",
    "name": "dispcode_128",
    "why": "C-More BMS II display (fault) code"
   },
   {
    "ref": "AV 128",
    "name": "errcode_13",
    "why": "Modulex 13 error code (repeat per unit)"
   }
  ],
  "enable": "The sheet marks setpt_128 / setpt_228 (network header setpoints), each C-More setpt_n (net remote setpoint), each Modulex setpt_n and boilercmd_n (requested outlet temperature and net direct drive) and each ECS rmsetpt_n as writable. It does not describe the BMS II or C-More modes needed for these to take effect.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device addresses in this profile: C-More 1-12, Modulex 13-16, ECS/SmartPlate valves 17-22, BMS II 128 (C-More plant) and 228 (Modulex plant).",
   "The sheet title lists BACnet IP, BACnet MS/TP, Metasys N2 and LonWorks; it gives no device instance or network settings."
  ],
  "gotchas": [
   "Object IDs follow this combined profile only; the single-plant profiles (4/8/12 C-More, Modulex, ECS) use other IDs.",
   "Many objects share the same AERCO point label (01-Fire Rate Out ...); the unit is in the description and in the object name suffix.",
   "Units and ranges are not given in the sheet."
  ]
 },
 "source": {
  "title": "AERCO ProtoNode Control Points (BACnet/IP, BACnet MS/TP, Metasys N2 and LonWorks Points List), sheet 12 C-Mores, 6 ECS/SP, 4 Modulex and 2 BMS II",
  "doc_number": null,
  "revision_date": null,
  "url": "https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/57673-source/AERCO-ProtoNode-Control-Points.xlsx"
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "boilerstate_1",
   "description": "C-More boiler 1: 01-Fire Rate Out (Modbus 30009/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "effectsetpt_1",
   "description": "C-More boiler 1: 02-Active Setpoint (Modbus 30017/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "setpt_1",
   "description": "C-More boiler 1: 03-Net Remote Setpt (Modbus 40001/1)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "boilerload_1",
   "description": "C-More boiler 1: 05-Fire Rate In (Modbus 30018/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "localsuptemp_1",
   "description": "C-More boiler 1: 06-Outlet Temp (Modbus 30003/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "dispcode_1",
   "description": "C-More boiler 1: 07-Display Code (Modbus 30001/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "unitstat_1",
   "description": "C-More boiler 1: 08-Unit Status (Modbus 30002/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "runcycles_1",
   "description": "C-More boiler 1: 09-Run Cycles (Modbus 30012-30013/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "runhours_1",
   "description": "C-More boiler 1: 10-Run Hours (Modbus 30014-30015/1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "boilerstate_2",
   "description": "C-More boiler 2: 01-Fire Rate Out (Modbus 30009/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "effectsetpt_2",
   "description": "C-More boiler 2: 02-Active Setpoint (Modbus 30017/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "setpt_2",
   "description": "C-More boiler 2: 03-Net Remote Setpt (Modbus 40001/2)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "boilerload_2",
   "description": "C-More boiler 2: 05-Fire Rate In (Modbus 30018/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "localsuptemp_2",
   "description": "C-More boiler 2: 06-Outlet Temp (Modbus 30003/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "dispcode_2",
   "description": "C-More boiler 2: 07-Display Code (Modbus 30001/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "unitstat_2",
   "description": "C-More boiler 2: 08-Unit Status (Modbus 30002/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "runcycles_2",
   "description": "C-More boiler 2: 09-Run Cycles (Modbus 30012-30013/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "runhours_2",
   "description": "C-More boiler 2: 10-Run Hours (Modbus 30014-30015/2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "boilerstate_3",
   "description": "C-More boiler 3: 01-Fire Rate Out (Modbus 30009/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "effectsetpt_3",
   "description": "C-More boiler 3: 02-Active Setpoint (Modbus 30017/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "setpt_3",
   "description": "C-More boiler 3: 03-Net Remote Setpt (Modbus 40001/3)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "boilerload_3",
   "description": "C-More boiler 3: 05-Fire Rate In (Modbus 30018/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "localsuptemp_3",
   "description": "C-More boiler 3: 06-Outlet Temp (Modbus 30003/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "dispcode_3",
   "description": "C-More boiler 3: 07-Display Code (Modbus 30001/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "unitstat_3",
   "description": "C-More boiler 3: 08-Unit Status (Modbus 30002/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "runcycles_3",
   "description": "C-More boiler 3: 09-Run Cycles (Modbus 30012-30013/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "runhours_3",
   "description": "C-More boiler 3: 10-Run Hours (Modbus 30014-30015/3)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "boilerstate_4",
   "description": "C-More boiler 4: 01-Fire Rate Out (Modbus 30009/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "effectsetpt_4",
   "description": "C-More boiler 4: 02-Active Setpoint (Modbus 30017/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "setpt_4",
   "description": "C-More boiler 4: 03-Net Remote Setpt (Modbus 40001/4)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "boilerload_4",
   "description": "C-More boiler 4: 05-Fire Rate In (Modbus 30018/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "localsuptemp_4",
   "description": "C-More boiler 4: 06-Outlet Temp (Modbus 30003/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "dispcode_4",
   "description": "C-More boiler 4: 07-Display Code (Modbus 30001/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "unitstat_4",
   "description": "C-More boiler 4: 08-Unit Status (Modbus 30002/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "runcycles_4",
   "description": "C-More boiler 4: 09-Run Cycles (Modbus 30012-30013/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "runhours_4",
   "description": "C-More boiler 4: 10-Run Hours (Modbus 30014-30015/4)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "boilerstate_5",
   "description": "C-More boiler 5: 01-Fire Rate Out (Modbus 30009/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "effectsetpt_5",
   "description": "C-More boiler 5: 02-Active Setpoint (Modbus 30017/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "setpt_5",
   "description": "C-More boiler 5: 03-Net Remote Setpt (Modbus 40001/5)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "boilerload_5",
   "description": "C-More boiler 5: 05-Fire Rate In (Modbus 30018/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "localsuptemp_5",
   "description": "C-More boiler 5: 06-Outlet Temp (Modbus 30003/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "dispcode_5",
   "description": "C-More boiler 5: 07-Display Code (Modbus 30001/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "unitstat_5",
   "description": "C-More boiler 5: 08-Unit Status (Modbus 30002/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "runcycles_5",
   "description": "C-More boiler 5: 09-Run Cycles (Modbus 30012-30013/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "runhours_5",
   "description": "C-More boiler 5: 10-Run Hours (Modbus 30014-30015/5)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "boilerstate_6",
   "description": "C-More boiler 6: 01-Fire Rate Out (Modbus 30009/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "effectsetpt_6",
   "description": "C-More boiler 6: 02-Active Setpoint (Modbus 30017/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "setpt_6",
   "description": "C-More boiler 6: 03-Net Remote Setpt (Modbus 40001/6)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "boilerload_6",
   "description": "C-More boiler 6: 05-Fire Rate In (Modbus 30018/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "localsuptemp_6",
   "description": "C-More boiler 6: 06-Outlet Temp (Modbus 30003/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "dispcode_6",
   "description": "C-More boiler 6: 07-Display Code (Modbus 30001/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "unitstat_6",
   "description": "C-More boiler 6: 08-Unit Status (Modbus 30002/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "runcycles_6",
   "description": "C-More boiler 6: 09-Run Cycles (Modbus 30012-30013/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "runhours_6",
   "description": "C-More boiler 6: 10-Run Hours (Modbus 30014-30015/6)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "boilerstate_7",
   "description": "C-More boiler 7: 01-Fire Rate Out (Modbus 30009/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "effectsetpt_7",
   "description": "C-More boiler 7: 02-Active Setpoint (Modbus 30017/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "setpt_7",
   "description": "C-More boiler 7: 03-Net Remote Setpt (Modbus 40001/7)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "boilerload_7",
   "description": "C-More boiler 7: 05-Fire Rate In (Modbus 30018/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "localsuptemp_7",
   "description": "C-More boiler 7: 06-Outlet Temp (Modbus 30003/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "dispcode_7",
   "description": "C-More boiler 7: 07-Display Code (Modbus 30001/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "unitstat_7",
   "description": "C-More boiler 7: 08-Unit Status (Modbus 30002/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "runcycles_7",
   "description": "C-More boiler 7: 09-Run Cycles (Modbus 30012-30013/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "runhours_7",
   "description": "C-More boiler 7: 10-Run Hours (Modbus 30014-30015/7)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "boilerstate_8",
   "description": "C-More boiler 8: 01-Fire Rate Out (Modbus 30009/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "effectsetpt_8",
   "description": "C-More boiler 8: 02-Active Setpoint (Modbus 30017/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "setpt_8",
   "description": "C-More boiler 8: 03-Net Remote Setpt (Modbus 40001/8)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "boilerload_8",
   "description": "C-More boiler 8: 05-Fire Rate In (Modbus 30018/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "localsuptemp_8",
   "description": "C-More boiler 8: 06-Outlet Temp (Modbus 30003/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "dispcode_8",
   "description": "C-More boiler 8: 07-Display Code (Modbus 30001/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "unitstat_8",
   "description": "C-More boiler 8: 08-Unit Status (Modbus 30002/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "runcycles_8",
   "description": "C-More boiler 8: 09-Run Cycles (Modbus 30012-30013/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "runhours_8",
   "description": "C-More boiler 8: 10-Run Hours (Modbus 30014-30015/8)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "boilerstate_9",
   "description": "C-More boiler 9: 01-Fire Rate Out (Modbus 30009/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "effectsetpt_9",
   "description": "C-More boiler 9: 02-Active Setpoint (Modbus 30017/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "setpt_9",
   "description": "C-More boiler 9: 03-Net Remote Setpt (Modbus 40001/9)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "boilerload_9",
   "description": "C-More boiler 9: 05-Fire Rate In (Modbus 30018/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "localsuptemp_9",
   "description": "C-More boiler 9: 06-Outlet Temp (Modbus 30003/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "dispcode_9",
   "description": "C-More boiler 9: 07-Display Code (Modbus 30001/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "unitstat_9",
   "description": "C-More boiler 9: 08-Unit Status (Modbus 30002/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "runcycles_9",
   "description": "C-More boiler 9: 09-Run Cycles (Modbus 30012-30013/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "runhours_9",
   "description": "C-More boiler 9: 10-Run Hours (Modbus 30014-30015/9)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "boilerstate_10",
   "description": "C-More boiler 10: 01-Fire Rate Out (Modbus 30009/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "effectsetpt_10",
   "description": "C-More boiler 10: 02-Active Setpoint (Modbus 30017/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "setpt_10",
   "description": "C-More boiler 10: 03-Net Remote Setpt (Modbus 40001/10)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "boilerload_10",
   "description": "C-More boiler 10: 05-Fire Rate In (Modbus 30018/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "localsuptemp_10",
   "description": "C-More boiler 10: 06-Outlet Temp (Modbus 30003/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "dispcode_10",
   "description": "C-More boiler 10: 07-Display Code (Modbus 30001/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "unitstat_10",
   "description": "C-More boiler 10: 08-Unit Status (Modbus 30002/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "runcycles_10",
   "description": "C-More boiler 10: 09-Run Cycles (Modbus 30012-30013/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "runhours_10",
   "description": "C-More boiler 10: 10-Run Hours (Modbus 30014-30015/10)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "boilerstate_11",
   "description": "C-More boiler 11: 01-Fire Rate Out (Modbus 30009/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "effectsetpt_11",
   "description": "C-More boiler 11: 02-Active Setpoint (Modbus 30017/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "setpt_11",
   "description": "C-More boiler 11: 03-Net Remote Setpt (Modbus 40001/11)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "boilerload_11",
   "description": "C-More boiler 11: 05-Fire Rate In (Modbus 30018/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "localsuptemp_11",
   "description": "C-More boiler 11: 06-Outlet Temp (Modbus 30003/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "dispcode_11",
   "description": "C-More boiler 11: 07-Display Code (Modbus 30001/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "unitstat_11",
   "description": "C-More boiler 11: 08-Unit Status (Modbus 30002/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "runcycles_11",
   "description": "C-More boiler 11: 09-Run Cycles (Modbus 30012-30013/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "runhours_11",
   "description": "C-More boiler 11: 10-Run Hours (Modbus 30014-30015/11)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "boilerstate_12",
   "description": "C-More boiler 12: 01-Fire Rate Out (Modbus 30009/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "effectsetpt_12",
   "description": "C-More boiler 12: 02-Active Setpoint (Modbus 30017/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "setpt_12",
   "description": "C-More boiler 12: 03-Net Remote Setpt (Modbus 40001/12)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "boilerload_12",
   "description": "C-More boiler 12: 05-Fire Rate In (Modbus 30018/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "localsuptemp_12",
   "description": "C-More boiler 12: 06-Outlet Temp (Modbus 30003/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "dispcode_12",
   "description": "C-More boiler 12: 07-Display Code (Modbus 30001/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "unitstat_12",
   "description": "C-More boiler 12: 08-Unit Status (Modbus 30002/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "runcycles_12",
   "description": "C-More boiler 12: 09-Run Cycles (Modbus 30012-30013/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "runhours_12",
   "description": "C-More boiler 12: 10-Run Hours (Modbus 30014-30015/12)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "boilerstate_13",
   "description": "Modulex 13: 01-Act Mod Lev (Modbus 41009/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "effectsetpt_13",
   "description": "Modulex 13: 02-Target Setpoint (Modbus 41019/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "setpt_13",
   "description": "Modulex 13: 03-Req Outlet Temp (Modbus 41005/13)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "boilercmd_13",
   "description": "Modulex 13: 04-Net Direct Drive (Modbus 40002/13)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "boilerload_13",
   "description": "Modulex 13: 05-Mod Lev In (Modbus 41201/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "localsuptemp_13",
   "description": "Modulex 13: 06-Flow Sens Temp (Modbus 41003/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "dispcode_13",
   "description": "Modulex 13: 07-Display Code (Modbus 30001/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "errcode_13",
   "description": "Modulex 13: 11-Error Code (Modbus 40001/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "unitstat_13",
   "description": "Modulex 13: 08-Unit Status (Modbus 30002/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "returntemp_13",
   "description": "Modulex 13: 09-Ret Flow Temp (Modbus 41004/13)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "boilerstate_14",
   "description": "Modulex 14: 01-Act Mod Lev (Modbus 41009/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "effectsetpt_14",
   "description": "Modulex 14: 02-Target Setpoint (Modbus 41019/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "setpt_14",
   "description": "Modulex 14: 03-Req Outlet Temp (Modbus 41005/14)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "boilercmd_14",
   "description": "Modulex 14: 04-Net Direct Drive (Modbus 40002/14)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "boilerload_14",
   "description": "Modulex 14: 05-Mod Lev In (Modbus 41201/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "localsuptemp_14",
   "description": "Modulex 14: 06-Flow Sens Temp (Modbus 41003/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "dispcode_14",
   "description": "Modulex 14: 07-Display Code (Modbus 30001/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "errcode_14",
   "description": "Modulex 14: 11-Error Code (Modbus 40001/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "unitstat_14",
   "description": "Modulex 14: 08-Unit Status (Modbus 30002/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 140,
   "name": "returntemp_14",
   "description": "Modulex 14: 09-Ret Flow Temp (Modbus 41004/14)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 141,
   "name": "boilerstate_15",
   "description": "Modulex 15: 01-Act Mod Lev (Modbus 41009/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 142,
   "name": "effectsetpt_15",
   "description": "Modulex 15: 02-Target Setpoint (Modbus 41019/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 143,
   "name": "setpt_15",
   "description": "Modulex 15: 03-Req Outlet Temp (Modbus 41005/15)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 144,
   "name": "boilercmd_15",
   "description": "Modulex 15: 04-Net Direct Drive (Modbus 40002/15)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 145,
   "name": "boilerload_15",
   "description": "Modulex 15: 05-Mod Lev In (Modbus 41201/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 146,
   "name": "localsuptemp_15",
   "description": "Modulex 15: 06-Flow Sens Temp (Modbus 41003/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 147,
   "name": "dispcode_15",
   "description": "Modulex 15: 07-Display Code (Modbus 30001/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 148,
   "name": "errcode_15",
   "description": "Modulex 15: 11-Error Code (Modbus 40001/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 149,
   "name": "unitstat_15",
   "description": "Modulex 15: 08-Unit Status (Modbus 30002/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 150,
   "name": "returntemp_15",
   "description": "Modulex 15: 09-Ret Flow Temp (Modbus 41004/15)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 151,
   "name": "boilerstate_16",
   "description": "Modulex 16: 01-Act Mod Lev (Modbus 41009/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 152,
   "name": "effectsetpt_16",
   "description": "Modulex 16: 02-Target Setpoint (Modbus 41019/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 153,
   "name": "setpt_16",
   "description": "Modulex 16: 03-Req Outlet Temp (Modbus 41005/16)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 154,
   "name": "boilercmd_16",
   "description": "Modulex 16: 04-Net Direct Drive (Modbus 40002/16)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 155,
   "name": "boilerload_16",
   "description": "Modulex 16: 05-Mod Lev In (Modbus 41201/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 156,
   "name": "localsuptemp_16",
   "description": "Modulex 16: 06-Flow Sens Temp (Modbus 41003/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 157,
   "name": "dispcode_16",
   "description": "Modulex 16: 07-Display Code (Modbus 30001/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 158,
   "name": "errcode_16",
   "description": "Modulex 16: 11-Error Code (Modbus 40001/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 159,
   "name": "unitstat_16",
   "description": "Modulex 16: 08-Unit Status (Modbus 30002/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 160,
   "name": "returntemp_16",
   "description": "Modulex 16: 09-Ret Flow Temp (Modbus 41004/16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 171,
   "name": "boilerstate_17",
   "description": "ECS/SmartPlate valve 17: 01-Cntl Output Signal (Modbus 30004/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 172,
   "name": "effectsetpt_17",
   "description": "ECS/SmartPlate valve 17: 02-Setpoint (Modbus 30006/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 173,
   "name": "rmsetpt_17",
   "description": "ECS/SmartPlate valve 17: 03-RmSetpt (Modbus 40027/17)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 174,
   "name": "localsuptemp_17",
   "description": "ECS/SmartPlate valve 17: 04-Outlet Temp (Modbus 30002/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 175,
   "name": "localrettemp_17",
   "description": "ECS/SmartPlate valve 17: 05-FBk Sensor Temp (Modbus 30170/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 176,
   "name": "unitstat_17",
   "description": "ECS/SmartPlate valve 17: 06-Over Temp Alarm (Modbus 30075/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 177,
   "name": "flowrate_17",
   "description": "ECS/SmartPlate valve 17: 07-Flow Rate (Modbus 30171/17)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 181,
   "name": "boilerstate_18",
   "description": "ECS/SmartPlate valve 18: 01-Cntl Output Signal (Modbus 18004/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 182,
   "name": "effectsetpt_18",
   "description": "ECS/SmartPlate valve 18: 02-Setpoint (Modbus 18006/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 183,
   "name": "rmsetpt_18",
   "description": "ECS/SmartPlate valve 18: 03-RmSetpt (Modbus 40027/18)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 184,
   "name": "localsuptemp_18",
   "description": "ECS/SmartPlate valve 18: 04-Outlet Temp (Modbus 18002/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 185,
   "name": "localrettemp_18",
   "description": "ECS/SmartPlate valve 18: 05-FBk Sensor Temp (Modbus 18290/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 186,
   "name": "unitstat_18",
   "description": "ECS/SmartPlate valve 18: 06-Over Temp Alarm (Modbus 18075/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 187,
   "name": "flowrate_18",
   "description": "ECS/SmartPlate valve 18: 07-Flow Rate (Modbus 18291/18)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 191,
   "name": "boilerstate_19",
   "description": "ECS/SmartPlate valve 19: 01-Cntl Output Signal (Modbus 30004/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 192,
   "name": "effectsetpt_19",
   "description": "ECS/SmartPlate valve 19: 02-Setpoint (Modbus 30006/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 193,
   "name": "rmsetpt_19",
   "description": "ECS/SmartPlate valve 19: 03-RmSetpt (Modbus 40027/19)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 194,
   "name": "localsuptemp_19",
   "description": "ECS/SmartPlate valve 19: 04-Outlet Temp (Modbus 30002/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 195,
   "name": "localrettemp_19",
   "description": "ECS/SmartPlate valve 19: 05-FBk Sensor Temp (Modbus 30290/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 196,
   "name": "unitstat_19",
   "description": "ECS/SmartPlate valve 19: 06-Over Temp Alarm (Modbus 30075/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 197,
   "name": "flowrate_19",
   "description": "ECS/SmartPlate valve 19: 07-Flow Rate (Modbus 30291/19)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 201,
   "name": "boilerstate_20",
   "description": "ECS/SmartPlate valve 20: 01-Cntl Output Signal (Modbus 30004/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "effectsetpt_20",
   "description": "ECS/SmartPlate valve 20: 02-Setpoint (Modbus 30006/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "rmsetpt_20",
   "description": "ECS/SmartPlate valve 20: 03-RmSetpt (Modbus 40027/20)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "localsuptemp_20",
   "description": "ECS/SmartPlate valve 20: 04-Outlet Temp (Modbus 30002/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "localrettemp_20",
   "description": "ECS/SmartPlate valve 20: 05-FBk Sensor Temp (Modbus 30290/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "unitstat_20",
   "description": "ECS/SmartPlate valve 20: 06-Over Temp Alarm (Modbus 30075/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 207,
   "name": "flowrate_20",
   "description": "ECS/SmartPlate valve 20: 07-Flow Rate (Modbus 30291/20)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 211,
   "name": "boilerstate_21",
   "description": "ECS/SmartPlate valve 21: 01-Cntl Output Signal (Modbus 30004/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 212,
   "name": "effectsetpt_21",
   "description": "ECS/SmartPlate valve 21: 02-Setpoint (Modbus 30006/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 213,
   "name": "rmsetpt_21",
   "description": "ECS/SmartPlate valve 21: 03-RmSetpt (Modbus 40027/21)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 214,
   "name": "localsuptemp_21",
   "description": "ECS/SmartPlate valve 21: 04-Outlet Temp (Modbus 30002/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 215,
   "name": "localrettemp_21",
   "description": "ECS/SmartPlate valve 21: 05-FBk Sensor Temp (Modbus 30290/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 216,
   "name": "unitstat_21",
   "description": "ECS/SmartPlate valve 21: 06-Over Temp Alarm (Modbus 30075/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 217,
   "name": "flowrate_21",
   "description": "ECS/SmartPlate valve 21: 07-Flow Rate (Modbus 30291/21)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 221,
   "name": "boilerstate_22",
   "description": "ECS/SmartPlate valve 22: 01-Cntl Output Signal (Modbus 30004/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 222,
   "name": "effectsetpt_22",
   "description": "ECS/SmartPlate valve 22: 02-Setpoint (Modbus 30006/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 223,
   "name": "rmsetpt_22",
   "description": "ECS/SmartPlate valve 22: 03-RmSetpt (Modbus 40027/22)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 224,
   "name": "localsuptemp_22",
   "description": "ECS/SmartPlate valve 22: 04-Outlet Temp (Modbus 30002/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 225,
   "name": "localrettemp_22",
   "description": "ECS/SmartPlate valve 22: 05-FBk Sensor Temp (Modbus 30290/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 226,
   "name": "unitstat_22",
   "description": "ECS/SmartPlate valve 22: 06-Over Temp Alarm (Modbus 30075/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 227,
   "name": "flowrate_22",
   "description": "ECS/SmartPlate valve 22: 07-Flow Rate (Modbus 30291/22)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 260,
   "name": "boilerstate_128",
   "description": "BMS II addr 128 (C-More BMS): 01-Fire Rate Out (Modbus 30005/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 261,
   "name": "effectsetpt_128",
   "description": "BMS II addr 128 (C-More BMS): 02-Header Set Temp (Modbus 30006/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 262,
   "name": "setpt_128",
   "description": "BMS II addr 128 (C-More BMS): 03-Net Header Set Temp (Modbus 40005/128)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 263,
   "name": "localsuptemp_128",
   "description": "BMS II addr 128 (C-More BMS): 04-Header Temp (Modbus 30002/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 264,
   "name": "localoatemp_128",
   "description": "BMS II addr 128 (C-More BMS): 05-Outside Air Temp (Modbus 30003/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 265,
   "name": "dispcode_128",
   "description": "BMS II addr 128 (C-More BMS): 06-Display Code (Modbus 30011/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 266,
   "name": "blrfired_128",
   "description": "BMS II addr 128 (C-More BMS): 07-Num Boilers Fired (Modbus 30008/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 267,
   "name": "blronline_128",
   "description": "BMS II addr 128 (C-More BMS): 08-Num Boilers Online (Modbus 30009/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 268,
   "name": "blrlast_128",
   "description": "BMS II addr 128 (C-More BMS): 09-Last Blr Fired (Modbus 30017/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 269,
   "name": "blr1stat_128",
   "description": "BMS II addr 128 (C-More BMS): 10-Boiler 1 Status (Modbus 30018/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 270,
   "name": "blr2stat_128",
   "description": "BMS II addr 128 (C-More BMS): 11-Boiler 2 Status (Modbus 30019/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 271,
   "name": "blr3stat_128",
   "description": "BMS II addr 128 (C-More BMS): 12-Boiler 3 Status (Modbus 30020/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 272,
   "name": "blr4stat_128",
   "description": "BMS II addr 128 (C-More BMS): 13-Boiler 4 Status (Modbus 30021/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 273,
   "name": "blr5stat_128",
   "description": "BMS II addr 128 (C-More BMS): 14-Boiler 5 Status (Modbus 30022/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 274,
   "name": "blr6stat_128",
   "description": "BMS II addr 128 (C-More BMS): 15-Boiler 6 Status (Modbus 30023/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 275,
   "name": "blr7stat_128",
   "description": "BMS II addr 128 (C-More BMS): 16-Boiler 7 Status (Modbus 30024/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 276,
   "name": "blr8stat_128",
   "description": "BMS II addr 128 (C-More BMS): 17-Boiler 8 Status (Modbus 30025/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 277,
   "name": "blr9stat_128",
   "description": "BMS II addr 128 (C-More BMS): 18-Net Blr 1 Status (Modbus 30026/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 278,
   "name": "blr10stat_128",
   "description": "BMS II addr 128 (C-More BMS): 19-Net Blr 2 Status (Modbus 30027/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 279,
   "name": "blr11stat_128",
   "description": "BMS II addr 128 (C-More BMS): 20-Net Blr 3 Status (Modbus 30028/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 280,
   "name": "blr12stat_128",
   "description": "BMS II addr 128 (C-More BMS): 21-Net Blr 4 Status (Modbus 30029/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 281,
   "name": "blr13stat_128",
   "description": "BMS II addr 128 (C-More BMS): 22-Net Blr 5 Status (Modbus 30030/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 282,
   "name": "blr14stat_128",
   "description": "BMS II addr 128 (C-More BMS): 23-Net Blr 6 Status (Modbus 30031/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 283,
   "name": "blr15stat_128",
   "description": "BMS II addr 128 (C-More BMS): 24-Net Blr 7 Status (Modbus 30032/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 284,
   "name": "blr16stat_128",
   "description": "BMS II addr 128 (C-More BMS): 25-Net Blr 8 Status (Modbus 30033/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 285,
   "name": "blr17stat_128",
   "description": "BMS II addr 128 (C-More BMS): 26-Net Blr 9 Status (Modbus 30034/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 286,
   "name": "blr18stat_128",
   "description": "BMS II addr 128 (C-More BMS): 27-Net Blr 10 Status (Modbus 30035/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 287,
   "name": "blr19stat_128",
   "description": "BMS II addr 128 (C-More BMS): 28-Net Blr 11 Status (Modbus 30036/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 288,
   "name": "blr20stat_128",
   "description": "BMS II addr 128 (C-More BMS): 29-Net Blr 12 Status (Modbus 30037/128)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "boilerstate_228",
   "description": "BMS II addr 228 (Modulex BCM): 01-Fire Rate Out (Modbus 30005/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "effectsetpt_228",
   "description": "BMS II addr 228 (Modulex BCM): 02-Header Set Temp (Modbus 30006/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "setpt_228",
   "description": "BMS II addr 228 (Modulex BCM): 03-Net Header Set Temp (Modbus 40005/228)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "localsuptemp_228",
   "description": "BMS II addr 228 (Modulex BCM): 04-Header Temp (Modbus 30002/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "localoatemp_228",
   "description": "BMS II addr 228 (Modulex BCM): 05-Outside Air Temp (Modbus 30003/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "dispcode_228",
   "description": "BMS II addr 228 (Modulex BCM): 06-Display Code (Modbus 30011/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "blrfired_228",
   "description": "BMS II addr 228 (Modulex BCM): 07-Num Boilers Fired (Modbus 30008/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "blronline_228",
   "description": "BMS II addr 228 (Modulex BCM): 08-Num Boilers Online (Modbus 30009/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "blrlast_228",
   "description": "BMS II addr 228 (Modulex BCM): 09-Last Blr Fired (Modbus 30017/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "blr9stat_228",
   "description": "BMS II addr 228 (Modulex BCM): 18-Net Blr 1 Status (Modbus 30026/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "blr10stat_228",
   "description": "BMS II addr 228 (Modulex BCM): 19-Net Blr 2 Status (Modbus 30027/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "blr11stat_228",
   "description": "BMS II addr 228 (Modulex BCM): 20-Net Blr 3 Status (Modbus 30028/228)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "blr12stat_228",
   "description": "BMS II addr 228 (Modulex BCM): 21-Net Blr 4 Status (Modbus 30029/228)",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/aerco/combined-plant-c-more-modulex-ecs-bms-ii",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
