{
 "manufacturer": "Aermec",
 "manufacturer_slug": "aermec",
 "model": "P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)",
 "model_slug": "survey3-precision-air-conditioners",
 "short_model": "Aermec SURVEY3 close control",
 "aliases": [
  "SURVEY3",
  "Aermec SURVEY3",
  "Aermec P",
  "Aermec G",
  "Aermec R",
  "Aermec TMC",
  "Aermec close control",
  "Aermec precision air conditioner BACnet",
  "5895970_01"
 ],
 "equipment_type": "Close control (precision) air conditioner",
 "applies_to": "Aermec P, G, R and TMC close control air conditioners for data and technical rooms with the SURVEY3 controller, software version 3.0, fitted with the BACnet MS/TP or BACnet IP option.",
 "summary": "The SURVEY3 controller runs Aermec precision air conditioners (DX, chilled water, two-source and free cooling variants). Its supervisor table maps each value to a Modbus register and a BACnet object: 530 objects covering digital inputs and alarms, outputs, return/supply temperature and humidity, remote probe modules, compressor and EEV data, fans, water circuit, humidifier, working hours, setpoints and regulation parameters, and alarm resets.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet IP"
 ],
 "firmware": "SURVEY3 software 3.0",
 "default_device_instance": 127,
 "access_inferred": false,
 "notes": [
  "Most objects only apply to some unit types and options (compressor 2, free cooling, two sources, humidifier, fans 2-10, remote probe modules).",
  "The table prints AV 12 twice (FanSpeed and fan1Actspeed) and BI 91 twice (Fan7CommAl and CPYHighWatConductAl); AV 23 and BI 191 are absent, so the second rows are probably meant to be AV 23 and BI 191. Both rows are kept as printed.",
  "Access is from the table's Mode column (R or R/W). Multistate value state texts are footnotes in the manual and are not repeated here.",
  "32-bit values (counters, energy, flow) are single AV objects in BACnet; only Modbus splits them into Low/High registers.",
  "Source: user manual 20.11 - 5895970_01 (EN), section 10.3, pages 146-172 (530 objects)."
 ],
 "source": {
  "title": "Precision air conditioners P-G-R-TMC user manual",
  "doc_number": "5895970_01",
  "revision_date": "2020-11",
  "url": "https://aermec.com/download?id=13846"
 },
 "integration": {
  "summary": "Fit the BACnet MS/TP (RS485) or BACnet IP (RJ45) option and set Device ID, baud rate, max master and MAC ID in User set-up > BACnet. Switch the unit with SupervOFF (BV 1), write temperature and humidity setpoints, and read unit status, temperatures, humidity, outputs and alarms.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "SupervOFF",
    "why": "On/off command from the supervisor"
   },
   {
    "ref": "AV 108",
    "name": "TemperatureSetpoint",
    "why": "Temperature setpoint, °C"
   },
   {
    "ref": "AV 109",
    "name": "HumiditySetpoint",
    "why": "Humidity setpoint, %rH"
   },
   {
    "ref": "MV 19",
    "name": "UnitStatus",
    "why": "Unit status"
   },
   {
    "ref": "AI 1",
    "name": "ReturnTemperature",
    "why": "Return temperature, °C"
   },
   {
    "ref": "AI 3",
    "name": "SupplyTemperature",
    "why": "Supply temperature, °C"
   },
   {
    "ref": "AI 6",
    "name": "ReturnHumidity",
    "why": "Return humidity, %rH"
   },
   {
    "ref": "BO 1",
    "name": "FansDO",
    "why": "Fan control output"
   },
   {
    "ref": "BO 10",
    "name": "Compressor1DO",
    "why": "Compressor 1 output"
   },
   {
    "ref": "BI 2",
    "name": "DirtyFilterDI",
    "why": "Dirty filter alarm"
   }
  ],
  "enable": "On/Off from supervisor is BV 1 (SupervOFF), writable.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Software version B offers BACnet IP on the RJ45 port; version C offers BACnet MS/TP on RS485.",
   "BACnet menu defaults: Device ID 127 (range 1-4194303), baud 76800 (9600/19200/38400/76800), Max Master 127, MAC ID 1. Section 10.2.1 lists 57600 as the MS/TP default instead.",
   "BACnet IP defaults: 192.168.1.24 / 255.255.255.0, gateway 192.168.1.1, UDP port 47808.",
   "Communication parameter changes need a controller reboot."
  ],
  "gotchas": [
   "Regulation parameters (bands, times, offsets) are setup values; don't write them cyclically.",
   "Alarm reset BVs reset latched alarms; write them only when needed."
  ]
 },
 "points": [
  {
   "type": "BI",
   "instance": 1,
   "name": "DamperStatusDI",
   "description": "Motorised damper status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "DirtyFilterDI",
   "description": "Dirty filter alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "RemoteOffDI",
   "description": "Remote OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "ElecHeaterAlarmDI",
   "description": "General Electric Coil Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "CondPumpAlarmDI",
   "description": "Condensate discharge pump alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "ConfDI1Combo",
   "description": "Description of configurable input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "ConfigurableDI1",
   "description": "Configurable input 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "ConfDI2Combo",
   "description": "Description of configurable input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "ConfigurableDI2",
   "description": "Configurable input 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "ConfDI3Combo",
   "description": "Description of configurable input 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "ConfigurableDI3",
   "description": "Configurable input 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "ConfDI4Combo",
   "description": "Description of configurable input 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "ConfigurableDI4",
   "description": "Configurable input 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "ConfDI5Combo",
   "description": "Description of configurable input 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "ConfigurableDI5",
   "description": "Configurable input 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "Comp1ThermAlarmDI",
   "description": "Compressor 1 breaker alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Comp1HPAlarmDI",
   "description": "Compressor 1 high pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Comp1LPAlarmDI",
   "description": "Compressor 1 low pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Comp2ThermAlarmDI",
   "description": "Compressor 2 breaker alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Comp2HPAlarmDI",
   "description": "Compressor 2 high pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Comp2LowPresAlarmDI",
   "description": "Compressor 2 low pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "FansDO",
   "description": "Fan control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "DamperDO",
   "description": "Damper control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "ConfDO1Combo",
   "description": "Description of configurable digital output 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "ConfigurableDO1",
   "description": "Configurable digital output 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "ConfDO2Combo",
   "description": "Description of configurable digital output 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 4,
   "name": "ConfigurableDO2",
   "description": "Configurable digital output 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "ConfDO3Combo",
   "description": "Description of configurable digital output 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 5,
   "name": "ConfigurableDO3",
   "description": "Configurable digital output 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "ConfDO4Combo",
   "description": "Description of configurable digital output 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 6,
   "name": "ConfigurableDO4",
   "description": "Configurable digital output 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "ConfDO5Combo",
   "description": "Description of configurable digital output 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 7,
   "name": "ConfigurableDO5",
   "description": "Configurable digital output 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 8,
   "name": "ElecHeaterStage1DO",
   "description": "Electric heating coil stage 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 9,
   "name": "ElecHeaterStage2DO",
   "description": "Electric heating coil stage 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 10,
   "name": "Compressor1DO",
   "description": "Compressor 1 control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 11,
   "name": "Compressor2DO",
   "description": "Compressor 2 control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "ReturnTemperature",
   "description": "Return temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "ReturnTempAvg",
   "description": "Return temperature (local network average)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "SupplyTemperature",
   "description": "Supply temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "SupplyTempAvg",
   "description": "Supply temperature (local network average)",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "TemperatureDelta",
   "description": "Temperature Delta",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "ReturnHumidity",
   "description": "Return humidity",
   "units": "%Rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "ReturnHumidityAvg",
   "description": "Return humidity (local network average)",
   "units": "%Rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "SupplyHumidity",
   "description": "Supply humidity",
   "units": "%Rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "SupplyHumidityAvg",
   "description": "Supply humidity (local network average)",
   "units": "%Rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "AirFlow",
   "description": "Air flow rate",
   "units": "m3/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "AirPressure",
   "description": "Air pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "AirPressureAvg",
   "description": "Air pressure (local network average)",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "netMod1Combo1",
   "description": "Probe 1 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "netMod1Probe1",
   "description": "Probe 1 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "netMod1Combo2",
   "description": "Probe 2 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "netMod1Probe2",
   "description": "Probe 2 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "netMod1Combo3",
   "description": "Probe 3 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "netMod1Probe3",
   "description": "Probe 3 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "netMod1Combo4",
   "description": "Probe 4 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "netMod1Probe4",
   "description": "Probe 4 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "netMod1Combo5",
   "description": "Probe 5 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "netMod1Probe5",
   "description": "Probe 5 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "netMod1Combo6",
   "description": "Probe 6 module 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "netMod1Probe6",
   "description": "Probe 6 module 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "netMod2Combo1",
   "description": "Probe 1 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "netMod2Probe1",
   "description": "Probe 1 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "netMod2Combo2",
   "description": "Probe 2 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "netMod2Probe2",
   "description": "Probe 2 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "netMod2Combo3",
   "description": "Probe 3 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "netMod2Probe3",
   "description": "Probe 3 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "netMod2Combo4",
   "description": "Probe 4 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "netMod2Probe4",
   "description": "Probe 4 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "netMod2Combo5",
   "description": "Probe 5 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "netMod2Probe5",
   "description": "Probe 5 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "netMod2Combo6",
   "description": "Probe 6 module 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "netMod2Probe6",
   "description": "Probe 6 module 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "netMod3Combo1",
   "description": "Probe 1 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "netMod3Probe1",
   "description": "Probe 1 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "netMod3Combo2",
   "description": "Probe 2 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "netMod3Probe2",
   "description": "Probe 2 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "netMod3Combo3",
   "description": "Probe 3 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "netMod3Probe3",
   "description": "Probe 3 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "netMod3Combo4",
   "description": "Probe 4 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "netMod3Probe4",
   "description": "Probe 4 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "netMod3Combo5",
   "description": "Probe 5 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "netMod3Probe5",
   "description": "Probe 5 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "netMod3Combo6",
   "description": "Probe 6 module 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "netMod3Probe6",
   "description": "Probe 6 module 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "AvgModTemp",
   "description": "Remote module temperature probe average",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "AvgModHumi",
   "description": "Remote module humidity probe average",
   "units": "%Rh",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "AvgModPress",
   "description": "Remote module pressure probe average",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "UnitFansDryCoolerAO",
   "description": "Supply Fan / Dry cooler modulation",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "CoolingAO",
   "description": "Cold valve / Free cooling / Condensing unit",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "HeatingAO",
   "description": "Heating valve / Modulating electric coil",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "TwoSources2AO",
   "description": "Two sources water valve 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "Condenser1AO",
   "description": "Condenser 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "Condenser2HumidifAO",
   "description": "Condenser 2 / External humidifier",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "UnitStatus",
   "description": "Unit status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "FanSpeed",
   "description": "Fan speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "fan1Actspeed",
   "description": "Fan 1 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "fan1ActRPM",
   "description": "Fan 1 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "fan1Cur",
   "description": "Fan 1 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "fan1Power",
   "description": "Fan 1 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "fan2Actspeed",
   "description": "Fan 2 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "fan2ActRPM",
   "description": "Fan 2 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "fan2Cur",
   "description": "Fan 2 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "fan2Power",
   "description": "Fan 2 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "fan3Actspeed",
   "description": "Fan 3 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "fan3ActRPM",
   "description": "Fan 3 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "fan3Cur",
   "description": "Fan 3 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "fan3Power",
   "description": "Fan 3 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "fan4Actspeed",
   "description": "Fan 4 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "fan4ActRPM",
   "description": "Fan 4 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "fan4Cur",
   "description": "Fan 4 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "fan4Power",
   "description": "Fan 4 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "fan5Actspeed",
   "description": "Fan 5 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "fan5ActRPM",
   "description": "Fan 5 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "fan5Cur",
   "description": "Fan 5 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "fan5Power",
   "description": "Fan 5 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "fan6Actspeed",
   "description": "Fan 6 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "fan6ActRPM",
   "description": "Fan 6 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "fan6Cur",
   "description": "Fan 6 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "fan6Power",
   "description": "Fan 6 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "fan7Actspeed",
   "description": "Fan 7 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "fan7ActRPM",
   "description": "Fan 7 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "fan7Cur",
   "description": "Fan 7 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "fan7Power",
   "description": "Fan 7 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "fan8Actspeed",
   "description": "Fan 8 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "fan8ActRPM",
   "description": "Fan 8 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "fan8Cur",
   "description": "Fan 8 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "fan8Power",
   "description": "Fan 8 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "fan9Actspeed",
   "description": "Fan 9 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "fan9ActRPM",
   "description": "Fan 9 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "fan9Cur",
   "description": "Fan 9 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "fan9Power",
   "description": "Fan 9 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "fan10Actspeed",
   "description": "Fan 10 speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "fan10ActRPM",
   "description": "Fan 10 speed",
   "units": "RPM",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "fan10Cur",
   "description": "Fan 10 absorbed current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "fan10Power",
   "description": "Fan 10 absorbed electrical power",
   "units": "W",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "DiffFilterPressure",
   "description": "Dirty filter differential pressure",
   "units": "Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "CoolingRequest",
   "description": "Current cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "HeatingRequest",
   "description": "Current heating request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "DehumidRequest",
   "description": "Current dehumidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "HumidifRequest",
   "description": "Current humidification request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "TempFcTs",
   "description": "Free cooling/Two Sources temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "FCTSStatus",
   "description": "Free cooling/Two Sources status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "FCRequest",
   "description": "Current Free Cooling request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "ActiveComp",
   "description": "Compressors active",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "Comp1Sts",
   "description": "Compressor 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 22,
   "name": "Comp2Sts",
   "description": "Compressor 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "InvComprReq",
   "description": "Inverter compressor request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "InverterCompHz",
   "description": "Current compressor speed",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "InverterCompPower",
   "description": "Current compressor electrical power",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "InverterCompCurrent",
   "description": "Current compressor input current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Comp1EvapPres",
   "description": "Compressor 1 evaporation pressure",
   "units": "BarG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Comp1EvapTemp",
   "description": "Compressor 1 evaporation temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Comp1SuctionTemp",
   "description": "Compressor 1 suction temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Comp1Superheat",
   "description": "Compressor 1 superheating",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "Comp1CompRatio",
   "description": "Compressor 1 compression ratio",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Comp1DischTemp",
   "description": "Compressor 1 discharge temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Comp1CondPress",
   "description": "Compressor 1 condensation pressure",
   "units": "BarG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Compr1CondTemp",
   "description": "Compressor 1 condensation temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Comp1Desuperheat",
   "description": "Current compressor 1 de-superheating",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Comp1LiquidTemp",
   "description": "Compressor 1 liquid temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "Comp1Subcooling",
   "description": "Compressor 1 subcooling",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "EEV1SuperheatSet",
   "description": "EEV1 superheating set-point",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "EEV1Position",
   "description": "EEV1 Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "EEV1Status",
   "description": "EEV1 regulation status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "Cond1ActualSet",
   "description": "Current condenser 1 set-point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "Cond1Req",
   "description": "Condenser 1 request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Comp2EvapPres",
   "description": "Compressor 2 evaporation pressure",
   "units": "BarG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Comp2EvapTemp",
   "description": "Compressor 2 evaporation temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Comp2SuctionTemp",
   "description": "Compressor 2 suction temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "EEV2Superheat",
   "description": "Compressor 2 superheating",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "CompRatio2",
   "description": "Compressor 2 compression ratio",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Comp2DischTemp",
   "description": "Compressor 2 discharge temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Compr2CondPress",
   "description": "Compressor 2 condensation pressure",
   "units": "BarG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Comp2CondTemp",
   "description": "Compressor 2 condensation temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "EEV2Desuperheat",
   "description": "Compressor 2 de-superheating",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Compr2LiquidTemp",
   "description": "Compressor 2 liquid temperature",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "EEV2Subcooling",
   "description": "Compressor 2 subcooling",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "EEV2SuperheatSet",
   "description": "EEV2 superheating set-point",
   "units": "K",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "EEV2Position",
   "description": "EEV2 Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "EEV2Status",
   "description": "EEV2 regulation status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "Cond2ActualSet",
   "description": "Current condenser 2 set-point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Cond2Req",
   "description": "Condenser 2 request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "WaterINTemp1",
   "description": "Water inlet temperature 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "WaterOUTTemp1",
   "description": "Water outlet temperature 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "WaterDT1",
   "description": "Water temperature Delta 1",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "WaterFlow1",
   "description": "Water flow rate 1",
   "units": "l/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "ActWaterFlowSet1",
   "description": "Current water flow rate 1 set-point",
   "units": "l/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "WaterCoolCap1",
   "description": "Chilled water 1 cooling capacity",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "EER1",
   "description": "EER 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "Valve1Position",
   "description": "Water 1 Valve position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "WaterINTemp2",
   "description": "Water inlet temperature 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "WaterOUTTemp2",
   "description": "Water outlet temperature 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "WaterDT2",
   "description": "Water temperature Delta 2",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "WaterFlow2",
   "description": "Water flow rate 2",
   "units": "l/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "ActWaterFlowSet2",
   "description": "Current water flow rate 1 set-point",
   "units": "l/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "WaterCoolCap2",
   "description": "Chilled water 2 cooling capacity",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "EER1",
   "description": "EER 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Valve2Position",
   "description": "Water 2 Valve position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "HumidifSteamProd",
   "description": "Current humidifier production",
   "units": "kg/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "HumidifWaterConduct",
   "description": "Supply water conductivity",
   "units": "μS/ cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "HumidifierCurrent",
   "description": "Absorbed humidifier current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "HumidifWorkingMode",
   "description": "Humidifier operating mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 26,
   "name": "HumidifWorkStatus",
   "description": "Humidifier operating mode status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 12,
   "name": "HumidifierPowerDO",
   "description": "Humidifier control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 13,
   "name": "HumidifDrainValveDO",
   "description": "Discharge valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 14,
   "name": "HumidifFillValveDO",
   "description": "Charging valve",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "HumidifWaterLevel",
   "description": "High water level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "HeaterReq",
   "description": "Eelectric coil request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "HeaterActiveStages",
   "description": "Number of active stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "ElecHeaterPower",
   "description": "Electrical power requirement",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "HeatValveReq",
   "description": "Water heating valve request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "DryCoolerActualSet",
   "description": "Current dry cooler set-point",
   "units": "°C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "DryCoolerReq",
   "description": "Dry cooler request",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "UnitWorkingHours",
   "description": "Unit",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Comp1WorkingHours",
   "description": "Compressor 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Comp1Startup",
   "description": "Compressor 1 startup",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Compr2WorkingHours",
   "description": "Compressor 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Comp2Startup",
   "description": "Compressor 2 startup",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "CoolValveWorkHours",
   "description": "Cooling valve",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "HeatingWorkingHours",
   "description": "Heating",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "HumidifWorkingHours",
   "description": "Humidifier",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "FreeCoolWorkHours",
   "description": "Free Cooling",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "DryCoolerWorkHours",
   "description": "Dry cooler",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "Cond1WorkingHours",
   "description": "Condenser 1",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Cond2WorkingHours",
   "description": "Condenser 2",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "SupervOFF",
   "description": "On/Off from supervisor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "TemperatureSetpoint",
   "description": "Temperature set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "HumiditySetpoint",
   "description": "Humidity set-point",
   "units": "%Rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "AirFlowSetpoint",
   "description": "Air flow rate set-point",
   "units": "m3/h",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "AirPressureSetpoint",
   "description": "Air pressure set-point",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "AirDTSetpoint",
   "description": "Air temperature delta set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "TempControlSel",
   "description": "Regulation sensor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "TempControlType",
   "description": "Regulation type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "TProportionalBand",
   "description": "Proportional Band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "TIntagrativeTime",
   "description": "Integration Time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "TDerivativeTime",
   "description": "Derivative time",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "HighTempAlarmOffset",
   "description": "High temperature alarm offset",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "LowTempAlarmOffset",
   "description": "Low temperature alarm offset",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "HighLimitTempThr",
   "description": "Upper limit temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "HighLimitTempMng",
   "description": "High limit temperature management",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "LowLimitTempThr",
   "description": "Lower limit temperature limit",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "LowLimitTempMng",
   "description": "Low limit temperature management",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "DehumidifPropBand",
   "description": "Dehumidification proportional band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "HumidifPropBand",
   "description": "Humidification proportional band",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "HighRetHumAlOffset",
   "description": "High return humidity alarm offset",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "LowRetHumAlOffset",
   "description": "Low return humidity alarm offset",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "HighSupHumThr",
   "description": "Upper supply humidity limit",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "LowSupHumThr",
   "description": "Lower supply humidity limit",
   "units": "%RH",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "EnableHumidifier",
   "description": "Humidification enabling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "HumidifManualDrain",
   "description": "Manual discharge",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "HumidifCylWashing",
   "description": "Cylinder pre-wash",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "FreeCoolingDelta",
   "description": "Free cooling delta",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "TSWaterSetpoint",
   "description": "Two sources water set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "TSWaterPropBand",
   "description": "Two sources water band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "TSManExchange",
   "description": "Two sources source exchange",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "TSTempExchEnab",
   "description": "Switch due to high ambient temperature",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "TSAirTempSet",
   "description": "Two sources high temperature set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "CondSetpoint",
   "description": "Condensation set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "CondPropoBand",
   "description": "Condensation proportional band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "CondSetIncrease",
   "description": "Condensation set-point increase",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "MaxCondSetpoint",
   "description": "Maximum condensation set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "DryCoolerSetpoint",
   "description": "Dry cooler set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "DryCoolerPropBand",
   "description": "Dry Cooler proportional band",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "DryCoolerSetIncr",
   "description": "Dry Cooler set-point increase",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "MaxDryCoolerSet",
   "description": "Maximum dry Cooler set-point",
   "units": "°C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "DirtyFiltersSet",
   "description": "Dirty filter set-point",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "DirtyFiltersDiff",
   "description": "Dirty filter differential",
   "units": "Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "GeneralAlarms",
   "description": "General Alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "NotCriticalAlarms",
   "description": "Non-critical alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "CriticalAlarms",
   "description": "Critical alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "FansAlarms",
   "description": "Ventilation alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "CompAlarms",
   "description": "Compressor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "TemperatureAlarms",
   "description": "Temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "HumidityAlarms",
   "description": "Humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "DamperAl",
   "description": "Damper status alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "FireSmokeAl",
   "description": "Fire/Smoke presence alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "GenericSeriousAl",
   "description": "Critical generic alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "FansGenAl",
   "description": "General supply fan alarm (Digital)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Fan1GeneralAl",
   "description": "General fan 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Fan1PowerAl",
   "description": "Fan 1 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Fan1CommAl",
   "description": "Fan 1 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 32,
   "name": "Fan1HighTempAl",
   "description": "High fan 1 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 33,
   "name": "Fan1NetComAl",
   "description": "No fan 1 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 34,
   "name": "Fan1InvRegAl",
   "description": "Fan 1 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 35,
   "name": "Fan1HighMotTempAl",
   "description": "Fan 1 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Fan1HallSensAl",
   "description": "Fan 1 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 37,
   "name": "Fan1OverloadAl",
   "description": "Fan 1 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 38,
   "name": "Fan1LowDCAl",
   "description": "Fan 1 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 39,
   "name": "Fan2GeneralAl",
   "description": "General fan 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 40,
   "name": "Fan2PowerAl",
   "description": "Fan 2 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 41,
   "name": "Fan2CommAl",
   "description": "Fan 2 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 42,
   "name": "Fan2HighTempAl",
   "description": "High fan 2 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "Fan2NetComAl",
   "description": "No fan 2 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "Fan2InvRegAl",
   "description": "Fan 2 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "Fan2HighMotTempAl",
   "description": "Fan 2 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "Fan2HallSensAl",
   "description": "Fan 2 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "Fan2OverloadAl",
   "description": "Fan 2 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "Fan2LowDCAl",
   "description": "Fan 2 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "Fan3GeneralAl",
   "description": "General fan 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "Fan3PowerAl",
   "description": "Fan 3 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "Fan3CommAl",
   "description": "Fan 3 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "Fan3HighTempAl",
   "description": "High fan 3 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "Fan3NetComAl",
   "description": "No fan 3 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "Fan3InvRegAl",
   "description": "Fan 3 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "Fan3HighMotTempAl",
   "description": "Fan 3 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "Fan3HallSensAl",
   "description": "Fan 3 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "Fan3OverloadAl",
   "description": "Fan 3 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "Fan3LowDCAl",
   "description": "Fan 3 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "Fan4GeneralAl",
   "description": "General fan 4 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "Fan4PowerAl",
   "description": "Fan 4 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "Fan4CommAl",
   "description": "Fan 4 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "Fan4HighTempAl",
   "description": "High fan 4 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "Fan4NetComAl",
   "description": "No fan 4 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "Fan4InvRegAl",
   "description": "Fan 4 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "Fan4HighMotTempAl",
   "description": "Fan 4 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "Fan4HallSensAl",
   "description": "Fan 4 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "Fan4OverloadAl",
   "description": "Fan 4 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "Fan4LowDCAl",
   "description": "Fan 4 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "Fan5GeneralAl",
   "description": "General fan 5 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "Fan5PowerAl",
   "description": "Fan 5 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "Fan5CommAl",
   "description": "Fan 5 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "Fan5HighTempAl",
   "description": "High fan 5 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "Fan5NetComAl",
   "description": "No fan 5 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "Fan5InvRegAl",
   "description": "Fan 5 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "Fan5HighMotTempAl",
   "description": "Fan 5 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "Fan5HallSensAl",
   "description": "Fan 5 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "Fan5OverloadAl",
   "description": "Fan 5 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "Fan5LowDCAl",
   "description": "Fan 5 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "Fan6GeneralAl",
   "description": "General fan 6 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "Fan6PowerAl",
   "description": "Fan 6 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "Fan6CommAl",
   "description": "Fan 6 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "Fan6HighTempAl",
   "description": "High fan 6 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "Fan6NetComAl",
   "description": "No fan 6 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "Fan6InvRegAl",
   "description": "Fan 6 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "Fan6HighMotTempAl",
   "description": "Fan 6 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "Fan6HallSensAl",
   "description": "Fan 6 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "Fan6OverloadAl",
   "description": "Fan 6 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "Fan6LowDCAl",
   "description": "Fan 6 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "Fan7GeneralAl",
   "description": "General fan 7 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "Fan7PowerAl",
   "description": "Fan 7 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "Fan7CommAl",
   "description": "Fan 7 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "Fan7HighTempAl",
   "description": "High fan 7 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "Fan7NetComAl",
   "description": "No fan 7 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "Fan7InvRegAl",
   "description": "Fan 7 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "Fan7HighMotTempAl",
   "description": "Fan 7 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "Fan7HallSensAl",
   "description": "Fan 7 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "Fan7OverloadAl",
   "description": "Fan 7 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "Fan7LowDCAl",
   "description": "Fan 7 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "Fan8GeneralAl",
   "description": "General fan 8 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "Fan8PowerAl",
   "description": "Fan 8 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Fan8CommAl",
   "description": "Fan 8 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Fan8HighTempAl",
   "description": "High fan 8 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "Fan8NetComAl",
   "description": "No fan 8 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Fan8InvRegAl",
   "description": "Fan 8 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Fan8HighMotTempAl",
   "description": "Fan 8 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Fan8HallSensAl",
   "description": "Fan 8 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "Fan8OverloadAl",
   "description": "Fan 8 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "Fan8LowDCAl",
   "description": "Fan 8 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "Fan9InverterAl",
   "description": "General fan 9 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "Fan9PowerAl",
   "description": "Fan 9 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "Fan9CommAl",
   "description": "Fan 9 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "Fan9HighTempAl",
   "description": "High fan 9 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "Fan9NetComAl",
   "description": "No fan 9 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "Fan9InvRegAl",
   "description": "Fan 9 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "Fan9HighMotTempAl",
   "description": "Fan 9 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "Fan9HallSensAl",
   "description": "Fan 9 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "Fan9OverloadAl",
   "description": "Fan 9 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "Fan9LowDCAl",
   "description": "Fan 9 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "Fan10GeneralAl",
   "description": "General fan 10 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "Fan10PowerAl",
   "description": "Fan 10 no phase/power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "Fan10CommAl",
   "description": "Fan 10 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "Fan10HighTempAl",
   "description": "High fan 10 regulation module temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "Fan10NetComAl",
   "description": "No fan 10 master-slave communication",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "Fan10InvRegAl",
   "description": "Fan 10 regulation module malfunction",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "Fan10HighMotTempAl",
   "description": "Fan 10 high motor temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "Fan10HallSensAl",
   "description": "Fan 10 Hall sensor error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Fan10OverloadAl",
   "description": "Fan 10 motor overload",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Fan10LowDCAl",
   "description": "Fan 10 low DC power supply",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "RetTempProbAl",
   "description": "Return temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "SupTempProbAl",
   "description": "Supply temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "RetHumProbAl",
   "description": "Return humidity probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "SupHumProbAl",
   "description": "Supply humidity probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "AirPrSensorAl",
   "description": "Differential air pressure sensor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "WatIN1ProbAl",
   "description": "IN 1/Free cooling water temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "WatOUT1ProbAl",
   "description": "OUT 1 water temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "WatIN2ProbAl",
   "description": "IN 2 water temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "WatOUT2ProbAl",
   "description": "OUT 2 water temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 138,
   "name": "WatFlw1ProbAl",
   "description": "Water flow rate/liquid temperature 1 sensor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 139,
   "name": "WatFlw2ProbAl",
   "description": "Water flow rate/liquid temperature 2 sensor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 140,
   "name": "DFPSGenAl",
   "description": "Dirty filter pressure sensor general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 141,
   "name": "DFPSBrokenAl",
   "description": "Broken dirty filter pressure sensor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 142,
   "name": "DFPSCablingAl",
   "description": "Dirty filter pressure sensor wiring alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 143,
   "name": "DFPSRangeAl",
   "description": "Dirty filter pressure sensor pressure range alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 144,
   "name": "DFPSADCAl",
   "description": "Dirty filter pressure sensor overload ADC alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 145,
   "name": "DFPSSettingAl",
   "description": "Dirty filter pressure sensor calibration alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 146,
   "name": "DFPSDCOAl",
   "description": "Dirty filter pressure sensor DCO alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 147,
   "name": "DFPSWatchdogAl",
   "description": "Dirty filter pressure sensor watchdog alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 148,
   "name": "DFPSCommAl",
   "description": "Dirty filter pressure sensor communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 149,
   "name": "InverterCompGenAl",
   "description": "DC compressor inverter general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 150,
   "name": "InvCompCommAlarm",
   "description": "DC compressor inverter communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 31,
   "name": "InvCompAlCode1",
   "description": "DC compressor 1 inverter alarm code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "InvCompAlCode2",
   "description": "DC compressor 2 inverter alarm code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 33,
   "name": "InvCompAlCode3",
   "description": "DC compressor 3 inverter alarm code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 34,
   "name": "InvCompAlCode4",
   "description": "DC compressor 4 inverter alarm code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "InvCompAlCode5",
   "description": "DC compressor 5 inverter alarm code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 151,
   "name": "C1ThermAl",
   "description": "Compressor 1 thermal magnetic protection alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 152,
   "name": "C1HighPresAl",
   "description": "Compressor 1 high pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 153,
   "name": "C1LowPresAl",
   "description": "Compressor 1 low pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 154,
   "name": "C1HighDischAl",
   "description": "Compressor 1 discharge high temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 155,
   "name": "C1LowComprRatioAl",
   "description": "Compressor 1 low compression alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 156,
   "name": "Condenser1Al",
   "description": "Condenser 1 general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 157,
   "name": "C1WatFlowAl",
   "description": "Condenser 1 water flow alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 158,
   "name": "EEV1GenAl",
   "description": "General EEV 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 159,
   "name": "EEV1CommAl",
   "description": "EEV1 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 160,
   "name": "EEV1SuctProbAl",
   "description": "EEV1 suction temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 161,
   "name": "EEV1EvapProbAl",
   "description": "EEV1 evaporation pressure probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 162,
   "name": "EEV1CondProbAl",
   "description": "EEV1 condensation pressure probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 163,
   "name": "EEV1DischProbAl",
   "description": "EEV1 discharge temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 164,
   "name": "C2ThermAl",
   "description": "Compressor 2 thermal magnetic protection alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 165,
   "name": "C2HighPresAl",
   "description": "Compressor 2 high pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 166,
   "name": "C2LowPresAl",
   "description": "Compressor 2 low pressure alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 167,
   "name": "C2HighDischAl",
   "description": "Compressor 2 discharge high temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 168,
   "name": "C2LowComprRatioAl",
   "description": "Compressor 2 low compression alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 169,
   "name": "Condenser2Al",
   "description": "Condenser 2 general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 170,
   "name": "C2WatFlowAl",
   "description": "Condenser 2 water flow alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 171,
   "name": "EEV2GenAl",
   "description": "General EEV 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 172,
   "name": "EEV2CommAl",
   "description": "EEV2 communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 173,
   "name": "EEV2SuctProbAl",
   "description": "EEV2 suction temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 174,
   "name": "EEV2EvapProbAl",
   "description": "EEV2 evaporation pressure probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 175,
   "name": "EEV2CondProbAl",
   "description": "EEV2 condensation pressure probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 176,
   "name": "EEV2DischProbAl",
   "description": "EEV2 discharge temperature probe alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 177,
   "name": "InternalHumidGenAl",
   "description": "Internal humidifier general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 178,
   "name": "CPYCommAl",
   "description": "CPY communication down alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 179,
   "name": "CPYMemoryAl",
   "description": "Internal memory error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 180,
   "name": "CPYParameterAl",
   "description": "Parameter error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 181,
   "name": "CPYHighCurrentAl",
   "description": "High electrode current",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 182,
   "name": "CPYLowSteamAl",
   "description": "Low steam flow rate",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 183,
   "name": "CPYDrainAl",
   "description": "Failed discharge",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 184,
   "name": "CPYMaintAl",
   "description": "Maintenance time expired",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 185,
   "name": "CPYNoWaterAl",
   "description": "No water",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 186,
   "name": "CPYCylMaintAl",
   "description": "Cylinder maintenance",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 187,
   "name": "CPYDirtyCylAl",
   "description": "Cylinder burnt out",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 188,
   "name": "CPYFoamAl",
   "description": "Foam presence",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 189,
   "name": "CPYLifeTimeAl",
   "description": "Life timer expired",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 190,
   "name": "CPYHighWatLevAl",
   "description": "High water level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "CPYHighWatConductAl",
   "description": "High water conductivity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 192,
   "name": "CPYConnectionAl",
   "description": "Connection error",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 193,
   "name": "WatPresAl",
   "description": "Water presence sensor alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 194,
   "name": "DrainPumpAl",
   "description": "Condensate discharge pump alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 195,
   "name": "ElHeatAl",
   "description": "Electric coil safety thermostat",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 196,
   "name": "FilterAl",
   "description": "Clogged air filter alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 197,
   "name": "DryCoolerAl",
   "description": "Dry cooler general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 198,
   "name": "ExternalHumidifAl",
   "description": "External humidifier general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 199,
   "name": "WaterPumpAl",
   "description": "General water pump alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 200,
   "name": "CondUnitGeneralAl",
   "description": "Condensing unit general alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 201,
   "name": "GasLeakAl",
   "description": "Refrigerant gas leak detector alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 202,
   "name": "PowerSupplyAl",
   "description": "No power supply alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 203,
   "name": "GenericSoftAl",
   "description": "Non-critical generic alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 204,
   "name": "LocalNetworkAl",
   "description": "Local network communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 205,
   "name": "RegHighTempAl",
   "description": "High temperature regulation alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 206,
   "name": "RegLowTempAl",
   "description": "Low temperature regulation alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 207,
   "name": "HighLimTempAl",
   "description": "High limit temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 208,
   "name": "LowLimTempAl",
   "description": "Low limit temperature alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 209,
   "name": "RetHighHumiAl",
   "description": "High return humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 210,
   "name": "RetLowHumiAl",
   "description": "Low return humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 211,
   "name": "SupHighHumiAl",
   "description": "High supply humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 212,
   "name": "SupLowHumiAl",
   "description": "Low supply humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 213,
   "name": "ProbeMod1COM",
   "description": "Module 1 communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 214,
   "name": "ProbeMod1err1",
   "description": "Probe 1 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 215,
   "name": "ProbeMod1err2",
   "description": "Probe 2 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 216,
   "name": "ProbeMod1err3",
   "description": "Probe 3 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 217,
   "name": "ProbeMod1err4",
   "description": "Probe 4 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 218,
   "name": "ProbeMod1err5",
   "description": "Probe 5 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 219,
   "name": "ProbeMod1err6",
   "description": "Probe 6 module 1 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 220,
   "name": "ProbeMod2COM",
   "description": "Module 2 communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 221,
   "name": "ProbeMod2err1",
   "description": "Probe 1 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 222,
   "name": "ProbeMod2err2",
   "description": "Probe 2 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 223,
   "name": "ProbeMod2err3",
   "description": "Probe 3 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 224,
   "name": "ProbeMod2err4",
   "description": "Probe 4 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 225,
   "name": "ProbeMod2err5",
   "description": "Probe 5 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 226,
   "name": "ProbeMod2err6",
   "description": "Probe 6 module 2 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 227,
   "name": "ProbeMod3COM",
   "description": "Module 3 communication alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 228,
   "name": "ProbeMod3err1",
   "description": "Probe 1 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 229,
   "name": "ProbeMod3err2",
   "description": "Probe 2 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 230,
   "name": "ProbeMod3err3",
   "description": "Probe 3 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 231,
   "name": "ProbeMod3err4",
   "description": "Probe 4 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 232,
   "name": "ProbeMod3err5",
   "description": "Probe 5 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 233,
   "name": "ProbeMod3err6",
   "description": "Probe 6 module 3 alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "DamperAlRes",
   "description": "Damper status alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "FireSmokeAlRes",
   "description": "Fire/Smoke presence alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "GenericSeriousAlRes",
   "description": "Critical generic alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "FansGenAlRes",
   "description": "General supply fans alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Fan1InverterAlRes",
   "description": "Fan 1 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Fan2InverterAlRes",
   "description": "Fan 2 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Fan3InverterAlRes",
   "description": "Fan 3 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Fan4InverterAlRes",
   "description": "Fan 4 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Fan5InverterAlRes",
   "description": "Fan 5 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Fan6InverterAlRes",
   "description": "Fan 6 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Fan7InverterAlRes",
   "description": "Fan 7 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Fan8InverterAlRes",
   "description": "Fan 8 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Fan9InverterAlRes",
   "description": "Fan 9 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Fan10InverterAlRes",
   "description": "Fan 10 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "InverterCompAlRes",
   "description": "Compressor 1 inverter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "C1ThermAlRes",
   "description": "Compressor 1 thermal magnetic protection alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "C1HighPresAlRes",
   "description": "Compressor 1 high pressure alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "C1LowPresAlRes",
   "description": "Compressor 1 low pressure alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "C1HighDischAlRes",
   "description": "Compressor 1 discharge high temperature alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "C1LoComprRatioAlRes",
   "description": "Compressor 1 low compression alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Condenser1AlRes",
   "description": "Condenser 1 general alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "EEV1AlRes",
   "description": "Compressor 1 EEV alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "C2ThermAlRes",
   "description": "Compressor 2 thermal magnetic protection alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "C2HighPresAlRes",
   "description": "Compressor 2 high pressure alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "C2LowPresAlRes",
   "description": "Compressor 2 low pressure alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "C2HighDischAlRes",
   "description": "Compressor 2 discharge high temperature alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "C2LoComprRatioAlRes",
   "description": "Compressor 2 low compression alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Condenser2AlRes",
   "description": "Condenser 2 general alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "EEV2AlRes",
   "description": "Compressor 2 EEV alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "IntHumidifAlRes",
   "description": "Internal humidifier alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "WatPresAlRes",
   "description": "Water presence sensor alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "DrainPumpAlRes",
   "description": "Condensate discharge pump alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "ElHeatAlRes",
   "description": "Electr. coil safety thermostat alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "FilterAlRes",
   "description": "Clogged air filter alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "DryCoolerAlRes",
   "description": "Dry cooler general alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "ExtHumidifAlRes",
   "description": "External humidifier general alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "WaterPumpAlRes",
   "description": "General water pump alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "CondUnitGenAlRes",
   "description": "Condensing unit generic alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "GasLeakAlRes",
   "description": "Refrigerant gas leak detector alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "PowerSupplyAlRes",
   "description": "No power supply alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "GenericSoftAlRes",
   "description": "Non-critical generic alarm reset",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
