{
 "manufacturer": "Antec Controls",
 "manufacturer_slug": "antec-controls",
 "model": "LUME-1-X room pressure monitor (BACnet MS/TP)",
 "model_slug": "lume-1-x-room-pressure-monitor",
 "aliases": [
  "LUME",
  "LUME-1-X",
  "LUME11",
  "LUME room pressure monitor",
  "Antec LUME",
  "Price LUME",
  "275288"
 ],
 "equipment_type": "Room pressure monitor",
 "applies_to": "Antec Controls (by Price) LUME-1-X touch-screen room pressure monitors, BACnet model LUME11, points list v1.0.0 or newer.",
 "summary": "The LUME is a wall-mounted touch-screen monitor for room differential pressure. On BACnet MS/TP it reports room pressure, pressure mode, alarm and caution status, and lets the BMS set the alarm limits and delays and switch or override the room mode. Its four universal inputs and three outputs appear as AI/BI/AO/BO objects named after their configured use.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": "Points list v1.0.0 or newer",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Names in square brackets are filled in from the configuration (room name, input/output names, room mode names).",
  "AI, BI, AO and BO objects are hidden when that input or output isn't configured.",
  "AV 102-105 alarm objects are hidden unless the alarm is enabled.",
  "Pressure units are in.w.c. or Pa; the range is -5.0 to 5.0 in.w.c. (-1245 to 1245 Pa).",
  "The notification class object is printed with the identifier 'EVC1'."
 ],
 "integration": {
  "summary": "Set the MS/TP address and baud on the device, then read AV 101 room pressure, MV 101 pressure mode and MV 102 alarm status. Write MV 3 or use the SCH 1 schedule to switch room modes, and adjust the pressure alarm limits on AV 102 and AV 104 if needed.",
  "minimum_points": [
   {
    "ref": "MV 3",
    "name": "Room Mode Override",
    "why": "Room mode override from the BMS"
   },
   {
    "ref": "AV 101",
    "name": "[Room Name] Pressure",
    "why": "Room differential pressure"
   },
   {
    "ref": "MV 2",
    "name": "Room Mode",
    "why": "Current room mode"
   },
   {
    "ref": "MV 101",
    "name": "[Room Name] Pressure Mode",
    "why": "Pressure mode: 1 positive, 2 negative"
   },
   {
    "ref": "MV 1",
    "name": "Audible Alarm",
    "why": "Audible alarm: on, off or muted"
   },
   {
    "ref": "MV 103",
    "name": "[Room Name] Caution Status",
    "why": "Room caution status"
   },
   {
    "ref": "MV 102",
    "name": "[Room Name] Alarm Status",
    "why": "Room alarm status (low, high, input, door)"
   }
  ],
  "enable": "BACnet commands take priority over normal operation (control priority 1 = BACnet).",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP (RS-485), 9600, 19200, 38400 or 76800 baud; B-AAC, BTL listed.",
   "Ethernet ports are for laptop configuration only.",
   "See the LUME manual for setup of inputs, outputs and room modes."
  ],
  "gotchas": [
   "Object names change with the configured room and I/O names, so rediscover after reconfiguring.",
   "Unused I/O objects and disabled alarm objects are hidden."
  ]
 },
 "source": {
  "title": "LUME-1-X Room Pressure Monitor Product Submittal, BACnet Points List v1.0.0 or newer",
  "doc_number": "275288 Rev. B",
  "revision_date": "2023-06-28",
  "url": "https://holyoake.com/wp-content/uploads/2023/08/Submittal_LUME-1-X-275288-B.pdf",
  "unofficial": true,
  "host": "Holyoake (Price/Antec distributor)"
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "AI1 – [AI1 Input Name]",
   "description": "Universal input 1 as analog; name, units and use set at configuration",
   "units": "Dynamic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "AI2 – [AI2 Input Name]",
   "description": "Universal input 2 as analog; name, units and use set at configuration",
   "units": "Dynamic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "AI3 – [AI3 Input Name]",
   "description": "Universal input 3 as analog; name, units and use set at configuration",
   "units": "Dynamic",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "AI4 – [AI4 Input Name]",
   "description": "Universal input 4 as analog; name, units and use set at configuration",
   "units": "Dynamic",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "BI1 – [BI1 Input Name]",
   "description": "Universal input 1 as binary (contact)",
   "units": "",
   "access": "R",
   "states": "Open/Closed"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "BI2 – [BI2 Input Name]",
   "description": "Universal input 2 as binary (contact)",
   "units": "",
   "access": "R",
   "states": "Open/Closed"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "BI3 – [BI3 Input Name]",
   "description": "Universal input 3 as binary (contact)",
   "units": "",
   "access": "R",
   "states": "Open/Closed"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "BI4 – [BI4 Input Name]",
   "description": "Universal input 4 as binary (contact)",
   "units": "",
   "access": "R",
   "states": "Open/Closed"
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "AO1 – [AO1 Output Name]",
   "description": "Analog output, 0-10 V, configurable use",
   "units": "V",
   "access": "W",
   "states": ""
  },
  {
   "type": "BO",
   "instance": 1,
   "name": "BO1 – [BO1 Output Name]",
   "description": "Binary output 1, configurable use",
   "units": "",
   "access": "W",
   "states": "Active/Inactive"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "BO2 – [BO2 Output Name]",
   "description": "Binary output 2, configurable use",
   "units": "",
   "access": "W",
   "states": "Active/Inactive"
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "[Room Name] Pressure",
   "description": "Room pressure, -5.0 to 5.0 in.w.c.",
   "units": "in.w.c. or Pa",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "[Room Name] Low Pressure Alarm",
   "description": "Low pressure alarm setpoint (+/-)",
   "units": "in.w.c. or Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "[Room Name] Low Pressure Delay",
   "description": "Low pressure alarm delay, 0-600",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "[Room Name] High Pressure Alarm",
   "description": "High pressure alarm setpoint (+/-)",
   "units": "in.w.c. or Pa",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "[Room Name] High Pressure Delay",
   "description": "High pressure alarm delay, 0-600",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Audible Alarm",
   "description": "Room audible alarm state",
   "units": "",
   "access": "R",
   "states": "1=On, 2=Off, 3=Muted"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "Room Mode",
   "description": "Current room mode",
   "units": "",
   "access": "W",
   "states": "1=[Room Mode 1 Name], 2=[Room Mode 2 Name]"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Room Mode Override",
   "description": "Room mode override",
   "units": "",
   "access": "W",
   "states": "1=[Room Mode 1 Name], 2=[Room Mode 2 Name]"
  },
  {
   "type": "MV",
   "instance": 99,
   "name": "Firmware Update Status",
   "description": "Firmware update state",
   "units": "",
   "access": "W",
   "states": "1=Idle, 2=Start Firmware Update, 3=Updating Firmware, 4=Firmware Update Failed"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "[Room Name] Pressure Mode",
   "description": "Room pressure mode",
   "units": "",
   "access": "R",
   "states": "1=Positive, 2=Negative"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "[Room Name] Alarm Status",
   "description": "Room alarm status",
   "units": "",
   "access": "R",
   "states": "1=Low Pressure Alarm, 2=High Pressure Alarm, 3=Binary Input Alarm, 4=Door Open Alarm, 5=No Alarm"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "[Room Name] Caution Status",
   "description": "Room caution status",
   "units": "",
   "access": "R",
   "states": "1=Low Pressure Caution, 2=High Pressure Caution, 3=Binary Input Caution, 4=Door Open Caution, 5=No Caution"
  },
  {
   "type": "FILE",
   "instance": 1,
   "name": "Firmware",
   "description": "File object for firmware upgrades (if the BAS supports it)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CAL",
   "instance": 1,
   "name": "Calendar Object",
   "description": "Calendar for scheduling",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "NC",
   "instance": 1,
   "name": "Notification Class object",
   "description": "Notification class for alarms",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 1,
   "name": "Room Mode Override Schedule",
   "description": "Schedule for room mode changes",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/antec-controls/lume-1-x-room-pressure-monitor",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
