{
 "manufacturer": "Armstrong Fluid Technology",
 "manufacturer_slug": "armstrong-fluid-technology",
 "model": "Design Envelope Integrated Tower Controller (ITC 9521)",
 "model_slug": "design-envelope-itc-9521",
 "aliases": [
  "ITC 9521",
  "ITC9521",
  "Design Envelope ITC",
  "Integrated Tower Controller",
  "82.21"
 ],
 "equipment_type": "Cooling tower and condenser pump plant controller",
 "applies_to": "Armstrong Design Envelope Integrated Tower Controller for the condenser water side: up to 5 cooling towers (fans, inlet/outlet isolation valves) and 5 condenser water pumps.",
 "summary": "The ITC 9521 sequences cooling towers and condenser water pumps. Its BACnet object list covers start/stop, alarm reset, tower water temperatures, condenser flow, outdoor temperature and humidity, bypass valve positions, pump and fan drive data, run hours, duty/standby and running status, valve states, alarms and Hand/Auto overrides.",
 "bacnet_transport": [],
 "firmware": "BACnet communication interface Rev 17.111",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The data-points sheet titles the table BACnet but does not say whether it is BACnet IP or MS/TP.",
  "Mode/Selector AVs: 0 = Not Used, 1 = Hand, 2 = Off, 3 = Auto (writes limited to 1-3). Duty/standby, running status and valve position status AIs are coded; the codes are in each point's states.",
  "Units for temperatures, pressures and flows follow the controller's unit setting (the PDF lists the options).",
  "Some Speed Reference/Speed Feedback pairs share one range cell in the PDF; both are given 0-100 %.",
  "The PDF table is on pages 10-15."
 ],
 "integration": {
  "summary": "The ITC 9521 runs the condenser water side: cooling towers, condenser pumps, tower isolation valves and bypass valves. Start and stop it with BO 1 Remote Start, read BI 1 Plant Status, tower water temperatures, condenser flow and outdoor conditions, and reset alarms with BO 2. Per-pump and per-fan modes, hand speeds and valve overrides are available.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "Remote Start",
    "why": "Start/stop from the BMS (1 = start)"
   },
   {
    "ref": "BO 2",
    "name": "Alarm Reset",
    "why": "Reset alarms (positive edge)"
   },
   {
    "ref": "BI 1",
    "name": "Plant Status",
    "why": "Controller on/off status"
   },
   {
    "ref": "AI 1",
    "name": "Leaving Tower Water Temp",
    "why": "Condenser water leaving the towers"
   },
   {
    "ref": "AI 2",
    "name": "Entering Tower Water Temp",
    "why": "Condenser water entering the towers"
   },
   {
    "ref": "AI 3",
    "name": "Condenser Flow",
    "why": "Condenser water flow"
   },
   {
    "ref": "AI 4",
    "name": "Outside Air Temp (Dry Bulb)",
    "why": "Outdoor dry-bulb temperature"
   },
   {
    "ref": "BI 128",
    "name": "Cooling Tower Water Low Level Alarm",
    "why": "Tower basin low water level"
   }
  ],
  "enable": "BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the controller from the BMS. The data-points sheet says nothing more about local/remote selection.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The data-points sheet does not give the device instance, MAC address, baud rate or IP settings; get them from the controller setup."
  ],
  "gotchas": [
   "BO 2 Alarm Reset acts on a positive edge (0 to 1).",
   "Mode/Selector AVs accept only 1-3 when written (1 = Hand, 2 = Off, 3 = Auto); Hand runs the pump or fan at its Hand Speed AO.",
   "Hand/Auto switch BVs and Hand Command BVs override the valve sequence; leave them in Auto for normal operation.",
   "The Sensorless Head points are printed with kW as the unit; treat that unit with care."
  ]
 },
 "source": {
  "title": "Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111)",
  "doc_number": "82.21",
  "revision_date": "2018-07-17",
  "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf"
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Remote Start",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Start"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Alarm Reset",
   "description": "Positive Edge command",
   "units": "",
   "access": "W",
   "states": "0=N/A, 1=Reset"
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "ct 1 Inlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "ct 2 Inlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "ct 3 Inlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "ct 4 Inlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "ct 5 Inlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "ct 1 Inlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "ct 2 Inlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "ct 3 Inlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "ct 4 Inlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "ct 5 Inlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "ct 1 Outlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "ct 2 Outlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "ct 3 Outlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1014,
   "name": "ct 4 Outlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1015,
   "name": "ct 5 Outlet Isol Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1016,
   "name": "ct 1 Outlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1017,
   "name": "ct 2 Outlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1018,
   "name": "ct 3 Outlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "ct 4 Outlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1020,
   "name": "ct 5 Outlet Isol Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1021,
   "name": "Tower Bypass Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "Distribution Bypass Valve Hand/Auto Switch",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Plant Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "cw Pump 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "cw Pump 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "cw Pump 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "cw Pump 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "cw Pump 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "cw Pump 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "cw Pump 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "cw Pump 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "cw Pump 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 11,
   "name": "cw Pump 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 12,
   "name": "Cooling Tower 1 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 13,
   "name": "Cooling Tower 1 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 14,
   "name": "Cooling Tower 2 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 15,
   "name": "Cooling Tower 2 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 16,
   "name": "Cooling Tower 3 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 17,
   "name": "Cooling Tower 3 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 18,
   "name": "Cooling Tower 4 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 19,
   "name": "Cooling Tower 4 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 20,
   "name": "Cooling Tower 5 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 21,
   "name": "Cooling Tower 5 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 22,
   "name": "Cooling Tower 1 Inlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 23,
   "name": "Cooling Tower 2 Inlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 24,
   "name": "Cooling Tower 3 Inlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 25,
   "name": "Cooling Tower 4 Inlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 26,
   "name": "Cooling Tower 5 Inlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 27,
   "name": "Cooling Tower 1 Outlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 28,
   "name": "Cooling Tower 2 Outlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "Cooling Tower 3 Outlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "Cooling Tower 4 Outlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 31,
   "name": "Cooling Tower 5 Outlet Isol Valve State",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "Leaving Tower Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "Entering Tower Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "OAT Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "Relative Humidity Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "Tower Bypass Valve Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "Distribution Bypass Vlv Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "ct 1 Inlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "ct 2 Inlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "ct 3 Inlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "ct 4 Inlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "ct 5 Inlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "ct 1 Inlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "ct 2 Inlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "ct 3 Inlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "ct 4 Inlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "ct 5 Inlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "ct 1 Outlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "ct 2 Outlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "ct 3 Outlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "ct 4 Outlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "ct 5 Outlet Isol Vlv Open Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "ct 1 Outlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "ct 2 Outlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "ct 3 Outlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 125,
   "name": "ct 4 Outlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 126,
   "name": "ct 5 Outlet Isol Vlv Close Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 127,
   "name": "Cooling Tower Water High Level Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 128,
   "name": "Cooling Tower Water Low Level Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 129,
   "name": "Water Treatment Run Feedback Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 130,
   "name": "Freeze Protection Operation Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 131,
   "name": "Tower 1 Circulator Pump Run Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 132,
   "name": "Tower 2 Circulator Pump Run Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 133,
   "name": "Tower 3 Circulator Pump Run Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 134,
   "name": "Tower 4 Circulator Pump Run Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 135,
   "name": "Tower 5 Circulator Pump Run Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 136,
   "name": "Tower Bypass Valve Position Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 137,
   "name": "Distribution Bypass Valve Position Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Leaving Tower Water Temp",
   "description": "",
   "units": "°f, °c",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Entering Tower Water Temp",
   "description": "",
   "units": "°f, °c",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Condenser Flow",
   "description": "",
   "units": "usgpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Outside Air Temp (Dry Bulb)",
   "description": "",
   "units": "°f, °c",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Relative Humidity",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Tower Bypass Valve Position",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Distribution Bypass Valve Position",
   "description": "",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "cw Pumps Head",
   "description": "",
   "units": "Ft, kPa, psi, m, bar",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "cw Pump 1 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "cw Pump 1 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "cw Pump 1 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "cw Pump 1 Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "cw Pump 1 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "cw Pump 1 Sensorless Head",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "cw Pump 1 Sensorless Flow",
   "description": "",
   "units": "gpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "cw Pump 2 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "cw Pump 2 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "cw Pump 2 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "cw Pump 2 Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "cw Pump 2 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "cw Pump 2 Sensorless Head",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "cw Pump 2 Sensorless Flow",
   "description": "",
   "units": "gpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "cw Pump 3 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "cw Pump 3 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "cw Pump 3 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "cw Pump 3 Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "cw Pump 3 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "cw Pump 3 Sensorless Head",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "cw Pump 3 Sensorless Flow",
   "description": "",
   "units": "gpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "cw Pump 4 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "cw Pump 4 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "cw Pump 4 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "cw Pump 4 Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "cw Pump 4 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "cw Pump 4 Sensorless Head",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "cw Pump 4 Sensorless Flow",
   "description": "",
   "units": "gpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "cw Pump 5 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "cw Pump 5 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "cw Pump 5 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "cw Pump 5 Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "cw Pump 5 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "cw Pump 5 Sensorless Head",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "cw Pump 5 Sensorless Flow",
   "description": "",
   "units": "gpm, lps, m3hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "ct 1 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "ct 1 Fan Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "ct 1 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "ct 1 Fan Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "ct 1 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "ct 2 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "ct 2 Fan Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "ct 2 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "ct 2 Fan Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "ct 2 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "ct 3 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "ct 3 Fan Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "ct 3 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "ct 3 Fan Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "ct 3 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "ct 4 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "ct 4 Fan Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "ct 4 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "ct 4 Fan Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "ct 4 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "ct 5 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "ct 5 Fan Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "ct 5 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "ct 5 Fan Drive Speed Reference",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "ct 5 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "cw Pump 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "cw Pump 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "cw Pump 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "cw Pump 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "cw Pump 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Cooling Tower 1 Fan Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Cooling Tower 2 Fan Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Cooling Tower 3 Fan Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Cooling Tower 4 Fan Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Cooling Tower 5 Fan Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "cw Pump 1 Duty/Standby Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "cw Pump 2 Duty/Standby Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "cw Pump 3 Duty/Standby Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "cw Pump 4 Duty/Standby Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "cw Pump 5 Duty/Standby Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "Cooling Tower 1 Duty Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "Cooling Tower 2 Duty Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "Cooling Tower 3 Duty Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "Cooling Tower 4 Duty Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Cooling Tower 5 Duty Status",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby"
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "cw Pump 1 Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "cw Pump 2 Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "cw Pump 3 Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "cw Pump 4 Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "cw Pump 5 Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "Cooling Tower 1 Fan Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "Cooling Tower 2 Fan Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "Cooling Tower 3 Fan Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "Cooling Tower 4 Fan Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Cooling Tower 5 Fan Running Status",
   "description": "Coded value, range 0 to 2",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running, 2=Alarm"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "cw Pump 1 Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "cw Pump 2 Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "cw Pump 3 Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "cw Pump 4 Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "cw Pump 5 Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Cooling Tower 1 Fan Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Cooling Tower 2 Fan Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Cooling Tower 3 Fan Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "Cooling Tower 4 Fan Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "Cooling Tower 5 Fan Mode/Selector",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AO",
   "instance": 1,
   "name": "cw Pump 1 Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 2,
   "name": "cw Pump 2 Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3,
   "name": "cw Pump 3 Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 4,
   "name": "cw Pump 4 Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 5,
   "name": "cw Pump 5 Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 6,
   "name": "Cooling Tower 1 Fan Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 7,
   "name": "Cooling Tower 2 Fan Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 8,
   "name": "Cooling Tower 3 Fan Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 9,
   "name": "Cooling Tower 4 Fan Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 10,
   "name": "Cooling Tower 5 Fan Hand Speed",
   "description": "Range 0.0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
