{
 "manufacturer": "Armstrong Fluid Technology",
 "manufacturer_slug": "armstrong-fluid-technology",
 "model": "EE-W20 chiller plant controller (water-cooled)",
 "model_slug": "ee-w20",
 "aliases": [
  "EE-W20",
  "EE-W 20",
  "Armstrong EE-W20",
  "90.7661"
 ],
 "equipment_type": "Chiller plant controller (water-cooled chillers, pumps and towers)",
 "applies_to": "Armstrong EE-W20 water-cooled chilled water plant controls; the object list covers up to 5 chillers, 10 chilled water pumps, 10 condenser water pumps, 5 towers and 5 control zones.",
 "summary": "The EE-W20 is the larger version of the EE-W10 water-cooled plant controller. Its BACnet object list has the same plant-level points plus up to 5 chillers, 5 zones and 10 chilled and condenser water pump positions (dualArm/Twin pump sides count separately). It covers start/stop, alarm reset, plant load, power and efficiency, temperatures, flows, run feedbacks, alarms, drive data and Hand/Auto overrides.",
 "bacnet_transport": [],
 "firmware": "BACnet communication interface Rev 24.071",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The data-points sheet titles the table BACnet but does not say whether it is BACnet IP or MS/TP.",
  "Mode objects (AV) use 0 = Not Used, 1 = Hand, 2 = Off, 3 = Auto. Duty/standby, chiller duty and chiller state objects are coded values; the codes are in each point's states.",
  "Hand/Auto BVs and Hand Command BVs, plus the Hand Speed / Hand Position AOs, let the BMS run a valve, pump or fan by hand. Set Lead objects act only when the written value changes.",
  "Units for temperatures, pressures and flows follow the controller's unit setting (the PDF lists the options).",
  "Footnote asterisks after some pump names in the PDF are left off the object names. They mean: for dualArm or Twin pumps, pump numbers 1-5 are the A sides and 6-10 the B sides, and those pumps only report duty or standby because they run in dedicated mode with their chiller.",
  "The PDF table is on pages 14-24. One Reserved AI is left out. The EE-W10 list is a subset of this one."
 ],
 "integration": {
  "summary": "The EE-W20 publishes a fixed BACnet object list. Start and stop the plant with BO 1 Remote Start, write the zone setpoint (AV 2), and read BI 1 Plant Status, plant load, chilled water temperatures, plant power and efficiency. Use BO 3 to reset alarms. Per-chiller, per-pump and per-valve alarms, run feedbacks and Hand/Auto overrides are there if the BMS needs more detail.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "Remote Start",
    "why": "Plant start/stop from the BMS (1 = start)"
   },
   {
    "ref": "AV 2",
    "name": "Zone 1 Setpoint",
    "why": "Zone 1 control setpoint"
   },
   {
    "ref": "BO 3",
    "name": "Alarm Reset",
    "why": "Reset plant alarms (positive edge)"
   },
   {
    "ref": "BI 1",
    "name": "Plant Status",
    "why": "Plant on/off status"
   },
   {
    "ref": "AI 3",
    "name": "Plant Load",
    "why": "Plant cooling load, tons"
   },
   {
    "ref": "AI 1001",
    "name": "chwS Temp",
    "why": "Chilled water supply temperature"
   },
   {
    "ref": "AI 1002",
    "name": "chwR Temp",
    "why": "Chilled water return temperature"
   },
   {
    "ref": "AI 2",
    "name": "Total Plant Power Consumption",
    "why": "Total plant power, kW"
   },
   {
    "ref": "AI 1",
    "name": "Plant Efficiency",
    "why": "Plant efficiency, kW/ton"
   },
   {
    "ref": "BI 10",
    "name": "Refrigerant Leak Alarm",
    "why": "Refrigerant leak detected"
   }
  ],
  "enable": "BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the plant from the BMS. The data-points sheet says nothing more about local/remote selection.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The data-points sheet does not give the device instance, MAC address, baud rate or IP settings; get them from the controller setup."
  ],
  "gotchas": [
   "BO 3 Alarm Reset acts on a positive edge (0 to 1); write 0 again before the next reset.",
   "Hand/Auto BVs and Hand Command / Hand Speed objects override the plant sequence; leave them in Auto for normal operation.",
   "Mode AVs are coded 0-3 (1 = Hand, 2 = Off, 3 = Auto); writing them takes that equipment out of automatic sequencing.",
   "Set Lead Chiller / Pump objects act only when the value changes, so rewriting the same value does nothing."
  ]
 },
 "source": {
  "title": "EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071)",
  "doc_number": "90.7661",
  "revision_date": "2025-07-18",
  "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf"
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Remote Start",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Start"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Enable Plant Stand-by Mode Feature",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=false, 1=true"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Alarm Reset",
   "description": "Positive Edge command",
   "units": "",
   "access": "W",
   "states": "0=n/a, 1=Reset"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Plant Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "All Zone Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Zone 1 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Zone 2 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Zone 3 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Zone 4 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Zone 5 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Dry Bulb Air Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Relative Humidity Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Refrigerant Leak Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1001,
   "name": "chws Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1002,
   "name": "chwr Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1003,
   "name": "chw Flow Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1004,
   "name": "chwp dp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1005,
   "name": "System dp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1006,
   "name": "Chlr 1 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1007,
   "name": "Chlr 2 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1008,
   "name": "Chlr 3 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1009,
   "name": "Chlr 4 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1010,
   "name": "Chlr 5 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1011,
   "name": "chw Pump 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1012,
   "name": "chw Pump 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1013,
   "name": "chw Pump 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1014,
   "name": "chw Pump 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1015,
   "name": "chw Pump 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1016,
   "name": "chw Pump 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1017,
   "name": "chw Pump 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1018,
   "name": "chw Pump 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1019,
   "name": "chw Pump 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1020,
   "name": "chw Pump 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1021,
   "name": "chw Pump 6 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1022,
   "name": "chw Pump 6 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1023,
   "name": "chw Pump 7 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1024,
   "name": "chw Pump 7 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1025,
   "name": "chw Pump 8 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1026,
   "name": "chw Pump 8 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1027,
   "name": "chw Pump 9 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1028,
   "name": "chw Pump 9 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1029,
   "name": "chw Pump 10 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1030,
   "name": "chw Pump 10 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1031,
   "name": "Chiller 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1032,
   "name": "Chiller 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1033,
   "name": "Chiller 1 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1034,
   "name": "Chiller 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1035,
   "name": "Chiller 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1036,
   "name": "Chiller 2 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1037,
   "name": "Chiller 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1038,
   "name": "Chiller 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1039,
   "name": "Chiller 3 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1040,
   "name": "Chiller 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1041,
   "name": "Chiller 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1042,
   "name": "Chiller 4 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1043,
   "name": "Chiller 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1044,
   "name": "Chiller 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1045,
   "name": "Chiller 5 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1046,
   "name": "chw Bypass Valve Pos Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1047,
   "name": "Chiller 1 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1048,
   "name": "Chiller 2 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1049,
   "name": "Chiller 3 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1050,
   "name": "Chiller 4 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1051,
   "name": "Chiller 5 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3001,
   "name": "cw Inlet Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3002,
   "name": "cw Outlet Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3003,
   "name": "cw Flow Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3004,
   "name": "cw dp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3005,
   "name": "Chlr 1 cw Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3006,
   "name": "Chlr 2 cw Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3007,
   "name": "Chlr 3 cw Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3008,
   "name": "Chlr 4 cw Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3009,
   "name": "Chlr 5 cw Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3010,
   "name": "Chlr 1 cw Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3011,
   "name": "Chlr 2 cw Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3012,
   "name": "Chlr 3 cw Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3013,
   "name": "Chlr 4 cw Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3014,
   "name": "Chlr 5 cw Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3015,
   "name": "cw Pump 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3016,
   "name": "cw Pump 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3017,
   "name": "cw Pump 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3018,
   "name": "cw Pump 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3019,
   "name": "cw Pump 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3020,
   "name": "cw Pump 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3021,
   "name": "cw Pump 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3022,
   "name": "cw Pump 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3023,
   "name": "cw Pump 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3024,
   "name": "cw Pump 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3025,
   "name": "cw Pump 6 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3026,
   "name": "cw Pump 6 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3027,
   "name": "cw Pump 7 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3028,
   "name": "cw Pump 7 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3029,
   "name": "cw Pump 8 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3030,
   "name": "cw Pump 8 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3031,
   "name": "cw Pump 9 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3032,
   "name": "cw Pump 9 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3033,
   "name": "cw Pump 10 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3034,
   "name": "cw Pump 10 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3035,
   "name": "Tower 1 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3036,
   "name": "Tower 1 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3037,
   "name": "Tower 2 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3038,
   "name": "Tower 2 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3039,
   "name": "Tower 3 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3040,
   "name": "Tower 3 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3041,
   "name": "Tower 4 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3042,
   "name": "Tower 4 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3043,
   "name": "Tower 5 Fan Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3044,
   "name": "Tower 5 Fan Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3045,
   "name": "Tower 1 Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3046,
   "name": "Tower 2 Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3047,
   "name": "Tower 3 Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3048,
   "name": "Tower 4 Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3049,
   "name": "Tower 5 Iso Vlv Open Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3050,
   "name": "Tower 1 Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3051,
   "name": "Tower 2 Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3052,
   "name": "Tower 3 Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3053,
   "name": "Tower 4 Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3054,
   "name": "Tower 5 Iso Vlv Close Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3055,
   "name": "cw Bypass Valve Pos Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3056,
   "name": "Tower Water High Level Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3057,
   "name": "Tower Water Low Level Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3058,
   "name": "High Daily ct Water Consumption Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3059,
   "name": "High-High Daily ct Water Cons Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3060,
   "name": "Low Tower Water Cycles of Operation",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3061,
   "name": "Water Treatment Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3062,
   "name": "Solid Separator Sys Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3063,
   "name": "Heat Trace Operation Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 3064,
   "name": "Water Treatment Run Feedback Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3065,
   "name": "Solid Separator Sys Run Fdbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3066,
   "name": "Heat Trace Operation Feedback Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3067,
   "name": "Chiller 1 cw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3068,
   "name": "Chiller 2 cw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3069,
   "name": "Chiller 3 cw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3070,
   "name": "Chiller 4 cw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3071,
   "name": "Chiller 5 cw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3072,
   "name": "Cooling Tower 1 Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3073,
   "name": "Cooling Tower 2 Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3074,
   "name": "Cooling Tower 3 Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3075,
   "name": "Cooling Tower 4 Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 3076,
   "name": "Cooling Tower 5 Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "chw Bypass Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "Chiller 1 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "Chiller 2 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "Chiller 3 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "Chiller 4 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "Chiller 5 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "Chiller 1 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "Chiller 2 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "Chiller 3 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "Chiller 4 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "Chiller 5 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3001,
   "name": "cw Bypass Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3002,
   "name": "Chiller 1 cw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3003,
   "name": "Chiller 2 cw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3004,
   "name": "Chiller 3 cw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3005,
   "name": "Chiller 4 cw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3006,
   "name": "Chiller 5 cw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3007,
   "name": "Chiller 1 cw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3008,
   "name": "Chiller 2 cw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3009,
   "name": "Chiller 3 cw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3010,
   "name": "Chiller 4 cw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3011,
   "name": "Chiller 5 cw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3012,
   "name": "Tower 1 Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3013,
   "name": "Tower 2 Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3014,
   "name": "Tower 3 Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3015,
   "name": "Tower 4 Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3016,
   "name": "Tower 5 Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 3017,
   "name": "Tower 1 Iso Vlv Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3018,
   "name": "Tower 2 Iso Vlv Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3019,
   "name": "Tower 3 Iso Vlv Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3020,
   "name": "Tower 4 Iso Vlv Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 3021,
   "name": "Tower 5 Iso Vlv Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Plant Efficiency",
   "description": "",
   "units": "kW/Ton",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Total Plant Power Consumption",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Plant Load",
   "description": "",
   "units": "tons",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Dry Bulb Air Temp",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Relative Humidity",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Sensorless Head",
   "description": "",
   "units": "feet",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Sensorless Flow",
   "description": "",
   "units": "usgpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Zone 1 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Zone 1 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Zone 2 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Zone 2 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Zone 3 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Zone 3 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Zone 4 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Zone 4 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Zone 5 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Zone 5 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Max Open Cooling Valve Position Fdbck",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Zone 1 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Zone 2 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Zone 3 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Zone 4 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Zone 5 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "chwS Temp",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "chwR Temp",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1003,
   "name": "chw Flow",
   "description": "",
   "units": "usgpm, lps, m3/hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1004,
   "name": "chwP dp",
   "description": "",
   "units": "psi, ft, kPA,",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1005,
   "name": "System dp",
   "description": "",
   "units": "psi, ft, kPA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1006,
   "name": "Chiller 1 Leaving chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1007,
   "name": "Chiller 1 Entering chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1008,
   "name": "Chiller 1 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1009,
   "name": "Chiller 2 Leaving chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "Chiller 2 Entering chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "Chiller 2 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1012,
   "name": "Chiller 3 Leaving chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1013,
   "name": "Chiller 3 Entering chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1014,
   "name": "Chiller 3 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1015,
   "name": "Chiller 4 Leaving chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1016,
   "name": "Chiller 4 Entering chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1017,
   "name": "Chiller 4 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1018,
   "name": "Chiller 5 Leaving chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1019,
   "name": "Chiller 5 Entering chw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1020,
   "name": "Chiller 5 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1021,
   "name": "chw Pump 1 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1022,
   "name": "chw Pump 1 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1023,
   "name": "chw Pump 1 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1024,
   "name": "chw Pump 1 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1025,
   "name": "chw Pump 2 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1026,
   "name": "chw Pump 2 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1027,
   "name": "chw Pump 2 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1028,
   "name": "chw Pump 2 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1029,
   "name": "chw Pump 3 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1030,
   "name": "chw Pump 3 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1031,
   "name": "chw Pump 3 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1032,
   "name": "chw Pump 3 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1033,
   "name": "chw Pump 4 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1034,
   "name": "chw Pump 4 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1035,
   "name": "chw Pump 4 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1036,
   "name": "chw Pump 4 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1037,
   "name": "chw Pump 5 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1038,
   "name": "chw Pump 5 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1039,
   "name": "chw Pump 5 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1040,
   "name": "chw Pump 5 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1041,
   "name": "chw Pump 6 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1042,
   "name": "chw Pump 6 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1043,
   "name": "chw Pump 6 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1044,
   "name": "chw Pump 6 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1045,
   "name": "chw Pump 7 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1046,
   "name": "chw Pump 7 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1047,
   "name": "chw Pump 7 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1048,
   "name": "chw Pump 7 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1049,
   "name": "chw Pump 8 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1050,
   "name": "chw Pump 8 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1051,
   "name": "chw Pump 8 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1052,
   "name": "chw Pump 8 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1053,
   "name": "chw Pump 9 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1054,
   "name": "chw Pump 9 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1055,
   "name": "chw Pump 9 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1056,
   "name": "chw Pump 9 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1057,
   "name": "chw Pump 10 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1058,
   "name": "chw Pump 10 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1059,
   "name": "chw Pump 10 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1060,
   "name": "chw Pump 10 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1061,
   "name": "chw Pump 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1062,
   "name": "chw Pump 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1063,
   "name": "chw Pump 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1064,
   "name": "chw Pump 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1065,
   "name": "chw Pump 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1066,
   "name": "chw Pump 6 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1067,
   "name": "chw Pump 7 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1068,
   "name": "chw Pump 8 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1069,
   "name": "chw Pump 9 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1070,
   "name": "chw Pump 10 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1071,
   "name": "Chiller 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1072,
   "name": "Chiller 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1073,
   "name": "Chiller 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1074,
   "name": "Chiller 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1075,
   "name": "Chiller 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1076,
   "name": "chw Bypass Valve Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2001,
   "name": "Chiller 1 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2002,
   "name": "Chiller 1 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2003,
   "name": "Chiller 2 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2004,
   "name": "Chiller 2 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2005,
   "name": "Chiller 3 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2006,
   "name": "Chiller 3 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2007,
   "name": "Chiller 4 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2008,
   "name": "Chiller 4 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2009,
   "name": "Chiller 5 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2010,
   "name": "Chiller 5 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2011,
   "name": "chw Pump 1 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2012,
   "name": "chw Pump 2 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2013,
   "name": "chw Pump 3 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2014,
   "name": "chw Pump 4 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2015,
   "name": "chw Pump 5 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2016,
   "name": "chw Pump 6 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2017,
   "name": "chw Pump 7 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2018,
   "name": "chw Pump 8 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2019,
   "name": "chw Pump 9 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2020,
   "name": "chw Pump 10 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AV",
   "instance": 2001,
   "name": "Chiller 1 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2002,
   "name": "Chiller 2 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2003,
   "name": "Chiller 3 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2004,
   "name": "Chiller 4 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "Chiller 5 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2006,
   "name": "chw Pump 1 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "chw Pump 2 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2008,
   "name": "chw Pump 3 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2009,
   "name": "chw Pump 4 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2010,
   "name": "chw Pump 5 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2011,
   "name": "chw Pump 6 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2012,
   "name": "chw Pump 7 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2013,
   "name": "chw Pump 8 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2014,
   "name": "chw Pump 9 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2015,
   "name": "chw Pump 10 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2016,
   "name": "Set Lead Chiller",
   "description": "Write 1 to 5; acted on when the value changes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2017,
   "name": "Set Lead chw Pump",
   "description": "Write 1 to 5; acted on when the value changes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3001,
   "name": "cw Inlet Temp",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3002,
   "name": "cw Outlet Temp",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3003,
   "name": "cw Flow",
   "description": "",
   "units": "usgpm, lps, m3/hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3004,
   "name": "cwp dp",
   "description": "",
   "units": "psi, ft, kPA, m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3005,
   "name": "Chiller 1 Leaving cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3006,
   "name": "Chiller 1 Entering cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3007,
   "name": "Chiller 2 Leaving cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3008,
   "name": "Chiller 2 Entering cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3009,
   "name": "Chiller 3 Leaving cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3010,
   "name": "Chiller 3 Entering cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3011,
   "name": "Chiller 4 Leaving cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3012,
   "name": "Chiller 4 Entering cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3013,
   "name": "Chiller 5 Leaving cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3014,
   "name": "Chiller 5 Entering cw Temperature",
   "description": "",
   "units": "°F, °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3015,
   "name": "cw Pump 1 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3016,
   "name": "cw Pump 1 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3017,
   "name": "cw Pump 1 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3018,
   "name": "cw Pump 1 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3019,
   "name": "cw Pump 2 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3020,
   "name": "cw Pump 2 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3021,
   "name": "cw Pump 2 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3022,
   "name": "cw Pump 2 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3023,
   "name": "cw Pump 3 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3024,
   "name": "cw Pump 3 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3025,
   "name": "cw Pump 3 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3026,
   "name": "cw Pump 3 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3027,
   "name": "cw Pump 4 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3028,
   "name": "cw Pump 4 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3029,
   "name": "cw Pump 4 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3030,
   "name": "cw Pump 4 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3031,
   "name": "cw Pump 5 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3032,
   "name": "cw Pump 5 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3033,
   "name": "cw Pump 5 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3034,
   "name": "cw Pump 5 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3035,
   "name": "cw Pump 6 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3036,
   "name": "cw Pump 6 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3037,
   "name": "cw Pump 6 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3038,
   "name": "cw Pump 6 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3039,
   "name": "cw Pump 7 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3040,
   "name": "cw Pump 7 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3041,
   "name": "cw Pump 7 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3042,
   "name": "cw Pump 7 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3043,
   "name": "cw Pump 8 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3044,
   "name": "cw Pump 8 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3045,
   "name": "cw Pump 8 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3046,
   "name": "cw Pump 8 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3047,
   "name": "cw Pump 9 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3048,
   "name": "cw Pump 9 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3049,
   "name": "cw Pump 9 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3050,
   "name": "cw Pump 9 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3051,
   "name": "cw Pump 10 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3052,
   "name": "cw Pump 10 Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3053,
   "name": "cw Pump 10 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3054,
   "name": "cw Pump 10 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3055,
   "name": "Tower 1 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3056,
   "name": "Tower 1 Fan Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3057,
   "name": "Tower 1 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3058,
   "name": "Tower 1 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3059,
   "name": "Tower 2 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3060,
   "name": "Tower 2 Fan Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3061,
   "name": "Tower 2 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3062,
   "name": "Tower 2 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3063,
   "name": "Tower 3 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3064,
   "name": "Tower 3 Fan Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3065,
   "name": "Tower 3 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3066,
   "name": "Tower 3 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3067,
   "name": "Tower 4 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3068,
   "name": "Tower 4 Fan Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3069,
   "name": "Tower 4 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3070,
   "name": "Tower 4 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3071,
   "name": "Tower 5 Fan Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3072,
   "name": "Tower 5 Fan Drive Volt ac",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3073,
   "name": "Tower 5 Fan Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3074,
   "name": "Tower 5 Fan Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3075,
   "name": "cw Pump 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3076,
   "name": "cw Pump 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3077,
   "name": "cw Pump 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3078,
   "name": "cw Pump 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3079,
   "name": "cw Pump 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3080,
   "name": "cw Pump 6 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3081,
   "name": "cw Pump 7 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3082,
   "name": "cw Pump 8 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3083,
   "name": "cw Pump 9 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3084,
   "name": "cw Pump 10 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3085,
   "name": "Tower 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3086,
   "name": "Tower 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3087,
   "name": "Tower 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3088,
   "name": "Tower 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3089,
   "name": "Tower 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3090,
   "name": "Make up water daily consumption",
   "description": "",
   "units": "Gallons or Liters",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3091,
   "name": "Blowdown water daily consumption",
   "description": "",
   "units": "Gallons or Liters",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3092,
   "name": "Cycles of concentration",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3093,
   "name": "cw Bypass Valve Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4001,
   "name": "cw Pump 1 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4002,
   "name": "cw Pump 2 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4003,
   "name": "cw Pump 3 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4004,
   "name": "cw Pump 4 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4005,
   "name": "cw Pump 5 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4006,
   "name": "cw Pump 6 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4007,
   "name": "cw Pump 7 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4008,
   "name": "cw Pump 8 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4009,
   "name": "cw Pump 9 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4010,
   "name": "cw Pump 10 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4016,
   "name": "Tower 1 Duty Standby",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4017,
   "name": "Tower 2 Duty Standby",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4018,
   "name": "Tower 3 Duty Standby",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4019,
   "name": "Tower 4 Duty Standby",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 4020,
   "name": "Tower 5 Duty Standby",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AV",
   "instance": 4001,
   "name": "cw Pump 1 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4002,
   "name": "cw Pump 2 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4003,
   "name": "cw Pump 3 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4004,
   "name": "cw Pump 4 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4005,
   "name": "cw Pump 5 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4006,
   "name": "cw Pump 6 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4007,
   "name": "cw Pump 7 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4008,
   "name": "cw Pump 8 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4009,
   "name": "cw Pump 9 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4010,
   "name": "cw Pump 10 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4011,
   "name": "Tower 1 Fan Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4012,
   "name": "Tower 2 Fan Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4013,
   "name": "Tower 3 Fan Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4014,
   "name": "Tower 4 Fan Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4015,
   "name": "Tower 5 Fan Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 4016,
   "name": "Set Lead cw Pump",
   "description": "Write 1 to 5; acted on when the value changes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1001,
   "name": "chw Bypass Valve Hand Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1002,
   "name": "chw Pump 1 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1003,
   "name": "chw Pump 2 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1004,
   "name": "chw Pump 3 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1005,
   "name": "chw Pump 4 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1006,
   "name": "chw Pump 5 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1007,
   "name": "chw Pump 6 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1008,
   "name": "chw Pump 7 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1009,
   "name": "chw Pump 8 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1010,
   "name": "chw Pump 9 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1011,
   "name": "chw Pump 10 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3001,
   "name": "cw Bypass Valve Hand Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3002,
   "name": "cw Pump 1 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3003,
   "name": "cw Pump 2 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3004,
   "name": "cw Pump 3 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3005,
   "name": "cw Pump 4 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3006,
   "name": "cw Pump 5 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3007,
   "name": "cw Pump 6 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3008,
   "name": "cw Pump 7 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3009,
   "name": "cw Pump 8 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3010,
   "name": "cw Pump 9 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3011,
   "name": "cw Pump 10 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3012,
   "name": "Tower 1 Fan Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3013,
   "name": "Tower 2 Fan Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3014,
   "name": "Tower 3 Fan Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3015,
   "name": "Tower 4 Fan Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 3016,
   "name": "Tower 5 Fan Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
