{
 "manufacturer": "Armstrong Fluid Technology",
 "manufacturer_slug": "armstrong-fluid-technology",
 "model": "SE-A20 chiller plant controller",
 "model_slug": "se-a20",
 "aliases": [
  "SE-A20",
  "SE-A 20",
  "Armstrong SE-A20",
  "90.7681"
 ],
 "equipment_type": "Chiller plant controller (chillers and chilled water pumps)",
 "applies_to": "Armstrong SE-A20 chilled water plant controls with no condenser water side; the object list covers up to 5 chillers, 10 chilled water pumps and 5 control zones.",
 "summary": "The SE-A20 is the larger version of the SE-A10: up to 5 chillers, 5 zones and 10 chilled water pump positions (dualArm/Twin pump sides count separately), with no condenser water or tower objects. The BACnet list gives plant start/stop, alarm reset, plant load, power and efficiency, chilled water temperatures and flow, chiller and pump status, alarms, drive data and Hand/Auto overrides.",
 "bacnet_transport": [],
 "firmware": "BACnet communication interface Rev 24.111",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "The data-points sheet titles the table BACnet but does not say whether it is BACnet IP or MS/TP.",
  "Mode objects (AV) use 0 = Not Used, 1 = Hand, 2 = Off, 3 = Auto. Duty/standby, chiller duty and chiller state objects are coded values; the codes are in each point's states.",
  "Hand/Auto BVs and Hand Command BVs, plus the Hand Speed / Hand Position AOs, let the BMS run a valve or pump by hand. Set Lead objects act only when the written value changes.",
  "Units for temperatures, pressures and flows follow the controller's unit setting (the PDF lists the options).",
  "Footnote asterisks after some pump names in the PDF are left off the object names. They mean: for dualArm or Twin pumps, pump numbers 1-5 are the A sides and 6-10 the B sides, and those pumps only report duty or standby because they run in dedicated mode with their chiller.",
  "The PDF table is on pages 9-13. One Reserved AI is left out."
 ],
 "integration": {
  "summary": "The SE-A20 publishes a fixed BACnet object list. Start and stop the plant with BO 1 Remote Start, write the zone setpoint (AV 2), and read BI 1 Plant Status, plant load, chilled water temperatures, plant power and efficiency. Use BO 3 to reset alarms. Per-chiller, per-pump and per-valve alarms, run feedbacks and Hand/Auto overrides are there if the BMS needs more detail.",
  "minimum_points": [
   {
    "ref": "BO 1",
    "name": "Remote Start",
    "why": "Plant start/stop from the BMS (1 = start)"
   },
   {
    "ref": "AV 2",
    "name": "Zone 1 Setpoint",
    "why": "Zone 1 control setpoint"
   },
   {
    "ref": "BO 3",
    "name": "Alarm Reset",
    "why": "Reset plant alarms (positive edge)"
   },
   {
    "ref": "BI 1",
    "name": "Plant Status",
    "why": "Plant on/off status"
   },
   {
    "ref": "AI 3",
    "name": "Plant Load",
    "why": "Plant cooling load, tons"
   },
   {
    "ref": "AI 1001",
    "name": "chws Temp",
    "why": "Chilled water supply temperature"
   },
   {
    "ref": "AI 1002",
    "name": "chwr Temp",
    "why": "Chilled water return temperature"
   },
   {
    "ref": "AI 2",
    "name": "Total Plant Power Consumption",
    "why": "Total plant power, kW"
   },
   {
    "ref": "AI 1",
    "name": "Plant Efficiency",
    "why": "Plant efficiency, kW/ton"
   },
   {
    "ref": "BI 10",
    "name": "Refrigerant Leak Alarm",
    "why": "Refrigerant leak detected"
   }
  ],
  "enable": "BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the plant from the BMS. The data-points sheet says nothing more about local/remote selection.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "The data-points sheet does not give the device instance, MAC address, baud rate or IP settings; get them from the controller setup."
  ],
  "gotchas": [
   "BO 3 Alarm Reset acts on a positive edge (0 to 1); write 0 again before the next reset.",
   "Hand/Auto BVs and Hand Command / Hand Speed objects override the plant sequence; leave them in Auto for normal operation.",
   "Mode AVs are coded 0-3 (1 = Hand, 2 = Off, 3 = Auto); writing them takes that equipment out of automatic sequencing.",
   "Set Lead Chiller / Pump objects act only when the value changes, so rewriting the same value does nothing."
  ]
 },
 "source": {
  "title": "SE-A20 Data points (BAS data points - BACnet, Communication Interface Rev 24.111)",
  "doc_number": "90.7681",
  "revision_date": "2025-05-15",
  "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7681_se_a20_datapoints.pdf"
 },
 "points": [
  {
   "type": "BO",
   "instance": 1,
   "name": "Remote Start",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Stop, 1=Start"
  },
  {
   "type": "BO",
   "instance": 2,
   "name": "Enable Plant Stand-by Mode Feature",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=FALSE, 1=TRUE"
  },
  {
   "type": "BO",
   "instance": 3,
   "name": "Alarm Reset",
   "description": "Positive Edge command",
   "units": "",
   "access": "W",
   "states": "0=N/A, 1=Reset"
  },
  {
   "type": "BI",
   "instance": 1,
   "name": "Plant Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Off, 1=On"
  },
  {
   "type": "BI",
   "instance": 2,
   "name": "All Zone Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 3,
   "name": "Zone 1 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 4,
   "name": "Zone 2 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 5,
   "name": "Zone 3 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 6,
   "name": "Zone 4 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 7,
   "name": "Zone 5 Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 8,
   "name": "Dry Bulb Air Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 9,
   "name": "Relative Humidity Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 10,
   "name": "Refrigerant Leak Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1001,
   "name": "chws Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1002,
   "name": "chwr Temp Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1003,
   "name": "chw Flow Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1004,
   "name": "chwp DP Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1005,
   "name": "System DP Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1006,
   "name": "Chlr 1 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1007,
   "name": "Chlr 2 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1008,
   "name": "Chlr 3 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1009,
   "name": "Chlr 4 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1010,
   "name": "Chlr 5 chw Iso Vlv Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1011,
   "name": "chw Pump 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1012,
   "name": "chw Pump 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1013,
   "name": "chw Pump 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1014,
   "name": "chw Pump 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1015,
   "name": "chw Pump 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1016,
   "name": "chw Pump 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1017,
   "name": "chw Pump 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1018,
   "name": "chw Pump 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1019,
   "name": "chw Pump 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1020,
   "name": "chw Pump 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1021,
   "name": "chw Pump 6 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1022,
   "name": "chw Pump 6 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1023,
   "name": "chw Pump 7 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1024,
   "name": "chw Pump 7 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1025,
   "name": "chw Pump 8 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1026,
   "name": "chw Pump 8 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1027,
   "name": "chw Pump 9 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1028,
   "name": "chw Pump 9 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1029,
   "name": "chw Pump 10 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1030,
   "name": "chw Pump 10 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1031,
   "name": "Chiller 1 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1032,
   "name": "Chiller 1 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1033,
   "name": "Chiller 1 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1034,
   "name": "Chiller 2 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1035,
   "name": "Chiller 2 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1036,
   "name": "Chiller 2 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1037,
   "name": "Chiller 3 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1038,
   "name": "Chiller 3 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1039,
   "name": "Chiller 3 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1040,
   "name": "Chiller 4 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1041,
   "name": "Chiller 4 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1042,
   "name": "Chiller 4 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1043,
   "name": "Chiller 5 Run Feedback",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Stopped, 1=Running"
  },
  {
   "type": "BI",
   "instance": 1044,
   "name": "Chiller 5 Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1045,
   "name": "Chiller 5 Power Transmitter Failed",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1046,
   "name": "chw Bypass Valve Pos Fbk Alarm",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Ok, 1=Alarm"
  },
  {
   "type": "BI",
   "instance": 1047,
   "name": "Chiller 1 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1048,
   "name": "Chiller 2 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1049,
   "name": "Chiller 3 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1050,
   "name": "Chiller 4 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BI",
   "instance": 1051,
   "name": "Chiller 5 chw Iso Valve Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "chw Bypass Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "Chiller 1 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "Chiller 2 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "Chiller 3 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "Chiller 4 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "Chiller 5 chw Iso Valve Hand/Auto",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Hand, 1=Auto"
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "Chiller 1 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "Chiller 2 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "Chiller 3 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "Chiller 4 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "Chiller 5 chw Iso Valve Hand Command",
   "description": "",
   "units": "",
   "access": "W",
   "states": "0=Close, 1=Open"
  },
  {
   "type": "AO",
   "instance": 1001,
   "name": "chw Bypass Valve Hand Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1002,
   "name": "chw Pump 1 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1003,
   "name": "chw Pump 2 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1004,
   "name": "chw Pump 3 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1005,
   "name": "chw Pump 4 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1006,
   "name": "chw Pump 5 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1007,
   "name": "chw Pump 6 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1008,
   "name": "chw Pump 7 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1009,
   "name": "chw Pump 8 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1010,
   "name": "chw Pump 9 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 1011,
   "name": "chw Pump 10 Hand Speed",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "Plant Efficiency",
   "description": "",
   "units": "kW/Ton",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Total Plant Power Consumption",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Plant Load",
   "description": "",
   "units": "tons",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Dry Bulb Air Temp",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Relative Humidity",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Sensorless Head",
   "description": "",
   "units": "feet",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Sensorless Flow",
   "description": "",
   "units": "usgpm",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Zone 1 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Zone 1 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Zone 2 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Zone 2 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Zone 3 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Zone 3 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Zone 4 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Zone 4 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Zone 5 PV",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Zone 5 Error",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "Max Open Cooling Valve Position Fdbck",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "Zone 1 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Zone 2 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Zone 3 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Zone 4 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Zone 5 Setpoint",
   "description": "",
   "units": "psi, ft, kPA, m, °F or °C",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1001,
   "name": "chws Temp",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1002,
   "name": "chwr Temp",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1003,
   "name": "chw Flow",
   "description": "",
   "units": "usgpm, lps, m3/hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1004,
   "name": "chwp DP",
   "description": "",
   "units": "psi, ft, kPA, m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1005,
   "name": "System DP",
   "description": "",
   "units": "psi, ft, kPA, m",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1006,
   "name": "Chiller 1 Leaving chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1007,
   "name": "Chiller 1 Entering chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1008,
   "name": "Chiller 1 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1009,
   "name": "Chiller 2 Leaving chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1010,
   "name": "Chiller 2 Entering chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1011,
   "name": "Chiller 2 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1012,
   "name": "Chiller 3 Leaving chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1013,
   "name": "Chiller 3 Entering chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1014,
   "name": "Chiller 3 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1015,
   "name": "Chiller 4 Leaving chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1016,
   "name": "Chiller 4 Entering chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1017,
   "name": "Chiller 4 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1018,
   "name": "Chiller 5 Leaving chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1019,
   "name": "Chiller 5 Entering chw Temperature",
   "description": "",
   "units": "°F or °C",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1020,
   "name": "Chiller 5 Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1021,
   "name": "chw Pump 1 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1022,
   "name": "chw Pump 1 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1023,
   "name": "chw Pump 1 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1024,
   "name": "chw Pump 1 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1025,
   "name": "chw Pump 2 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1026,
   "name": "chw Pump 2 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1027,
   "name": "chw Pump 2 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1028,
   "name": "chw Pump 2 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1029,
   "name": "chw Pump 3 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1030,
   "name": "chw Pump 3 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1031,
   "name": "chw Pump 3 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1032,
   "name": "chw Pump 3 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1033,
   "name": "chw Pump 4 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1034,
   "name": "chw Pump 4 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1035,
   "name": "chw Pump 4 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1036,
   "name": "chw Pump 4 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1037,
   "name": "chw Pump 5 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1038,
   "name": "chw Pump 5 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1039,
   "name": "chw Pump 5 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1040,
   "name": "chw Pump 5 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1041,
   "name": "chw Pump 6 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1042,
   "name": "chw Pump 6 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1043,
   "name": "chw Pump 6 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1044,
   "name": "chw Pump 6 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1045,
   "name": "chw Pump 7 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1046,
   "name": "chw Pump 7 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1047,
   "name": "chw Pump 7 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1048,
   "name": "chw Pump 7 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1049,
   "name": "chw Pump 8 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1050,
   "name": "chw Pump 8 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1051,
   "name": "chw Pump 8 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1052,
   "name": "chw Pump 8 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1053,
   "name": "chw Pump 9 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1054,
   "name": "chw Pump 9 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1055,
   "name": "chw Pump 9 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1056,
   "name": "chw Pump 9 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1057,
   "name": "chw Pump 10 Drive Power",
   "description": "",
   "units": "kW",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1058,
   "name": "chw Pump 10 Drive Volt AC",
   "description": "",
   "units": "VAC",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1059,
   "name": "chw Pump 10 Drive Amp",
   "description": "",
   "units": "Amp",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1060,
   "name": "chw Pump 10 Drive Speed Feedback",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1061,
   "name": "chw Pump 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1062,
   "name": "chw Pump 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1063,
   "name": "chw Pump 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1064,
   "name": "chw Pump 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1065,
   "name": "chw Pump 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1066,
   "name": "chw Pump 6 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1067,
   "name": "chw Pump 7 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1068,
   "name": "chw Pump 8 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1069,
   "name": "chw Pump 9 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1070,
   "name": "chw Pump 10 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1071,
   "name": "Chiller 1 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1072,
   "name": "Chiller 2 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1073,
   "name": "Chiller 3 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1074,
   "name": "Chiller 4 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1075,
   "name": "Chiller 5 Run Hours",
   "description": "",
   "units": "hours",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1076,
   "name": "chw Bypass Valve Position",
   "description": "Range 0 to 100.0",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2001,
   "name": "Chiller 1 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2002,
   "name": "Chiller 1 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2003,
   "name": "Chiller 2 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2004,
   "name": "Chiller 2 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2005,
   "name": "Chiller 3 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2006,
   "name": "Chiller 3 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2007,
   "name": "Chiller 4 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2008,
   "name": "Chiller 4 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2009,
   "name": "Chiller 5 Duty",
   "description": "Coded value, range 0 to 5",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4"
  },
  {
   "type": "AI",
   "instance": 2010,
   "name": "Chiller 5 State",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready"
  },
  {
   "type": "AI",
   "instance": 2011,
   "name": "chw Pump 1 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2012,
   "name": "chw Pump 2 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2013,
   "name": "chw Pump 3 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2014,
   "name": "chw Pump 4 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2015,
   "name": "chw Pump 5 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2016,
   "name": "chw Pump 6 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2017,
   "name": "chw Pump 7 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2018,
   "name": "chw Pump 8 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2019,
   "name": "chw Pump 9 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AI",
   "instance": 2020,
   "name": "chw Pump 10 Duty Standby",
   "description": "Coded value, range 0 to 7",
   "units": "",
   "access": "R",
   "states": "0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty"
  },
  {
   "type": "AV",
   "instance": 2001,
   "name": "Chiller 1 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2002,
   "name": "Chiller 2 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2003,
   "name": "Chiller 3 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2004,
   "name": "Chiller 4 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "Chiller 5 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2006,
   "name": "chw Pump 1 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2007,
   "name": "chw Pump 2 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2008,
   "name": "chw Pump 3 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2009,
   "name": "chw Pump 4 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2010,
   "name": "chw Pump 5 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2011,
   "name": "chw Pump 6 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2012,
   "name": "chw Pump 7 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2013,
   "name": "chw Pump 8 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2014,
   "name": "chw Pump 9 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2015,
   "name": "chw Pump 10 Mode",
   "description": "Coded value, range 0 to 3",
   "units": "",
   "access": "W",
   "states": "0=Not Used, 1=Hand, 2=Off, 3=Auto"
  },
  {
   "type": "AV",
   "instance": 2016,
   "name": "Set Lead Chiller",
   "description": "Write 1 to 5; acted on when the value changes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2017,
   "name": "Set Lead chw Pump",
   "description": "Write 1 to 5; acted on when the value changes",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/se-a20",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
