{
 "manufacturer": "Bacharach",
 "manufacturer_slug": "bacharach",
 "model": "GDA-1600 gas detection controller (ProtoNode BACnet Protocol Converter Kit)",
 "model_slug": "gda-1600-protonode",
 "aliases": [
  "GDA-1600 BACnet",
  "5700-9002",
  "Bacharach GDA-1600 ProtoNode"
 ],
 "equipment_type": "Gas detection controller (sensor) via BACnet gateway",
 "applies_to": "Bacharach GDA-1600 16-channel gas detection controllers connected through the FieldServer ProtoNode BACnet converter kit.",
 "summary": "A FieldServer ProtoNode reads the GDA-1600 over Modbus and serves 300 read-only Analog Inputs: per-channel tag, units and value text blocks, numeric channel values and readings, channel status and sensor life, plus alarm, fault, call and LED status objects that each cover all 16 channels, and the relay status.",
 "bacnet_transport": [
  "BACnet IP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Objects 1-224 carry text: each channel tag spans 8 objects, each units string and ASCII value 3 objects. The guide prints one name per block, so every object in a block shares that name.",
  "The guide gives no units or scaling for Channel Value and Channel Reading.",
  "Each '1-16' object reports all 16 channels in one value; the guide does not say how it is encoded.",
  "All objects are read-only; the kit offers no writes.",
  "The kit manual only gives the ProtoNode IP settings; it does not cover BACnet MS/TP."
 ],
 "source": {
  "title": "BACnet Protocol Converter Kit for Use with Bacharach GDA-1600 Controller - Installation Manual",
  "doc_number": "5700-9002",
  "revision_date": "Revision 0, October 2012",
  "url": "https://web.archive.org/web/20240518032103/https://www.mybacharach.com/wp-content/uploads/2020/06/GDA-1600-BACnet-Interface-5700-9002WRev0.pdf",
  "unofficial": true,
  "host": "Internet Archive (copy of mybacharach.com)"
 },
 "integration": {
  "summary": "Read the channel readings for the channels in use, the per-channel status and the packed alarm and fault words; the text blocks are only needed for display.",
  "minimum_points": [
   {
    "ref": "AI 241",
    "name": "Channel Reading 01",
    "why": "Channel 1 gas reading"
   },
   {
    "ref": "AI 257",
    "name": "Channel Status 01",
    "why": "Channel 1 status"
   },
   {
    "ref": "AI 276",
    "name": "Relay Status",
    "why": "Controller relay status"
   },
   {
    "ref": "AI 273",
    "name": "Channel Alarm 1 Status 1-16",
    "why": "Alarm 1 status, channels 1-16"
   },
   {
    "ref": "AI 274",
    "name": "Channel Alarm 2 Status 1-16",
    "why": "Alarm 2 status, channels 1-16"
   },
   {
    "ref": "AI 275",
    "name": "Channel Alarm 3 Status 1-16",
    "why": "Alarm 3 status, channels 1-16"
   },
   {
    "ref": "AI 279",
    "name": "Channel Fault Status 1-16",
    "why": "Fault status, channels 1-16"
   }
  ],
  "enable": null,
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "ProtoNode default IP address 192.168.1.24, subnet 255.255.255.0."
  ],
  "gotchas": [
   "Each 1-16 status object covers all channels; the guide does not give the encoding, so check it on site.",
   "Text blocks (tag, units, ASCII value) are split across several AIs."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Channel Tag [1]",
   "description": "Channel 1 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Channel Tag [2]",
   "description": "Channel 2 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Channel Tag [3]",
   "description": "Channel 3 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Channel Tag [4]",
   "description": "Channel 4 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "Channel Tag [5]",
   "description": "Channel 5 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 43,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 44,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 45,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 46,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 47,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 48,
   "name": "Channel Tag [6]",
   "description": "Channel 6 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 49,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 50,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 51,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 52,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 53,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 54,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 55,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 56,
   "name": "Channel Tag [7]",
   "description": "Channel 7 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 57,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 58,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 59,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 60,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 61,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 62,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 63,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 64,
   "name": "Channel Tag [8]",
   "description": "Channel 8 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 65,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 66,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 67,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 68,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 69,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 70,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 71,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 72,
   "name": "Channel Tag [9]",
   "description": "Channel 9 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 73,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 74,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 75,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 76,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 77,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 78,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 79,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 80,
   "name": "Channel Tag [10]",
   "description": "Channel 10 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 81,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 82,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 83,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 84,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 85,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 86,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 87,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 88,
   "name": "Channel Tag [11]",
   "description": "Channel 11 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 89,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 90,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 91,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 92,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 93,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 94,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 95,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 96,
   "name": "Channel Tag [12]",
   "description": "Channel 12 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 97,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 98,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 99,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 100,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 101,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 102,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 103,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 104,
   "name": "Channel Tag [13]",
   "description": "Channel 13 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 105,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 106,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 107,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 108,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 109,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 110,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 111,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 112,
   "name": "Channel Tag [14]",
   "description": "Channel 14 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 113,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 114,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 115,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 116,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 117,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 118,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 119,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 120,
   "name": "Channel Tag [15]",
   "description": "Channel 15 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 121,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 1 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 122,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 2 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 123,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 3 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 124,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 4 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 125,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 5 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 126,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 6 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 127,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 7 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 128,
   "name": "Channel Tag [16]",
   "description": "Channel 16 tag text, register 8 of 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 129,
   "name": "EUNITS [1]",
   "description": "Channel 1 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 130,
   "name": "EUNITS [1]",
   "description": "Channel 1 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 131,
   "name": "EUNITS [1]",
   "description": "Channel 1 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 132,
   "name": "EUNITS [2]",
   "description": "Channel 2 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 133,
   "name": "EUNITS [2]",
   "description": "Channel 2 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 134,
   "name": "EUNITS [2]",
   "description": "Channel 2 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 135,
   "name": "EUNITS [3]",
   "description": "Channel 3 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 136,
   "name": "EUNITS [3]",
   "description": "Channel 3 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 137,
   "name": "EUNITS [3]",
   "description": "Channel 3 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 138,
   "name": "EUNITS [4]",
   "description": "Channel 4 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 139,
   "name": "EUNITS [4]",
   "description": "Channel 4 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 140,
   "name": "EUNITS [4]",
   "description": "Channel 4 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 141,
   "name": "EUNITS [5]",
   "description": "Channel 5 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 142,
   "name": "EUNITS [5]",
   "description": "Channel 5 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 143,
   "name": "EUNITS [5]",
   "description": "Channel 5 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 144,
   "name": "EUNITS [6]",
   "description": "Channel 6 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 145,
   "name": "EUNITS [6]",
   "description": "Channel 6 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 146,
   "name": "EUNITS [6]",
   "description": "Channel 6 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 147,
   "name": "EUNITS [7]",
   "description": "Channel 7 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 148,
   "name": "EUNITS [7]",
   "description": "Channel 7 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 149,
   "name": "EUNITS [7]",
   "description": "Channel 7 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 150,
   "name": "EUNITS [8]",
   "description": "Channel 8 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 151,
   "name": "EUNITS [8]",
   "description": "Channel 8 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 152,
   "name": "EUNITS [8]",
   "description": "Channel 8 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 153,
   "name": "EUNITS [9]",
   "description": "Channel 9 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 154,
   "name": "EUNITS [9]",
   "description": "Channel 9 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 155,
   "name": "EUNITS [9]",
   "description": "Channel 9 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 156,
   "name": "EUNITS [10]",
   "description": "Channel 10 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 157,
   "name": "EUNITS [10]",
   "description": "Channel 10 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 158,
   "name": "EUNITS [10]",
   "description": "Channel 10 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 159,
   "name": "EUNITS [11]",
   "description": "Channel 11 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 160,
   "name": "EUNITS [11]",
   "description": "Channel 11 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 161,
   "name": "EUNITS [11]",
   "description": "Channel 11 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 162,
   "name": "EUNITS [12]",
   "description": "Channel 12 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 163,
   "name": "EUNITS [12]",
   "description": "Channel 12 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 164,
   "name": "EUNITS [12]",
   "description": "Channel 12 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 165,
   "name": "EUNITS [13]",
   "description": "Channel 13 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 166,
   "name": "EUNITS [13]",
   "description": "Channel 13 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 167,
   "name": "EUNITS [13]",
   "description": "Channel 13 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 168,
   "name": "EUNITS [14]",
   "description": "Channel 14 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 169,
   "name": "EUNITS [14]",
   "description": "Channel 14 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 170,
   "name": "EUNITS [14]",
   "description": "Channel 14 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 171,
   "name": "EUNITS [15]",
   "description": "Channel 15 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 172,
   "name": "EUNITS [15]",
   "description": "Channel 15 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 173,
   "name": "EUNITS [15]",
   "description": "Channel 15 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 174,
   "name": "EUNITS [16]",
   "description": "Channel 16 engineering-units text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 175,
   "name": "EUNITS [16]",
   "description": "Channel 16 engineering-units text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 176,
   "name": "EUNITS [16]",
   "description": "Channel 16 engineering-units text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 177,
   "name": "ASCII Value [1]",
   "description": "Channel 1 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 178,
   "name": "ASCII Value [1]",
   "description": "Channel 1 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 179,
   "name": "ASCII Value [1]",
   "description": "Channel 1 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 180,
   "name": "ASCII Value [2]",
   "description": "Channel 2 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 181,
   "name": "ASCII Value [2]",
   "description": "Channel 2 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 182,
   "name": "ASCII Value [2]",
   "description": "Channel 2 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 183,
   "name": "ASCII Value [3]",
   "description": "Channel 3 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 184,
   "name": "ASCII Value [3]",
   "description": "Channel 3 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 185,
   "name": "ASCII Value [3]",
   "description": "Channel 3 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 186,
   "name": "ASCII Value [4]",
   "description": "Channel 4 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 187,
   "name": "ASCII Value [4]",
   "description": "Channel 4 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 188,
   "name": "ASCII Value [4]",
   "description": "Channel 4 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 189,
   "name": "ASCII Value [5]",
   "description": "Channel 5 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 190,
   "name": "ASCII Value [5]",
   "description": "Channel 5 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 191,
   "name": "ASCII Value [5]",
   "description": "Channel 5 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 192,
   "name": "ASCII Value [6]",
   "description": "Channel 6 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 193,
   "name": "ASCII Value [6]",
   "description": "Channel 6 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 194,
   "name": "ASCII Value [6]",
   "description": "Channel 6 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 195,
   "name": "ASCII Value [7]",
   "description": "Channel 7 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 196,
   "name": "ASCII Value [7]",
   "description": "Channel 7 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 197,
   "name": "ASCII Value [7]",
   "description": "Channel 7 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 198,
   "name": "ASCII Value [8]",
   "description": "Channel 8 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 199,
   "name": "ASCII Value [8]",
   "description": "Channel 8 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 200,
   "name": "ASCII Value [8]",
   "description": "Channel 8 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 201,
   "name": "ASCII Value [9]",
   "description": "Channel 9 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 202,
   "name": "ASCII Value [9]",
   "description": "Channel 9 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 203,
   "name": "ASCII Value [9]",
   "description": "Channel 9 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 204,
   "name": "ASCII Value [10]",
   "description": "Channel 10 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 205,
   "name": "ASCII Value [10]",
   "description": "Channel 10 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 206,
   "name": "ASCII Value [10]",
   "description": "Channel 10 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 207,
   "name": "ASCII Value [11]",
   "description": "Channel 11 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 208,
   "name": "ASCII Value [11]",
   "description": "Channel 11 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 209,
   "name": "ASCII Value [11]",
   "description": "Channel 11 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "ASCII Value [12]",
   "description": "Channel 12 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 211,
   "name": "ASCII Value [12]",
   "description": "Channel 12 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 212,
   "name": "ASCII Value [12]",
   "description": "Channel 12 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 213,
   "name": "ASCII Value [13]",
   "description": "Channel 13 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 214,
   "name": "ASCII Value [13]",
   "description": "Channel 13 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 215,
   "name": "ASCII Value [13]",
   "description": "Channel 13 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 216,
   "name": "ASCII Value [14]",
   "description": "Channel 14 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 217,
   "name": "ASCII Value [14]",
   "description": "Channel 14 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 218,
   "name": "ASCII Value [14]",
   "description": "Channel 14 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 219,
   "name": "ASCII Value [15]",
   "description": "Channel 15 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "ASCII Value [15]",
   "description": "Channel 15 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 221,
   "name": "ASCII Value [15]",
   "description": "Channel 15 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 222,
   "name": "ASCII Value [16]",
   "description": "Channel 16 reading as text, register 1 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 223,
   "name": "ASCII Value [16]",
   "description": "Channel 16 reading as text, register 2 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 224,
   "name": "ASCII Value [16]",
   "description": "Channel 16 reading as text, register 3 of 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 225,
   "name": "Channel Value 01",
   "description": "Channel 1 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 226,
   "name": "Channel Value 02",
   "description": "Channel 2 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 227,
   "name": "Channel Value 03",
   "description": "Channel 3 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 228,
   "name": "Channel Value 04",
   "description": "Channel 4 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 229,
   "name": "Channel Value 05",
   "description": "Channel 5 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Channel Value 06",
   "description": "Channel 6 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 231,
   "name": "Channel Value 07",
   "description": "Channel 7 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 232,
   "name": "Channel Value 08",
   "description": "Channel 8 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 233,
   "name": "Channel Value 09",
   "description": "Channel 9 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 234,
   "name": "Channel Value 10",
   "description": "Channel 10 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 235,
   "name": "Channel Value 11",
   "description": "Channel 11 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 236,
   "name": "Channel Value 12",
   "description": "Channel 12 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 237,
   "name": "Channel Value 13",
   "description": "Channel 13 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 238,
   "name": "Channel Value 14",
   "description": "Channel 14 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 239,
   "name": "Channel Value 15",
   "description": "Channel 15 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Channel Value 16",
   "description": "Channel 16 value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 241,
   "name": "Channel Reading 01",
   "description": "Channel 1 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 242,
   "name": "Channel Reading 02",
   "description": "Channel 2 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 243,
   "name": "Channel Reading 03",
   "description": "Channel 3 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 244,
   "name": "Channel Reading 04",
   "description": "Channel 4 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 245,
   "name": "Channel Reading 05",
   "description": "Channel 5 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 246,
   "name": "Channel Reading 06",
   "description": "Channel 6 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 247,
   "name": "Channel Reading 07",
   "description": "Channel 7 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 248,
   "name": "Channel Reading 08",
   "description": "Channel 8 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 249,
   "name": "Channel Reading 09",
   "description": "Channel 9 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Channel Reading 10",
   "description": "Channel 10 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 251,
   "name": "Channel Reading 11",
   "description": "Channel 11 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 252,
   "name": "Channel Reading 12",
   "description": "Channel 12 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 253,
   "name": "Channel Reading 13",
   "description": "Channel 13 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 254,
   "name": "Channel Reading 14",
   "description": "Channel 14 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 255,
   "name": "Channel Reading 15",
   "description": "Channel 15 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 256,
   "name": "Channel Reading 16",
   "description": "Channel 16 reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 257,
   "name": "Channel Status 01",
   "description": "Channel 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 258,
   "name": "Channel Status 02",
   "description": "Channel 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 259,
   "name": "Channel Status 03",
   "description": "Channel 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Channel Status 04",
   "description": "Channel 4 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 261,
   "name": "Channel Status 05",
   "description": "Channel 5 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 262,
   "name": "Channel Status 06",
   "description": "Channel 6 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 263,
   "name": "Channel Status 07",
   "description": "Channel 7 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 264,
   "name": "Channel Status 08",
   "description": "Channel 8 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 265,
   "name": "Channel Status 09",
   "description": "Channel 9 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 266,
   "name": "Channel Status 10",
   "description": "Channel 10 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 267,
   "name": "Channel Status 11",
   "description": "Channel 11 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 268,
   "name": "Channel Status 12",
   "description": "Channel 12 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 269,
   "name": "Channel Status 13",
   "description": "Channel 13 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Channel Status 14",
   "description": "Channel 14 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 271,
   "name": "Channel Status 15",
   "description": "Channel 15 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 272,
   "name": "Channel Status 16",
   "description": "Channel 16 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 273,
   "name": "Channel Alarm 1 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 274,
   "name": "Channel Alarm 2 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 275,
   "name": "Channel Alarm 3 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 276,
   "name": "Relay Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 277,
   "name": "Channel Call Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 278,
   "name": "Channel Trend Interval Timer 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 279,
   "name": "Channel Fault Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "Channel Alarm LED 1 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 281,
   "name": "Channel Alarm LED 2 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 282,
   "name": "Channel Alarm LED 3 Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 283,
   "name": "Channel Common LED Status 1-16",
   "description": "One value covering channels 1-16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 284,
   "name": "LCD Screen",
   "description": "",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 285,
   "name": "Channel Sensor Life 01",
   "description": "Channel 1 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 286,
   "name": "Channel Sensor Life 02",
   "description": "Channel 2 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 287,
   "name": "Channel Sensor Life 03",
   "description": "Channel 3 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 288,
   "name": "Channel Sensor Life 04",
   "description": "Channel 4 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 289,
   "name": "Channel Sensor Life 05",
   "description": "Channel 5 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "Channel Sensor Life 06",
   "description": "Channel 6 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 291,
   "name": "Channel Sensor Life 07",
   "description": "Channel 7 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 292,
   "name": "Channel Sensor Life 08",
   "description": "Channel 8 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 293,
   "name": "Channel Sensor Life 09",
   "description": "Channel 9 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 294,
   "name": "Channel Sensor Life 10",
   "description": "Channel 10 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 295,
   "name": "Channel Sensor Life 11",
   "description": "Channel 11 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 296,
   "name": "Channel Sensor Life 12",
   "description": "Channel 12 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 297,
   "name": "Channel Sensor Life 13",
   "description": "Channel 13 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 298,
   "name": "Channel Sensor Life 14",
   "description": "Channel 14 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 299,
   "name": "Channel Sensor Life 15",
   "description": "Channel 15 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "Channel Sensor Life 16",
   "description": "Channel 16 sensor life",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/bacharach/gda-1600-protonode",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
