{
 "manufacturer": "Bard",
 "manufacturer_slug": "bard",
 "model": "BrightStat Room Controller",
 "model_slug": "brightstat-room-controller",
 "aliases": [
  "BrightStat",
  "Bard BrightStat BACnet",
  "2100-683",
  "Bard wall-mount thermostat BACnet"
 ],
 "equipment_type": "Room controller / thermostat for wall-mount units",
 "applies_to": "Bard wall-mount air conditioners and heat pumps controlled by a BrightStat room controller with the BACnet option.",
 "summary": "The BrightStat is a touch-screen room controller for Bard wall-mount air conditioners and heat pumps. With its BACnet card it is a B-ASC device on BACnet MS/TP that exposes about 270 objects: setpoints and configuration as analog and multistate values, outputs (Y1/Y2/W1/W2, fan, economizer) as binary and analog outputs, room readings, alarms, ZigBee wireless sensor zones and the local schedule. Most multistate and analog values are configuration parameters rather than live control points.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The points tables have no read/write column. Access follows the manual's per-object-type property tables: Present_Value is read/write for AO, AV, BO, BV and MV, and writable for AI, BI and MSI only when Out_Of_Service is true (listed as R here).",
  "No engineering units are printed; ranges and defaults are given as listed. AV 100 and above (room temperature, outdoor temperature, humidity, supply temperature) have a read-only Relinquish_Default.",
  "The manual lists AV 8 and AV 71 twice with the same values, and MV 17 Fan Mode and MV 15 Sequence of Operation twice with different defaults or state lists; each is listed once here with both versions noted. Some rows (AV 8, 71, 72; MV 13, 70) carry an unexplained asterisk, dropped from the names.",
  "BV 8 and BV 44 are both named Clock Alarm (BV 44 is printed in italics).",
  "Multistate state texts are given in the printed order; the manual does not number them.",
  "The device also has CAL, SCH and 10 PG (Lua program) objects described by property only, without instance lists; the controller does not support segmentation."
 ],
 "source": {
  "title": "BACnet Integration for BrightStat Room Controller",
  "doc_number": "2100-683",
  "revision_date": "2018-08-29",
  "url": "https://docs.bardwallmount.com/digcat/S3364_TechDoc_CD/TechDoc-PDF/2100-683.pdf"
 },
 "integration": {
  "summary": "Wire the BrightStat to the MS/TP trunk (BACnet +, - and ref), set its network settings from the controller's Network menu, then discover it. Command System Mode, Occupancy Command and Fan Mode, write the occupied heat and cool setpoints, and read room temperature, effective occupancy and the Y/W/G output states. Most other values are installer configuration.",
  "minimum_points": [
   {
    "ref": "MV 16",
    "name": "System Mode",
    "why": "Off / Auto / Cool / Heat"
   },
   {
    "ref": "MV 10",
    "name": "Occupancy Command",
    "why": "Local occupancy, occupied or unoccupied"
   },
   {
    "ref": "MV 17",
    "name": "Fan Mode",
    "why": "Fan mode command"
   },
   {
    "ref": "AV 39",
    "name": "Occupied Heat Setpoint",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "AV 40",
    "name": "Occupied Cool Setpoint",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 100",
    "name": "Room Temperature",
    "why": "Room temperature in use"
   },
   {
    "ref": "MI 33",
    "name": "Effective Occupancy",
    "why": "Occupied / unoccupied / override / standby"
   },
   {
    "ref": "BO 25",
    "name": "G Fan Status",
    "why": "Fan output on"
   },
   {
    "ref": "BO 26",
    "name": "Y1 Status",
    "why": "Y1 (first stage) output on"
   },
   {
    "ref": "BV 37",
    "name": "Service Alarm",
    "why": "Service alarm active"
   }
  ],
  "enable": "No separate BMS enable point; the controller is commanded through System Mode (MV 16) and Occupancy Command (MV 10). BACnet Module Present (MV 0) reports whether the BACnet card is fitted.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "BACnet MS/TP only; wiring is BACnet +, BACnet - and ref, daisy-chained (see install manual 2100-680).",
   "Network settings are entered from the controller's Network menu, which only appears when a BACnet or ZigBee card is installed.",
   "Baud rate (MV 8) is 9600 to 115200 or Auto; Max_Master defaults to 127 and the device instance and name are writable.",
   "The controller does not support segmented requests or responses."
  ],
  "gotchas": [
   "AI, BI and MSI present values can only be written with Out_Of_Service set true.",
   "Fan Mode (MV 17) state list depends on configuration; the manual prints two versions (Low/Med/High/Auto/On and On/Auto/Smart).",
   "Most MVs and AVs are installer settings (languages, display colors, sequences); avoid writing them cyclically."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 2,
   "name": "Light Sensor Level",
   "description": "Range 0 to 30000, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "UI19 Raw Value",
   "description": "Range 0 to 4095, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "UI20 Raw Value",
   "description": "Range 0 to 4095, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "UI22 Raw Value",
   "description": "Range 0 to 4095, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "UI23 Raw Value",
   "description": "Range 0 to 4095, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "UI24 Raw Value",
   "description": "Range 0 to 4095, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 210,
   "name": "Wireless Zone 1 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 300,
   "name": "Wireless Zone 10 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 220,
   "name": "Wireless Zone 2 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 230,
   "name": "Wireless Zone 3 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 240,
   "name": "Wireless Zone 4 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 250,
   "name": "Wireless Zone 5 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 260,
   "name": "Wireless Zone 6 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 270,
   "name": "Wireless Zone 7 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 280,
   "name": "Wireless Zone 8 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 290,
   "name": "Wireless Zone 9 IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 24,
   "name": "Analog Output Heat Demand",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 23,
   "name": "Economizer Demand",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 22,
   "name": "PI Cooling Demand",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 21,
   "name": "PI Heating Demand",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 125,
   "name": "UO9 Analog Output",
   "description": "Range 0 to 10, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 126,
   "name": "UO10 Analog Output",
   "description": "Range 0 to 10, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 123,
   "name": "UO11 Analog Output",
   "description": "Range 0 to 10, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AO",
   "instance": 124,
   "name": "UO12 Analog Output",
   "description": "Range 0 to 10, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "Calibrate Humidity Sensor",
   "description": "Range -15 to 15, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "Dehumidification Hysteresis",
   "description": "Range 2 to 20, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "Dehumidification Setpoint",
   "description": "Range 30 to 95, default 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "Airflow Level",
   "description": "Range 0 to 20000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "Anti Short Cycle Time",
   "description": "Range 0 to 5, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "BACnet Stack Poll Rate",
   "description": "Range 1 to 5, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "Calibrate Outside Temperature Sensor",
   "description": "Range -5 to 5, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "Calibrate Room Temperature Sensor",
   "description": "Range -5 to 5, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "Changeover Setpoint",
   "description": "Range 14 to 70, default 55",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "CO Level 2",
   "description": "Range 0 to 2000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "COM Address",
   "description": "Range 0 to 254, default 254",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "Cooling CPH",
   "description": "Range 3 to 4, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "Cooling Demand Limit",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "Cooling Lockout",
   "description": "Range -40 to 95, default -40",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "Cooling Setpoint Limit",
   "description": "Range 54 to 100, default 54",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "Default Heating Setpoint",
   "description": "Range 65 to 80, default 72",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "Dehumidification Max Cooling Limit",
   "description": "Range 20 to 100, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "Discharge High Limit",
   "description": "Range 70 to 150, default 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "Discharge Low Limit",
   "description": "Range 35 to 65, default 45",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "Economizer Maximum Position",
   "description": "Range 0 to 100, default 100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "Economizer Minimum Position",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "Floating Actuator Timing",
   "description": "Range 0.5 to 9, default 1.5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "Fresh Air Range Upper Limit",
   "description": "Range 0 to 20000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "Get from COM",
   "description": "Range 0 to 254, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "Heating CPH",
   "description": "Range 3 to 8, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "Heating Demand Limit",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "Heating Lockout from Outside Air Temperature",
   "description": "Range -15 to 120, default 120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "Heating Setpoint Limit",
   "description": "Range 40 to 90, default 90",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "High balance point",
   "description": "Range 34 to 90, default 90",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "Keyboard Value",
   "description": "Range 0 to 35, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "Low Backlight",
   "description": "Range 0 to 100, default 60",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "Low Balance Point",
   "description": "Range -40 to 30, default -12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "Lua Parameter A (AV25)",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "Lua Parameter C (AV27)",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "Lua Parameter D (AV28)",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "Lua Parameter E (AV29)",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "Lua Parameter F (AV30)",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "Main Password",
   "description": "Range 0 to 9999, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "Maximum CO2",
   "description": "Range 0 to 2000, default 1200",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "Maximum Fresh Air",
   "description": "Range 0 to 20000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "Minimum CO2",
   "description": "Range 0 to 2000, default 800",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "Minimum Deadband",
   "description": "Range 20 to 50, default 30",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "Minimum Fresh Air",
   "description": "Range 0 to 20000, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "Minimum Supply Heat",
   "description": "Range 50 to 72, default 64",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "Night Backlight",
   "description": "Range 0 to 100, default 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "Number of Cooling Stages",
   "description": "Range 1 to 2, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "Number of Heating Stages",
   "description": "Range 0 to 2, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "Number of Pipes",
   "description": "Range 2 to 4, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "Occupied Cool Setpoint",
   "description": "Range 54 to 100, default 75",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "Occupied Heat Setpoint",
   "description": "Range 40 to 90, default 72",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "Outdoor Temperature",
   "description": "Range -40 to 150, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "Power-up Delay",
   "description": "Range 10 to 120, default 10",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "Proportional Band",
   "description": "Range 3 to 10, default 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "Purge Open",
   "description": "Range 1 to 3, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "Purge Sample Period",
   "description": "Range 0 to 40, default 20",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "Room Humidity",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "Room Temperature",
   "description": "Range -40 to 122, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "Standby Cool Setpoint",
   "description": "Range 54 to 100, default 78",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "Standby Heat Setpoint",
   "description": "Range 40 to 90, default 69",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "Standby Temperature Differential",
   "description": "Range 1 to 5, default 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "Standby Time",
   "description": "Range 0.5 to 24, default 0.5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "Supply Air Setpoint",
   "description": "Range 50 to 90, default 55",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "Supply Heat Lockout",
   "description": "Range -15 to 120, default 32",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "Temporary Occupancy Time",
   "description": "Range 0 to 24, default 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "UI19 Analog Input",
   "description": "Range 0 to 100, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 202,
   "name": "UI19 Lua",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "UI19 Temperature",
   "description": "Range -40 to 150, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 203,
   "name": "UI20 Lua",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "UI20 Remote Temperature",
   "description": "Range -40 to 150, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 204,
   "name": "UI22 Lua",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "UI22 Supply Temperature",
   "description": "Range -40 to 122, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 205,
   "name": "UI23 Lua",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 206,
   "name": "UI24 Lua",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "UI24 Temperature",
   "description": "Range -400 to 1500, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "Unoccupied Cool Setpoint",
   "description": "Range 54 to 100, default 80",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "Unoccupied Heat Setpoint",
   "description": "Range 40 to 90, default 62",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "Unoccupied Time",
   "description": "Range 0 to 24, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "User HMI",
   "description": "Range 0 to 11, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "User Password",
   "description": "Range 0 to 9999, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "ZigBee Channel",
   "description": "Range 10 to 25, default 10",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "ZigBee IEEE Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "ZigBee PAN ID",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "ZigBee Short Address",
   "description": "Range -32768 to 32767, default 0",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 3,
   "name": "External Memory Revision",
   "description": "",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 2,
   "name": "Long Screen Message Text",
   "description": "Text, length 0 to 480",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "CSV",
   "instance": 1,
   "name": "Short Screen Message Text",
   "description": "Text, length 0 to 64",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 29,
   "name": "UI16 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 30,
   "name": "UI17 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "UI19 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "UI20 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "UI22 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "UI23 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "UI24 Binary Input",
   "description": "Default 0",
   "units": "",
   "access": "R",
   "states": "Activated / Not activ."
  },
  {
   "type": "BO",
   "instance": 98,
   "name": "BO1 Auxiliary Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 97,
   "name": "BO2 Low Speed Fan Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 96,
   "name": "BO3 Medium Speed Fan Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 95,
   "name": "BO4 High Speed Fan Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 25,
   "name": "G Fan Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 94,
   "name": "UO10 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 101,
   "name": "UO11 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 102,
   "name": "UO12 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 93,
   "name": "UO9 Binary Output",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 28,
   "name": "W1 Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 29,
   "name": "W2 Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 26,
   "name": "Y1 Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BO",
   "instance": 27,
   "name": "Y2 Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Dehumidification Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Clock Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Clock Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "CO Alarm 2",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Display Long Screen Message",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Door Contact Installed",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "No / Yes"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "Door Contact Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Closed / Opened"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Exception Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Fan Lock Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Filter Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Force High Backlight",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Frost Protection Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Low Battery Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Low Fresh Air Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "PIR Local Motion",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "No motion / Motion"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Service Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Smart Recovery Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Window Alarm",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "Window Contact Installed",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "No / Yes"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "Window Contact Status",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Closed / Opened"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "ZigBee PIR Sensor Installed",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Off / On"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "ZigBee Sensor Motion",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "No motion / Motion"
  },
  {
   "type": "MI",
   "instance": 33,
   "name": "Effective Occupancy",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Occupied/Unoccupied/Override/Standby"
  },
  {
   "type": "MI",
   "instance": 211,
   "name": "Wireless Zone 1 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Low"
  },
  {
   "type": "MI",
   "instance": 212,
   "name": "Wireless Zone 1 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 210,
   "name": "Wireless Zone 1 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 301,
   "name": "Wireless Zone 10 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 302,
   "name": "Wireless Zone 10 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 300,
   "name": "Wireless Zone 10 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 221,
   "name": "Wireless Zone 2 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 222,
   "name": "Wireless Zone 2 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 220,
   "name": "Wireless Zone 2 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 231,
   "name": "Wireless Zone 3 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 232,
   "name": "Wireless Zone 3 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 230,
   "name": "Wireless Zone 3 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 241,
   "name": "Wireless Zone 4 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 242,
   "name": "Wireless Zone 4 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 240,
   "name": "Wireless Zone 4 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 251,
   "name": "Wireless Zone 5 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 252,
   "name": "Wireless Zone 5 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 250,
   "name": "Wireless Zone 5 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 261,
   "name": "Wireless Zone 6 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal"
  },
  {
   "type": "MI",
   "instance": 262,
   "name": "Wireless Zone 6 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "MI",
   "instance": 260,
   "name": "Wireless Zone 6 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/ Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 271,
   "name": "Wireless Zone 7 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal"
  },
  {
   "type": "MI",
   "instance": 272,
   "name": "Wireless Zone 7 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "MI",
   "instance": 270,
   "name": "Wireless Zone 7 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 281,
   "name": "Wireless Zone 8 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None"
  },
  {
   "type": "MI",
   "instance": 282,
   "name": "Wireless Zone 8 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "MI",
   "instance": 280,
   "name": "Wireless Zone 8 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 291,
   "name": "Wireless Zone 9 Battery",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Normal/Low"
  },
  {
   "type": "MI",
   "instance": 292,
   "name": "Wireless Zone 9 Paired",
   "description": "",
   "units": "",
   "access": "R",
   "states": "No/Yes/Invalid"
  },
  {
   "type": "MI",
   "instance": 290,
   "name": "Wireless Zone 9 Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "None/Closed/Opened/No Motion/Motion"
  },
  {
   "type": "MI",
   "instance": 2,
   "name": "ZigBee Status",
   "description": "",
   "units": "",
   "access": "R",
   "states": "Not Det./Pwr On/No NWK/Joined/Online"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "Dehumidification Lockout",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 70,
   "name": "Room Humidity Display",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "Application",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Rooftop/Heatpump"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "Arabic",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "Auto Mode Enable",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 66,
   "name": "Auto Mode Fan Function",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "AS/AS-AD"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "BACnet Baud Rate",
   "description": "Default 7",
   "units": "",
   "access": "W",
   "states": "9600/19200/38400/57600/76800/115200/Auto"
  },
  {
   "type": "MV",
   "instance": 0,
   "name": "BACnet Module Present",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "No/Yes"
  },
  {
   "type": "MV",
   "instance": 92,
   "name": "BO1 Auxiliary Output Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "NO/NC"
  },
  {
   "type": "MV",
   "instance": 91,
   "name": "BO8 Aux Output Time Base",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "15 min./10 sec."
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "Bulgarian",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "Chinese",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "Comfort or Economy Mode",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Comfort/Economy"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "Compressor - Auxiliary Interlock",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "Control Status",
   "description": "",
   "units": "",
   "access": "W",
   "states": "Off/Cool/Heat"
  },
  {
   "type": "MV",
   "instance": 81,
   "name": "Control Type",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "On/Off/Floating/Analog"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "Custom Button Behavior",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Default Function/No Function/System Mode Function/Fan Function/Override Function/Schedule Function/Units Function/Help Function/Language Function/Configuration Function/Custom Function/Standby Function"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "Custom Button Icon",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Default Button/No Button/System Mode Heat/Cool/System Mode On/Off/Fan Mode/Override Button/Units Button/Help Button/Language Button/Schedule Button/Lighting Button/Blind Button/Lamp Button/Energy Button/Make Room Button/Setting Button/Timer Button"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "Czech",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "Danish",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "Display Language",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "English/French/Spanish/Chinese/Russian/Arabic/Bulgarian/Czech/Danish/Dutch/Finnish/German/Hungarian/Indonesian/Italian/Norwegian/Polish/Portuguese/Slovak/Swedish/Turkish"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "Dutch",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 72,
   "name": "Economizer Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 71,
   "name": "Enable Smart Recovery",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 95,
   "name": "Fan Control in Heating Mode",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "Fan Delay",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "Fan Mode",
   "description": "Default 3 (second listing: default 2)",
   "units": "",
   "access": "W",
   "states": "Low/Med/High/Auto/On; second listing: On/Auto/Smart"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "Fan Sequence",
   "description": "Default 5",
   "units": "",
   "access": "W",
   "states": "L-M-H/L-H/L-M-H-A/L-H-A/On-Auto"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "Finnish",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "French",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "Frost Protection",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "German",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "HMI Color",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "White/Green/Blue/Grey/Dark Grey/Default/Red"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "Hungarian",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "Indonesian",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "Italian",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "Keypad Lockout",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Level 0/Level 1/Level 2/Level 3/Level 4/Level 5"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "Long Message Background Color",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "White/Green/Blue/Grey/Dark grey/Default/Red"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "Main Display",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Temp./Setpoint"
  },
  {
   "type": "MV",
   "instance": 79,
   "name": "Mechanical Cooling Allowed",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Off/On"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "Mode Button",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Normal/Off-Auto"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "Network Language",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "English/French/Spanish"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "Network Units",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "SI/Imperial"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "No Activity Sleep Mode Time",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "Node Type",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Router/Coord."
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "Norwegian",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "Occupancy Command",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Loc Occ./Occupied/Unocc.tt"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "Occupancy Source",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Motion/Schedule"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "Polish",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "Portuguese",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "Reversing Valve Operation",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "O/B"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "Room Temperature Sensor",
   "description": "Default 0",
   "units": "",
   "access": "W",
   "states": "Remote/Local"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "Russian",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "Schedule Events",
   "description": "Default 3",
   "units": "",
   "access": "W",
   "states": "2 per Day/4 per Day/6 per Day"
  },
  {
   "type": "MV",
   "instance": 73,
   "name": "Schedule Menu",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled/Dis.no.clk/En.no.clk"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "Schedule Type",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "7 Days/5+2 Days/5+1+1 Days"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "Sequence of Operation",
   "description": "Default 2 (second listing: default 1)",
   "units": "",
   "access": "W",
   "states": "Cool Only/Heat Only/Cool-rht/Heat-rht/Cool/Heat/Cl/ht-rht"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "Setpoint Function",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Dual SP/Attach SP"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "Slovak",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "Spanish",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "Standby Mode Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Absolute/Offset"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "Swedish",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "System Mode",
   "description": "Default 4",
   "units": "",
   "access": "W",
   "states": "Off/Auto/Cool/Heat"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "Temperature Scale",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "°C/°F"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "Time Format",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "AM-PM/24 Hours"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "Turkish",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Disabled/Enabled"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "UI16 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "None/Rem NSB/Motion NO/Motion NC/Window/Fan Lock"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "UI16 Input Type",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Binary"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "UI17 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "None/Door Dry/Override/Filter/Service"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "UI17 Input Type",
   "description": "Default 2",
   "units": "",
   "access": "W",
   "states": "Binary"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "UI19 Configuration",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "None/CO2"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "UI19 Input Type",
   "description": "Default 3",
   "units": "",
   "access": "W",
   "states": "Thermistor/Binary/Voltage"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "UI20 Input Type",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "Thermistor/Binary/Voltage"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "Use Standby Screen",
   "description": "Default 1",
   "units": "",
   "access": "W",
   "states": "No/Yes/Occ. Only/Screen Sav"
  },
  {
   "type": "MV",
   "instance": 210,
   "name": "Wireless Zone 1 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 220,
   "name": "Wireless Zone 2 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 230,
   "name": "Wireless Zone 3 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 240,
   "name": "Wireless Zone 4 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 250,
   "name": "Wireless Zone 5 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 260,
   "name": "Wireless Zone 6 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 270,
   "name": "Wireless Zone 7 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 280,
   "name": "Wireless Zone 8 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 290,
   "name": "Wireless Zone 9 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  },
  {
   "type": "MV",
   "instance": 300,
   "name": "Wireless Zone 10 Set Function",
   "description": "Default 6",
   "units": "",
   "access": "W",
   "states": "None/Window/Door/Motion/Status/Remove/TE2"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/bard/brightstat-room-controller",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device."
}
