{
 "manufacturer": "Blue Ridge Technologies",
 "manufacturer_slug": "blue-ridge-technologies",
 "model": "BR Series lighting controller (Lx5)",
 "model_slug": "br-series-lx5-controller",
 "aliases": [
  "Lx5",
  "Blue Ridge Lx5",
  "BR Series Controller",
  "BRT Relay Panel",
  "Retrofit-Kit",
  "Retrofit Interior",
  "MAXIOM",
  "Mezon",
  "L2500",
  "L2600",
  "L3500",
  "LP3500",
  "Qwik-Kit Pro",
  "BRT-Controller-ITG"
 ],
 "equipment_type": "Other equipment (lighting relay panel controller)",
 "applies_to": "Blue Ridge Technologies lighting relay panels, retrofit kits and legacy panels built on the Lx5 controller.",
 "summary": "The Lx5 is the controller in Blue Ridge Technologies lighting relay panels. Inputs (switches, occupancy sensors) control groups of relays, and BACnet MS/TP gives the BMS the same group-level control: each of the 60 groups has a command multistate value, binary and multistate status, a timer and a local schedule. The list adds six analog light-level inputs with their sensor ranges, the status of 60 relays and six common alarm flags.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "1320XX (XX = Lx5 network address)",
 "access_inferred": false,
 "notes": [
  "Each of the 60 groups has five objects: Schedule n, BV 100+n, MV n, MV 100+n and AV n.",
  "Analog inputs 1-6 are read as foot-candles (AV 101-106) and lux (AV 111-116); AV 121-136 set each sensor's minimum and maximum.",
  "Relay status objects BV 201-260 cover relays 1-60; groups and relays not used in the panel still appear in the list.",
  "The six common alarms (BV 4000000-4000005) are listed in the document as event alarms.",
  "Access comes from the function table: commands, schedules and sensor ranges are read/write, all status objects read-only.",
  "The document also has an N2 point map (pp24-30), not included here."
 ],
 "source": {
  "title": "BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2)",
  "doc_number": "BRT-Controller-ITG-V10.01",
  "revision_date": "2012",
  "url": "https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf",
  "unofficial": true,
  "host": "Kele"
 },
 "integration": {
  "summary": "Command each lighting group with its MV n (4 = ON, 3 = OFF, 2 = OFF with flash warning, 1 = do nothing) and read back BV 100+n or MV 100+n. Use either the BMS command or the group's local schedule, not both. Relay status (BV 201-260) and light levels are read-only.",
  "minimum_points": [
   {
    "ref": "MV 1",
    "name": "cmd_1",
    "why": "Group 1 command: 4 = ON, 3 = OFF, 2 = OFF+flash"
   },
   {
    "ref": "BV 101",
    "name": "b_groupstat_1",
    "why": "Group 1 on/off status"
   },
   {
    "ref": "MV 101",
    "name": "ms_groupstat_1",
    "why": "Group 1 state and what switched it"
   },
   {
    "ref": "AV 1",
    "name": "timer_1",
    "why": "Group 1 timer count-down, s"
   },
   {
    "ref": "BV 201",
    "name": "relay1stat_61",
    "why": "Relay 1 status"
   },
   {
    "ref": "AV 101",
    "name": "ai1_fc_61",
    "why": "Light level input 1, fc"
   },
   {
    "ref": "BV 4000000",
    "name": "Module Halted Alarm",
    "why": "Controller halted"
   }
  ],
  "enable": "Each group is commanded by its MV (cmd_GG). Write 1 (Do Nothing / null) in manual-on sequences or sweeps that need repeated OFF commands.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Device ID is 132 (Blue Ridge vendor ID) followed by 0 and the two-digit Lx5 network address (1-99) set on rotary switches SW3/SW4, e.g. 132005 for address 5.",
   "Baud rate, protocol and termination are set on the Lx5 hardware (see the Lx5 Hardware User Guide); fit the BT485 terminator on end-of-line controllers.",
   "Default write priorities: BAS manual override 8, schedules 15/16, local overrides 16; Blue Ridge advises against changing them."
  ],
  "gotchas": [
   "Do not use the group's local schedule and the BMS group command on the same group; clear the local schedule when the BMS commands it.",
   "Command 2 (OFF with flash warning) uses the default flash warning parameters set in LPPK; no local flash settings are needed.",
   "Only the groups programmed in the panel do anything; the object list always shows all 60."
  ]
 },
 "points": [
  {
   "type": "SCH",
   "instance": 1,
   "name": "schedule_schedule_1",
   "description": "Local schedule for group 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "b_groupstat_1",
   "description": "Group 1 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 1,
   "name": "cmd_1",
   "description": "Group 1 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 101,
   "name": "ms_groupstat_1",
   "description": "Group 1 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "timer_1",
   "description": "Group 1 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 2,
   "name": "schedule_schedule_2",
   "description": "Local schedule for group 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "b_groupstat_2",
   "description": "Group 2 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "cmd_2",
   "description": "Group 2 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 102,
   "name": "ms_groupstat_2",
   "description": "Group 2 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "timer_2",
   "description": "Group 2 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 3,
   "name": "schedule_schedule_3",
   "description": "Local schedule for group 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "b_groupstat_3",
   "description": "Group 3 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 3,
   "name": "cmd_3",
   "description": "Group 3 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 103,
   "name": "ms_groupstat_3",
   "description": "Group 3 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "timer_3",
   "description": "Group 3 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 4,
   "name": "schedule_schedule_4",
   "description": "Local schedule for group 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "b_groupstat_4",
   "description": "Group 4 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 4,
   "name": "cmd_4",
   "description": "Group 4 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 104,
   "name": "ms_groupstat_4",
   "description": "Group 4 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "timer_4",
   "description": "Group 4 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 5,
   "name": "schedule_schedule_5",
   "description": "Local schedule for group 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "b_groupstat_5",
   "description": "Group 5 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "cmd_5",
   "description": "Group 5 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 105,
   "name": "ms_groupstat_5",
   "description": "Group 5 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "timer_5",
   "description": "Group 5 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 6,
   "name": "schedule_schedule_6",
   "description": "Local schedule for group 6",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "b_groupstat_6",
   "description": "Group 6 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "cmd_6",
   "description": "Group 6 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 106,
   "name": "ms_groupstat_6",
   "description": "Group 6 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "timer_6",
   "description": "Group 6 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 7,
   "name": "schedule_schedule_7",
   "description": "Local schedule for group 7",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "b_groupstat_7",
   "description": "Group 7 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 7,
   "name": "cmd_7",
   "description": "Group 7 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 107,
   "name": "ms_groupstat_7",
   "description": "Group 7 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "timer_7",
   "description": "Group 7 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 8,
   "name": "schedule_schedule_8",
   "description": "Local schedule for group 8",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "b_groupstat_8",
   "description": "Group 8 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 8,
   "name": "cmd_8",
   "description": "Group 8 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 108,
   "name": "ms_groupstat_8",
   "description": "Group 8 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "timer_8",
   "description": "Group 8 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 9,
   "name": "schedule_schedule_9",
   "description": "Local schedule for group 9",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "b_groupstat_9",
   "description": "Group 9 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 9,
   "name": "cmd_9",
   "description": "Group 9 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 109,
   "name": "ms_groupstat_9",
   "description": "Group 9 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "timer_9",
   "description": "Group 9 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 10,
   "name": "schedule_schedule_10",
   "description": "Local schedule for group 10",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "b_groupstat_10",
   "description": "Group 10 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 10,
   "name": "cmd_10",
   "description": "Group 10 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 110,
   "name": "ms_groupstat_10",
   "description": "Group 10 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "timer_10",
   "description": "Group 10 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 11,
   "name": "schedule_schedule_11",
   "description": "Local schedule for group 11",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "b_groupstat_11",
   "description": "Group 11 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 11,
   "name": "cmd_11",
   "description": "Group 11 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 111,
   "name": "ms_groupstat_11",
   "description": "Group 11 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "timer_11",
   "description": "Group 11 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 12,
   "name": "schedule_schedule_12",
   "description": "Local schedule for group 12",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "b_groupstat_12",
   "description": "Group 12 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 12,
   "name": "cmd_12",
   "description": "Group 12 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 112,
   "name": "ms_groupstat_12",
   "description": "Group 12 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "timer_12",
   "description": "Group 12 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 13,
   "name": "schedule_schedule_13",
   "description": "Local schedule for group 13",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "b_groupstat_13",
   "description": "Group 13 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 13,
   "name": "cmd_13",
   "description": "Group 13 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 113,
   "name": "ms_groupstat_13",
   "description": "Group 13 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "timer_13",
   "description": "Group 13 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 14,
   "name": "schedule_schedule_14",
   "description": "Local schedule for group 14",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "b_groupstat_14",
   "description": "Group 14 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 14,
   "name": "cmd_14",
   "description": "Group 14 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 114,
   "name": "ms_groupstat_14",
   "description": "Group 14 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "timer_14",
   "description": "Group 14 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 15,
   "name": "schedule_schedule_15",
   "description": "Local schedule for group 15",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "b_groupstat_15",
   "description": "Group 15 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 15,
   "name": "cmd_15",
   "description": "Group 15 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 115,
   "name": "ms_groupstat_15",
   "description": "Group 15 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "timer_15",
   "description": "Group 15 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 16,
   "name": "schedule_schedule_16",
   "description": "Local schedule for group 16",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "b_groupstat_16",
   "description": "Group 16 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 16,
   "name": "cmd_16",
   "description": "Group 16 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 116,
   "name": "ms_groupstat_16",
   "description": "Group 16 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "timer_16",
   "description": "Group 16 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 17,
   "name": "schedule_schedule_17",
   "description": "Local schedule for group 17",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "b_groupstat_17",
   "description": "Group 17 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 17,
   "name": "cmd_17",
   "description": "Group 17 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 117,
   "name": "ms_groupstat_17",
   "description": "Group 17 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "timer_17",
   "description": "Group 17 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 18,
   "name": "schedule_schedule_18",
   "description": "Local schedule for group 18",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "b_groupstat_18",
   "description": "Group 18 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 18,
   "name": "cmd_18",
   "description": "Group 18 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 118,
   "name": "ms_groupstat_18",
   "description": "Group 18 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "timer_18",
   "description": "Group 18 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 19,
   "name": "schedule_schedule_19",
   "description": "Local schedule for group 19",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "b_groupstat_19",
   "description": "Group 19 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 19,
   "name": "cmd_19",
   "description": "Group 19 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 119,
   "name": "ms_groupstat_19",
   "description": "Group 19 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "timer_19",
   "description": "Group 19 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 20,
   "name": "schedule_schedule_20",
   "description": "Local schedule for group 20",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "b_groupstat_20",
   "description": "Group 20 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 20,
   "name": "cmd_20",
   "description": "Group 20 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 120,
   "name": "ms_groupstat_20",
   "description": "Group 20 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "timer_20",
   "description": "Group 20 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 21,
   "name": "schedule_schedule_21",
   "description": "Local schedule for group 21",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "b_groupstat_21",
   "description": "Group 21 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 21,
   "name": "cmd_21",
   "description": "Group 21 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 121,
   "name": "ms_groupstat_21",
   "description": "Group 21 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "timer_21",
   "description": "Group 21 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 22,
   "name": "schedule_schedule_22",
   "description": "Local schedule for group 22",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "b_groupstat_22",
   "description": "Group 22 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 22,
   "name": "cmd_22",
   "description": "Group 22 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 122,
   "name": "ms_groupstat_22",
   "description": "Group 22 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "timer_22",
   "description": "Group 22 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 23,
   "name": "schedule_schedule_23",
   "description": "Local schedule for group 23",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "b_groupstat_23",
   "description": "Group 23 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 23,
   "name": "cmd_23",
   "description": "Group 23 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 123,
   "name": "ms_groupstat_23",
   "description": "Group 23 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "timer_23",
   "description": "Group 23 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 24,
   "name": "schedule_schedule_24",
   "description": "Local schedule for group 24",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "b_groupstat_24",
   "description": "Group 24 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 24,
   "name": "cmd_24",
   "description": "Group 24 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 124,
   "name": "ms_groupstat_24",
   "description": "Group 24 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "timer_24",
   "description": "Group 24 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 25,
   "name": "schedule_schedule_25",
   "description": "Local schedule for group 25",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "b_groupstat_25",
   "description": "Group 25 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 25,
   "name": "cmd_25",
   "description": "Group 25 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 125,
   "name": "ms_groupstat_25",
   "description": "Group 25 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "timer_25",
   "description": "Group 25 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 26,
   "name": "schedule_schedule_26",
   "description": "Local schedule for group 26",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "b_groupstat_26",
   "description": "Group 26 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 26,
   "name": "cmd_26",
   "description": "Group 26 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 126,
   "name": "ms_groupstat_26",
   "description": "Group 26 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "timer_26",
   "description": "Group 26 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 27,
   "name": "schedule_schedule_27",
   "description": "Local schedule for group 27",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "b_groupstat_27",
   "description": "Group 27 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 27,
   "name": "cmd_27",
   "description": "Group 27 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 127,
   "name": "ms_groupstat_27",
   "description": "Group 27 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "timer_27",
   "description": "Group 27 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 28,
   "name": "schedule_schedule_28",
   "description": "Local schedule for group 28",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "b_groupstat_28",
   "description": "Group 28 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 28,
   "name": "cmd_28",
   "description": "Group 28 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 128,
   "name": "ms_groupstat_28",
   "description": "Group 28 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "timer_28",
   "description": "Group 28 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 29,
   "name": "schedule_schedule_29",
   "description": "Local schedule for group 29",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "b_groupstat_29",
   "description": "Group 29 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 29,
   "name": "cmd_29",
   "description": "Group 29 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 129,
   "name": "ms_groupstat_29",
   "description": "Group 29 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "timer_29",
   "description": "Group 29 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 30,
   "name": "schedule_schedule_30",
   "description": "Local schedule for group 30",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "b_groupstat_30",
   "description": "Group 30 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 30,
   "name": "cmd_30",
   "description": "Group 30 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 130,
   "name": "ms_groupstat_30",
   "description": "Group 30 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "timer_30",
   "description": "Group 30 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 31,
   "name": "schedule_schedule_31",
   "description": "Local schedule for group 31",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "b_groupstat_31",
   "description": "Group 31 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 31,
   "name": "cmd_31",
   "description": "Group 31 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 131,
   "name": "ms_groupstat_31",
   "description": "Group 31 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "timer_31",
   "description": "Group 31 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 32,
   "name": "schedule_schedule_32",
   "description": "Local schedule for group 32",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "b_groupstat_32",
   "description": "Group 32 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 32,
   "name": "cmd_32",
   "description": "Group 32 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 132,
   "name": "ms_groupstat_32",
   "description": "Group 32 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "timer_32",
   "description": "Group 32 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 33,
   "name": "schedule_schedule_33",
   "description": "Local schedule for group 33",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "b_groupstat_33",
   "description": "Group 33 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 33,
   "name": "cmd_33",
   "description": "Group 33 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 133,
   "name": "ms_groupstat_33",
   "description": "Group 33 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "timer_33",
   "description": "Group 33 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 34,
   "name": "schedule_schedule_34",
   "description": "Local schedule for group 34",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "b_groupstat_34",
   "description": "Group 34 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 34,
   "name": "cmd_34",
   "description": "Group 34 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 134,
   "name": "ms_groupstat_34",
   "description": "Group 34 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "timer_34",
   "description": "Group 34 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 35,
   "name": "schedule_schedule_35",
   "description": "Local schedule for group 35",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "b_groupstat_35",
   "description": "Group 35 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 35,
   "name": "cmd_35",
   "description": "Group 35 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 135,
   "name": "ms_groupstat_35",
   "description": "Group 35 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "timer_35",
   "description": "Group 35 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 36,
   "name": "schedule_schedule_36",
   "description": "Local schedule for group 36",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "b_groupstat_36",
   "description": "Group 36 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 36,
   "name": "cmd_36",
   "description": "Group 36 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 136,
   "name": "ms_groupstat_36",
   "description": "Group 36 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "timer_36",
   "description": "Group 36 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 37,
   "name": "schedule_schedule_37",
   "description": "Local schedule for group 37",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "b_groupstat_37",
   "description": "Group 37 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 37,
   "name": "cmd_37",
   "description": "Group 37 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 137,
   "name": "ms_groupstat_37",
   "description": "Group 37 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "timer_37",
   "description": "Group 37 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 38,
   "name": "schedule_schedule_38",
   "description": "Local schedule for group 38",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "b_groupstat_38",
   "description": "Group 38 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 38,
   "name": "cmd_38",
   "description": "Group 38 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 138,
   "name": "ms_groupstat_38",
   "description": "Group 38 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "timer_38",
   "description": "Group 38 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 39,
   "name": "schedule_schedule_39",
   "description": "Local schedule for group 39",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "b_groupstat_39",
   "description": "Group 39 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 39,
   "name": "cmd_39",
   "description": "Group 39 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 139,
   "name": "ms_groupstat_39",
   "description": "Group 39 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "timer_39",
   "description": "Group 39 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 40,
   "name": "schedule_schedule_40",
   "description": "Local schedule for group 40",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "b_groupstat_40",
   "description": "Group 40 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 40,
   "name": "cmd_40",
   "description": "Group 40 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 140,
   "name": "ms_groupstat_40",
   "description": "Group 40 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "timer_40",
   "description": "Group 40 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 41,
   "name": "schedule_schedule_41",
   "description": "Local schedule for group 41",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "b_groupstat_41",
   "description": "Group 41 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 41,
   "name": "cmd_41",
   "description": "Group 41 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 141,
   "name": "ms_groupstat_41",
   "description": "Group 41 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "timer_41",
   "description": "Group 41 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 42,
   "name": "schedule_schedule_42",
   "description": "Local schedule for group 42",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "b_groupstat_42",
   "description": "Group 42 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 42,
   "name": "cmd_42",
   "description": "Group 42 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 142,
   "name": "ms_groupstat_42",
   "description": "Group 42 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "timer_42",
   "description": "Group 42 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 43,
   "name": "schedule_schedule_43",
   "description": "Local schedule for group 43",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "b_groupstat_43",
   "description": "Group 43 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 43,
   "name": "cmd_43",
   "description": "Group 43 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 143,
   "name": "ms_groupstat_43",
   "description": "Group 43 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "timer_43",
   "description": "Group 43 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 44,
   "name": "schedule_schedule_44",
   "description": "Local schedule for group 44",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "b_groupstat_44",
   "description": "Group 44 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 44,
   "name": "cmd_44",
   "description": "Group 44 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 144,
   "name": "ms_groupstat_44",
   "description": "Group 44 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "timer_44",
   "description": "Group 44 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 45,
   "name": "schedule_schedule_45",
   "description": "Local schedule for group 45",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "b_groupstat_45",
   "description": "Group 45 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 45,
   "name": "cmd_45",
   "description": "Group 45 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 145,
   "name": "ms_groupstat_45",
   "description": "Group 45 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "timer_45",
   "description": "Group 45 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 46,
   "name": "schedule_schedule_46",
   "description": "Local schedule for group 46",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "b_groupstat_46",
   "description": "Group 46 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 46,
   "name": "cmd_46",
   "description": "Group 46 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 146,
   "name": "ms_groupstat_46",
   "description": "Group 46 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "timer_46",
   "description": "Group 46 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 47,
   "name": "schedule_schedule_47",
   "description": "Local schedule for group 47",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "b_groupstat_47",
   "description": "Group 47 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 47,
   "name": "cmd_47",
   "description": "Group 47 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 147,
   "name": "ms_groupstat_47",
   "description": "Group 47 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "timer_47",
   "description": "Group 47 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 48,
   "name": "schedule_schedule_48",
   "description": "Local schedule for group 48",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "b_groupstat_48",
   "description": "Group 48 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 48,
   "name": "cmd_48",
   "description": "Group 48 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 148,
   "name": "ms_groupstat_48",
   "description": "Group 48 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "timer_48",
   "description": "Group 48 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 49,
   "name": "schedule_schedule_49",
   "description": "Local schedule for group 49",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "b_groupstat_49",
   "description": "Group 49 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 49,
   "name": "cmd_49",
   "description": "Group 49 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 149,
   "name": "ms_groupstat_49",
   "description": "Group 49 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "timer_49",
   "description": "Group 49 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 50,
   "name": "schedule_schedule_50",
   "description": "Local schedule for group 50",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "b_groupstat_50",
   "description": "Group 50 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 50,
   "name": "cmd_50",
   "description": "Group 50 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 150,
   "name": "ms_groupstat_50",
   "description": "Group 50 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "timer_50",
   "description": "Group 50 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 51,
   "name": "schedule_schedule_51",
   "description": "Local schedule for group 51",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "b_groupstat_51",
   "description": "Group 51 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 51,
   "name": "cmd_51",
   "description": "Group 51 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 151,
   "name": "ms_groupstat_51",
   "description": "Group 51 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "timer_51",
   "description": "Group 51 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 52,
   "name": "schedule_schedule_52",
   "description": "Local schedule for group 52",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "b_groupstat_52",
   "description": "Group 52 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 52,
   "name": "cmd_52",
   "description": "Group 52 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 152,
   "name": "ms_groupstat_52",
   "description": "Group 52 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "timer_52",
   "description": "Group 52 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 53,
   "name": "schedule_schedule_53",
   "description": "Local schedule for group 53",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "b_groupstat_53",
   "description": "Group 53 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 53,
   "name": "cmd_53",
   "description": "Group 53 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 153,
   "name": "ms_groupstat_53",
   "description": "Group 53 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "timer_53",
   "description": "Group 53 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 54,
   "name": "schedule_schedule_54",
   "description": "Local schedule for group 54",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "b_groupstat_54",
   "description": "Group 54 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 54,
   "name": "cmd_54",
   "description": "Group 54 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 154,
   "name": "ms_groupstat_54",
   "description": "Group 54 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "timer_54",
   "description": "Group 54 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 55,
   "name": "schedule_schedule_55",
   "description": "Local schedule for group 55",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "b_groupstat_55",
   "description": "Group 55 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 55,
   "name": "cmd_55",
   "description": "Group 55 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 155,
   "name": "ms_groupstat_55",
   "description": "Group 55 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "timer_55",
   "description": "Group 55 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 56,
   "name": "schedule_schedule_56",
   "description": "Local schedule for group 56",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "b_groupstat_56",
   "description": "Group 56 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 56,
   "name": "cmd_56",
   "description": "Group 56 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 156,
   "name": "ms_groupstat_56",
   "description": "Group 56 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "timer_56",
   "description": "Group 56 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 57,
   "name": "schedule_schedule_57",
   "description": "Local schedule for group 57",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "b_groupstat_57",
   "description": "Group 57 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 57,
   "name": "cmd_57",
   "description": "Group 57 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 157,
   "name": "ms_groupstat_57",
   "description": "Group 57 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "timer_57",
   "description": "Group 57 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 58,
   "name": "schedule_schedule_58",
   "description": "Local schedule for group 58",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "b_groupstat_58",
   "description": "Group 58 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 58,
   "name": "cmd_58",
   "description": "Group 58 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 158,
   "name": "ms_groupstat_58",
   "description": "Group 58 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "timer_58",
   "description": "Group 58 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 59,
   "name": "schedule_schedule_59",
   "description": "Local schedule for group 59",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "b_groupstat_59",
   "description": "Group 59 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 59,
   "name": "cmd_59",
   "description": "Group 59 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 159,
   "name": "ms_groupstat_59",
   "description": "Group 59 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "timer_59",
   "description": "Group 59 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "SCH",
   "instance": 60,
   "name": "schedule_schedule_60",
   "description": "Local schedule for group 60",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "b_groupstat_60",
   "description": "Group 60 on/off status",
   "units": "",
   "access": "R",
   "states": "0 = Group OFF, 1 = Group ON"
  },
  {
   "type": "MV",
   "instance": 60,
   "name": "cmd_60",
   "description": "Group 60 command",
   "units": "",
   "access": "W",
   "states": "1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON"
  },
  {
   "type": "MV",
   "instance": 160,
   "name": "ms_groupstat_60",
   "description": "Group 60 state and source",
   "units": "",
   "access": "R",
   "states": "1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5"
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "timer_60",
   "description": "Group 60 timer count-down (0-64,800)",
   "units": "s",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "ai1_fc_61",
   "description": "Analog Input 1 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "ai1_lux_61",
   "description": "Analog Input 1 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "ai1_min",
   "description": "Analog Input 1 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "ai1_max",
   "description": "Analog Input 1 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "ai2_fc_61",
   "description": "Analog Input 2 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "ai2_lux_61",
   "description": "Analog Input 2 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "ai2_min",
   "description": "Analog Input 2 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "ai2_max",
   "description": "Analog Input 2 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "ai3_fc_61",
   "description": "Analog Input 3 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "ai3_lux_61",
   "description": "Analog Input 3 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "ai3_min",
   "description": "Analog Input 3 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "ai3_max",
   "description": "Analog Input 3 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "ai4_fc_61",
   "description": "Analog Input 4 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "ai4_lux_61",
   "description": "Analog Input 4 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "ai4_min",
   "description": "Analog Input 4 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "ai4_max",
   "description": "Analog Input 4 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "ai5_fc_61",
   "description": "Analog Input 5 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "ai5_lux_61",
   "description": "Analog Input 5 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "ai5_min",
   "description": "Analog Input 5 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "ai5_max",
   "description": "Analog Input 5 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "ai6_fc_61",
   "description": "Analog Input 6 light level",
   "units": "fc",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "ai6_lux_61",
   "description": "Analog Input 6 light level",
   "units": "lx",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "ai6_min",
   "description": "Analog Input 6 sensor minimum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "ai6_max",
   "description": "Analog Input 6 sensor maximum (0-1000)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "relay1stat_61",
   "description": "Relay 1 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "relay2stat_61",
   "description": "Relay 2 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "relay3stat_61",
   "description": "Relay 3 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "relay4stat_61",
   "description": "Relay 4 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "relay5stat_61",
   "description": "Relay 5 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "relay6stat_61",
   "description": "Relay 6 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "relay7stat_61",
   "description": "Relay 7 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "relay8stat_61",
   "description": "Relay 8 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "relay9stat_61",
   "description": "Relay 9 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "relay10stat_61",
   "description": "Relay 10 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "relay11stat_61",
   "description": "Relay 11 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "relay12stat_61",
   "description": "Relay 12 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "relay13stat_61",
   "description": "Relay 13 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "relay14stat_61",
   "description": "Relay 14 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "relay15stat_61",
   "description": "Relay 15 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "relay16stat_61",
   "description": "Relay 16 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "relay17stat_61",
   "description": "Relay 17 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "relay18stat_61",
   "description": "Relay 18 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "relay19stat_61",
   "description": "Relay 19 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "relay20stat_61",
   "description": "Relay 20 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "relay21stat_61",
   "description": "Relay 21 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "relay22stat_61",
   "description": "Relay 22 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "relay23stat_61",
   "description": "Relay 23 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "relay24stat_61",
   "description": "Relay 24 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "relay25stat_61",
   "description": "Relay 25 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "relay26stat_61",
   "description": "Relay 26 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "relay27stat_61",
   "description": "Relay 27 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "relay28stat_61",
   "description": "Relay 28 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "relay29stat_61",
   "description": "Relay 29 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "relay30stat_61",
   "description": "Relay 30 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "relay31stat_61",
   "description": "Relay 31 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "relay32stat_61",
   "description": "Relay 32 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 233,
   "name": "relay33stat_61",
   "description": "Relay 33 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "relay34stat_61",
   "description": "Relay 34 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 235,
   "name": "relay35stat_61",
   "description": "Relay 35 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "relay36stat_61",
   "description": "Relay 36 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "relay37stat_61",
   "description": "Relay 37 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "relay38stat_61",
   "description": "Relay 38 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "relay39stat_61",
   "description": "Relay 39 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 240,
   "name": "relay40stat_61",
   "description": "Relay 40 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 241,
   "name": "relay41stat_61",
   "description": "Relay 41 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 242,
   "name": "relay42stat_61",
   "description": "Relay 42 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 243,
   "name": "relay43stat_61",
   "description": "Relay 43 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 244,
   "name": "relay44stat_61",
   "description": "Relay 44 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "relay45stat_61",
   "description": "Relay 45 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "relay46stat_61",
   "description": "Relay 46 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "relay47stat_61",
   "description": "Relay 47 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "relay48stat_61",
   "description": "Relay 48 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 249,
   "name": "relay49stat_61",
   "description": "Relay 49 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 250,
   "name": "relay50stat_61",
   "description": "Relay 50 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 251,
   "name": "relay51stat_61",
   "description": "Relay 51 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 252,
   "name": "relay52stat_61",
   "description": "Relay 52 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "relay53stat_61",
   "description": "Relay 53 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "relay54stat_61",
   "description": "Relay 54 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "relay55stat_61",
   "description": "Relay 55 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 256,
   "name": "relay56stat_61",
   "description": "Relay 56 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 257,
   "name": "relay57stat_61",
   "description": "Relay 57 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 258,
   "name": "relay58stat_61",
   "description": "Relay 58 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 259,
   "name": "relay59stat_61",
   "description": "Relay 59 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 260,
   "name": "relay60stat_61",
   "description": "Relay 60 Status",
   "units": "",
   "access": "R",
   "states": "0 = Relay OFF, 1 = Relay ON"
  },
  {
   "type": "BV",
   "instance": 4000000,
   "name": "Module Halted Alarm",
   "description": "Common alarm: Module halted",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000001,
   "name": "All Programs Stopped Alarm",
   "description": "Common alarm: All programs stopped",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000002,
   "name": "Duplicate Address Alarm",
   "description": "Common alarm: Duplicate network address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000003,
   "name": "Locked I/O Alarm",
   "description": "Common alarm: Locked I/O",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000004,
   "name": "Control Program Alarm",
   "description": "Common alarm: Control program alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000005,
   "name": "Program Stopped Alarm",
   "description": "Common alarm: Program stopped",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
