{
 "manufacturer": "Bosch",
 "manufacturer_slug": "bosch",
 "model": "Control Air 6120 - Water to Air (WAF software)",
 "model_slug": "control-air-6120-water-to-air",
 "aliases": [
  "Control Air 6120",
  "WAF 1.01",
  "Bosch commercial WSHP DDC",
  "Bosch TT Water to Air"
 ],
 "equipment_type": "Commercial water-source heat pump controller",
 "applies_to": "Bosch commercial water-to-air heat pumps (up to 4 compressor stages) with the Control Air 6120 DDC controller and WAF software.",
 "summary": "The Control Air 6120 is Bosch's DDC controller for larger commercial water-to-air heat pumps, including discharge-air control, VFD fans, economizer/boilerless options, hot gas reheat and auxiliary heat. It is a BACnet Advanced Application Controller on MS/TP, PTP or ARC156 (also Modbus and N2). Many points only apply with the Control Air 6120 Point Expander and the matching options.",
 "bacnet_transport": [
  "BACnet MS/TP",
  "BACnet ARC156",
  "BACnet PTP"
 ],
 "firmware": "WAF.1.01",
 "default_device_instance": null,
 "access_inferred": false,
 "notes": [
  "Object names end in _1 as printed; the LP3 alarm is printed with the name x_1 (BV 6).",
  "Alarms are reported through current_alarm_1 (AV 17); high-static lockout is reported as code 100 on sys_status_1 (AV 16) and can only be reset from BACview.",
  "Points for compressor stages 3-4, auxiliary heat 2-4 and second UPM only apply to units built with them.",
  "AV 2001-2005 hold factory serial / part number data."
 ],
 "source": {
  "title": "Bosch TT - Water to Air Network Integration Points List",
  "doc_number": "WAF.1.01",
  "revision_date": "2019-08-12",
  "url": "https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waf_1_01_us.pdf"
 },
 "integration": {
  "summary": "Command occupancy over the network with occupancy_cmd_1 (Control Source = BAS), write occupied setpoints, and choose the temperature source; supply BAS values (zone temp, DAT, RH, CO2, OAT) if the BMS owns the sensors. Monitor current_alarm_1, alm_status_1 and sys_status_1.",
  "minimum_points": [
   {
    "ref": "BV 1",
    "name": "occupancy_cmd_1",
    "why": "BAS occupied command; 1 enables unit operation"
   },
   {
    "ref": "AV 15",
    "name": "ctrl_source_1",
    "why": "Occupancy source; 2 = BAS occupancy command (default)"
   },
   {
    "ref": "AV 4",
    "name": "occ_clg_stpt_1",
    "why": "Occupied cooling setpoint"
   },
   {
    "ref": "AV 2",
    "name": "occ_htg_stpt_1",
    "why": "Occupied heating setpoint"
   },
   {
    "ref": "AV 16",
    "name": "sys_status_1",
    "why": "Unoccupied / occupied / fan only / heating / cooling state"
   },
   {
    "ref": "AV 57",
    "name": "eff_zone_temp_1",
    "why": "Zone temperature in use"
   },
   {
    "ref": "AV 17",
    "name": "current_alarm_1",
    "why": "Active alarm code"
   },
   {
    "ref": "BV 24",
    "name": "alm_status_1",
    "why": "Alarm present flag"
   }
  ],
  "enable": "Control Source (ctrl_source_1, AV 15) defaults to 2 = BAS Occupancy Command; write occupancy_cmd_1 (BV 1) to occupy the unit. Alternatives are digital input IN-1, keypad schedule, manual on or the ZS push-button override. loop_enabled_1 (BV 23) must be 1 to allow heating and cooling.",
  "heartbeat": null,
  "remote_sensors": "BMS values can be written to bas_sen_val_1 (AV 7, zone temperature), bas_dat_val_1 (AV 90, discharge air; select with dat_sel_1 AV 81 = 3), bas_rh_sen_val_1 (AV 56), bas_co2_val_1 (AV 49) and bas_oat_1 (AV 29).",
  "setup": [
   "BACnet MS/TP runs on the EIA-485 port; the BAS Port Settings DIP switches select the protocol (BACnet MS/TP, N2, Modbus) and baud rate (9.6 to 76.8 kbps), the same for every controller on the trunk.",
   "The two rotary dials set the MAC address (tens and ones); the controller only reads them at power-up, so change them with power off.",
   "Port 2a is set to EIA-485 or EIA-232 and 2-wire or 4-wire with jumpers; Port 1 is ARC156 only.",
   "The controller is a BACnet Advanced Application Controller (B-AAC)."
  ],
  "gotchas": [
   "High static shutdowns follow a three-strike rule; once locked out (code 100) the unit can only be reset from the BACview terminal, not over BACnet.",
   "Wall-sensor setpoint adjustment is limited to ±3 °F by stpt_adj_lim_1.",
   "Auxiliary heat (and several other options) needs the Control Air 6120 Point Expander.",
   "Configuration AVs (input selectors, unit mode, stages, coil configuration) are commissioning settings; avoid cyclic writes."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 51,
   "name": "zn_co2_fail_1",
   "description": "CO2 Hardware Failure Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware)"
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "bkup_elect_ht_pos_1",
   "description": "Backup Electric Heating Coil Position",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "bkup_ht_lock_val_1",
   "description": "Backup Heat Lock Value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "bas_co2_val_1",
   "description": "BAS CO2 Sensor Value",
   "units": "ppm",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "bas_dat_val_1",
   "description": "BAS DAT Sensor",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "eff_clg_stpt_1",
   "description": "Effective Cooling Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "bas_rh_sen_val_1",
   "description": "BAS RH Sensor Value",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "econ_boil_mode_stat_1",
   "description": "Boilerless-Economizer Status",
   "units": "",
   "access": "R",
   "states": "0 = Disabled 1 = Boilerless 2 = Water Side Economizer"
  },
  {
   "type": "AV",
   "instance": 336,
   "name": "coil_cfg_1",
   "description": "Coil Configuration",
   "units": "",
   "access": "W",
   "states": "0 = Parallel (Default) 1 = Series"
  },
  {
   "type": "AV",
   "instance": 337,
   "name": "coil_cfg_status_1",
   "description": "Coil Configuration Status",
   "units": "",
   "access": "R",
   "states": "0 = Parallel 1 = Series"
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "comp_ctrl_status_1",
   "description": "compressor control status",
   "units": "",
   "access": "R",
   "states": "0 = Zone Control 1 = Discharge Air Control"
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "cmp_stgs_1",
   "description": "Compressor Stages",
   "units": "",
   "access": "R",
   "states": "1 = 1 Compressor 1 Stage 2 = 2 Compressor 2 Stages 3 = 3 Compressor 3 Stages (3 and 4 Stage units only) 4 = 4 Compressor 4 Stages (4 Compressor units only) 5 = 1 Compressor 2 Stages"
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "ctrl_source_1",
   "description": "Control Source",
   "units": "",
   "access": "W",
   "states": "0 = Digital Input 1 1 = Keypad Schedule 2 = BAS Occupancy Command (Default) 3 = Factory Use 4 = Manual On-Continuous"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "nsb_status_1",
   "description": "Night Setback (NSB) Status",
   "units": "",
   "access": "R",
   "states": "0 = Disabled 1 = Night Setback Enabled"
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "sat_stpt_cl_1",
   "description": "Cooling Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "current_alarm_1",
   "description": "Current Alarm",
   "units": "",
   "access": "R",
   "states": "0 = No Alarm 1-7 = UPM Fault Code 20 = Output Overridden via Keypad 30 = Sensor Failure 40 = Leaving Water Temp Alarm 50 = Zone Temp Alarm 60 = Discharge Air Temperature 70 = Filter Alarm/Compressors 1 & 2 Runtime 80 = Zone Humidity Alarm 90 = High CO2 Level Alarm"
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "dat_sel_1",
   "description": "DAT Sensor Selection",
   "units": "",
   "access": "W",
   "states": "0 = Zone DAT (Default) 1 = DAT Sensor 2 = SAT Sensor 3 = BAS Supplied DAT"
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "dat_sel_sta_1",
   "description": "DAT Sensor Source Selection Status",
   "units": "",
   "access": "R",
   "states": "0 = Zone DAT 1 = DAT Sensor 2 = SAT Sensor 3 = BAS Supplied DAT"
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "demand_level_1",
   "description": "Demand Level",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "eff_hgr_mod_vlv1_1",
   "description": "Eff HGR Mod Valve 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "eff_sa_sta_press_1",
   "description": "Eff SA Static Pressure",
   "units": "in. W.C.",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "eff_zn_co2_lev_1",
   "description": "Eff Zone Co2 Lev",
   "units": "ppm",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "zrem_lo_1",
   "description": "Low Remote Temperature Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low Zone Temperature (Default: 10 °F Below Setpoint)"
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "eff_dat_1",
   "description": "Effect Disch Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "eff_ewt_1",
   "description": "Effect EW Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "ztmp_lo_1",
   "description": "Low ZS Zone Sensor Temperature Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low Zone Temperature (Default: 10 °F Below Setpoint)"
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "eff_lwt_1",
   "description": "Effect Leaving Wtr Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "eff_load_tmp_1",
   "description": "Effect Load Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "eff_oat_1",
   "description": "Effect Outdoor Air Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "eff_zone_humid_1",
   "description": "Effective Zone Humidity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "enabled_clstages_1",
   "description": "Enabled Stages",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "ewlt_low_trip_1",
   "description": "EWLT Low Trip Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "ewlt_low_trip_hyst_1",
   "description": "EWLT Low Trip Point Hyst",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "ewlt_trip_timer_1",
   "description": "EWLT Timer Above Limit",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "in10_cfg_sel_1",
   "description": "IN 10 HW CFG",
   "units": "",
   "access": "W",
   "states": "0 = DPS 1 = FSS 2 = OAT 3 = Not installed (Default)"
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "in_10_mode_stat_1",
   "description": "Input 10 Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "in_4_mode_stat_1",
   "description": "Input 4 Status",
   "units": "",
   "access": "R",
   "states": "0 = VFD Over Current Hardware (From VFD Controller) 1 = CO2 Hardware 2 = Not Installed (Default) 3 = CWV Feedback"
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "in_7_mode_stat_1",
   "description": "Input 7 Status",
   "units": "",
   "access": "R",
   "states": "0 = VFD Overvoltage Hardware (From VFD Controller) 1 = Entering Water Temperature Sensor 2 = Not Installed (Default)"
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "in_9_mode_stat_1",
   "description": "Input 9 Status",
   "units": "",
   "access": "R",
   "states": "0 = VFD Overload Hardware (From VFD Controller) 2 = Not Installed (Default)"
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "ms_status_1",
   "description": "M/S CFG Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "ms_cfg_1",
   "description": "Master/Slave HW CFG",
   "units": "",
   "access": "W",
   "states": "0 = Normal Operation (Default) 1 = Master 2 = Slave"
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "mode_status_1",
   "description": "mode status",
   "units": "",
   "access": "R",
   "states": "0 = Cooling only 1 = Aux Heat 2 = Heat Pump (Default) 3 = Heat Pump + Aux Heat 4 = Heat Pump + Hot Gas Re-Heat 5 = Cooling + Hot Gas Re-Heat 6 = Heat Pump + Hot Gas Reheat + Auxiliary Heat"
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "oat_reset1_1",
   "description": "OAT Reset",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "oat_reset2_1",
   "description": "OAT Reset 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "oat_reset3_1",
   "description": "OAT Reset 3",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "oat_reset4_1",
   "description": "OAT Reset 4",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "oat_reset5_1",
   "description": "OAT Reset 5",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "oat_reset_ht_1",
   "description": "OAT Reset MA",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "oat_rst_mode_1",
   "description": "OAT Reset Mode",
   "units": "",
   "access": "W",
   "states": "0 = Single Temperature 1 = Multiple Temperature (Default)"
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "oat_sel_1",
   "description": "OAT Reset Selection",
   "units": "",
   "access": "W",
   "states": "0 = BAS supplied OAT 1 = Hardwired OAT Sensor (Default)"
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "oat_sel_sta_1",
   "description": "OAT Select",
   "units": "",
   "access": "R",
   "states": "0 = BAS OAT 1 = Hardwired OAT"
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "occ_zhumid_stpt_1",
   "description": "Occupied Zone Humidity Setpoint",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "htg_ovrde_1",
   "description": "Output Override",
   "units": "",
   "access": "W",
   "states": "0 = Off 1 = Override Heating (% Required via BACview Terminal)"
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "clg_ovrde_1",
   "description": "Output Override",
   "units": "",
   "access": "W",
   "states": "0 = Off 1 = Override Cooling (% Required via BACview Terminal)"
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "oat_rst_mode_stat_1",
   "description": "Outside Air Reset Mode Status",
   "units": "",
   "access": "R",
   "states": "0 = Single 1 = Multiple"
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "sa_sta_hi_trip_1",
   "description": "SA Static Press High Trip",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "stpt_adj_dem_1",
   "description": "Setpoint Adjust",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "sta_press_stpt_1",
   "description": "Static Press Setpoint",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "st_press_trip_1",
   "description": "Static Pressure Shutdown",
   "units": "in. W.C.",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "saf_min_speed_1",
   "description": "Suplpy Air Fan min speed",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "eff_sat_1",
   "description": "Supply Air Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "sat_lo_trip_1",
   "description": "supply air low trip",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "sat_stpt_diff_1",
   "description": "Supply Air Setpoint Differential",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "sa_setpt_1",
   "description": "Supply Air Temp Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "sys_status_1",
   "description": "System Status",
   "units": "",
   "access": "R",
   "states": "0 = Unoccupied 1 = Occupied 2 = Fan Only 3 = Heating 4 = Cooling 5 = Transition to Cool 6 = Transition to Heat 7 = Manual Cool 8 = Manual Heat 9 = Aux Heat 10 = Re-Heat 11 = Manual Re-Heat 12 = Transition to Re-Heat"
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "unit_mode_1",
   "description": "Unit_mode",
   "units": "",
   "access": "W",
   "states": "0 = Cooling only 1 = Aux Heat 2 = Heat Pump (Default) 3 = Heat Pump + Aux Heat 4 = Heat Pump + Hot Gas Re-Heat 5 = Cooling + Hot Gas Re-Heat 6 = Heat Pump + Hot Gas Re-Heat +Auxiliary Electric Heat"
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "zn_co2_hi_trip_1",
   "description": "Zone Co2 High Trip",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "zhumid_stpt_diff_1",
   "description": "Zone Humidity Stpt Diff",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "alm_status_1",
   "description": "Alarm Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "allow_cwv_alrm_1",
   "description": "Allow CWV Alarm",
   "units": "",
   "access": "W",
   "states": "0 = Off 1 = Enable CWV Alarm"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "aux_htg_cmd_1",
   "description": "Aux Heat Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "aux_htg3_cmd_1",
   "description": "Aux Heat Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "aux_htg4_cmd_1",
   "description": "Aux Heat Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "aux_htg2_cmd_1",
   "description": "Aux Heat Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "aux_htg1_fo_1",
   "description": "Aux Heat Output Cmd Flex Only",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "aux_htg2_fo_1",
   "description": "Aux Heat Output Cmd Flex Only",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Heat On"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "bkup_ht_lock_1",
   "description": "Backup Heat Lock?",
   "units": "",
   "access": "W",
   "states": "0 = Off 1 = On (Heating % must be provided via BACview)"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "bas_sd_in_1",
   "description": "BAS SD Input",
   "units": "",
   "access": "W",
   "states": "0 = Normal 1 = Smoke Alarm Active"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "brn_2st_1",
   "description": "BRN",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Brownout Alarm Active"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "brn_4st_1",
   "description": "BRN2",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Brownout Alarm Active"
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "occupancy_cmd_1",
   "description": "BV Occupancy Command (BAS)",
   "units": "",
   "access": "W",
   "states": "0 = Disable Unit Operation 1 = Enable Unit Operation"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "comp1_rntm_1",
   "description": "CMP1_RNTM",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Timer Has Expired"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "comp2_rntm_1",
   "description": "CMP2_RNTM",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Timer Has Expired"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "comp3_rntm_1",
   "description": "CMP3_RNTM",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Timer Has Expired"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "comp4_rntm_1",
   "description": "CMP4_RNTM",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Timer Has Expired"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "cmp_stg1_cmd_1",
   "description": "Comp Stage1 Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Compressor Stage 1 Off 1 = Compressor 1 On"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "cmp_stg2_cmd_1",
   "description": "Comp Stage2 Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Compressor 2 Off 1 = Compressor 2 On"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "cmp_stg3_cmd_1",
   "description": "Comp Stage3 Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Compressor 3 Off 1 = Compressor 2 On"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "cmp_stg4_cmd_1",
   "description": "Comp Stage4 Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Compressor 2 Off 1 = Compressor 2 On"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "cmp1_rntm_rst_1",
   "description": "Comp1 Runtime Rst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "cmp2_rntm_rst_1",
   "description": "Comp2 Runtime Rst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "cmp3_rntm_rst_1",
   "description": "Comp3 Runtime Rst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "cmp4_rntm_rst_1",
   "description": "Comp4 Runtime Rst",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "con_2st_1",
   "description": "CON",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Condensate Alarm"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "con_4st_1",
   "description": "CON2",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Condensate Alarm"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "cond_vlv_status_1",
   "description": "Condenser Valve Status",
   "units": "",
   "access": "R",
   "states": "0 = Compressor Operation Disabled 1 = Compressor Operation Enabled"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Cont_fan_1",
   "description": "Continous Fan",
   "units": "",
   "access": "W",
   "states": "0 = Cycle Fan with Compressor Operation 1 = Run Fan when Occupied (Default)"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "clg_econ_1",
   "description": "Cooling Econo",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = On"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "csat_hi_1",
   "description": "CSAT_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Supply Temperature Alarm Active"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "cwv_command_1",
   "description": "CWV Command",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = On"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "cwv_fail_1",
   "description": "CWV_FAIL",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "cwv_hand_1",
   "description": "CWV_HAND",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "da_sen_1",
   "description": "DA_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Sensor Connected 1 = Sensor Not Installed"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "damper_cmd_1",
   "description": "Damper Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Closed 1 = Open"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "dat_hi_1",
   "description": "DAT_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High DAT (Default: >70 °F)"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "dat_lo_1",
   "description": "DAT_LO",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low DAT (Default: >75 °F)"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "do_lock_1",
   "description": "DO_LOCK",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Digital Override Has Been Enabled"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "DPS_alarm_1",
   "description": "DPS Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active DPS"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "dx_rntm_1",
   "description": "DX_RNTM",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Compressor Time Expired (Default: 8760 Hrs)"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "eff_hgrv_cmd_1",
   "description": "Effect HGR Vlv Command",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Valve Enabled"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "elw_sen_1",
   "description": "ELW_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure Alarm (Check Hardware Configuration)"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "filter_1",
   "description": "FILTER",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "filter_status_1",
   "description": "Filter Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Clean Filter"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "frz_2st_1",
   "description": "FRE",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active Freeze Condition"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "frz_4st_1",
   "description": "FRE2",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active Freeze Condition"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "htg_econ_1",
   "description": "Heating Econo",
   "units": "",
   "access": "R",
   "states": "0 = Off 1 = Compressors Off & Electric Heat Enabled"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "blw_static_status_1",
   "description": "High Static Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Static Pressure"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "hp1_2st_1",
   "description": "HP1",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active High Pressure 1 Alarm"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "hp2_2st_1",
   "description": "HP2",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active High Pressure 3 Alarm"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "hp3_3st_1",
   "description": "HP3",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Pressure 2 Alarm"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "hp4_4st_1",
   "description": "HP4",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Pressure 4 Alarm"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "hsat_lo_1",
   "description": "HSAT_LO",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active (Default: <80 °F)"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "input_lock_1",
   "description": "INPUT_LOCK",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Software Lock Enabled"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "loop_enabled_1",
   "description": "Loop Enabled",
   "units": "",
   "access": "W",
   "states": "0 = Disable Heat/Cool 1 = Allow Heating and Cooling"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "sta_press_low_1",
   "description": "LOW SP",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Alarm Active (Default: 0.25\")"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "lp1_2st_1",
   "description": "LP1",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = LP1 Alarm Active"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "lp2_2st_1",
   "description": "LP2",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = LP3 Alarm Active"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "x_1",
   "description": "LP3",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 =Low Pressure 2 Alarm"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "lp4_4st_1",
   "description": "LP4",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = LP4 Alarm Active"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "lvg_hi_1",
   "description": "LVG_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High LWT Alarm Active (Default: >135 °F)"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "lvg_lo_1",
   "description": "LVG_LO",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low LWT Alarm Active (Default: <21 °F)"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "lvg_sen_1",
   "description": "LVG_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware Configuration)"
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "oat_sen_1",
   "description": "OA_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware Configuration)"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "clg_ovrde_lock_1",
   "description": "Output Override Lock",
   "units": "",
   "access": "W",
   "states": "0 = Off 1 = On"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "blw_ovrc_status_1",
   "description": "Overcurrent Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Over Current Detected"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "blwr_ovrload_alm_1",
   "description": "Overload",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Overload Detected"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "blw_ovrload_status_1",
   "description": "Overload Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Active Blower Overload"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "blw_ovrv_status_1",
   "description": "Overvoltage Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Overvoltage Detected"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "blwr_ovrcurrent_alm_1",
   "description": "Ovrcurrent",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Over Current Detected"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "blwr_ovrv_alm_1",
   "description": "Ovrvoltage",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Overvoltage Detected"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "fan_rntm_rst_1",
   "description": "Reset Fan Rntm",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "rev_vlv_act_1",
   "description": "Rev Valve Action",
   "units": "",
   "access": "W",
   "states": "0 = Heating is enabled 1 = Cooling is enabled (Default)"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "sa_config_error_1",
   "description": "SA_CFG",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "sas_sen_1",
   "description": "SA_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware)"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "sas_hi_1",
   "description": "SAS_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Static Pressure (Default: 4.0\" H20)"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "sat-sen_1",
   "description": "SAT SENS FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware)"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "sat_hi_1",
   "description": "SAT_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High SAT Alarm Active"
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "sat_lo_1",
   "description": "SAT_LO",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low SAT Alarm Active"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "smoke_1",
   "description": "Smk Det Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Alarm"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "smoke_status_1",
   "description": "smoke detector status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Smoke Detector Active"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "upm_input_1",
   "description": "UPM INPUT",
   "units": "",
   "access": "R",
   "states": "0 = UPM Connected 1 = UPM Connection Failure"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "upm2_input_1",
   "description": "UPM2 INPUT",
   "units": "",
   "access": "R",
   "states": "0 = UPM Connected 1 = UPM Connection Failure"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "upm_rst_1",
   "description": "UPM Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "upm2_rst_1",
   "description": "UPM Reset",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "zhumid_hi_1",
   "description": "ZHUM_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Humidity (Default: 10% above Setpoint)"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "zhumid_lo_1",
   "description": "ZHUM_LO",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Low Humidity (Default: 30% below Setpoint)"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "zhumid_sen_1",
   "description": "ZHUM_SENS_FAIL",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Failure)"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "zn_co2_hi_1",
   "description": "ZN_CO2_HI",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High CO2 Level (Default: >1200 PPM)"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "rev_vlv_cmd_1",
   "description": "Rev Valve Output Cmd",
   "units": "",
   "access": "R",
   "states": "0 = Valve De- energized 1 = Valve Energized"
  },
  {
   "type": "AV",
   "instance": 8000,
   "name": "version_1",
   "description": "Software Version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "occ_status_1",
   "description": "Occupancy Status",
   "units": "",
   "access": "R",
   "states": "0 = Unoccupied 1 = Occupied"
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "clg_pct_1",
   "description": "Cooling Demand Percentage",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "htg_pct_1",
   "description": "Heating Demand Percentage",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "ztmp_hi_1",
   "description": "High ZS Zone Sensor Temperature Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Zone Temperature (Default: 10 °F Above Setpoint)"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "zone_sen_1",
   "description": "ZS Zone Sensor Hardware Failure Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware)"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "zrem_hi_1",
   "description": "High Remote Temperature Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = High Zone Temperature (Default: 10 °F Above Setpoint)"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "zrem_sen_1",
   "description": "Remote Temperature Sensor Hardware Failure Alarm",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = Sensor Failure (Check Sensor Hardware)"
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "stpt_adj_lim_1",
   "description": "ZS Sensor Setpoint Adjustment Limit",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "eff_htg_stpt_1",
   "description": "Effective Heating Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "occ_clg_stpt_1",
   "description": "Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "occ_htg_stpt_1",
   "description": "Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "unocc_clg_stpt_1",
   "description": "Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "unocc_htg_stpt_1",
   "description": "Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "tlo_rem_1",
   "description": "Override Time Remaining",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "comp_mode_1",
   "description": "Compressor Control Mode",
   "units": "",
   "access": "W",
   "states": "0 = Zone (Default) 1 = Discharge Air Control 2 = Zone (BAS) 3 = Zone (Remote)"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "override_status_1",
   "description": "Override Status",
   "units": "",
   "access": "R",
   "states": "0 = Normal 1 = ZS Sensor in Override Mode"
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "eff_remzone_temp_1",
   "description": "Effect Zone Remote Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "zt_reset_1",
   "description": "Effective ZS Sensor Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "bas_oat_1",
   "description": "BAS Outdoor Air Temp",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "eff_sa_fan_speed_1",
   "description": "Eff SA Fan Speed",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "bas_sen_val_1",
   "description": "BAS Temperature Sensor Value",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "in3_cfg_sel_1",
   "description": "Input 3 configuration selector",
   "units": "",
   "access": "W",
   "states": "0 = Not installed (Default) 1 = Leaving Water temperature sensor"
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "in3_cfg_sta_1",
   "description": "Input 3 Configuration status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "zone_rem_sen_val_1",
   "description": "Remote Temp or Return Air Temp Value",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "sat_hi_trip_1",
   "description": "Supply Air High Differential Trip",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "eff_zone_temp_1",
   "description": "Zone Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "zs_sen_combo_sel_1",
   "description": "ZS Sensor Combo Selector",
   "units": "",
   "access": "W",
   "states": "0 = Temp Only 1 = RH Only 2 = CO2 Only 3 = Temp + RH 4 = Temp + CO2 5 = RH + CO2 6 = Temp + RH + CO2 (Default) 7 = No ZS Sensor"
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "zs_sensor_en_1",
   "description": "ZS Sensor Enable",
   "units": "",
   "access": "W",
   "states": "0 = No ZS sensors 1 = ZS sensors enabled (Default)"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "da_stpt_reset_1",
   "description": "DAT Sepoint reset",
   "units": "",
   "access": "W",
   "states": "0 = Disabled (Default) 1 = Enabled"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "lckout_resp_1",
   "description": "Fan Response for Comp Lockout",
   "units": "",
   "access": "W",
   "states": "0 = Do not lock fan upon compressor lockout (Default) 1 = Lock fan upon compressor lockout"
  },
  {
   "type": "AV",
   "instance": 2004,
   "name": "serial_number_1",
   "description": "Counter No Serial",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2003,
   "name": "counter_no_local_1",
   "description": "Counter Number local",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2005,
   "name": "bosch_pn1_1",
   "description": "Part Number",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2001,
   "name": "factory_pc_1",
   "description": "Plant Code",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "stages_1",
   "description": "Stages",
   "units": "",
   "access": "W",
   "states": "1 = 1 Compressor 1 Stage 2 = 2 Compressor 2 Stages 3 = 3 Compressor 3 Stages (3 and 4 Stage units only) 4 = 4 Compressor 4 Stages (4 Compressor units only) (Default) 5 = 1 Compressor 2 Stages"
  },
  {
   "type": "AV",
   "instance": 2002,
   "name": "mfg_date_1",
   "description": "Warranty",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 1,
   "name": "sa_temp_1",
   "description": "SAT 8",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "in1_cfg_sta_1",
   "description": "Input 1 Configuration Status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "Fan_mode_1",
   "description": "Fan_mode",
   "units": "",
   "access": "W",
   "states": "1 = Standard Fan Configuration (default) 2 = Variable Frequency Drive Configuration"
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "fan_mode_status_1",
   "description": "fan mode status",
   "units": "",
   "access": "R",
   "states": "0 = Start / Stop Fan Operation 1 = Variable Frequency Drive Fan Operation"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-6120-water-to-air",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
