{
 "manufacturer": "Bradford White",
 "manufacturer_slug": "bradford-white",
 "model": "eF Series Turbo (CGT-120) BACnet BMS kit",
 "short_model": "eF Series Turbo CGT-120 water heater",
 "model_slug": "ef-series-turbo-cgt-120",
 "aliases": [
  "CGT-120",
  "eF Series Turbo",
  "eF Turbo",
  "Bradford White CGT-120",
  "238-56700-00",
  "FieldServer ProtoAir FPA-W44"
 ],
 "equipment_type": "Commercial gas water heater",
 "applies_to": "Bradford White eF Series Turbo CGT-120 water heaters fitted with the BACnet BMS kit (FieldServer ProtoAir gateway).",
 "summary": "The CGT-120 talks to a BMS through a BACnet BMS kit: a Modbus control in the heater feeds a pre-configured FieldServer ProtoAir gateway. The gateway publishes a short list of status, temperature, firing-rate, ignition counter and lockout/blocking-history objects plus one setpoint write object. The protocol selector on the gateway picks BACnet IP or BACnet MS/TP.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The points list has no read/write column. AV 37 'Store DHW SP WR' is listed as writable from its name; the rest are listed read-only.",
  "Status (AI 4) codes come from Appendix B; Error Code and the lockout/blocking history objects use the code list in Appendix C (A.. lockouts, E.. blocking errors).",
  "Temperatures follow the unit flag in AI 1 (°C or °F).",
  "The manual's description column for AI 16 says 'Integer, resolution of 16'.",
  "Firing Rate reports combustion blower speed; a rate above 0 % with 0 µA flame current means pre- or post-purge."
 ],
 "source": {
  "title": "BACnet Building Management System Startup Manual for eF Series Turbo Models",
  "doc_number": "238-56700-00A",
  "revision_date": "02/26",
  "url": "https://docs.bradfordwhite.com/I&O/238-56700-00_Current.pdf"
 },
 "integration": {
  "summary": "Wire the BMS kit's Modbus control to the heater, set the FieldServer protocol selector (1 = BACnet IP, 2 = BACnet MS/TP, 3 = BACnet MS/TP single node) and run Discovery so it builds a profile for each heater. Then read status, top tank temperature, firing rate and error code, and write the storage setpoint through AV 37.",
  "minimum_points": [
   {
    "ref": "AV 37",
    "name": "Store DHW SP WR",
    "why": "Storage setpoint write from the BMS"
   },
   {
    "ref": "AI 4",
    "name": "Status",
    "why": "Heater state: standby, demand, block, alarm"
   },
   {
    "ref": "AI 8",
    "name": "Top Store Temp",
    "why": "Top of tank temperature"
   },
   {
    "ref": "AI 6",
    "name": "Store DHW SP",
    "why": "Active storage setpoint"
   },
   {
    "ref": "AI 12",
    "name": "Firing Rate",
    "why": "Firing rate, %"
   },
   {
    "ref": "BI 36",
    "name": "Com Status",
    "why": "Gateway to heater communication status"
   },
   {
    "ref": "AI 5",
    "name": "Error Code",
    "why": "Active error code (Appendix C)"
   }
  ],
  "enable": "The list has no remote enable or start/stop object; the heater runs on its own controls.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "FieldServer protocol selector: 1 = BACnet IP/Modbus TCP, 2 = BACnet MS/TP, 3 = BACnet MS/TP (single node); submit, then System Restart.",
   "Set up the gateway from a laptop over its Wi-Fi access point (default 192.168.50.1) or with the FieldServer Toolbox; the login password is printed on the gateway label.",
   "Use Discovery Mode to add an active profile for each heater (takes about five minutes).",
   "Switch S4 on the heater main control must be in the left position (towards J18)."
  ],
  "gotchas": [
   "No access column in the manual; confirm which objects accept writes before relying on them.",
   "Temperature units follow AI 1 Modbus Units (°C or °F)."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Modbus Units",
   "description": "Temperature unit flag (bit 0: °C / °F)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Status",
   "description": "Heater status code",
   "units": "",
   "access": "R",
   "states": "0=Standby, 14=Block, 10=Alarm, 18=Storage, 19=Tap, 21=Store_Warm_Hold"
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Error Code",
   "description": "Active error code; see Appendix C",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Store DHW SP",
   "description": "Storage hot water setpoint",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Top Store Temp",
   "description": "Top of tank temperature",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Firing Rate",
   "description": "Combustion blower rate",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Flame Current",
   "description": "Flame signal",
   "units": "µA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Ignition Count OK",
   "description": "Successful ignitions (resolution of 16)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Ignition Count Failed",
   "description": "Failed ignitions",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Flame Count Failed",
   "description": "Flame failures",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "DHW Hours",
   "description": "Hot water run hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "1st Lockout in History",
   "description": "Most recent lockout code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Time after 1st Lockout",
   "description": "Hours since that lockout",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "2nd Lockout",
   "description": "Second lockout code in history",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Time after 2nd Lockout",
   "description": "Hours since that lockout",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "3rd Lockout",
   "description": "Third lockout code in history",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Time after 3rd Lockout",
   "description": "Hours since that lockout",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "4th Lockout",
   "description": "Fourth lockout code in history",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Time after 4th Lockout",
   "description": "Hours since that lockout",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "1st Blocking Error in History",
   "description": "Most recent blocking error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Time after 1st Blocking Error",
   "description": "Hours since that error",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "2nd Blocking Error",
   "description": "Second blocking error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Time after 2nd Blocking Error",
   "description": "Hours since that error",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "3rd Blocking Error",
   "description": "Third blocking error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Time after 3rd Blocking Error",
   "description": "Hours since that error",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "4th Blocking Error",
   "description": "Fourth blocking error code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Time after 4th Blocking Error",
   "description": "Hours since that error",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 36,
   "name": "Com Status",
   "description": "Gateway to heater communication status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "Store DHW SP WR",
   "description": "Storage setpoint write object",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/bradford-white/ef-series-turbo-cgt-120",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
