{
 "manufacturer": "CaptiveAire",
 "manufacturer_slug": "captiveaire",
 "model": "Self Cleaning System (SCS) Control Panel",
 "model_slug": "self-cleaning-system-panel",
 "aliases": [
  "CaptiveAire SCS",
  "Self Cleaning System",
  "Hood wash panel",
  "Hot Water Wash",
  "Cold Water Mist",
  "ECPM03",
  "Protocessor"
 ],
 "equipment_type": "Kitchen hood self-cleaning wash system control panel",
 "applies_to": "CaptiveAire Self Cleaning System panels that hot-water wash or cold-water mist kitchen exhaust hoods and plenums, and can also run the hood's fan and light zones.",
 "summary": "The CaptiveAire Self Cleaning System (SCS) is a wall-mounted panel with a water manifold, wash solenoids and a surfactant pump that washes kitchen exhaust hoods (hot water wash) or sprays cold water mist while cooking. Its ECPM03 board can also run two exhaust/supply fan zones and two light zones and monitor fire, kill/tamper switch, overloads and PCU filters. BACnet IP or MS/TP comes from a factory-mounted Protocessor gateway set at the factory for one of the two. The 131 objects are read-only temperatures, 'on by' reason flags, faults and PCU alarms, plus seven button BVs for fans, lights and wash.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "50000 (manual text); 50001 (configuration screenshot)",
 "access_inferred": false,
 "notes": [
  "The manual's text gives device instance 50000 and MS/TP MAC 127, but its configuration screenshot shows 50001 and 51; check the gateway.",
  "The points table lists every object as Monitor; the seven button BVs (125-131) are shown writable here because the manual says fans, lights and wash can be run from the BMS and the LonWorks list has matching nvi inputs.",
  "The table's units column is offset: BIs 44-73 show Hz/Amps/KW, which can't apply to binary objects, so those units are left blank.",
  "AI 39-42 (fan zone 'on by' flags) and BI 97 ModbusFaultCode are typed as printed; the DCV guide lists ModbusFaultCode as an AI.",
  "The manual does not explain the Z1/Z2 suffix on the fault BIs (71-96).",
  "Fan and light control only exist when wash is set to Local; in Remote wash the panel only monitors."
 ],
 "source": {
  "title": "Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual",
  "doc_number": "A0017476",
  "revision_date": "February 2025 Rev. 13",
  "url": "https://www.captiveaire.com/manuals/electrical/scs-oim.pdf"
 },
 "integration": {
  "summary": "Map the fan, light and wash button BVs for control, confirm with the FanZoneONbyBMS and LightONbyBMS flags, and monitor the fire, KTS, overload, surfactant and Modbus faults. A BMS wash runs once at any time, regardless of whether the fans are on, so the BMS should check the fan state first.",
  "minimum_points": [
   {
    "ref": "BV 125",
    "name": "FansONButtonZone1",
    "why": "Zone 1 fans button, BMS fan start"
   },
   {
    "ref": "BV 129",
    "name": "WashButtonZone1",
    "why": "Zone 1 wash button; runs even with fans on"
   },
   {
    "ref": "BI 44",
    "name": "FanZoneONbyBMS1",
    "why": "Confirms zone 1 fans are on by BMS command"
   },
   {
    "ref": "AI 33",
    "name": "Temperature Zone 1",
    "why": "Zone 1 temperature, °F"
   },
   {
    "ref": "BI 71",
    "name": "FaultFireZ1",
    "why": "Fire system tripped"
   },
   {
    "ref": "BI 73",
    "name": "FaultKTSZ1",
    "why": "Kill/tamper switch (KTS) tripped"
   },
   {
    "ref": "BI 74",
    "name": "FaultOverloadZoneOneZ1",
    "why": "Fan zone 1 overload tripped"
   },
   {
    "ref": "BI 76",
    "name": "FaultSurfactantLowZ1",
    "why": "Surfactant tank low"
   },
   {
    "ref": "BI 97",
    "name": "ModbusFaultCode",
    "why": "Modbus fault (typed BI despite 'Code' in the name)"
   }
  ],
  "enable": "Fans may be started via BACnet, LonWorks or CASlink, but fan and light zones only exist when the wash operation is set to Local; in Remote wash the ECPM03 only monitors. With 'Lights With Fan' enabled the lights follow the fans; otherwise the HMI button or BMS can switch them.",
  "heartbeat": null,
  "remote_sensors": null,
  "setup": [
   "Protocessor default device instance 50000 and MS/TP MAC 127 per the text (screenshot shows 50001 / 51), 38400 baud, Max Master 127.",
   "Protocessor default IP 192.168.1.24 /255.255.255.0; web configurator login admin/admin (or the password printed by the Ethernet port).",
   "The gateway is factory set to either BACnet IP or MS/TP for the job; objects are only reachable on that port.",
   "Each changed gateway parameter needs its own Submit and a system restart."
  ],
  "gotchas": [
   "A BMS wash ignores the fan state; scheduled and button washes are skipped while fans run.",
   "A fire condition stops any wash, drops gas and the kill switch output and fires the shunt trip; fans and lights follow the fire settings.",
   "The controller board reboots when some factory settings are changed.",
   "Temperatures are listed in °F."
  ]
 },
 "points": [
  {
   "type": "AI",
   "instance": 1,
   "name": "Temperature Sensor 1",
   "description": "Temperature sensor 1 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 2,
   "name": "Temperature Sensor 2",
   "description": "Temperature sensor 2 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 3,
   "name": "Temperature Sensor 3",
   "description": "Temperature sensor 3 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 4,
   "name": "Temperature Sensor 4",
   "description": "Temperature sensor 4 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 5,
   "name": "Temperature Sensor 5",
   "description": "Temperature sensor 5 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 6,
   "name": "Temperature Sensor 6",
   "description": "Temperature sensor 6 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 7,
   "name": "Temperature Sensor 7",
   "description": "Temperature sensor 7 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 8,
   "name": "Temperature Sensor 8",
   "description": "Temperature sensor 8 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 9,
   "name": "Temperature Sensor 9",
   "description": "Temperature sensor 9 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 10,
   "name": "Temperature Sensor 10",
   "description": "Temperature sensor 10 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 11,
   "name": "Temperature Sensor 11",
   "description": "Temperature sensor 11 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 12,
   "name": "Temperature Sensor 12",
   "description": "Temperature sensor 12 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 13,
   "name": "Temperature Sensor 13",
   "description": "Temperature sensor 13 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 14,
   "name": "Temperature Sensor 14",
   "description": "Temperature sensor 14 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 15,
   "name": "Temperature Sensor 15",
   "description": "Temperature sensor 15 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 16,
   "name": "Temperature Sensor 16",
   "description": "Temperature sensor 16 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 17,
   "name": "Temperature Sensor 17",
   "description": "Temperature sensor 17 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 18,
   "name": "Temperature Sensor 18",
   "description": "Temperature sensor 18 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 19,
   "name": "Temperature Sensor 19",
   "description": "Temperature sensor 19 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 20,
   "name": "Temperature Sensor 20",
   "description": "Temperature sensor 20 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 21,
   "name": "Temperature Sensor 21",
   "description": "Temperature sensor 21 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 22,
   "name": "Temperature Sensor 22",
   "description": "Temperature sensor 22 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 23,
   "name": "Temperature Sensor 23",
   "description": "Temperature sensor 23 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 24,
   "name": "Temperature Sensor 24",
   "description": "Temperature sensor 24 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 25,
   "name": "Temperature Sensor 25",
   "description": "Temperature sensor 25 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 26,
   "name": "Temperature Sensor 26",
   "description": "Temperature sensor 26 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 27,
   "name": "Temperature Sensor 27",
   "description": "Temperature sensor 27 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 28,
   "name": "Temperature Sensor 28",
   "description": "Temperature sensor 28 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 29,
   "name": "Temperature Sensor 29",
   "description": "Temperature sensor 29 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 30,
   "name": "Temperature Sensor 30",
   "description": "Temperature sensor 30 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 31,
   "name": "Temperature Sensor 31",
   "description": "Temperature sensor 31 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 32,
   "name": "Temperature Sensor 32",
   "description": "Temperature sensor 32 reading",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 33,
   "name": "Temperature Zone 1",
   "description": "Zone 1 temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 34,
   "name": "Temperature Zone 2",
   "description": "Zone 2 temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 35,
   "name": "Temperature HMI 1",
   "description": "Temperature at HMI 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 36,
   "name": "Temperature HMI 2",
   "description": "Temperature at HMI 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 37,
   "name": "Temperature HMI 3",
   "description": "Temperature at HMI 3",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 38,
   "name": "Temperature HMI 4",
   "description": "Temperature at HMI 4",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 39,
   "name": "FanZoneONbyFire1",
   "description": "Zone 1 fans on by fire",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 40,
   "name": "FanZoneONbyBypass1",
   "description": "Zone 1 fans on by bypass",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 41,
   "name": "FanZoneONbyTemperature1",
   "description": "Zone 1 fans on by temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AI",
   "instance": 42,
   "name": "FanZoneONbyFansButton1",
   "description": "Zone 1 fans on by fans button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 43,
   "name": "FanZoneONbyOccupied1",
   "description": "Zone 1 fans on by occupied schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 44,
   "name": "FanZoneONbyBMS1",
   "description": "Zone 1 fans on by BMS command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 45,
   "name": "FanZoneONbyIO1",
   "description": "Zone 1 fans on by IO input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 46,
   "name": "FanZoneONbyDefrost1",
   "description": "Zone 1 fans on by defrost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 47,
   "name": "LightONbyWash1",
   "description": "Zone 1 lights on by wash",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 48,
   "name": "LightONbyBypass1",
   "description": "Zone 1 lights on by bypass",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 49,
   "name": "LightONbyBMS1",
   "description": "Zone 1 lights on by BMS command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 50,
   "name": "LightONbyButton1",
   "description": "Zone 1 lights on by panel button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 51,
   "name": "LightONbyOccupied1",
   "description": "Zone 1 lights on by occupied schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 52,
   "name": "LightONbyIO1",
   "description": "Zone 1 lights on by IO input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 53,
   "name": "LightONbyFansButton1",
   "description": "Zone 1 lights on by fans button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 54,
   "name": "LightONbyAutomatic1",
   "description": "Zone 1 lights on by automatic (with fans)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 55,
   "name": "FanZoneONbyFire2",
   "description": "Zone 2 fans on by fire",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 56,
   "name": "FanZoneONbyBypass2",
   "description": "Zone 2 fans on by bypass",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 57,
   "name": "FanZoneONbyTemperature2",
   "description": "Zone 2 fans on by temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 58,
   "name": "FanZoneONbyFansButton2",
   "description": "Zone 2 fans on by fans button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 59,
   "name": "FanZoneONbyOccupied2",
   "description": "Zone 2 fans on by occupied schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 60,
   "name": "FanZoneONbyBMS2",
   "description": "Zone 2 fans on by BMS command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 61,
   "name": "FanZoneONbyIO2",
   "description": "Zone 2 fans on by IO input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 62,
   "name": "FanZoneONbyDefrost2",
   "description": "Zone 2 fans on by defrost",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 63,
   "name": "LightONbyWash2",
   "description": "Zone 2 lights on by wash",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 64,
   "name": "LightONbyBypass2",
   "description": "Zone 2 lights on by bypass",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 65,
   "name": "LightONbyBMS2",
   "description": "Zone 2 lights on by BMS command",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 66,
   "name": "LightONbyButton2",
   "description": "Zone 2 lights on by panel button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 67,
   "name": "LightONbyOccupied2",
   "description": "Zone 2 lights on by occupied schedule",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 68,
   "name": "LightONbyIO2",
   "description": "Zone 2 lights on by IO input",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 69,
   "name": "LightONbyFansButton2",
   "description": "Zone 2 lights on by fans button",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 70,
   "name": "LightONbyAutomatic2",
   "description": "Zone 2 lights on by automatic (with fans)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 71,
   "name": "FaultFireZ1",
   "description": "Fire system tripped (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 72,
   "name": "FaultFuseZ1",
   "description": "Board fuse fault (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 73,
   "name": "FaultKTSZ1",
   "description": "Kill/tamper switch (KTS) tripped (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 74,
   "name": "FaultOverloadZoneOneZ1",
   "description": "Overload, fan zone 1 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 75,
   "name": "FaultOverloadZoneTwoZ1",
   "description": "Overload, fan zone 2 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 76,
   "name": "FaultSurfactantLowZ1",
   "description": "Surfactant low (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 77,
   "name": "FaultPCUInputZ1",
   "description": "PCU input fault (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 78,
   "name": "FaultBrokenTempSensorZ1",
   "description": "Broken temperature sensor (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 79,
   "name": "FaultMissingTempSensorZ1",
   "description": "Missing temperature sensor (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 80,
   "name": "FaultB1EnergizedZ1",
   "description": "Lights energized fault, input B1 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 81,
   "name": "FaultB1DeEnergizedZ1",
   "description": "Lights de-energized fault, input B1 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 82,
   "name": "FaultB2EnergizedZ1",
   "description": "Lights energized fault, input B2 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 83,
   "name": "FaultB2DeEnergizedZ1",
   "description": "Lights de-energized fault, input B2 (Z1)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 84,
   "name": "FaultFireZ2",
   "description": "Fire system tripped (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 85,
   "name": "FaultFuseZ2",
   "description": "Board fuse fault (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 86,
   "name": "FaultKTSZ2",
   "description": "Kill/tamper switch (KTS) tripped (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 87,
   "name": "FaultOverloadZoneOneZ2",
   "description": "Overload, fan zone 1 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 88,
   "name": "FaultOverloadZoneTwoZ2",
   "description": "Overload, fan zone 2 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 89,
   "name": "FaultSurfactantLowZ2",
   "description": "Surfactant low (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 90,
   "name": "FaultPCUInputZ2",
   "description": "PCU input fault (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 91,
   "name": "FaultBrokenTempSensorZ2",
   "description": "Broken temperature sensor (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 92,
   "name": "FaultMissingTempSensorZ2",
   "description": "Missing temperature sensor (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 93,
   "name": "FaultB1EnergizedZ2",
   "description": "Lights energized fault, input B1 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 94,
   "name": "FaultB1DeEnergizedZ2",
   "description": "Lights de-energized fault, input B1 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 95,
   "name": "FaultB2EnergizedZ2",
   "description": "Lights energized fault, input B2 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 96,
   "name": "FaultB2DeEnergizedZ2",
   "description": "Lights de-energized fault, input B2 (Z2)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 97,
   "name": "ModbusFaultCode",
   "description": "Modbus device communication fault code",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 98,
   "name": "CloggedFilter_PCU1",
   "description": "PCU 1 clogged filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 99,
   "name": "MissingFilter_PCU1",
   "description": "PCU 1 missing filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 100,
   "name": "72HourCloggedFilter_PCU1",
   "description": "PCU 1 filter clogged for 72 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 101,
   "name": "CloggedPCU_PCU1",
   "description": "PCU 1 clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 102,
   "name": "DoorMissing_PCU1",
   "description": "PCU 1 door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 103,
   "name": "NeedCalibration_PCU1",
   "description": "PCU 1 needs calibration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 104,
   "name": "24HourCloggedFilter_PCU1",
   "description": "PCU 1 filter clogged for 24 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 105,
   "name": "ESPDoorMissing_PCU1",
   "description": "PCU 1 ESP door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 106,
   "name": "ESPDrainClogged_PCU1",
   "description": "PCU 1 ESP drain clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 107,
   "name": "CloggedFilter_PCU2",
   "description": "PCU 2 clogged filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 108,
   "name": "MissingFilter_PCU2",
   "description": "PCU 2 missing filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 109,
   "name": "72HourCloggedFilter_PCU2",
   "description": "PCU 2 filter clogged for 72 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 110,
   "name": "CloggedPCU_PCU2",
   "description": "PCU 2 clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 111,
   "name": "DoorMissing_PCU2",
   "description": "PCU 2 door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 112,
   "name": "NeedCalibration_PCU2",
   "description": "PCU 2 needs calibration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 113,
   "name": "24HourCloggedFilter_PCU2",
   "description": "PCU 2 filter clogged for 24 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 114,
   "name": "ESPDoorMissing_PCU2",
   "description": "PCU 2 ESP door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 115,
   "name": "ESPDrainClogged_PCU2",
   "description": "PCU 2 ESP drain clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 116,
   "name": "CloggedFilter_PCU3",
   "description": "PCU 3 clogged filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 117,
   "name": "MissingFilter_PCU3",
   "description": "PCU 3 missing filter",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 118,
   "name": "72HourCloggedFilter_PCU3",
   "description": "PCU 3 filter clogged for 72 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 119,
   "name": "CloggedPCU_PCU3",
   "description": "PCU 3 clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 120,
   "name": "DoorMissing_PCU3",
   "description": "PCU 3 door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 121,
   "name": "NeedCalibration_PCU3",
   "description": "PCU 3 needs calibration",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 122,
   "name": "24HourCloggedFilter_PCU3",
   "description": "PCU 3 filter clogged for 24 hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 123,
   "name": "ESPDoorMissing_PCU3",
   "description": "PCU 3 ESP door missing",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BI",
   "instance": 124,
   "name": "ESPDrainClogged_PCU3",
   "description": "PCU 3 ESP drain clogged",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "FansONButtonZone1",
   "description": "Zone 1 Fans On button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "LightsButtonZone1",
   "description": "Zone 1 Lights button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "FansONButtonZone2",
   "description": "Zone 2 Fans On button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "LightsButtonZone2",
   "description": "Zone 2 Lights button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "WashButtonZone1",
   "description": "Zone 1 Wash button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "WashButtonZone2",
   "description": "Zone 2 Wash button",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "WashButtonZone3",
   "description": "Zone 3 Wash button",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
