{
 "manufacturer": "CAREL",
 "manufacturer_slug": "carel",
 "model": "heaterSteam UR (2018 manual, before heaterSteam 4)",
 "model_slug": "heatersteam-ur-na",
 "aliases": [
  "heaterSteam",
  "heaterSteam UR",
  "UR002",
  "UR080",
  "CAREL resistance steam humidifier",
  "+0300080EN"
 ],
 "equipment_type": "Electric resistance steam humidifier",
 "applies_to": "CAREL heaterSteam UR electric heater steam humidifiers of the generation before heaterSteam 4, as covered by manual +0300080EN rel. 1.4 (2018).",
 "summary": "heaterSteam UR is CAREL's resistance-heated steam humidifier. This entry covers the earlier heaterSteam UR generation documented in the 2018 manual (rel. 1.4), before heaterSteam 4. Its c.pHC controller speaks BACnet MS/TP on the RS485 BMS port or BACnet IP on the Ethernet port (one at a time) with no extra card. This edition of the object list has 74 positive integer values, 45 analog values and 69 binary values covering status, probes, set points, scheduler settings, network units and alarms.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 77000,
 "access_inferred": false,
 "notes": [
  "Source: section 11.2.3 'Table of BACnet variables', manual pages 52-54 (Tab. 11.a, 11.i, 11.j; 188 objects).",
  "The table has no units column; probe, set point and production values follow the unit-of-measure setting (UoM, PIV 45).",
  "The newer heaterSteam 4 manual (+0300087EN, 2025) lists 248 objects: 179 of these 188 keep the same instance and name, but SV_Command/SV_CommandResult move from PIV 92/93 to PIV 72/73, a few names change (e.g. ManMode, MainPrbCfg.Typ) and 60 objects are added. Check which manual matches the unit before mapping.",
  "NetStatus and Alrm_NetUnit objects only report in Main/Secondary networks; wireless probe objects only with CAREL wireless probes."
 ],
 "source": {
  "title": "heaterSteam - UR Electric resistance humidifier - User manual",
  "doc_number": "+0300080EN rel. 1.4",
  "revision_date": "2018-02-05",
  "url": "https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12"
 },
 "integration": {
  "summary": "Select BACnet on the BMS port (Eh01, plus MS/TP settings on Eh03) or on the Ethernet port (Eh06), set the device instance on Eh04, and enable 'On/Off from SV' and 'Control from SV'. The BMS then starts the unit with OnBySV (BV 6) and sends a production request on SV_PwrReq (AV 11), or writes the humidity set point (AV 14). Monitor OnOffStatus, UnitStatus, production and the summary alarm BVs.",
  "minimum_points": [
   {
    "ref": "BV 6",
    "name": "OnBySV",
    "why": "Unit on/off from the BMS"
   },
   {
    "ref": "AV 11",
    "name": "SV_PwrReq",
    "why": "Production request from the BMS, %"
   },
   {
    "ref": "AV 14",
    "name": "GlbSetP_Hum",
    "why": "Humidity set point (own probe control)"
   },
   {
    "ref": "BV 5",
    "name": "OnOffStatus",
    "why": "Unit on/off status"
   },
   {
    "ref": "PIV 12",
    "name": "UnitStatus",
    "why": "Operating state code"
   },
   {
    "ref": "AV 0",
    "name": "MainPrb",
    "why": "Main probe reading"
   },
   {
    "ref": "AV 12",
    "name": "CurrProdPh",
    "why": "Current steam production, kg/h or lb/h"
   },
   {
    "ref": "BV 14",
    "name": "CurrBlkAlrm.IsPresent",
    "why": "Resettable alarm active"
   },
   {
    "ref": "BV 13",
    "name": "CurrBlkAlrm.IsBlocker",
    "why": "Shutdown alarm active"
   }
  ],
  "enable": "On screen Eh01 set 'On/Off from SV' and 'Control from SV' to Yes (both default to No); otherwise the unit ignores the supervisor on/off and production request.",
  "heartbeat": null,
  "remote_sensors": "With control from supervisor the BMS sends the production request on SV_PwrReq (AV 11) instead of the unit using its own probe.",
  "setup": [
   "Device instance default 77000 (screen Eh04).",
   "BACnet MS/TP on the BMS port: Eh03 sets the MAC address, max masters and max info frames; Eh02 sets the serial settings.",
   "BACnet on the Ethernet port is selected on Eh06; the Ethernet IP settings are on the Ethernet network screen.",
   "Only one BACnet instance exists, so BACnet cannot run on the BMS port and Ethernet at the same time."
  ],
  "gotchas": [
   "SV_Command (PIV 92) is a one-shot reset (1 = alarms, 2 = hour counter); read the result on PIV 93.",
   "Scheduler and probe configuration values are settings; avoid cyclic writes."
  ]
 },
 "points": [
  {
   "type": "PIV",
   "instance": 0,
   "name": "SV_SWVer",
   "description": "Software version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1,
   "name": "SV_OSVer",
   "description": "OS version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2,
   "name": "UnitModel",
   "description": "Model version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3,
   "name": "Conductivity",
   "description": "Conductivity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4,
   "name": "WirelessPrbInfo_1.BattLev",
   "description": "Wireless probe 1: battery level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 5,
   "name": "WirelessPrbInfo_1.RadioSignalLev",
   "description": "Wireless probe 1: wireless signal level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 6,
   "name": "WirelessPrbInfo_2.BattLev",
   "description": "Wireless probe 2: battery level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 7,
   "name": "WirelessPrbInfo_2.RadioSignalLev",
   "description": "Wireless probe 2: wireless signal level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 8,
   "name": "WirelessPrbInfo_3.BattLev",
   "description": "Wireless probe 3: battery level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 9,
   "name": "WirelessPrbInfo_3.RadioSignalLev",
   "description": "Wireless probe 3: wireless signal level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 10,
   "name": "WirelessPrbInfo_4.BattLev",
   "description": "Wireless probe 4: battery level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 11,
   "name": "WirelessPrbInfo_4.RadioSignalLev",
   "description": "Wireless probe 4: wireless signal level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 12,
   "name": "UnitStatus",
   "description": "Unit status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 13,
   "name": "WorkHr",
   "description": "Unit operating hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 14,
   "name": "CylWorkHr",
   "description": "Cylinder operating hours",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 15,
   "name": "ManMode",
   "description": "Manual mode",
   "units": "",
   "access": "W",
   "states": "1=outputs, 2=request"
  },
  {
   "type": "PIV",
   "instance": 16,
   "name": "ManSSR_OpT",
   "description": "SSR opening time (manual mode)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 17,
   "name": "ManSSR_ClT",
   "description": "SSR closing time (manual mode)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 18,
   "name": "RegulationCfg.RegTyp",
   "description": "Control type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 19,
   "name": "ThrshAlrmDT",
   "description": "High humidity/temperature alarm delay",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 20,
   "name": "MainPrbCfg.Typ",
   "description": "Main probe type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 21,
   "name": "LimitPrbCfg.Typ",
   "description": "Limit probe type",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 22,
   "name": "WHardnessMan",
   "description": "Manual water hardness value (when WHardnessTyp is TRUE)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 23,
   "name": "EvapCycleNoThrshsh",
   "description": "Number of evaporation cycles",
   "units": "",
   "access": "W",
   "states": "0=auto"
  },
  {
   "type": "PIV",
   "instance": 24,
   "name": "FillTScale",
   "description": "Variation in fill time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 25,
   "name": "DilDrainTScale",
   "description": "Variation in drain time",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 26,
   "name": "Scheduler.SchedDayToSet",
   "description": "Scheduler: day of week to configure when above 0",
   "units": "",
   "access": "W",
   "states": "1=Monday ... 7=Sunday"
  },
  {
   "type": "PIV",
   "instance": 27,
   "name": "SchedDayCfg[0].StartHr",
   "description": "Band 1 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 28,
   "name": "SchedDayCfg[0].StartMin",
   "description": "Band 1 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 29,
   "name": "SchedDayCfg[0].WorkMode",
   "description": "Band 1 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 30,
   "name": "SchedDayCfg[1].StartHr",
   "description": "Band 2 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 31,
   "name": "SchedDayCfg[1].StartMin",
   "description": "Band 2 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 32,
   "name": "SchedDayCfg[1].WorkMode",
   "description": "Band 2 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 33,
   "name": "SchedDayCfg[2].StartHr",
   "description": "Band 3 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 34,
   "name": "SchedDayCfg[2].StartMin",
   "description": "Band 3 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 35,
   "name": "SchedDayCfg[2].WorkMode",
   "description": "Band 3 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 36,
   "name": "SchedDayCfg[3].StartHr",
   "description": "Band 4 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 37,
   "name": "SchedDayCfg[3].StartMin",
   "description": "Band 4 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 38,
   "name": "SchedDayCfg[3].WorkMode",
   "description": "Band 4 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 39,
   "name": "SchedDayCfg[4].StartHr",
   "description": "Band 5 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 40,
   "name": "SchedDayCfg[4].StartMin",
   "description": "Band 5 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 41,
   "name": "SchedDayCfg[4].WorkMode",
   "description": "Band 5 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 42,
   "name": "SchedDayCfg[5].StartHr",
   "description": "Band 6 start hours",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 43,
   "name": "SchedDayCfg[5].StartMin",
   "description": "Band 6 start minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 44,
   "name": "SchedDayCfg[5].WorkMode",
   "description": "Band 6 operating mode",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 45,
   "name": "UoM",
   "description": "Unit of measure",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 46,
   "name": "Year",
   "description": "Year",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 47,
   "name": "Month",
   "description": "Month",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 48,
   "name": "Day",
   "description": "Day",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 49,
   "name": "Hour",
   "description": "Hour",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 50,
   "name": "Minute",
   "description": "Minutes",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 51,
   "name": "SetTimezone",
   "description": "Time zone",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 52,
   "name": "NetStatus[1]",
   "description": "Unit 1 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 53,
   "name": "NetStatus[2]",
   "description": "Unit 2 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 54,
   "name": "NetStatus[3]",
   "description": "Unit 3 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 55,
   "name": "NetStatus[4]",
   "description": "Unit 4 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 56,
   "name": "NetStatus[5]",
   "description": "Unit 5 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 57,
   "name": "NetStatus[6]",
   "description": "Unit 6 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 58,
   "name": "NetStatus[7]",
   "description": "Unit 7 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 59,
   "name": "NetStatus[8]",
   "description": "Unit 8 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 60,
   "name": "NetStatus[9]",
   "description": "Unit 9 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 61,
   "name": "NetStatus[10]",
   "description": "Unit 10 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 62,
   "name": "NetStatus[11]",
   "description": "Unit 11 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 63,
   "name": "NetStatus[12]",
   "description": "Unit 12 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 64,
   "name": "NetStatus[13]",
   "description": "Unit 13 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 65,
   "name": "NetStatus[14]",
   "description": "Unit 14 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 66,
   "name": "NetStatus[15]",
   "description": "Unit 15 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 67,
   "name": "NetStatus[16]",
   "description": "Unit 16 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 68,
   "name": "NetStatus[17]",
   "description": "Unit 17 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 69,
   "name": "NetStatus[18]",
   "description": "Unit 18 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 70,
   "name": "NetStatus[19]",
   "description": "Unit 19 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 71,
   "name": "NetStatus[20]",
   "description": "Unit 20 status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 92,
   "name": "SV_Command",
   "description": "Supervisor command: reset alarms or hour counter",
   "units": "",
   "access": "W",
   "states": "1=reset alarms, 2=reset hour counter"
  },
  {
   "type": "PIV",
   "instance": 93,
   "name": "SV_CommandResult",
   "description": "Result of the supervisor command",
   "units": "",
   "access": "R",
   "states": "1=successful, 2=failed, 3=invalid command"
  },
  {
   "type": "AV",
   "instance": 0,
   "name": "MainPrb",
   "description": "Main probe value (REAL)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1,
   "name": "LimitPrb",
   "description": "Limit probe/second probe value (REAL)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "PreheatPrb",
   "description": "NTC preheating probe value (REAL)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "WirelessPrbVal_1.Hum",
   "description": "Wireless probe 1: Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "WirelessPrbVal_1.Temp",
   "description": "Wireless probe 1: Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "WirelessPrbVal_2.Hum",
   "description": "Wireless probe 2: Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "WirelessPrbVal_2.Temp",
   "description": "Wireless probe 2: Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "WirelessPrbVal_3.Hum",
   "description": "Wireless probe 3: Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "WirelessPrbVal_3.Temp",
   "description": "Wireless probe 3: Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "WirelessPrbVal_4.Hum",
   "description": "Wireless probe 4: Humidity",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "WirelessPrbVal_4.Temp",
   "description": "Wireless probe 4: Temperature",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "SV_PwrReq",
   "description": "Production request percentage from supervisor",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "CurrProdPh",
   "description": "Current production in kg/h (lbs/h)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "ManReq",
   "description": "Manual request",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "GlbSetP_Hum",
   "description": "Humidity control set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "GlbSetP_Temp",
   "description": "Temperature control set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "RegulationCfg.Hyst",
   "description": "Control hysteresis",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "RegulationCfg.Diff",
   "description": "Control differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "GlbSetPLim_Hum",
   "description": "Set point limit for humidity control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "GlbSetPLim_Temp",
   "description": "Set point limit for temperature control",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "RegulationCfg.DiffLim",
   "description": "Limit differential",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "RegulationCfg.MinReq",
   "description": "Minimum production",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "AlrmThrshHumLo",
   "description": "Low humidity alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "AlrmThrshHumHi",
   "description": "High humidity alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "AlrmThrshHumHiLim",
   "description": "High humidity limit alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "AlrmThrshTempLo",
   "description": "Low temperature alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "AlrmThrshTempHi",
   "description": "High temperature alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "AlrmThrshTempHiLim",
   "description": "High temperature limit alarm threshold",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "MainPrbCfg.Mi_Hum",
   "description": "Main probe minimum humidity value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "MainPrbCfg.Ma_Hum",
   "description": "Main probe maximum humidity value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "MainPrbCfg.Mi_Temp",
   "description": "Main probe minimum temperature value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "MainPrbCfg.Ma_Temp",
   "description": "Main probe maximum temperature value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "LimitPrbCfg.Mi_Hum",
   "description": "Limit probe minimum humidity value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "LimitPrbCfg.Ma_Hum",
   "description": "Limit probe maximum humidity value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "LimitPrbCfg.Mi_Temp",
   "description": "Limit probe minimum temperature value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "LimitPrbCfg.Ma_Temp",
   "description": "Limit probe maximum temperature value",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "RegulationCfg.PwrCorrectionFactor",
   "description": "Power correction for thermal dissipation",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "SchedDayCfg[0].SetP",
   "description": "Band 1 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "SchedDayCfg[1].SetP",
   "description": "Band 2 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "SchedDayCfg[2].SetP",
   "description": "Band 3 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "SchedDayCfg[3].SetP",
   "description": "Band 4 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "SchedDayCfg[4].SetP",
   "description": "Band 5 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "SchedDayCfg[5].SetP",
   "description": "Band 6 set point",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "NetReq",
   "description": "Current system request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "NetProd",
   "description": "Current system production",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 0,
   "name": "RemOn",
   "description": "Remote on/off",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "ThermPtcDin",
   "description": "Thermal DIN status",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "LevSenStatus.Low",
   "description": "Level sensor: low level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "LevSenStatus.Hi",
   "description": "Level sensor: high level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "LevSenStatus.Foam",
   "description": "High level sensor: foam",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "OnOffStatus",
   "description": "Unit status On or OFF",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "OnBySV",
   "description": "Start command from SV (Supervisor)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "PreMainWarn",
   "description": "Maintenance pre-alert (not an alarm)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "CurrBlkAlrm.IsBlocker",
   "description": "Shutdown alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "CurrBlkAlrm.IsPresent",
   "description": "Resettable alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "CurrBlkAlrm.Warning",
   "description": "Warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Alrm_Autotest.Active",
   "description": "Autotest alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Alrm_HighConductAl.Active",
   "description": "High conductivity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Alrm_LevSen.Active",
   "description": "Level sensor broken alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Alrm_ThermPtc.Active",
   "description": "Thermal overload alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Alrm_Wmiss.Active",
   "description": "No water alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Alrm_LowProd.Active",
   "description": "Low production alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Alrm_MainPrb.Active",
   "description": "Main probe fault alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Alrm_LimPrb.Active",
   "description": "Limit probe fault alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Alrm_PreHPrb.Active",
   "description": "NTC preheating probe fault alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Alrm_HiHum.Active",
   "description": "High humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Alrm_LoHum.Active",
   "description": "Low humidity alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Alrm_HiHumLim.Active",
   "description": "High humidity limit alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Alrm_Foam.Active",
   "description": "Foam alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Alrm_PeriodicMaint.Active",
   "description": "Periodical maintenance request",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Alrm_CylFull.Active",
   "description": "Cylinder full alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Alrm_ConductPrb.Active",
   "description": "Conductivity probe fault alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Alrm_HighConductWr.Active",
   "description": "High conductivity warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Alrm_RetMem.Active",
   "description": "Retain memory damaged warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Warn_Autotest.Active",
   "description": "Autotest warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Warn_LevSen.Active",
   "description": "Level sensor warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Warn_LowProd.Active",
   "description": "Low production warning",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Alrm_WirelessPrb_1_Offline.Active",
   "description": "Wireless probe 1 offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Alrm_WirelessPrb_2_Offline.Active",
   "description": "Wireless probe 2 offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Alrm_WirelessPrb_3_Offline.Active",
   "description": "Wireless probe 3 offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Alrm_WirelessPrb_4_Offline.Active",
   "description": "Wireless probe 4 offline",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Alrm_MissingModel.Active",
   "description": "Model not configured",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Alrm_NetUnit_1.Active",
   "description": "Active alarm on unit 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Alrm_NetUnit_2.Active",
   "description": "Active alarm on unit 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Alrm_NetUnit_3.Active",
   "description": "Active alarm on unit 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Alrm_NetUnit_4.Active",
   "description": "Active alarm on unit 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Alrm_NetUnit_5.Active",
   "description": "Active alarm on unit 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Alrm_NetUnit_6.Active",
   "description": "Active alarm on unit 6",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Alrm_NetUnit_7.Active",
   "description": "Active alarm on unit 7",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Alrm_NetUnit_8.Active",
   "description": "Active alarm on unit 8",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Alrm_NetUnit_9.Active",
   "description": "Active alarm on unit 9",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Alrm_NetUnit_10.Active",
   "description": "Active alarm on unit 10",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Alrm_NetUnit_11.Active",
   "description": "Active alarm on unit 11",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Alrm_NetUnit_12.Active",
   "description": "Active alarm on unit 12",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Alrm_NetUnit_13.Active",
   "description": "Active alarm on unit 13",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Alrm_NetUnit_14.Active",
   "description": "Active alarm on unit 14",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Alrm_NetUnit_15.Active",
   "description": "Active alarm on unit 15",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Alrm_NetUnit_16.Active",
   "description": "Active alarm on unit 16",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Alrm_NetUnit_17.Active",
   "description": "Active alarm on unit 17",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Alrm_NetUnit_18.Active",
   "description": "Active alarm on unit 18",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Alrm_NetUnit_19.Active",
   "description": "Active alarm on unit 19",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Alrm_NetUnit_20.Active",
   "description": "Active alarm on unit 20",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Alrm_WirelessPrb_1_LowBatt.Active",
   "description": "Wireless probe 1: Low battery level alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Alrm_WirelessPrb_2_LowBatt.Active",
   "description": "Wireless probe 2: Low battery level alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "Alrm_WirelessPrb_3_LowBatt.Active",
   "description": "Wireless probe 3: Low battery level alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "Alrm_WirelessPrb_4_LowBatt.Active",
   "description": "Wireless probe 4: Low battery level alarm",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "Alrm_WirelessPrb_Main.Active",
   "description": "Wireless probe fault (main group)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "Alrm_WirelessPrb_Limit.Active",
   "description": "Wireless probe fault (limit group)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "SchedDayCfg[0].EnTB",
   "description": "Scheduler: Enable band 1",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "SchedDayCfg[1].EnTB",
   "description": "Scheduler: Enable band 2",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "SchedDayCfg[2].EnTB",
   "description": "Scheduler: Enable band 3",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "SchedDayCfg[3].EnTB",
   "description": "Scheduler: Enable band 4",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "SchedDayCfg[4].EnTB",
   "description": "Scheduler: Enable band 5",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "SchedDayCfg[5].EnTB",
   "description": "Scheduler: Enable band 6",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
