{
 "manufacturer": "CAREL",
 "manufacturer_slug": "carel",
 "model": "humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station",
 "model_slug": "humifog-multizone-pumping-station",
 "short_model": "humiFog Multizone pumping station",
 "aliases": [
  "humiFog Multizone",
  "humiFog Multizone Touch",
  "humiFog Touch Oil-free",
  "humiFog multizone pumping station",
  "UA multizone",
  "c.pCO humiFog",
  "+0300116EN",
  "+0300115EN",
  "+0300127EN"
 ],
 "equipment_type": "High-pressure atomising humidifier (multizone pumping station)",
 "applies_to": "CAREL humiFog Multizone, Multizone Touch and Touch Oil-free high-pressure water atomising humidifier pumping stations (c.pCO), which supervise up to 12 zones.",
 "summary": "The humiFog Multizone pumping station pressurises water for up to 12 atomising zones. Its c.pCO controller speaks BACnet MS/TP on the BMS port or BACnet IP on Ethernet. The list holds pump production, pressures and water temperature, alarm and warning flags, zone online status, operating hours and versions, plus the zone 1 objects (request, production, probes, set points, status, control mode). All zones can be supervised through the pumping station.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 77000,
 "access_inferred": false,
 "notes": [
  "Zone objects are printed for zone 1 only (addresses from 300). For zone N add 200 x (N-1) to the zone 1 address, e.g. zone 5 = 300 + 800 = 1100; variable names use ZonesData_C[N]. A few per-zone objects (full standby enable, panel alarms, online status) are printed for all 12 zones.",
  "Object type follows the data type column (Real = AV, Bool = BV, integers = PIV). The 9.4.2 Bool table is headed 'AnalogValue' in the manual; it is shown here as BV. Values are scaled 0.1 where the UoM column says 0.1.",
  "The Multizone (+0300115EN) and Touch Oil-free (+0300127EN) manuals carry the same tables with small differences: the oil-free list lacks BV 176/177 (oil-change warnings) and adds BV 211/212 and PIV 191/192; both add PIV 202. These extra objects are included and marked in their description.",
  "Rows printed with access 'OR' are read-only. Units switch between metric and imperial with the unit of measure setting.",
  "Source: +0300116EN rel. 1.3 section 9.4.1-9.4.3, pages 84-91 (Touch pumping station tables)."
 ],
 "source": {
  "title": "humiFog Multizone Touch pumping station and zone panel - Commissioning manual",
  "doc_number": "+0300116EN rel. 1.3",
  "revision_date": "2025-10-28",
  "url": "https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3"
 },
 "integration": {
  "summary": "Enable a supervisor channel with BACnet on the BMS port or Ethernet and set the device instance. Monitor unit status, pump production and pressures and the alarm flags. Zone production is driven per zone: write the zone set points or a zone request from the supervisor (zone 1 objects at 300+, other zones offset by 200).",
  "minimum_points": [
   {
    "ref": "BV 372",
    "name": "ZonesData_C[1].Z_WorkPar.SVEnOnOff",
    "why": "Enable zone 1 on/off from supervisor"
   },
   {
    "ref": "BV 371",
    "name": "ZonesData_C[1].Z_WorkPar.SVEnReg",
    "why": "Enable zone 1 control from supervisor"
   },
   {
    "ref": "BV 373",
    "name": "ZonesData_C[1].Z_WorkPar.SVOnOff",
    "why": "Zone 1 on/off from supervisor"
   },
   {
    "ref": "AV 306",
    "name": "ZonesData_C[1].Z_WorkPar.GlbSetP_Hum",
    "why": "Zone 1 humidity set point, %rh"
   },
   {
    "ref": "PIV 100",
    "name": "OnOffStatus",
    "why": "Pumping station status code"
   },
   {
    "ref": "AV 101",
    "name": "PmpCurrProd",
    "why": "Current pump production"
   },
   {
    "ref": "AV 103",
    "name": "OutletPress",
    "why": "Outlet water pressure"
   },
   {
    "ref": "PIV 300",
    "name": "ZonesData_C[1].Z_Info.ZoneStatus",
    "why": "Zone 1 status code"
   },
   {
    "ref": "BV 100",
    "name": "CurrAlrmStatus.isPresent",
    "why": "Any alarm active"
   },
   {
    "ref": "BV 190",
    "name": "CurrAlrmStatus.Warning",
    "why": "Any warning active"
   }
  ],
  "enable": "Zone on/off and control from the supervisor must be enabled per zone (SVEnOnOff / SVEnReg in the zone tables), and the supervisor channel's control mode must be set for that zone.",
  "heartbeat": "Each supervisor channel has an 'Enable supervisor offline alarm' with a delay (1-999 s, default 180 s) when the channel type is Supervisor + Controller; objects report channel 1-3 offline warnings and alarms.",
  "remote_sensors": "A zone can take a production request from the supervisor (ZoneData SVReq) instead of its own probes, depending on the zone control mode.",
  "setup": [
   "Supervisor settings are under Menu > Settings > System > BMS: BMS port address, baud, stop bits, parity, Ethernet IP settings, and BACnet MS/TP station address, max masters, max frames and device instance.",
   "MS/TP defaults: station address 0, max masters 127, max frames 10, device instance 77000 (range 0-4194302); BMS port default 19200 baud.",
   "Only one BACnet instance is available: BACnet cannot run on the BMS (RS485) port and the Ethernet port at the same time.",
   "Each supervisor channel (Menu > Settings > System > Functions > Channel 1-3) is set to Supervisor or Supervisor + Controller with a protocol + port (ModBus BMS/ETH, BACnet BMS/ETH)."
  ],
  "gotchas": [
   "Do not write variables that are not in the tables; the manual warns it can upset operation.",
   "Values are scaled by the resolution shown (0.1 for most analog values).",
   "If the pumping station is paused by the monitoring service, the whole system stops producing."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 100,
   "name": "PmpCurrReq",
   "description": "Production request to the pump",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "PmpCurrProd",
   "description": "Current pump production",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "InletPress_Msk",
   "description": "Pumping station inlet water pressure",
   "units": "bar / psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "OutletPress",
   "description": "Pumping station outlet water pressure",
   "units": "bar / psi",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "BypassTPrb",
   "description": "Pumping station bypass water temperature",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "T_SetP.AFreezeSetP",
   "description": "Low water temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "T_SetP.AFreezeHyst",
   "description": "Low water temperature alarm deactivation hysteresis",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "T_SetP.ByPassTDrainOpen",
   "description": "Drain solenoid valve DVB opening threshold for high water temperature bypass",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "T_SetP.ByPassTWarnResetHyst",
   "description": "High water temperature warning deactivation hysteresis",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "T_SetP.ByPassTWarnSet",
   "description": "High water temperature warning threshold",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "MaxInvOutFreq_Corr",
   "description": "Maximum inverter frequency",
   "units": "Hz",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "PmpFlowRate",
   "description": "Reserved",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 300,
   "name": "ZonesData_C[1].Z_Info.FlowReq",
   "description": "Zone 1 production request",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "ZonesData_C[1].Z_Info.CurrProd",
   "description": "Current zone 1 production",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "ZonesData_C[1].Z_Info.RealReq",
   "description": "Zone 1 request from control signal",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "ZonesData_C[1].Z_Info.MainPrb",
   "description": "Zone 1 main probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "ZonesData_C[1].Z_Info.LimitPrb",
   "description": "Zone 1 limit probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "ZonesData_C[1].Z_Info.RackTPrb",
   "description": "Zone 1 rack temperature probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "ZonesData_C[1].Z_WorkPar.GlbSetP_Hum",
   "description": "Set zone 1 humidity set point",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "ZonesData_C[1].Z_WorkPar.GlbSetP_Temp",
   "description": "Set zone 1 temperature set point",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "ZonesData_C[1].Z_WorkPar.GlbSetPLim_Hum",
   "description": "Set zone 1 humidity limit set point",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "ZonesData_C[1].Z_WorkPar.GlbSetPLim_Temp",
   "description": "Set zone 1 temperature limit set point",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "ZonesData_C[1].Z_Reg.RackMaxProd",
   "description": "Set zone 1 maximum production",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "ZonesData_C[1].Z_RackCfg.RackFlowRate",
   "description": "Nominal rack flow-rate",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[1]",
   "description": "Pressure relief function duration for step 1",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[2]",
   "description": "Pressure relief function duration for step 2",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[3]",
   "description": "Pressure relief function duration for step 3",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[4]",
   "description": "Pressure relief function duration for step 4",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[5]",
   "description": "Pressure relief function duration for step 5",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "ZonesData_C[1].Z_FctsCfg.PressReliefT[6]",
   "description": "Pressure relief function duration for step 6",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "ZonesData_C[1].Z_PrbCfg.RackTPrb.Mi_Temp",
   "description": "Minimum rack temperature probe value",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "ZonesData_C[1].Z_PrbCfg.RackTPrb.Ma_Temp",
   "description": "Maximum rack temperature probe value",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "ZonesData_C[1].Z_PrbCfg.RackTPrb.Offs",
   "description": "Rack temperature probe reading offset",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTSetP",
   "description": "Temperature set point for production modulation function from rack probe",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTBand",
   "description": "Proportional band for production modulation function from rack probe",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTDiff",
   "description": "Differential for disabling the production modulation function from rack probe warning",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "ZonesData_C[1].Z_FctsCfg.HighMainHum_WarnThrsh",
   "description": "Set main probe high humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "ZonesData_C[1].Z_FctsCfg.HighMainTemp_WarnThrsh",
   "description": "Set main probe high temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "ZonesData_C[1].Z_FctsCfg.LowMainHum_WarnThrsh",
   "description": "Set main probe low humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "ZonesData_C[1].Z_FctsCfg.LowMainTemp_WarnThrsh",
   "description": "Set main probe low temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "ZonesData_C[1].Z_FctsCfg.HighLimitHum_WarnThrsh",
   "description": "Set limit probe high humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "ZonesData_C[1].Z_FctsCfg.LowLimitTemp_WarnThrsh",
   "description": "Set limit probe low temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "ZonesData_C[1].Z_WorkPar.SVReq",
   "description": "Zone production request from supervisor",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "ZonesData_C[1].Z_Info.TempDewPoint",
   "description": "Zone dew point temperature calculation",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "ZonesData_C[1].Z_Info.TwoPrbsAvg",
   "description": "Two zone probe reading average calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "ZonesData_C[1].Z_Info.ThreePrbsAvg",
   "description": "Three zone probe reading average calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "CurrAlrmStatus.isPresent",
   "description": "At least 1 alarm active",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "ResetPmpHrs",
   "description": "Partially reset pump operating hours",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "EnFill",
   "description": "Enable fill function",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "FillOnlyReqZones",
   "description": "Function to fill zones only with production request, if filling zone by zone",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "ZonesData_C[1].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 1",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "ZonesData_C[2].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 2",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "ZonesData_C[3].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 3",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "ZonesData_C[4].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 4",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "ZonesData_C[5].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 5",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "ZonesData_C[6].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 6",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "ZonesData_C[7].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 7",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "ZonesData_C[8].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 8",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "ZonesData_C[9].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 9",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "ZonesData_C[10].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 10",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "ZonesData_C[11].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 11",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "ZonesData_C[12].Z_FctsCfg.EnRackFullStandby",
   "description": "Enable full standby function for zone 12",
   "units": "",
   "access": "W",
   "states": "0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time"
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "ZoneData_S.Z_FctsCfg.RelayLogicNO7",
   "description": "Digital output logic for PUMP \"programmable relay NO7”",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "HP_SwitchStatus_NoLogic",
   "description": "High pressure switch digital input (HP) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "HT_ThermostatStatus_NoLogic",
   "description": "High temperature thermostat digital input (HT) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "PumpEnDinStatus_NoLogic",
   "description": "Enable pumping station digital input (PEN) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "RevOsmStatus_NoLogic",
   "description": "Reverse osmosis alarm status digital input (ROAL) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "WaterLeakStatus_NoLogic",
   "description": "Flood sensor digital input (WL) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "Cabinet_UI.SupplyW",
   "description": "Water fill solenoid valve and pump cooling fan digital input (FV) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "Cabinet_UI.Drain",
   "description": "Pumping station water drain digital input (DVB) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "ZoneData_S.Z_RackSteps.LineDrain",
   "description": "Line drain solenoid valve digital input (NOL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "ZoneData_S.Z_DigIO.NO7_PrgDout",
   "description": "Programmable relay NO7 digital input (PUMP) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "ZoneData_S.Z_DigIO.Alrm_Dout",
   "description": "Alarm status digital input (AL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "EnHiConductAlrm",
   "description": "Enable pumping station high inlet water conductivity alarm",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "LowInletFlow",
   "description": "Low inlet water pressure",
   "units": "",
   "access": "R",
   "states": "0 = not present, 1 = low pressure present"
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "Alrm_Retain.Active",
   "description": "ALG01 - Alarm: error in number of retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "Alrm_Err_retain_write.Active",
   "description": "ALG02 - Alarm: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "Warn_LowPressLP.Active",
   "description": "WRP01 - Warning: low inlet pressure (LP) during production",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "Warn_RetMem.Active",
   "description": "WRG03 - Warning: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "Alrm_Inv_Overvoltage.Active",
   "description": "ABV01 - Inverter alarm: overvoltage",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "Alrm_NoModel.Active",
   "description": "ABC01 - Alarm: no model configured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "Warn_Cu_Maint.Active",
   "description": "WRM01 - Maintenance warning: visual water circuit check required",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "Alrm_HighTemp.Active",
   "description": "ABP02 - Alarm: high water temperature",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 139,
   "name": "Alrm_Inv_General.Active",
   "description": "ABV02 - Inverter alarm: general alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "Alrm_InvOFF_STATUSline.Active",
   "description": "ABV03 - Inverter alarm: inverter offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "Alrm_LowTemp.Active",
   "description": "ABP03 - Alarm: low water temperature",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "Alrm_Inv_Overtorque.Active",
   "description": "ABV04 - Inverter alarm: overtorque",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "Alrm_Inv_HeatsinkOverH.Active",
   "description": "ABV05 - Inverter alarm: overheating",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "Warn_HighTemp.Active",
   "description": "WRP04 - Warning: high water temperature",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "Warn_HighPressHP.Active",
   "description": "WRP05 - Warning: high outlet pressure (HP)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "Alrm_Inv_Overcurrent.Active",
   "description": "ABV06 - Inverter alarm: overcurrent",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "Alrm_Inv_MotorOverload.Active",
   "description": "ABV07 - Inverter alarm: motor overload",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "Alrm_LowPressHP.Active",
   "description": "ABP06 - Alarm: low outlet pressure (HP)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "Alrm_Inv_DriveOverload.Active",
   "description": "ABV08 - Inverter alarm: drive overload",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "Warn_WMiss.Active",
   "description": "WRP07 - Warning: no inlet water",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "Alrm_LowPressLP.Active",
   "description": "ABP08 - Alarm: low inlet pressure (LP) during production",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "Alrm_HighPressHP.Active",
   "description": "ABP09 - Alarm: high outlet pressure (HP)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "Alrm_HighPressLP.Active",
   "description": "ABP10 - Alarm: high inlet pressure (LP)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "Alrm_Slave1.Active",
   "description": "ALZ01 - Alarm: zone 1 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "Alrm_Slave2.Active",
   "description": "ALZ02 - Alarm: zone 2 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "Alrm_Slave3.Active",
   "description": "ALZ03 - Alarm: zone 3 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "Alrm_Slave4.Active",
   "description": "ALZ04 - Alarm: zone 4 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "Alrm_Slave5.Active",
   "description": "ALZ05 - Alarm: zone 5 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "Alrm_Slave6.Active",
   "description": "ALZ06 - Alarm: zone 6 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "Alrm_Slave7.Active",
   "description": "ALZ07 - Alarm: zone 7 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "Alrm_Slave8.Active",
   "description": "ALZ08 - Alarm: zone 8 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "Alrm_Slave9.Active",
   "description": "ALZ09 - Alarm: zone 9 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "Alrm_Slave10.Active",
   "description": "ALZ10 - Alarm: zone 10 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "Alrm_Slave11.Active",
   "description": "ALZ11 - Alarm: zone 11 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "Alrm_Slave12.Active",
   "description": "ALZ12 - Alarm: zone 12 panel alarm",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "Alrm_Water_Leakage.Active",
   "description": "ABR01 - Alarm: water flooding detected (WL)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "Alrm_RevOsmNotReady.Active",
   "description": "ABR02 - Alarm: reverse osmosis system not ready (ROAL)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "Alrm_BypassTPrb.Active",
   "description": "ABA03 - Alarm: bypass temperature probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "Alrm_InletPressPrb.Active",
   "description": "ABA04 - Alarm: water inlet pressure probe (LP) broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "Alrm_OutletPressPrb.Active",
   "description": "ABA05 - Alarm: water outlet pressure probe (HP) broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "Warn_HighConduct.Active",
   "description": "WRA07 - Warning: high water conductivity measured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "Alrm_ConductPrb.Active",
   "description": "ABA08 - Alarm: conductivity probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "Alrm_HighConduct.Active",
   "description": "ABA09 - Alarm: high water conductivity measured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "Warn_ReqTooHigh.Active",
   "description": "WRC03 - Warning: production request is too high for pump nominal flow rate",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "Alrm_HighPressHPWashFill.Active",
   "description": "ABP11 - Alarm: high water outlet pressure (HP) during wash or fill",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "Warn_Maint_Bi.Active",
   "description": "WRM02 - Maintenance warning: oil change required",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "Warn_Maint_ResMan.Active",
   "description": "WRM03 - Maintenance warning: oil change and parts replacement required",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "Warn_LowPressHP.Active",
   "description": "WRP11 - Warning: low outlet pressure (HP)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Warn_SVOffline_Channel1.Active",
   "description": "WRO02 - Warning: supervisor channel 1 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "Warn_SVOffline_Channel2.Active",
   "description": "WRO03 - Warning: supervisor channel 2 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "Warn_SVOffline_Channel3.Active",
   "description": "WRO04 - Warning: supervisor channel 3 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "Alrm_SVOffline_Channel1.Active",
   "description": "ALO06 - Alarm: supervisor channel 1 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "Alrm_SVOffline_Channel2.Active",
   "description": "ALO07 - Alarm: supervisor channel 2 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "Alrm_SVOffline_Channel3.Active",
   "description": "ALO08 - Alarm: supervisor channel 3 offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "Warn_BackupFail.Active",
   "description": "WRB01 - Warning: backup pump activation failed",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "Warn_BackupOffline.Active",
   "description": "WRB02 - Warning: backup pump offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "Alrm_BackupOffline.Active",
   "description": "WRB03 - Warning: backup pump offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "UnitPause",
   "description": "Unit setting paused",
   "units": "",
   "access": "W",
   "states": "0=not paused; 1=paused"
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "DisableVarUnitPause",
   "description": "Disable pause from monit. service",
   "units": "",
   "access": "R",
   "states": "0: pause not disabled, 1: pause disabled"
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "CurrAlrmStatus.Warning",
   "description": "At least 1 warning active",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "UnitCfg.isMasterSec",
   "description": "Pumping unit type set to secondary (only with backup function enabled)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "UnitCfg_UI.PressWaterMode",
   "description": "Pressurised water mode selected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "Slave_1_ComStatus.isOnline",
   "description": "Zone 1 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "Slave_2_ComStatus.isOnline",
   "description": "Zone 2 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "Slave_3_ComStatus.isOnline",
   "description": "Zone 3 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "Slave_4_ComStatus.isOnline",
   "description": "Zone 4 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "Slave_5_ComStatus.isOnline",
   "description": "Zone 5 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "Slave_6_ComStatus.isOnline",
   "description": "Zone 6 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "Slave_7_ComStatus.isOnline",
   "description": "Zone 7 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "Slave_8_ComStatus.isOnline",
   "description": "Zone 8 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "Slave_9_ComStatus.isOnline",
   "description": "Zone 9 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "Slave_10_ComStatus.isOnline",
   "description": "Zone 10 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "Slave_11_ComStatus.isOnline",
   "description": "Zone 11 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "Slave_12_ComStatus.isOnline",
   "description": "Zone 12 online status",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "UnitCfg.isZone1Remoted",
   "description": "Zone 1 remote",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "EnMstFullStandbyMaxT",
   "description": "Enable pump-zone line emptying in standby",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "Warn_DefInst_Pmp.Active",
   "description": "WRC04 - Warning: reset defaults from pumping station",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "EnMultiNet",
   "description": "Enabling of the multi-network",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "EnFillWashProdLim",
   "description": "Enabling of production limitation during filling/washing",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTMng",
   "description": "Enable production modulation function from rack temperature probe reading",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTReducedProd",
   "description": "Enable production reduction based on rack temperature",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTWarn",
   "description": "Select type of signal for low rack temperature",
   "units": "",
   "access": "W",
   "states": "0 = notification, 1 = warning"
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "ZonesData_C[1].Z_FctsCfg.EnDlydHumPrbAlrmCtrl",
   "description": "Enable humidity probe control delay for alarm activation",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "ZonesData_C[1].Z_FctsCfg.RackEnLogic",
   "description": "Enable zone production digital input (RACKEN) status",
   "units": "",
   "access": "W",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "ZonesData_C[1].Z_FctsCfg.AirFlowSwitchLogic",
   "description": "Flow switch digital input (FLUX) status",
   "units": "",
   "access": "W",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "ZonesData_C[1].Z_FctsCfg.ZoneStatusDout_Logic",
   "description": "\"Zone status\" ZONE digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "ZonesData_C[1].Z_FctsCfg.AlrmDOutLogic",
   "description": "\"Alarm status\" AL digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "ZonesData_C[1].Z_FctsCfg.RelayLogicNO7",
   "description": "\"Programmable relay NO7\" digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "ZonesData_C[1].Z_DigIO.RackEnStatus_NoLogic",
   "description": "Enable zone production digital input (RACKEN) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "ZonesData_C[1].Z_DigIO.AirFlowSwitchStatus_NoLogic",
   "description": "Flow switch digital input (FLUX) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "ZonesData_C[1].Z_RackSteps.LineDrain",
   "description": "Line drain digital output (NOL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "ZonesData_C[1].Z_DigIO.NO7_PrgDout",
   "description": "Programmable relay NO7 digital output status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "ZonesData_C[1].Z_DigIO.Alrm_Dout",
   "description": "Alarm status digital input (AL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "ZonesData_C[1].Z_RackSteps.Ventilation",
   "description": "Rack ventilation solenoid valve digital output (NOV) status",
   "units": "",
   "access": "R",
   "states": "0 = output energised, 1 = output not energised"
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "ZonesData_C[1].Z_FctsCfg.ZoneManModeEnFill",
   "description": "Enable filling function for zone manual mode",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "ZonesData_C[1].Z_RackSteps.Step[1].Fill",
   "description": "Rack fill solenoid valve status - step 1",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 324,
   "name": "ZonesData_C[1].Z_RackSteps.Step[2].Fill",
   "description": "Rack fill solenoid valve status - step 2",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 325,
   "name": "ZonesData_C[1].Z_RackSteps.Step[3].Fill",
   "description": "Rack fill solenoid valve status - step 3",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 326,
   "name": "ZonesData_C[1].Z_RackSteps.Step[4].Fill",
   "description": "Rack fill solenoid valve status - step 4",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "ZonesData_C[1].Z_RackSteps.Step[5].Fill",
   "description": "Rack fill solenoid valve status - step 5",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 328,
   "name": "ZonesData_C[1].Z_RackSteps.Step[6].Fill",
   "description": "Rack fill solenoid valve status - step 6",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 329,
   "name": "ZonesData_C[1].Z_RackSteps.Step[1].Drain",
   "description": "Rack drain solenoid valve status - step 1",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 330,
   "name": "ZonesData_C[1].Z_RackSteps.Step[2].Drain",
   "description": "Rack drain solenoid valve status - step 2",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 331,
   "name": "ZonesData_C[1].Z_RackSteps.Step[3].Drain",
   "description": "Rack drain solenoid valve status - step 3",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 332,
   "name": "ZonesData_C[1].Z_RackSteps.Step[4].Drain",
   "description": "Rack drain solenoid valve status - step 4",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 333,
   "name": "ZonesData_C[1].Z_RackSteps.Step[5].Drain",
   "description": "Rack drain solenoid valve status - step 5",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 334,
   "name": "ZonesData_C[1].Z_RackSteps.Step[6].Drain",
   "description": "Rack drain solenoid valve status - step 6",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 341,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_MainPrb",
   "description": "ALA01 - Zone 1 alarm: main probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 342,
   "name": "ZonesData_C[1].Z_RackSteps.Ventilation",
   "description": "ALA02 - Zone 1 alarm: limit probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_NoRack",
   "description": "ABC02 - Zone 1 alarm: distribution system not configured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 344,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_MasterOffline",
   "description": "ABO01 - Zone 1 alarm: pumping station offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_RackTPrb",
   "description": "ABA06 - Zone 1 alarm: rack temperature probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowRackTemp",
   "description": "WRA10 - Zone 1 warning: low rack temperature",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 347,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighHumMainPrb",
   "description": "WRA11 - Zone 1 warning: high humidity measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowHumMainPrb",
   "description": "WRA12 - Zone 1 warning: low humidity measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighTempMainPrb",
   "description": "WRA13 - Zone 1 warning: high temperature measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowTempMainPrb",
   "description": "WRA14 - Zone 1 warning: low temperature measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighHumLimPrb",
   "description": "WRA15 - Zone 1 warning: high humidity measured by limit probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 352,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowTempLimPrb",
   "description": "WRA16 - Zone 1 warning: low humidity measured by limit probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 353,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighHumTwoPrbsAvg",
   "description": "WRA17 - Zone 1 warning: high humidity measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 354,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowHumTwoPrbsAvg",
   "description": "WRA18 - Zone 1 warning: low humidity measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 355,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighTempTwoPrbsAvg",
   "description": "WRA19 - Zone 1 warning: high temperature measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 356,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowTempTwoPrbsAvg",
   "description": "WRA20 - Zone 1 warning: low temperature measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 357,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighHumThreePrbsAvg",
   "description": "WRA21 - Zone 1 warning: high humidity measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 358,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowHumThreePrbsAvg",
   "description": "WRA22 - Zone 1 warning: low humidity measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 359,
   "name": "ZonesData_C[1].Z_Alrms.Warn_HighTempThreePrbsAvg",
   "description": "WRA23 - Zone 1 warning: high temperature measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 360,
   "name": "ZonesData_C[1].Z_Alrms.Warn_LowTempThreePrbsAvg",
   "description": "WRA24 - Zone 1 warning: low temperature measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 361,
   "name": "ZonesData_C[1].Z_Alrms.Warn_SVOffline",
   "description": "WRO05 - Zone 1 warning: supervisor offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_SVOffline",
   "description": "WRO09 - Zone 1 alarm: supervisor offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 363,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_Retain",
   "description": "ALG01 - Zone 1 alarm: error in number of retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_Err_retain_write",
   "description": "ALG02 - Zone 1 alarm: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 365,
   "name": "ZonesData_C[1].Z_Alrms.Warn_RetMem",
   "description": "WRG03 - Zone 1 warning: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 366,
   "name": "ZonesData_C[1].Z_Alrms.Alrm_NoModel",
   "description": "ABC01 - Zone 1 alarm: no model configured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 367,
   "name": "ZonesData_C[1].Z_WorkPar.UnitPause",
   "description": "Unit setting paused",
   "units": "",
   "access": "W",
   "states": "0=not paused; 1=paused"
  },
  {
   "type": "BV",
   "instance": 368,
   "name": "ZonesData_C[1].Z_WorkPar.DisableVarUnitPause",
   "description": "Disable pause from monitoring service",
   "units": "",
   "access": "R",
   "states": "0: pause not disabled, 1: pause disabled"
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "ZonesData_C[1].Z_Info.ZoneAlrmPresent",
   "description": "At least 1 alarm active in zone",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 370,
   "name": "ZonesData_C[1].Z_Info.ZoneWarning",
   "description": "At least 1 warning active in zone",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 371,
   "name": "ZonesData_C[1].Z_WorkPar.SVEnReg",
   "description": "Enable zone control from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 372,
   "name": "ZonesData_C[1].Z_WorkPar.SVEnOnOff",
   "description": "Enable zone 1 on/off from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 373,
   "name": "ZonesData_C[1].Z_WorkPar.SVOnOff",
   "description": "Zone 1 on/off from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 374,
   "name": "ZonesData_C[1].Z_RackCfg.EnRotSteps",
   "description": "Enable step rotation in zone 1",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "PIV",
   "instance": 100,
   "name": "OnOffStatus",
   "description": "Pump status",
   "units": "",
   "access": "R",
   "states": "1=Off from keypad, 2=Off from supervisor, 3=Standby, 4=Production, 6=Wash, 7=Fill, 8=Warning, 9=Alarm, 12=Off from scheduler, 13=Off from DIN, 15=Off from flow switch, 16=Off from zone, 18=Pump alarm, 19=Off from pump, 20=Off from pump DIN, 22=Zone manual mode, 23=Slowdown, 27=Off from zones"
  },
  {
   "type": "PIV",
   "instance": 101,
   "name": "SwVer.X",
   "description": "Software version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 102,
   "name": "SwVer.Y",
   "description": "Software version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 103,
   "name": "SwVer.Z",
   "description": "Software version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 104,
   "name": "OSVer.X",
   "description": "Operating system version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 105,
   "name": "OSVer.Y",
   "description": "Operating system version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 106,
   "name": "OSVer.Z",
   "description": "Operating system version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 107,
   "name": "Core",
   "description": "c.pCO core version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 108,
   "name": "PmpHrs_PAR",
   "description": "Partial count of pump operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 109,
   "name": "PmpNextMaintThrsh",
   "description": "Hours threshold for next pump maintenance",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 110,
   "name": "PmpHrs_TOT",
   "description": "Total count of pump operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 111,
   "name": "UnitHrs",
   "description": "Total count of unit operating hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 112,
   "name": "PmpResDate.Day",
   "description": "Pump partial operating hours reset date - Day",
   "units": "d",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 113,
   "name": "PmpResDate.Month",
   "description": "Pump partial operating hours reset date - Month",
   "units": "m",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 114,
   "name": "PmpResDate.Year",
   "description": "Pump partial operating hours reset date - Year",
   "units": "y",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 115,
   "name": "PmpResDate.Hour",
   "description": "Pump partial operating hours reset date - Hours",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 116,
   "name": "PmpResDate.Minute",
   "description": "Pump partial operating hours reset date - Minutes",
   "units": "m",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 117,
   "name": "UnitCfg.UnitModel",
   "description": "Unit model",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 118,
   "name": "ZoneData_S.Z_FctsCfg.FillT",
   "description": "Fill duration if “all zones together” option selected",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 119,
   "name": "FillMultiType",
   "description": "Type of filling for multi-zone system",
   "units": "",
   "access": "W",
   "states": "0 = all zones together, 1 = one zone at a time"
  },
  {
   "type": "PIV",
   "instance": 120,
   "name": "ZonesData_C[1].Z_FctsCfg.FillT",
   "description": "Fill duration zone 1",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 121,
   "name": "ZonesData_C[2].Z_FctsCfg.FillT",
   "description": "Fill duration zone 2",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 122,
   "name": "ZonesData_C[3].Z_FctsCfg.FillT",
   "description": "Fill duration zone 3",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 123,
   "name": "ZonesData_C[4].Z_FctsCfg.FillT",
   "description": "Fill duration zone 4",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 124,
   "name": "ZonesData_C[5].Z_FctsCfg.FillT",
   "description": "Fill duration zone 5",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 125,
   "name": "ZonesData_C[6].Z_FctsCfg.FillT",
   "description": "Fill duration zone 6",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 126,
   "name": "ZonesData_C[7].Z_FctsCfg.FillT",
   "description": "Fill duration zone 7",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 127,
   "name": "ZonesData_C[8].Z_FctsCfg.FillT",
   "description": "Fill duration zone 8",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 128,
   "name": "ZonesData_C[9].Z_FctsCfg.FillT",
   "description": "Fill duration zone 9",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 129,
   "name": "ZonesData_C[10].Z_FctsCfg.FillT",
   "description": "Fill duration zone 10",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 130,
   "name": "ZonesData_C[11].Z_FctsCfg.FillT",
   "description": "Fill duration zone 11",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 131,
   "name": "ZonesData_C[12].Z_FctsCfg.FillT",
   "description": "Fill duration zone 12",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 132,
   "name": "WashMode",
   "description": "Wash mode",
   "units": "",
   "access": "W",
   "states": "0 = wash disabled, 1 = wash due to inactivity, 2 = daily wash"
  },
  {
   "type": "PIV",
   "instance": 133,
   "name": "WashMultiType",
   "description": "Wash type for multi-zone system",
   "units": "",
   "access": "W",
   "states": "0 = all zones together, 1 = one zone at a time"
  },
  {
   "type": "PIV",
   "instance": 134,
   "name": "ZoneData_S.Z_FctsCfg.WashT",
   "description": "Wash time, if “wash all zones together” enabled",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 135,
   "name": "PerWashHrThr",
   "description": "Inactivity time to activate the wash due to inactivity",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 136,
   "name": "DailyWashHr",
   "description": "Select hours for daily wash",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 137,
   "name": "DailyWashMin",
   "description": "Select minutes for daily wash",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 138,
   "name": "ZonesData_C[1].Z_FctsCfg.WashT",
   "description": "Wash duration zone 1",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 139,
   "name": "ZonesData_C[2].Z_FctsCfg.WashT",
   "description": "Wash duration zone 2",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 140,
   "name": "ZonesData_C[3].Z_FctsCfg.WashT",
   "description": "Wash duration zone 3",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 141,
   "name": "ZonesData_C[4].Z_FctsCfg.WashT",
   "description": "Wash duration zone 4",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 142,
   "name": "ZonesData_C[5].Z_FctsCfg.WashT",
   "description": "Wash duration zone 5",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 143,
   "name": "ZonesData_C[6].Z_FctsCfg.WashT",
   "description": "Wash duration zone 6",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 144,
   "name": "ZonesData_C[7].Z_FctsCfg.WashT",
   "description": "Wash duration zone 7",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 145,
   "name": "ZonesData_C[8].Z_FctsCfg.WashT",
   "description": "Wash duration zone 8",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 146,
   "name": "ZonesData_C[9].Z_FctsCfg.WashT",
   "description": "Wash duration zone 9",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 147,
   "name": "ZonesData_C[10].Z_FctsCfg.WashT",
   "description": "Wash duration zone 10",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 148,
   "name": "ZonesData_C[11].Z_FctsCfg.WashT",
   "description": "Wash duration zone 11",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 149,
   "name": "ZonesData_C[12].Z_FctsCfg.WashT",
   "description": "Wash duration zone 12",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 150,
   "name": "ZonesData_C[1].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 1 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 151,
   "name": "ZonesData_C[2].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 2 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 152,
   "name": "ZonesData_C[3].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 3 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 153,
   "name": "ZonesData_C[4].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 4 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 154,
   "name": "ZonesData_C[5].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 5 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 155,
   "name": "ZonesData_C[6].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 6 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 156,
   "name": "ZonesData_C[7].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 7 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 157,
   "name": "ZonesData_C[8].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 8 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 158,
   "name": "ZonesData_C[9].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 9 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 159,
   "name": "ZonesData_C[10].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 10 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 160,
   "name": "ZonesData_C[11].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 11 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 161,
   "name": "ZonesData_C[12].Z_FctsCfg.FullStandbyMaxT",
   "description": "Zone 12 full standby duration",
   "units": "h",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 162,
   "name": "FunctSelNO7_Mst",
   "description": "Select function for PUMP programmable relay NO7",
   "units": "",
   "access": "W",
   "states": "0=Unit life status, 1=Low rack temp. warning, 2=Pump status, 3=Pump maintenance warning, 4=Missing water warning, 5=Low inlet press. warning, 6 = Low inlet press. alarm, 7=Low water temp. alarm"
  },
  {
   "type": "PIV",
   "instance": 163,
   "name": "Conductivity",
   "description": "Pumping station inlet water conductivity",
   "units": "uS/cm",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 164,
   "name": "P_SetP.LowPAlrmDly",
   "description": "Pumping station low outlet pressure alarm delay",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 165,
   "name": "HiConductAlrmThrsh",
   "description": "High water conductivity alarm threshold",
   "units": "uS/cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 166,
   "name": "HiConductWarnThrsh",
   "description": "High water conductivity warning threshold",
   "units": "uS/cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 167,
   "name": "HiConductWarnHyst",
   "description": "High water conductivity warning deactivation hysteresis",
   "units": "uS/cm",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 168,
   "name": "HiConductAlrmDlyT",
   "description": "High water conductivity alarm delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 169,
   "name": "T_SetP.AFreezeAlrmDly",
   "description": "Low water temperature alarm delay",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 171,
   "name": "PmpManModeWait",
   "description": "Pump manual mode activation status",
   "units": "",
   "access": "R",
   "states": "0 = manual mode available, 1 = waiting for wash to finish, 2 = waiting for fill to finish, 3 = waiting for production to finish"
  },
  {
   "type": "PIV",
   "instance": 178,
   "name": "Year",
   "description": "Current year (YYYY)",
   "units": "y",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 179,
   "name": "Month",
   "description": "Current month (MM)",
   "units": "m",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 180,
   "name": "Day",
   "description": "Current day (DD)",
   "units": "d",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 181,
   "name": "Hour",
   "description": "Current time",
   "units": "h",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 182,
   "name": "Minute",
   "description": "Current minute",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 183,
   "name": "DayOfWeek",
   "description": "Day of the week",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 184,
   "name": "UoM_SV",
   "description": "Unit of measure",
   "units": "",
   "access": "W",
   "states": "2: Imperial system, 6: International system"
  },
  {
   "type": "PIV",
   "instance": 185,
   "name": "VerFrom_pgdxF",
   "description": "pGDx user interface software version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 186,
   "name": "ZoneData_S.Z_Info.IPConfig[2]",
   "description": "Pump IP address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 187,
   "name": "UnitCfg.ZonesNum",
   "description": "Set the number of zones in the system",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 188,
   "name": "MstFullStandbyMaxT",
   "description": "Pump-zone line emptying delay in standby",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 189,
   "name": "MstEmptyStandbyMaxTFill",
   "description": "Pump-zone line emptying time in standby",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 190,
   "name": "Bckp_Status",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 195,
   "name": "NetNum",
   "description": "Network number for multi-network",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 203,
   "name": "P_SetP.LinePressRelT",
   "description": "Line pressure release: maximum time for managing line pressure after slowdown",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 300,
   "name": "ZonesData_C[1].Z_Info.ZoneStatus",
   "description": "Zone 1 status",
   "units": "",
   "access": "R",
   "states": "0=Power On, 10=Software initialisation, 20=Awaiting network, 30=Wash, 40=Fill, 50=Standby empty, 60=Standby full, 70=Water control, 80=Production, 90=Slowdown, 100=Pre-wash, 110=Alarm, 120=Bypass calibration fill, 130=Bypass calibration, 140=Waiting for control, 150=WTS water change, 160=Disabled"
  },
  {
   "type": "PIV",
   "instance": 301,
   "name": "ZonesData_C[1].Z_Reg.RegTyp",
   "description": "Control mode",
   "units": "",
   "access": "W",
   "states": "0=on/off, 1=on/off + humidity limit, 2=on/off + temperature limit, 3=external signal, 4=external signal + humidity limit, 5=external signal + temperature limit, 6=humidity, 7=humidity + limit humidity, 8=humidity + temperature limit, 9=temperature, 10=temperature + temperature limit, 11=temperature + humidity limit, 12=2 humidity probes, 13=2 temperature probes, 14=3 humidity probes, 15=3 temperature probes, 16=2 temperature probes + humidity limit, 17=dewpoint, 18=dewpoint + humidity limit"
  },
  {
   "type": "PIV",
   "instance": 302,
   "name": "ZonesData_C[1].Z_SysInfo.SwVer.X",
   "description": "Software version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 303,
   "name": "ZonesData_C[1].Z_SysInfo.SwVer.Y",
   "description": "Operating system version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 304,
   "name": "ZonesData_C[1].Z_SysInfo.SwVer.Z",
   "description": "Software version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 305,
   "name": "ZonesData_C[1].Z_SysInfo.OSVer.X",
   "description": "Operating system version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 306,
   "name": "ZonesData_C[1].Z_SysInfo.OSVer.Y",
   "description": "Operating system version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 307,
   "name": "ZonesData_C[1].Z_SysInfo.OSVer.Z",
   "description": "Operating system version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 308,
   "name": "ZonesData_C[1].Z_SysInfo.CoreType",
   "description": "c.pCO core version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 309,
   "name": "ZonesData_C[1].Z_SysInfo.UnitModel",
   "description": "Unit model",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 310,
   "name": "ZonesData_C[1].Z_PrbCfg.RackTPrb.UITyp",
   "description": "Select rack temperature probe type",
   "units": "",
   "access": "W",
   "states": "0 = 0-1 V, 1 = 0-10 V, 2 = 2-10 V, 3 = 0-20 mA, 4 = 4-20 mA, 5 = NTC"
  },
  {
   "type": "PIV",
   "instance": 311,
   "name": "ZonesData_C[1].Z_FctsCfg.HumPrbAlrmCtrlDel",
   "description": "Enable control probe alarm delay at start of production",
   "units": "min",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "PIV",
   "instance": 312,
   "name": "ZonesData_C[1].Z_FctsCfg.FunctSelNO7_Slv",
   "description": "Select programmable relay NO7 function",
   "units": "",
   "access": "W",
   "states": "0 = Unit life status, 1 = Low rack temperature warning"
  },
  {
   "type": "PIV",
   "instance": 314,
   "name": "ZonesData_C[1].Z_Info.ZoneManModeWait",
   "description": "Zone manual mode activation status",
   "units": "",
   "access": "R",
   "states": "0 = manual mode available, 1 = waiting for wash to finish, 2 = waiting for fill to finish, 3 = waiting for production to finish"
  },
  {
   "type": "PIV",
   "instance": 332,
   "name": "ZonesData_C[1].Z_FctsCfg.PrbThrshsWarnDly",
   "description": "High/low humidity/temperature alarm delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 333,
   "name": "ZonesData_C[1].Z_Info.IPConfig[2]",
   "description": "Zone IP address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 335,
   "name": "ZonesData_C[1].Z_Info.OnOffStatus",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 336,
   "name": "ZonesData_C[1].Z_RackCfg.RotStepsT",
   "description": "Zone 1 step rotation delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "Warn_AirPurge.Active",
   "description": "WRM05 - Warning: pump venting required (oil-free model)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "Warn_Maint_ResMan_OilFree.Active",
   "description": "WRM04 - Warning: pump inspection required (oil-free model)",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "PIV",
   "instance": 191,
   "name": "OilFreePmpAirPurgeT",
   "description": "Pump venting procedure duration (oil-free model)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 192,
   "name": "OilFreePmpStartDly",
   "description": "Oil-free pump start delay (oil-free model)",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 202,
   "name": "PmpMaintCntDwn",
   "description": "Countdown to next pump maintenance (non-touch and oil-free manuals)",
   "units": "h",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
