{
 "manufacturer": "CAREL",
 "manufacturer_slug": "carel",
 "model": "humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller",
 "model_slug": "humifog-multizone-zone-controller",
 "short_model": "humiFog Multizone zone controller",
 "aliases": [
  "humiFog Multizone zone",
  "humiFog zone cabinet",
  "humiFog Multizone Touch zone",
  "humiFog zone controller BACnet",
  "+0300116EN",
  "+0300115EN",
  "+0300127EN"
 ],
 "equipment_type": "High-pressure atomising humidifier (multizone zone controller)",
 "applies_to": "Zone controllers (zone cabinets) of CAREL humiFog Multizone, Multizone Touch and Touch Oil-free systems, each supervised as its own device.",
 "summary": "Each humiFog Multizone zone controller can be supervised on its own over BACnet MS/TP or BACnet IP. Its list starts at address 300 and holds the zone's production request and actual production, probe readings, humidity and temperature set points and limits, supervisor request, alarm and warning flags, supervisor on/off and enable commands, zone status, control mode and versions.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": 77000,
 "access_inferred": false,
 "notes": [
  "When connected to a zone controller, only that zone's variables are available and addresses always start at 300 (ZoneData_S structure).",
  "Object type follows the data type column (Real = AV, Bool = BV, integers = PIV). Values are scaled 0.1 where the UoM column says 0.1.",
  "The Multizone (+0300115EN) and Touch Oil-free (+0300127EN) manuals print the same zone tables.",
  "Rows printed with access 'OR' are read-only. Units switch between metric and imperial with UoM_SV.",
  "Source: +0300116EN rel. 1.3 section 9.4.4-9.4.6, pages 92-94 (117 objects)."
 ],
 "source": {
  "title": "humiFog Multizone Touch pumping station and zone panel - Commissioning manual",
  "doc_number": "+0300116EN rel. 1.3",
  "revision_date": "2025-10-28",
  "url": "https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3"
 },
 "integration": {
  "summary": "Enable supervisor on/off and control for the zone, then switch it with SVOnOff and either write the humidity (or temperature) set point or a production request (SVReq). Monitor zone status, production, probe readings and the alarm and warning flags.",
  "minimum_points": [
   {
    "ref": "BV 372",
    "name": "ZoneData_S.Z_WorkPar.SVEnOnOff",
    "why": "Enable zone on/off from supervisor"
   },
   {
    "ref": "BV 371",
    "name": "ZoneData_S.Z_WorkPar.SVEnReg",
    "why": "Enable zone control from supervisor"
   },
   {
    "ref": "BV 373",
    "name": "ZoneData_S.Z_WorkPar.SVOnOff",
    "why": "Zone on/off from supervisor"
   },
   {
    "ref": "AV 306",
    "name": "ZoneData_S.Z_WorkPar.GlbSetP_Hum",
    "why": "Zone humidity set point, %rh"
   },
   {
    "ref": "AV 331",
    "name": "ZoneData_S.Z_WorkPar.SVReq",
    "why": "Production request from supervisor, %"
   },
   {
    "ref": "PIV 300",
    "name": "ZoneData_S.Z_Info.ZoneStatus",
    "why": "Zone status code"
   },
   {
    "ref": "AV 301",
    "name": "ZoneData_S.Z_Info.CurrProd",
    "why": "Current zone production"
   },
   {
    "ref": "AV 303",
    "name": "ZoneData_S.Z_Info.MainPrb",
    "why": "Main probe reading"
   },
   {
    "ref": "BV 369",
    "name": "ZoneData_S.Z_Info.ZoneAlrmPresent",
    "why": "Any zone alarm active"
   },
   {
    "ref": "BV 370",
    "name": "ZoneData_S.Z_Info.ZoneWarning",
    "why": "Any zone warning active"
   }
  ],
  "enable": "SVEnOnOff enables zone on/off from the supervisor and SVEnReg enables zone control from the supervisor; then SVOnOff switches the zone.",
  "heartbeat": "Zone warning and alarm objects report a supervisor offline condition (WRO05 / WRO09).",
  "remote_sensors": "SVReq (AV 331) is the zone production request from the supervisor, used when the zone control mode takes an external request.",
  "setup": [
   "Supervisor settings are under Menu > Settings > System > BMS: BMS port address, baud, stop bits, parity, Ethernet IP settings, and BACnet MS/TP station address, max masters, max frames and device instance.",
   "MS/TP defaults: station address 0, max masters 127, max frames 10, device instance 77000 (range 0-4194302); BMS port default 19200 baud.",
   "Only one BACnet instance is available: BACnet cannot run on the BMS (RS485) port and the Ethernet port at the same time.",
   "Each supervisor channel (Menu > Settings > System > Functions > Channel 1-3) is set to Supervisor or Supervisor + Controller with a protocol + port (ModBus BMS/ETH, BACnet BMS/ETH)."
  ],
  "gotchas": [
   "Do not write variables that are not in the tables.",
   "Values are scaled by the resolution shown (0.1 for most analog values)."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 300,
   "name": "ZoneData_S.Z_Info.FlowReq",
   "description": "Zone production request",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 301,
   "name": "ZoneData_S.Z_Info.CurrProd",
   "description": "Current zone production",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 302,
   "name": "ZoneData_S.Z_Info.RealReq",
   "description": "Zone request from control signal",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 303,
   "name": "ZoneData_S.Z_Info.MainPrb",
   "description": "Zone main probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 304,
   "name": "ZoneData_S.Z_Info.LimitPrb",
   "description": "Zone limit probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 305,
   "name": "ZoneData_S.Z_Info.RackTPrb",
   "description": "Zone rack temperature probe reading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 306,
   "name": "ZoneData_S.Z_WorkPar.GlbSetP_Hum",
   "description": "Set zone humidity set point",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 307,
   "name": "ZoneData_S.Z_WorkPar.GlbSetP_Temp",
   "description": "Set zone temperature set point",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 308,
   "name": "ZoneData_S.Z_WorkPar.GlbSetPLim_Hum",
   "description": "Set zone humidity limit set point",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 309,
   "name": "ZoneData_S.Z_WorkPar.GlbSetPLim_Temp",
   "description": "Set zone temperature limit set point",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 310,
   "name": "ZoneData_S.Z_Reg.RackMaxProd",
   "description": "Set zone maximum production",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 311,
   "name": "ZoneData_S.Z_RackCfg.RackFlowRate",
   "description": "Nominal rack flow-rate",
   "units": "kg/h / lb/h",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 312,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[1]",
   "description": "Pressure relief function duration for step 1",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 313,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[2]",
   "description": "Pressure relief function duration for step 2",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 314,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[3]",
   "description": "Pressure relief function duration for step 3",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 315,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[4]",
   "description": "Pressure relief function duration for step 4",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 316,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[5]",
   "description": "Pressure relief function duration for step 5",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 317,
   "name": "ZoneData_S.Z_FctsCfg.PressReliefT[6]",
   "description": "Pressure relief function duration for step 6",
   "units": "s",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 318,
   "name": "ZoneData_S.Z_PrbCfg.RackTPrb.Mi_Temp",
   "description": "Minimum rack temperature probe value",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 319,
   "name": "ZoneData_S.Z_PrbCfg.RackTPrb.Ma_Temp",
   "description": "Maximum rack temperature probe value",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 320,
   "name": "ZoneData_S.Z_PrbCfg.RackTPrb.Offs",
   "description": "Rack temperature probe reading offset",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 321,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.RackTSetP",
   "description": "Temperature set point for production modulation function from rack probe",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 322,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.RackTBand",
   "description": "Proportional band for production modulation function from rack probe",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 323,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.RackTDiff",
   "description": "Differential for disabling the production modulation function from rack probe warning",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 325,
   "name": "ZoneData_S.Z_FctsCfg.HighMainHum_WarnThrsh",
   "description": "Set main probe high humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 326,
   "name": "ZoneData_S.Z_FctsCfg.HighMainTemp_WarnThrsh",
   "description": "Set main probe high temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 327,
   "name": "ZoneData_S.Z_FctsCfg.LowMainHum_WarnThrsh",
   "description": "Set main probe low humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 328,
   "name": "ZoneData_S.Z_FctsCfg.LowMainTemp_WarnThrsh",
   "description": "Set main probe low temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 329,
   "name": "ZoneData_S.Z_FctsCfg.HighLimitHum_WarnThrsh",
   "description": "Set limit probe high humidity alarm threshold",
   "units": "%rh",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 330,
   "name": "ZoneData_S.Z_FctsCfg.LowLimitTemp_WarnThrsh",
   "description": "Set limit probe low temperature alarm threshold",
   "units": "°C / °F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 331,
   "name": "ZoneData_S.Z_WorkPar.SVReq",
   "description": "Zone production request from supervisor",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 332,
   "name": "ZoneData_S.Z_Info.TempDewPoint",
   "description": "Zone dew point temperature calculation",
   "units": "°C / °F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 333,
   "name": "ZoneData_S.Z_Info.TwoPrbsAvg",
   "description": "Two zone probe reading average calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 334,
   "name": "ZoneData_S.Z_Info.ThreePrbsAvg",
   "description": "Three zone probe reading average calculation",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTMng",
   "description": "Enable production modulation function from rack temperature probe reading",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTReducedProd",
   "description": "Enable production reduction based on rack temperature",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTWarn",
   "description": "Select type of signal for low rack temperature",
   "units": "",
   "access": "W",
   "states": "0 = notification, 1 = warning"
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "ZoneData_S.Z_FctsCfg.EnDlydHumPrbAlrmCtrl",
   "description": "Enable humidity probe control delay for alarm activation",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "ZoneData_S.Z_FctsCfg.RackEnLogic",
   "description": "Enable zone production digital input (RACKEN) status",
   "units": "",
   "access": "W",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "ZoneData_S.Z_FctsCfg.AirFlowSwitchLogic",
   "description": "Flow switch digital input (FLUX) status",
   "units": "",
   "access": "W",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "ZoneData_S.Z_FctsCfg.ZoneStatusDout_Logic",
   "description": "\"Zone status\" ZONE digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "ZoneData_S.Z_FctsCfg.AlrmDOutLogic",
   "description": "\"Alarm status\" AL digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "ZoneData_S.Z_FctsCfg.RelayLogicNO7",
   "description": "\"Programmable relay NO7\" digital output logic",
   "units": "",
   "access": "W",
   "states": "0 = NC, 1 = NO"
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "ZoneData_S.Z_DigIO.RackEnStatus_NoLogic",
   "description": "Enable zone production digital input (RACKEN) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "ZoneData_S.Z_DigIO.AirFlowSwitchStatus_NoLogic",
   "description": "Flow switch digital input (FLUX) status",
   "units": "",
   "access": "R",
   "states": "0 = contact closed, 1 = contact open"
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "ZoneData_S.Z_RackSteps.LineDrain",
   "description": "Line drain digital output (NOL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "ZoneData_S.Z_DigIO.NO7_PrgDout",
   "description": "Programmable relay NO7 digital output status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "ZoneData_S.Z_DigIO.Alrm_Dout",
   "description": "Alarm status digital input (AL) status",
   "units": "",
   "access": "R",
   "states": "0 = output not energised, 1 = output energised"
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "ZoneData_S.Z_RackSteps.Ventilation",
   "description": "Rack ventilation solenoid valve digital output (NOV) status",
   "units": "",
   "access": "R",
   "states": "0 = output energised, 1 = output not energised"
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "ZoneData_S.Z_FctsCfg.ZoneManModeEnFill",
   "description": "Enable filling function for zone manual mode",
   "units": "",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "ZoneData_S.Z_RackSteps.Step[1].Fill",
   "description": "Rack fill solenoid valve status - step 1",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 324,
   "name": "ZoneData_S.Z_RackSteps.Step[2].Fill",
   "description": "Rack fill solenoid valve status - step 2",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 325,
   "name": "ZoneData_S.Z_RackSteps.Step[3].Fill",
   "description": "Rack fill solenoid valve status - step 3",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 326,
   "name": "ZoneData_S.Z_RackSteps.Step[4].Fill",
   "description": "Rack fill solenoid valve status - step 4",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "ZoneData_S.Z_RackSteps.Step[5].Fill",
   "description": "Rack fill solenoid valve status - step 5",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 328,
   "name": "ZoneData_S.Z_RackSteps.Step[6].Fill",
   "description": "Rack fill solenoid valve status - step 6",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 329,
   "name": "ZoneData_S.Z_RackSteps.Step[1].Drain",
   "description": "Rack drain solenoid valve status - step 1",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 330,
   "name": "ZoneData_S.Z_RackSteps.Step[2].Drain",
   "description": "Rack drain solenoid valve status - step 2",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 331,
   "name": "ZoneData_S.Z_RackSteps.Step[3].Drain",
   "description": "Rack drain solenoid valve status - step 3",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 332,
   "name": "ZoneData_S.Z_RackSteps.Step[4].Drain",
   "description": "Rack drain solenoid valve status - step 4",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 333,
   "name": "ZoneData_S.Z_RackSteps.Step[5].Drain",
   "description": "Rack drain solenoid valve status - step 5",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 334,
   "name": "ZoneData_S.Z_RackSteps.Step[6].Drain",
   "description": "Rack drain solenoid valve status - step 6",
   "units": "",
   "access": "R",
   "states": "0 = closed, 1 = open"
  },
  {
   "type": "BV",
   "instance": 341,
   "name": "ZoneData_S.Z_Alrms.Alrm_MainPrb",
   "description": "ALA01 - Zone alarm: main probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 342,
   "name": "ZoneData_S.Z_Alrms.Alrm_LimitPrb",
   "description": "ALA02 - Zone alarm: limit probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "ZoneData_S.Z_Alrms.Alrm_NoRack",
   "description": "ABC02 - Zone alarm: distribution system not configured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 344,
   "name": "ZoneData_S.Z_Alrms.Alrm_MasterOffline",
   "description": "ABO01 - Zone alarm: pumping station offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "ZoneData_S.Z_Alrms.Alrm_RackTPrb",
   "description": "ABA06 - Zone alarm: rack temperature probe broken or disconnected",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "ZoneData_S.Z_Alrms.Warn_LowRackTemp",
   "description": "WRA10 - Zone warning: low rack temperature",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 347,
   "name": "ZoneData_S.Z_Alrms.Warn_HighHumMainPrb",
   "description": "WRA11 - Zone warning: high humidity measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "ZoneData_S.Z_Alrms.Warn_LowHumMainPrb",
   "description": "WRA12 - Zone warning: low humidity measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "ZoneData_S.Z_Alrms.Warn_HighTempMainPrb",
   "description": "WRA13 - Zone warning: high temperature measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "ZoneData_S.Z_Alrms.Warn_LowTempMainPrb",
   "description": "WRA14 - Zone warning: low temperature measured by main probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "ZoneData_S.Z_Alrms.Warn_HighHumLimPrb",
   "description": "WRA15 - Zone warning: high humidity measured by limit probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 352,
   "name": "ZoneData_S.Z_Alrms.Warn_LowTempLimPrb",
   "description": "WRA16 - Zone warning: low humidity measured by limit probe",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 353,
   "name": "ZoneData_S.Z_Alrms.Warn_HighHumTwoPrbsAvg",
   "description": "WRA17 - Zone warning: high humidity measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 354,
   "name": "ZoneData_S.Z_Alrms.Warn_LowHumTwoPrbsAvg",
   "description": "WRA18 - Zone warning: low humidity measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 355,
   "name": "ZoneData_S.Z_Alrms.Warn_HighTempTwoPrbsAvg",
   "description": "WRA19 - Zone warning: high temperature measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 356,
   "name": "ZoneData_S.Z_Alrms.Warn_LowTempTwoPrbsAvg",
   "description": "WRA20 - Zone warning: low temperature measured by average of 2 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 357,
   "name": "ZoneData_S.Z_Alrms.Warn_HighHumThreePrbsAvg",
   "description": "WRA21 - Zone warning: high humidity measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 358,
   "name": "ZoneData_S.Z_Alrms.Warn_LowHumThreePrbsAvg",
   "description": "WRA22 - Zone warning: low humidity measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 359,
   "name": "ZoneData_S.Z_Alrms.Warn_HighTempThreePrbsAvg",
   "description": "WRA23 - Zone warning: high temperature measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 360,
   "name": "ZoneData_S.Z_Alrms.Warn_LowTempThreePrbsAvg",
   "description": "WRA24 - Zone warning: low temperature measured by average of 3 probes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 361,
   "name": "ZoneData_S.Z_Alrms.Warn_SVOffline",
   "description": "WRO05 - Zone warning: supervisor offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "ZoneData_S.Z_Alrms.Alrm_SVOffline",
   "description": "WRO09 - Zone alarm: supervisor offline",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 363,
   "name": "ZoneData_S.Z_Alrms.Alrm_Retain",
   "description": "ALG01 - Zone alarm: error in number of retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "ZoneData_S.Z_Alrms.Alrm_Err_retain_write",
   "description": "ALG02 - Zone alarm: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 365,
   "name": "ZoneData_S.Z_Alrms.Warn_RetMem",
   "description": "WRG03 - Zone warning: too many retain memory writes",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 366,
   "name": "ZoneData_S.Z_Alrms.Alrm_NoModel",
   "description": "ABC01 - Zone alarm: no model configured",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 367,
   "name": "ZoneData_S.Z_WorkPar.UnitPause",
   "description": "Unit setting paused",
   "units": "",
   "access": "W",
   "states": "0=not paused; 1=paused"
  },
  {
   "type": "BV",
   "instance": 368,
   "name": "ZoneData_S.Z_WorkPar.DisableVarUnitPause",
   "description": "Disable pause from monitoring service",
   "units": "",
   "access": "R",
   "states": "0: pause not disabled, 1: pause disabled"
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "ZoneData_S.Z_Info.ZoneAlrmPresent",
   "description": "At least 1 alarm active in zone",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 370,
   "name": "ZoneData_S.Z_Info.ZoneWarning",
   "description": "At least 1 warning active in zone",
   "units": "",
   "access": "R",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 371,
   "name": "ZoneData_S.Z_WorkPar.SVEnReg",
   "description": "Enable zone control from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 372,
   "name": "ZoneData_S.Z_WorkPar.SVEnOnOff",
   "description": "Enable zone on/off from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 373,
   "name": "ZoneData_S.Z_WorkPar.SVOnOff",
   "description": "Zone on/off from supervisor",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 374,
   "name": "ZoneData_S.Z_RackCfg.EnRotSteps",
   "description": "Zone step rotation delay",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "BV",
   "instance": 375,
   "name": "EnMultiNet",
   "description": "Enabling of the multi-network",
   "units": "",
   "access": "W",
   "states": "0/1"
  },
  {
   "type": "PIV",
   "instance": 300,
   "name": "ZoneData_S.Z_Info.ZoneStatus",
   "description": "Zone status",
   "units": "",
   "access": "R",
   "states": "0=Power On, 10=Software initialisation, 20=Awaiting network, 30=Wash, 40=Fill, 50=Standby empty, 60=Standby full, 70=Water control, 80=Production, 90=Slowdown, 100=Pre-wash, 110=Alarm, 120=Bypass calibration fill, 130=Bypass calibration, 140=Waiting for control, 150=WTS water change, 160=Disabled"
  },
  {
   "type": "PIV",
   "instance": 301,
   "name": "ZoneData_S.Z_Reg.RegTyp",
   "description": "Control mode",
   "units": "",
   "access": "W",
   "states": "0=on/off, 1=on/off + humidity limit, 2=on/off + temperature limit, 3=external signal, 4=external signal + humidity limit, 5=external signal + temperature limit, 6=humidity, 7=humidity + limit humidity, 8=humidity + temperature limit, 9=temperature, 10=temperature + temperature limit, 11=temperature + humidity limit, 12=2 humidity probes, 13=2 temperature probes, 14=3 humidity probes, 15=3 temperature probes, 16=2 temperature probes + humidity limit, 17=dewpoint, 18=dewpoint + humidity limit"
  },
  {
   "type": "PIV",
   "instance": 302,
   "name": "ZoneData_S.Z_SysInfo.SwVer.X",
   "description": "Software version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 303,
   "name": "ZoneData_S.Z_SysInfo.SwVer.Y",
   "description": "Operating system version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 304,
   "name": "ZoneData_S.Z_SysInfo.SwVer.Z",
   "description": "Software version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 305,
   "name": "ZoneData_S.Z_SysInfo.OSVer.X",
   "description": "Operating system version X (Major)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 306,
   "name": "ZoneData_S.Z_SysInfo.OSVer.Y",
   "description": "Operating system version Y (Minor)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 307,
   "name": "ZoneData_S.Z_SysInfo.OSVer.Z",
   "description": "Operating system version Z (Patch)",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 308,
   "name": "ZoneData_S.Z_SysInfo.CoreType",
   "description": "c.pCO core version",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 309,
   "name": "ZoneData_S.Z_SysInfo.UnitModel",
   "description": "Unit model",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 310,
   "name": "ZoneData_S.Z_PrbCfg.RackTPrb.UITyp",
   "description": "Select rack temperature probe type",
   "units": "",
   "access": "W",
   "states": "0 = 0-1 V, 1 = 0-10 V, 2 = 2-10 V, 3 = 0-20 mA, 4 = 4-20 mA, 5 = NTC"
  },
  {
   "type": "PIV",
   "instance": 311,
   "name": "ZoneData_S.Z_FctsCfg.HumPrbAlrmCtrlDel",
   "description": "Enable control probe alarm delay at start of production",
   "units": "min",
   "access": "W",
   "states": "0 = disabled, 1 = enabled"
  },
  {
   "type": "PIV",
   "instance": 312,
   "name": "ZoneData_S.Z_FctsCfg.FunctSelNO7_Slv",
   "description": "Select programmable relay NO7 function",
   "units": "",
   "access": "W",
   "states": "0 = Unit life status, 1 = Low rack temperature warning"
  },
  {
   "type": "PIV",
   "instance": 314,
   "name": "ZoneData_S.Z_Info.ZoneManModeWait",
   "description": "Zone manual mode activation status",
   "units": "",
   "access": "R",
   "states": "0=manual mode available, 1=waiting for wash to finish, 2=waiting for fill to finish, 3=waiting for production to finish"
  },
  {
   "type": "PIV",
   "instance": 332,
   "name": "ZoneData_S.Z_FctsCfg.PrbThrshsWarnDly",
   "description": "High/low humidity/temperature alarm delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 333,
   "name": "ZoneData_S.Z_Info.IPConfig[2]",
   "description": "Zone IP address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 334,
   "name": "UoM_SV",
   "description": "Unit of measure",
   "units": "",
   "access": "W",
   "states": "2: Imperial system, 6: International system"
  },
  {
   "type": "PIV",
   "instance": 335,
   "name": "ZoneData_S.Z_Info.OnOffStatus",
   "description": "Reserved",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 336,
   "name": "ZoneData_S.Z_RackCfg.RotStepsT",
   "description": "Zone step rotation delay",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 337,
   "name": "NetNum",
   "description": "Network number for multi-network",
   "units": "",
   "access": "W",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
