{
 "manufacturer": "CAREL",
 "manufacturer_slug": "carel",
 "model": "k.air air handling unit controller",
 "model_slug": "k-air-ahu-controller",
 "aliases": [
  "k.air",
  "kair",
  "k.air large",
  "k.air mini",
  "CAREL k.air",
  "+030220981",
  "CAREL AHU controller"
 ],
 "equipment_type": "Air handling unit controller",
 "applies_to": "CAREL k.air mini and k.air large air handling unit controllers (the versions with BACnet IP and BACnet MS/TP); k.air smart is Modbus only.",
 "summary": "k.air is CAREL's ready-made air handling unit controller. Its manual has a supervisor variable table with a Modbus address and a BACnet object for every variable: about 4,350 objects covering BMS commands, setpoints, every sensor and output (with its configuration), fan, humidifier, compressor and heat recovery data, and one alarm BV per alarm. Most of the list is configuration; an integrator normally maps a small part of it.",
 "bacnet_transport": [
  "BACnet IP",
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": null,
 "access_inferred": true,
 "notes": [
  "The table gives Modbus classes, not a BACnet access column. Access here follows the Modbus class: coils and holding registers W, discrete inputs and input registers R.",
  "Object names are the CAREL variable names from the table. No engineering units are printed; descriptions carry the Modbus address, value meanings, and a 32-bit flag for Dim 2 variables.",
  "Repeated rows in the source were dropped (CS112, DI1159, HR614/615, IR118/119, IR626-632). On page 136 the source repeats 12 rows from page 133 (DI340-DI366) between wrapped variable names; those repeats were dropped and the wrapped names joined.",
  "One printed instance clash is kept as printed: BV 1436 (DI1210) for two ZA return fan alarms. The CoilRegOffset row on page 144 is garbled (it repeats HR143/PIV1666 and PIV1667 from the previous page next to HR192/AV1715); it is listed as AV 1715 (Modbus HR192), which fits the table's sequence. OA_CoilActMode is printed as PI4577 and listed as PIV 4577.",
  "The supervisor table skips some Modbus addresses; a few objects (for example AV 3436) appear only in the manual's parameter tables and are not in this list.",
  "Which serial or Ethernet port speaks BACnet is set in menu Y (BMS Line or BMS2 Line = BACnet MS/TP, Ethernet 2 Line = BACnet IP)."
 ],
 "source": {
  "title": "k.air - Air handling unit controller, user manual (11. Supervisor variable table)",
  "doc_number": "+030220981",
  "revision_date": "rel. 1.8 - 2026-06-25",
  "url": "https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11"
 },
 "integration": {
  "summary": "Enable BMS on/off with BV 234, then switch the unit with BV 2 and select summer or winter with BV 4. Write the comfort temperature setpoints (AV 2585 winter, AV 2584 summer) if the BMS owns them. Read the unit status (PIV 3645), the supply, return and room temperatures, and the generic alarm BV 902; BV 1 resets alarms. Configure the BMS offline alarm (PIV 2898/2899) if the BMS should be supervised.",
  "minimum_points": [
   {
    "ref": "BV 234",
    "name": "Scheduler_OnOffUnit.BMS_OnOff_En",
    "why": "Must be on for the BMS on/off command to work"
   },
   {
    "ref": "BV 2",
    "name": "Scheduler_OnOffUnit.BMS_OnOff",
    "why": "Unit on/off command from the BMS"
   },
   {
    "ref": "BV 4",
    "name": "SummerWinter_BMS",
    "why": "Summer/winter command (0 = summer, 1 = winter)"
   },
   {
    "ref": "AV 2585",
    "name": "UnitSetP.TempSetP.Winter.Comfort",
    "why": "Winter comfort temperature setpoint"
   },
   {
    "ref": "AV 2584",
    "name": "UnitSetP.TempSetP.Summer.Comfort",
    "why": "Summer comfort temperature setpoint"
   },
   {
    "ref": "BV 1",
    "name": "AlarmsMng.AlrmResByBms",
    "why": "Alarm reset"
   },
   {
    "ref": "PIV 3645",
    "name": "SchedStatus",
    "why": "Active status: 0 off, 1 economy, 2 pre-comfort, 3 comfort"
   },
   {
    "ref": "AV 3435",
    "name": "SupplyTemp.Val_Hw_R",
    "why": "Supply air temperature (probe reading)"
   },
   {
    "ref": "AV 3442",
    "name": "RetTemp.Val_R",
    "why": "Return air temperature"
   },
   {
    "ref": "BV 902",
    "name": "GlobalAlrm_Dout.Val_W",
    "why": "Generic alarm active"
   }
  ],
  "enable": "The unit can be switched by keypad/th-Tune, BMS, digital input and scheduler; any enabled source set to off stops it. BMS on/off works only when BV 234 (enable on/off request by BMS) is on; BV 2 then turns the unit on or off.",
  "heartbeat": "PIV 2898 selects BMS offline handling (0 disabled, 1 warning only, 2 alarm, 3 alarm with timeout) and PIV 2899 sets the timeout, 120 s by default. BV 1347 shows the BMS offline alarm.",
  "remote_sensors": null,
  "setup": [
   "Choose the BACnet port in menu Y: BMS Line or BMS2 Line = 2 (BACnet MS/TP on RS485) or Ethernet 2 Line = 1 (BACnet IP).",
   "Y003 sets the BACnet device instance (also the MS/TP station address); baud rate, parity and stop bits are in menu Y too."
  ],
  "gotchas": [
   "Most of the ~4,350 objects are I/O configuration (board, channel, probe type, limits); writing them changes the unit's set-up.",
   "Setpoints exist per season and per mode (economy, pre-comfort, comfort); the current setpoint values are read-only status objects.",
   "Object instances are not derived from the Modbus address; use the table, not a formula."
  ]
 },
 "points": [
  {
   "type": "BV",
   "instance": 1,
   "name": "AlarmsMng.AlrmResByBms",
   "description": "Alarm reset by BMS; Modbus CS001",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "Scheduler_OnOffUnit.BMS_OnOff",
   "description": "On/off request by BMS; Modbus CS002",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "SummerWinter_BMS",
   "description": "Summer/Winter mode by BMS (FALSE: Summer; TRUE: Winter); Modbus CS004",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "Scheduler_OnOffUnit.BMS_UnitProfile_En",
   "description": "Enable the unit profile from BMS; Modbus CS005",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "Scheduler_Cfg.Prg[0].Event[0].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS006",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "Scheduler_Cfg.Prg[0].Event[1].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS007",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "Scheduler_Cfg.Prg[0].Event[2].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS008",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "Scheduler_Cfg.Prg[0].Event[3].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS009",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "Scheduler_Cfg.Prg[0].Event[4].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS010",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "Scheduler_Cfg.Prg[0].Event[5].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS011",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "Scheduler_Cfg.Prg[0].Event[6].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS012",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "Scheduler_Cfg.Prg[0].Event[7].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS013",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "Scheduler_Cfg.Prg[0].Event[8].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS014",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "Scheduler_Cfg.Prg[0].Event[9].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS015",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "Scheduler_Cfg.Prg[1].Event[0].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS016",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "Scheduler_Cfg.Prg[1].Event[1].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS017",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "Scheduler_Cfg.Prg[1].Event[2].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS018",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "Scheduler_Cfg.Prg[1].Event[3].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS019",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "Scheduler_Cfg.Prg[1].Event[4].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS020",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "Scheduler_Cfg.Prg[1].Event[5].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS021",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "Scheduler_Cfg.Prg[1].Event[6].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS022",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "Scheduler_Cfg.Prg[1].Event[7].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS023",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "Scheduler_Cfg.Prg[1].Event[8].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS024",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "Scheduler_Cfg.Prg[1].Event[9].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS025",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "Scheduler_Cfg.Prg[2].Event[0].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS026",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "Scheduler_Cfg.Prg[2].Event[1].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS027",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "Scheduler_Cfg.Prg[2].Event[2].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS028",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "Scheduler_Cfg.Prg[2].Event[3].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS029",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "Scheduler_Cfg.Prg[2].Event[4].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS030",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "Scheduler_Cfg.Prg[2].Event[5].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS031",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "Scheduler_Cfg.Prg[2].Event[6].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS032",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "Scheduler_Cfg.Prg[2].Event[7].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS033",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "Scheduler_Cfg.Prg[2].Event[8].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS034",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "Scheduler_Cfg.Prg[2].Event[9].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS035",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "Scheduler_Cfg.Prg[3].Event[0].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS036",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "Scheduler_Cfg.Prg[3].Event[1].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS037",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "Scheduler_Cfg.Prg[3].Event[2].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS038",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "Scheduler_Cfg.Prg[3].Event[3].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS039",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "Scheduler_Cfg.Prg[3].Event[4].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS040",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "Scheduler_Cfg.Prg[3].Event[5].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS041",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "Scheduler_Cfg.Prg[3].Event[6].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS042",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "Scheduler_Cfg.Prg[3].Event[7].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS043",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "Scheduler_Cfg.Prg[3].Event[8].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS044",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "Scheduler_Cfg.Prg[3].Event[9].Enabled",
   "description": "Scheduler: configuration - Program - Event - Enable event; Modbus CS045",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "Scheduler_Cfg.SDays[0].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS046",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "Scheduler_Cfg.SDays[1].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS047",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "Scheduler_Cfg.SDays[2].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS048",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "Scheduler_Cfg.SDays[3].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS049",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "Scheduler_Cfg.SDays[4].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS050",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "Scheduler_Cfg.SDays[5].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS051",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "Scheduler_Cfg.SDays[6].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS052",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "Scheduler_Cfg.SDays[7].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS053",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "Scheduler_Cfg.SDays[8].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS054",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "Scheduler_Cfg.SDays[9].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS055",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "Scheduler_Cfg.SDays[10].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS056",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "Scheduler_Cfg.SDays[11].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS057",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "Scheduler_Cfg.SDays[12].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS058",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "Scheduler_Cfg.SDays[13].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS059",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "Scheduler_Cfg.SDays[14].Enabled",
   "description": "Scheduler: configuration - Special day - Enabled; Modbus CS060",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "Scheduler_Cfg.Vac[0].Enabled",
   "description": "Scheduler: configuration - Vacation period - Enabled; Modbus CS061",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "Scheduler_Cfg.Vac[1].Enabled",
   "description": "Scheduler: configuration - Vacation period - Enabled; Modbus CS062",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "Scheduler_Cfg.Vac[2].Enabled",
   "description": "Scheduler: configuration - Vacation period - Enabled; Modbus CS063",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "SupplyAirFlwSw.LogicDin_RW",
   "description": "Supply air flow switch - Logic digital input; Modbus CS065",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "RetAirFlwSw.LogicDin_RW",
   "description": "Return air flow switch - Logic digital input; Modbus CS066",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "AirFlwSw.LogicDin_RW",
   "description": "Air flow switch - Logic digital input; Modbus CS067",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "AFreezeSw.LogicDin_RW",
   "description": "Antifreeze switch - Logic digital input; Modbus CS068",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "RemOnOff.LogicDin_RW",
   "description": "Remote On/Off - Logic digital input; Modbus CS069",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "SupplyFanOvld_1.LogicDin_RW",
   "description": "Supply fan overload 1 - Logic digital input; Modbus CS070",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "RetFanOvld_1.LogicDin_RW",
   "description": "Return fan overload 1 - Logic digital input; Modbus CS071",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "SupplyFanOvld_2.LogicDin_RW",
   "description": "Supply fan overload 2 - Logic digital input; Modbus CS072",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "RetFanOvld_2.LogicDin_RW",
   "description": "Return fan overload 2 - Logic digital input; Modbus CS073",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "SupplyFanInvAlrm.LogicDin_RW",
   "description": "Supply inverter alarm - Logic digital input; Modbus CS074",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "RetFanInvAlrm.LogicDin_RW",
   "description": "Return inverter alarm - Logic digital input; Modbus CS075",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "FansOvld.LogicDin_RW",
   "description": "Fans overload - Logic digital input; Modbus CS076",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "CompOvld.LogicDin_RW",
   "description": "Compressor overload - Logic digital input; Modbus CS077",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "HiPSw.LogicDin_RW",
   "description": "High discharge pressure switch - Logic digital input; Modbus CS078",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "LowPSw.LogicDin_RW",
   "description": "Low suction pressure switch - Logic digital input; Modbus CS079",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "RecoveryOvld.LogicDin_RW",
   "description": "Thermal wheel overload - Logic digital input; Modbus CS080",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "SrsAlrm.LogicDin_RW",
   "description": "Serious alarm - Logic digital input; Modbus CS081",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "GenAlrm.LogicDin_RW",
   "description": "Generic alarm - Logic digital input; Modbus CS082",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "GenWarning.LogicDin_RW",
   "description": "Generic warning - Logic digital input; Modbus CS083",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "FiltAlrm.LogicDin_RW",
   "description": "Filters alarm - Logic digital input; Modbus CS084",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "SupplyFiltAlrm_1.LogicDin_RW",
   "description": "Supply filter alarm 1 - Logic digital input; Modbus CS085",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "SupplyFiltAlrm_2.LogicDin_RW",
   "description": "Supply filter alarm 2 - Logic digital input; Modbus CS086",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "RetFiltAlrm.LogicDin_RW",
   "description": "Return filter alarm - Logic digital input; Modbus CS087",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "HumAlrm.LogicDin_RW",
   "description": "Humidifier alarm - Logic digital input; Modbus CS088",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "MainCoilPmp1_Ovld.LogicDin_RW",
   "description": "Main coil pump 1 overload - Logic digital input; Modbus CS089",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "MainCoilPmp2_Ovld.LogicDin_RW",
   "description": "Main coil pump 2 overload - Logic digital input; Modbus CS090",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "ReHeatCoilPmp1_Ovld.LogicDin_RW",
   "description": "ReHeat coil pump 1 overload - Logic digital input; Modbus CS091",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "ReHeatCoilPmp2_Ovld.LogicDin_RW",
   "description": "ReHeat coil pump 2 overload - Logic digital input; Modbus CS092",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "PreHeatCoilPmp1_Ovld.LogicDin_RW",
   "description": "PreHeat coil pump 1 overload - Logic digital input; Modbus CS093",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "PreHeatCoilPmp2_Ovld.LogicDin_RW",
   "description": "PreHeat coil pump 2 overload - Logic digital input; Modbus CS094",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "OA_CoilPmp1_Ovld.LogicDin_RW",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Logic digital input; Modbus CS095",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "OA_CoilPmp2_Ovld.LogicDin_RW",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Logic digital input; Modbus CS096",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "FreshAirDampSw.LogicDin_RW",
   "description": "Fresh air damper switch - Logic digital input; Modbus CS097",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 98,
   "name": "SupplyDamperSw.LogicDin_RW",
   "description": "Supply damper switch - Logic digital input; Modbus CS098",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 99,
   "name": "RetDampSw.LogicDin_RW",
   "description": "Return damper switch - Logic digital input; Modbus CS099",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 100,
   "name": "MainCoilFlwSw.LogicDin_RW",
   "description": "Main coil flow switch - Logic digital input; Modbus CS100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 101,
   "name": "PreHeatCoilFlwSw.LogicDin_RW",
   "description": "Pre-heating coil flow switch - Logic digital input; Modbus CS101",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 102,
   "name": "ReHeatCoilFlwSw.LogicDin_RW",
   "description": "Post-Heating coil flow switch - Logic digital input; Modbus CS102",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 103,
   "name": "OA_CoilFlwSw.LogicDin_RW",
   "description": "Outdoor air pre-treatment coil flow switch - Logic digital input; Modbus CS103",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 104,
   "name": "RecoveryClogged.LogicDin_RW",
   "description": "Recovery clogged - Logic digital input; Modbus CS104",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 105,
   "name": "ReHeatAlrm.LogicDin_RW",
   "description": "Re-heating alarm - Logic digital input; Modbus CS105",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 106,
   "name": "PreHeatAlrm.LogicDin_RW",
   "description": "Pre-heating alarm - Logic digital input; Modbus CS106",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 107,
   "name": "MainHeatCoilAlrm.LogicDin_RW",
   "description": "Main coil alarm - Logic digital input; Modbus CS107",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 108,
   "name": "OA_CoilAlrm.LogicDin_RW",
   "description": "Outdoor air pre-treatment-Heat alarm - Logic digital input; Modbus CS108",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 109,
   "name": "DoorSw.LogicDin_RW",
   "description": "Door Switch - Logic digital input; Modbus CS109",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 110,
   "name": "FireSmokeAlrm.LogicDin_RW",
   "description": "Fire/Smoke alarm - Logic digital input; Modbus CS110",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 111,
   "name": "FiremanOverrideSw.LogicDin_RW",
   "description": "Fireman override switch - Logic digital input; Modbus CS111",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 112,
   "name": "SummerWinterModeByDin.LogicDin_RW",
   "description": "Summer/Winter mode by digital input - Logic; Modbus CS112",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 113,
   "name": "Din_SetP.LogicDin_RW",
   "description": "Setpoint by digital input - Logic digital input; Modbus CS113",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 114,
   "name": "Eco_Mode.LogicDin_RW",
   "description": "Eco mode - Logic digital input; Modbus CS114",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 115,
   "name": "PreComf_Mode.LogicDin_RW",
   "description": "Precomfort mode - Logic digital input; Modbus CS115",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 116,
   "name": "Comf_Mode.LogicDin_RW",
   "description": "Comfort mode - Logic digital input; Modbus CS116",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 117,
   "name": "AuxDin_1.LogicDin_RW",
   "description": "Auxiliary digital input 1 - Logic digital input; Modbus CS117",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "AuxDin_2.LogicDin_RW",
   "description": "Auxiliary digital input 2 - Logic digital input; Modbus CS118",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 119,
   "name": "AuxDin_3.LogicDin_RW",
   "description": "Auxiliary digital input 3 - Logic digital input; Modbus CS119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 120,
   "name": "AuxDin_4.LogicDin_RW",
   "description": "Auxiliary digital input 4 - Logic digital input; Modbus CS120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 121,
   "name": "DfrHeatExch_Din.LogicDin_RW",
   "description": "Heat exchanger defrost by Din - Logic digital input; Modbus CS121",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 122,
   "name": "BypassDamp_Dout.LogicDout_RW",
   "description": "Bypass damper - Logic digital output; Modbus CS122",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 123,
   "name": "BypassDamp_Open.LogicDout_RW",
   "description": "Bypass damper floating (open) - Logic digital output; Modbus CS123",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 124,
   "name": "BypassDamp_Close.LogicDout_RW",
   "description": "Bypass damper floating (close) - Logic digital output; Modbus CS124",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 125,
   "name": "FreshAirDamp_Dout.LogicDout_RW",
   "description": "Fresh air damper - Logic digital output; Modbus CS125",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 126,
   "name": "ExhAirDamp_Dout.LogicDout_RW",
   "description": "Exhaust air damper - Logic digital output; Modbus CS126",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 127,
   "name": "MixingDamp_Dout.LogicDout_RW",
   "description": "Mixing damper - Logic digital output; Modbus CS127",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 128,
   "name": "SupplyAirDamp_Dout.LogicDout_RW",
   "description": "Supply air damper - Logic digital output; Modbus CS128",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 129,
   "name": "RetAirDamp_Dout.LogicDout_RW",
   "description": "Return air damper - Logic digital output; Modbus CS129",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 130,
   "name": "MixingDamp_Open.LogicDout_RW",
   "description": "Mixing damper floating (OPEN) - Logic digital output; Modbus CS130",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 131,
   "name": "MixingDamp_Close.LogicDout_RW",
   "description": "Mixing damper floating (CLOSE) - Logic digital output; Modbus CS131",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 132,
   "name": "SupplyFan_Dout.LogicDout_RW",
   "description": "Supply fan - Logic digital output; Modbus CS132",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 133,
   "name": "RetFan_Dout.LogicDout_RW",
   "description": "Return fan - Logic digital output; Modbus CS133",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 134,
   "name": "SupplyFan2_Dout.LogicDout_RW",
   "description": "Supply fan 2 - Logic digital output; Modbus CS134",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 135,
   "name": "RetFan2_Dout.LogicDout_RW",
   "description": "Return fan 2 - Logic digital output; Modbus CS135",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 136,
   "name": "Comp_Dout.LogicDout_RW",
   "description": "Compressor - Logic digital output; Modbus CS136",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 137,
   "name": "RevVlv.LogicDout_RW",
   "description": "Reverse valve - Logic digital output; Modbus CS137",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 138,
   "name": "UnitOnOff_Dout.LogicDout_RW",
   "description": "Unit status (On/Off ) - Logic digital output; Modbus CS138",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 140,
   "name": "GlobalAlrm_Dout.LogicDout_RW",
   "description": "Generic alarm info - Logic digital output; Modbus CS140",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 141,
   "name": "LightAlrm_Dout.LogicDout_RW",
   "description": "Light alarm info - Logic digital output; Modbus CS141",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 142,
   "name": "SrsAlrm_Dout.LogicDout_RW",
   "description": "Serious alarm info - Logic digital output; Modbus CS142",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 143,
   "name": "Humidifier.LogicDout_RW",
   "description": "Humidifier - Logic digital output; Modbus CS143",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 144,
   "name": "AuxOut1_Dout.LogicDout_RW",
   "description": "Auxiliary output 1 - Logic digital output; Modbus CS144",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 145,
   "name": "AuxOut2_Dout.LogicDout_RW",
   "description": "Auxiliary output 2 - Logic digital output; Modbus CS145",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 146,
   "name": "AuxOut3_Dout.LogicDout_RW",
   "description": "Auxiliary output 3 - Logic digital output; Modbus CS146",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 147,
   "name": "AuxOut4_Dout.LogicDout_RW",
   "description": "Auxiliary output 4 - Logic digital output; Modbus CS147",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 148,
   "name": "MainVlv_Open.LogicDout_RW",
   "description": "Main floating valve open - Logic digital output; Modbus CS148",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 149,
   "name": "PreHeatVlv_Open.LogicDout_RW",
   "description": "Pre-heating floating valve open - Logic digital output; Modbus CS149",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 150,
   "name": "ReHeatVlv_Open.LogicDout_RW",
   "description": "Re-Heating floating valve open - Logic digital output; Modbus CS150",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 151,
   "name": "MainVlv_Close.LogicDout_RW",
   "description": "Main floating valve close - Logic digital output; Modbus CS151",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 152,
   "name": "PreHeatVlv_Close.LogicDout_RW",
   "description": "Pre-heating floating valve close - Logic digital output; Modbus CS152",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 153,
   "name": "ReHeatVlv_Close.LogicDout_RW",
   "description": "Re-Heating floating valve close - Logic digital output; Modbus CS153",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 154,
   "name": "MainCoil_Step1.LogicDout_RW",
   "description": "Main step 1 - Logic digital output; Modbus CS154",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 155,
   "name": "MainCoil_Step2.LogicDout_RW",
   "description": "Main step 2 - Logic digital output; Modbus CS155",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 156,
   "name": "MainCoil_Step3.LogicDout_RW",
   "description": "Main step 3 - Logic digital output; Modbus CS156",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 157,
   "name": "MainCoil_Step4.LogicDout_RW",
   "description": "Main step 4 - Logic digital output; Modbus CS157",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 158,
   "name": "ReHeatCoil_Step1.LogicDout_RW",
   "description": "Postheat heater 1 - Logic digital output; Modbus CS158",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 159,
   "name": "ReHeatCoil_Step2.LogicDout_RW",
   "description": "Postheat heater 2 - Logic digital output; Modbus CS159",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 160,
   "name": "ReHeatCoil_Step3.LogicDout_RW",
   "description": "Postheat heater 3 - Logic digital output; Modbus CS160",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 161,
   "name": "ReHeatCoil_Step4.LogicDout_RW",
   "description": "Postheat heater 4 - Logic digital output; Modbus CS161",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 162,
   "name": "PreHeatCoil_Step1.LogicDout_RW",
   "description": "Preheat heater 1 - Logic digital output; Modbus CS162",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 163,
   "name": "PreHeatCoil_Step2.LogicDout_RW",
   "description": "Preheat heater 2 - Logic digital output; Modbus CS163",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 164,
   "name": "PreHeatCoil_Step3.LogicDout_RW",
   "description": "Preheat heater 3 - Logic digital output; Modbus CS164",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 165,
   "name": "PreHeatCoil_Step4.LogicDout_RW",
   "description": "Preheat heater 4 - Logic digital output; Modbus CS165",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 166,
   "name": "OA_Coil_Step1.LogicDout_RW",
   "description": "Outdoor air pre-treatment heater 1 - Logic digital output; Modbus CS166",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 167,
   "name": "OA_Coil_Step2.LogicDout_RW",
   "description": "Outdoor air pre-treatment heater 2 - Logic digital output; Modbus CS167",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 168,
   "name": "OA_Coil_Step3.LogicDout_RW",
   "description": "Outdoor air pre-treatment heater 3 - Logic digital output; Modbus CS168",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 169,
   "name": "OA_Coil_Step4.LogicDout_RW",
   "description": "Outdoor air pre-treatment heater 4 - Logic digital output; Modbus CS169",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 170,
   "name": "PreHeatPmp_1.LogicDout_RW",
   "description": "Pre-Heating pump 1 - Logic digital output; Modbus CS170",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 171,
   "name": "PreHeatPmp_2.LogicDout_RW",
   "description": "Pre-Heating pump 2 - Logic digital output; Modbus CS171",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 172,
   "name": "MainCoilPmp_1.LogicDout_RW",
   "description": "Main pump 1 - Logic digital output; Modbus CS172",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 173,
   "name": "MainCoilPmp_2.LogicDout_RW",
   "description": "Main pump 2 - Logic digital output; Modbus CS173",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 174,
   "name": "ReHeatPmp_1.LogicDout_RW",
   "description": "Re-Heating pump 1 - Logic digital output; Modbus CS174",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 175,
   "name": "ReHeatPmp_2.LogicDout_RW",
   "description": "Re-Heating pump 2 - Logic digital output; Modbus CS175",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 176,
   "name": "OA_CoilPmp_1.LogicDout_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Logic digital output; Modbus CS176",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 177,
   "name": "OA_CoilPmp_2.LogicDout_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Logic digital output; Modbus CS177",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 178,
   "name": "FiltAlrm_Dout.LogicDout_RW",
   "description": "Filters alarm - Logic digital output; Modbus CS178",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 179,
   "name": "Recovery_Dout.LogicDout_RW",
   "description": "Recovery - Logic digital output; Modbus CS179",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 180,
   "name": "IEC_Hum_Dout.LogicDout_RW",
   "description": "IEC humidifer - Logic digital output; Modbus CS180",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 181,
   "name": "SummerWinter_UI",
   "description": "Summer/Winter mode by Keyboard (FALSE: Summer; TRUE: Winter); Modbus CS181",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 182,
   "name": "Scheduler_OnOffUnit.PartyMode_Start",
   "description": "Party mode: start command; Modbus CS182",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 183,
   "name": "VarToShow.Logic",
   "description": "Modbus CS183",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 184,
   "name": "FreshAirDampEnMan",
   "description": "Fresh air damper manual mode enable; Modbus CS184",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 185,
   "name": "MixDampEnMan",
   "description": "Mixing damper manual mode enable; Modbus CS185",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 186,
   "name": "ExhAirDampEnMan",
   "description": "Exhaust air damper manual mode enable; Modbus CS186",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 187,
   "name": "BypassDampEnMan",
   "description": "Bypass damper manual mode enable; Modbus CS187",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 188,
   "name": "SupplyFanEnMan",
   "description": "Supply fan manual mode enable; Modbus CS188",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 189,
   "name": "RetFanEnMan",
   "description": "Return fan manual mode enable; Modbus CS189",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 190,
   "name": "PreHeatCoilEnMan",
   "description": "Pre heating coil manual mode enable; Modbus CS190",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 191,
   "name": "MainCoilEnMan",
   "description": "Main coil manual mode enable; Modbus CS191",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 192,
   "name": "ReHeatCoilEnMan",
   "description": "Post heating coil manual mode enable; Modbus CS192",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 193,
   "name": "CompEnMan",
   "description": "Compressor manual mode enable; Modbus CS193",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 194,
   "name": "HumEnMan",
   "description": "Humidifier manual mode enable; Modbus CS194",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 195,
   "name": "En_SetPComp",
   "description": "Enable setpoint compensation by external temperature; Modbus CS195",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 196,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Enabled",
   "description": "Event - Enable event; Modbus CS196",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 197,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Enabled",
   "description": "Event - Enable event; Modbus CS197",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 198,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Enabled",
   "description": "Event - Enable event; Modbus CS198",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 199,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Enabled",
   "description": "Event - Enable event; Modbus CS199",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 200,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Enabled",
   "description": "Event - Enable event; Modbus CS200",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 201,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Enabled",
   "description": "Event - Enable event; Modbus CS201",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 202,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Enabled",
   "description": "Event - Enable event; Modbus CS202",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 203,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Enabled",
   "description": "Event - Enable event; Modbus CS203",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 204,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Enabled",
   "description": "Event - Enable event; Modbus CS204",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 205,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Enabled",
   "description": "Event - Enable event; Modbus CS205",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 206,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Enabled",
   "description": "Vacation period - Enabled; Modbus CS206",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 207,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Enabled",
   "description": "Vacation period - Enabled; Modbus CS207",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 208,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Enabled",
   "description": "Vacation period - Enabled; Modbus CS208",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 209,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Enabled",
   "description": "Special day - Enabled; Modbus CS209",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 210,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Enabled",
   "description": "Special day - Enabled; Modbus CS210",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 211,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Enabled",
   "description": "Special day - Enabled; Modbus CS211",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 212,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Enabled",
   "description": "Special day - Enabled; Modbus CS212",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 213,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Enabled",
   "description": "Special day - Enabled; Modbus CS213",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 214,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Enabled",
   "description": "Special day - Enabled; Modbus CS214",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 215,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Enabled",
   "description": "Special day - Enabled; Modbus CS215",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 216,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Enabled",
   "description": "Special day - Enabled; Modbus CS216",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 217,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Enabled",
   "description": "Special day - Enabled; Modbus CS217",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 218,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Enabled",
   "description": "Special day - Enabled; Modbus CS218",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 219,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Enabled",
   "description": "Special day - Enabled; Modbus CS219",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 220,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Enabled",
   "description": "Special day - Enabled; Modbus CS220",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 221,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Enabled",
   "description": "Special day - Enabled; Modbus CS221",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 222,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Enabled",
   "description": "Special day - Enabled; Modbus CS222",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 223,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Enabled",
   "description": "Special day - Enabled; Modbus CS223",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 224,
   "name": "Scheduler_OnOffUnit.En_PartyMode",
   "description": "Enable Party mode from c.pCO; Modbus CS224",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 225,
   "name": "En_RetFan",
   "description": "Enable return fan; Modbus CS225",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 226,
   "name": "En_DehumReg",
   "description": "Enable dehumidification regulation; Modbus CS226",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 227,
   "name": "Dehum_En_KWaterDWP",
   "description": "Dehumidification: enable kwater dew point calculation; Modbus CS227",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 228,
   "name": "En_WarmUp",
   "description": "Enable warm up procedure during start up state; Modbus CS228",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 229,
   "name": "En_AfreezeOffState",
   "description": "Enable antifreeze during off state; Modbus CS229",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 230,
   "name": "RegPrbErrMode",
   "description": "FALSE=forced off; TRUE=manual activation; Modbus CS230",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 231,
   "name": "StateMachine.En_RegPrbErr_UnitOff",
   "description": "Enabling of the regulation probe error status during the off state; Modbus CS231",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 232,
   "name": "En_THTN",
   "description": "Enable th-Tune management; Modbus CS232",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 234,
   "name": "Scheduler_OnOffUnit.BMS_OnOff_En",
   "description": "Enable on/off request by BMS; Modbus CS234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 236,
   "name": "En_VDI",
   "description": "Enable VDI management; Modbus CS236",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 237,
   "name": "En_VDI_HiSatHumStartUp",
   "description": "VDI high saturation humidity startup enabled; Modbus CS237",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 238,
   "name": "RetFanPrefRunDir",
   "description": "Preferred running direction (FALSE: left; TRUE: right) for fan; Modbus CS238",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 239,
   "name": "RetFan_En_EmergFunct",
   "description": "Enable emergency function (FALSE: Inactive; TRUE: Active; ) for Ebmpapst fan; Modbus CS239",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 245,
   "name": "En_Fan_CO2_Reg",
   "description": "Enable air quality regulation for fans; Modbus CS245",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 246,
   "name": "En_FanTempLim",
   "description": "Enable fan temperature limit regulation; Modbus CS246",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 247,
   "name": "En_FC_FH_FanReg",
   "description": "Enable fan regulation in case of FreeCooling/FreeHeating; Modbus CS247",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 248,
   "name": "En_NightMinVent",
   "description": "Enable night minimum ventilation; Modbus CS248",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 249,
   "name": "NightVentPriority",
   "description": "Priority between minimum ventilation and night free cooling (FALSE: minimum ...; Modbus CS249",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 250,
   "name": "Antifreeze.DisLowSupplyTempAlrm",
   "description": "Disable Low supply temperature alarm; Modbus CS250",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 251,
   "name": "Regulation.EnCompNightVent",
   "description": "Enable compressor during night ventilation; Modbus CS251",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 252,
   "name": "Humisonic.ManDrain_HUMS",
   "description": "Manual drain request: FALSE=no request; TRUE=request to drain; Modbus CS252",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 253,
   "name": "Humisonic.DevSettings_HUMS.HrsCountRes",
   "description": "Parameters for device configuration - Hours counter reset request; Modbus CS253",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 254,
   "name": "SupplyFanPrefRunDir",
   "description": "Preferred running direction (FALSE: left; TRUE: right) for fan; Modbus CS254",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 255,
   "name": "SupplyFan_En_EmergFunct",
   "description": "Settings of the emergency function - Enable emergency function (FALSE: ...; Modbus CS255",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 261,
   "name": "AuxReg1_Cfg.DOut_ErrorValue",
   "description": "Auxiliary Regulation 1 - Dout: Error value; Modbus CS261",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 262,
   "name": "AuxReg1_Cfg.EnableSel_ManualEn",
   "description": "Auxiliary Regulation 1 - Enable selection: Manual enabling; Modbus CS262",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 263,
   "name": "AuxReg1_Cfg.En_ComfortReg",
   "description": "Auxiliary Regulation 1 - Enable comfort auxiliary regulation; Modbus CS263",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 264,
   "name": "AuxReg1_Cfg.ReverseMode",
   "description": "Auxiliary Regulation 1 - Reverse mode; Modbus CS264",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 266,
   "name": "AuxReg1_Cfg.ManModeEn",
   "description": "Auxiliary Regulation 1 - Manual mode enabled; Modbus CS266",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 267,
   "name": "AuxReg1_Cfg.DOut_ManModeVal",
   "description": "Auxiliary Regulation 1 - Dout: Manual mode value; Modbus CS267",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 268,
   "name": "AuxReg2_Cfg.DOut_ErrorValue",
   "description": "Auxiliary Regulation 2 - Dout: Error value; Modbus CS268",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 269,
   "name": "AuxReg2_Cfg.EnableSel_ManualEn",
   "description": "Auxiliary Regulation 2 - Enable selection: Manual enabling; Modbus CS269",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 270,
   "name": "AuxReg2_Cfg.En_ComfortReg",
   "description": "Auxiliary Regulation 2 - Enable comfort auxiliary regulation; Modbus CS270",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 271,
   "name": "AuxReg2_Cfg.ReverseMode",
   "description": "Auxiliary Regulation 2 - Reverse mode; Modbus CS271",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 273,
   "name": "AuxReg2_Cfg.ManModeEn",
   "description": "Auxiliary Regulation 2 - Manual mode enabled; Modbus CS273",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 274,
   "name": "AuxReg2_Cfg.DOut_ManModeVal",
   "description": "Auxiliary Regulation 2 - Dout: Manual mode value; Modbus CS274",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 275,
   "name": "AuxReg3_Cfg.DOut_ErrorValue",
   "description": "Auxiliary Regulation 3 - Dout: Error value; Modbus CS275",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 276,
   "name": "AuxReg3_Cfg.EnableSel_ManualEn",
   "description": "Auxiliary Regulation 3 - Enable selection: Manual enabling; Modbus CS276",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 277,
   "name": "AuxReg3_Cfg.En_ComfortReg",
   "description": "Auxiliary Regulation 3 - Enable comfort auxiliary regulation; Modbus CS277",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 278,
   "name": "AuxReg3_Cfg.ReverseMode",
   "description": "Auxiliary Regulation 3 - Reverse mode; Modbus CS278",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 280,
   "name": "AuxReg3_Cfg.ManModeEn",
   "description": "Auxiliary Regulation 3 - Manual mode enabled; Modbus CS280",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 281,
   "name": "AuxReg3_Cfg.DOut_ManModeVal",
   "description": "Auxiliary Regulation 3 - Dout: Manual mode value; Modbus CS281",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 282,
   "name": "AuxReg4_Cfg.DOut_ErrorValue",
   "description": "Auxiliary Regulation 4 - Dout: Error value; Modbus CS282",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 283,
   "name": "AuxReg4_Cfg.EnableSel_ManualEn",
   "description": "Auxiliary Regulation 4 - Enable selection: Manual enabling; Modbus CS283",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 284,
   "name": "AuxReg4_Cfg.En_ComfortReg",
   "description": "Auxiliary Regulation 4 - Enable comfort auxiliary regulation; Modbus CS284",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 285,
   "name": "AuxReg4_Cfg.ReverseMode",
   "description": "Auxiliary Regulation 4 - Reverse mode; Modbus CS285",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 287,
   "name": "AuxReg4_Cfg.ManModeEn",
   "description": "Auxiliary Regulation 4 - Manual mode enabled; Modbus CS287",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 288,
   "name": "AuxReg4_Cfg.DOut_ManModeVal",
   "description": "Auxiliary Regulation 4 - Dout: Manual mode value; Modbus CS288",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 289,
   "name": "En_Damp_CO2_Reg",
   "description": "Enable air quality regulation for fresh air OR mixing damper; Modbus CS289",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 290,
   "name": "En_FC_FH_DampReg",
   "description": "Enable dampers regulation in case of FreeCooling/FreeHeating; Modbus CS290",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 291,
   "name": "CompTyp",
   "description": "Compressor type (FALSE: ON/OFF; TRUE: BLDC); Modbus CS291",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 292,
   "name": "En_EVD_Emb_1",
   "description": "Enable EVD emb management; Modbus CS292",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 293,
   "name": "Coils.MainCoil_PmpFlwChk_EnAntiLock",
   "description": "Cooling/Heating coil pumps enable antilock function; Modbus CS293",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 294,
   "name": "Coils.PreHeatCoil_PmpFlwChk_EnAntiLock",
   "description": "PreHeating coil pumps enable antilock function; Modbus CS294",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 295,
   "name": "Coils.ReHeatCoil_PmpFlwChk_EnAntiLock",
   "description": "Re Heating coil pumps enable antilock function; Modbus CS295",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 296,
   "name": "VDI_Conf[0].Enabled",
   "description": "Enable of the VDI function; Modbus CS296",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 297,
   "name": "VDI_Conf[0].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS297",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 298,
   "name": "VDI_Conf[1].Enabled",
   "description": "Enable of the VDI function; Modbus CS298",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 299,
   "name": "VDI_Conf[1].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS299",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 300,
   "name": "VDI_Conf[2].Enabled",
   "description": "Enable of the VDI function; Modbus CS300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 301,
   "name": "VDI_Conf[2].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS301",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 302,
   "name": "VDI_Conf[3].Enabled",
   "description": "Enable of the VDI function; Modbus CS302",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 303,
   "name": "VDI_Conf[3].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS303",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 304,
   "name": "VDI_Conf[4].Enabled",
   "description": "Enable of the VDI function; Modbus CS304",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 305,
   "name": "VDI_Conf[4].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS305",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 306,
   "name": "VDI_Conf[5].Enabled",
   "description": "Enable of the VDI function; Modbus CS306",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 307,
   "name": "VDI_Conf[5].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS307",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 308,
   "name": "VDI_Conf[6].Enabled",
   "description": "Enable of the VDI function; Modbus CS308",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 309,
   "name": "VDI_Conf[6].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS309",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 310,
   "name": "VDI_Conf[7].Enabled",
   "description": "Enable of the VDI function; Modbus CS310",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 311,
   "name": "VDI_Conf[7].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS311",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 312,
   "name": "VDI_Conf[8].Enabled",
   "description": "Enable of the VDI function; Modbus CS312",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 313,
   "name": "VDI_Conf[8].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS313",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 314,
   "name": "VDI_Conf[9].Enabled",
   "description": "Enable of the VDI function; Modbus CS314",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 315,
   "name": "VDI_Conf[9].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS315",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 316,
   "name": "VDI_Conf[10].Enabled",
   "description": "Enable of the VDI function; Modbus CS316",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 317,
   "name": "VDI_Conf[10].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS317",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 318,
   "name": "VDI_Conf[11].Enabled",
   "description": "Enable of the VDI function; Modbus CS318",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 319,
   "name": "VDI_Conf[11].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS319",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 320,
   "name": "VDI_Conf[12].Enabled",
   "description": "Enable of the VDI function; Modbus CS320",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 321,
   "name": "VDI_Conf[12].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS321",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 322,
   "name": "VDI_Conf[13].Enabled",
   "description": "Enable of the VDI function; Modbus CS322",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 323,
   "name": "VDI_Conf[13].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS323",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 324,
   "name": "VDI_Conf[14].Enabled",
   "description": "Enable of the VDI function; Modbus CS324",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 325,
   "name": "VDI_Conf[14].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS325",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 326,
   "name": "VDI_Conf[15].Enabled",
   "description": "Enable of the VDI function; Modbus CS326",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 327,
   "name": "VDI_Conf[15].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS327",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 328,
   "name": "VDI_Conf[16].Enabled",
   "description": "Enable of the VDI function; Modbus CS328",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 329,
   "name": "VDI_Conf[16].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS329",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 330,
   "name": "VDI_Conf[17].Enabled",
   "description": "Enable of the VDI function; Modbus CS330",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 331,
   "name": "VDI_Conf[17].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS331",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 332,
   "name": "VDI_Conf[18].Enabled",
   "description": "Enable of the VDI function; Modbus CS332",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 333,
   "name": "VDI_Conf[18].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS333",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 334,
   "name": "VDI_Conf[19].Enabled",
   "description": "Enable of the VDI function; Modbus CS334",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 335,
   "name": "VDI_Conf[19].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS335",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 336,
   "name": "VDI_Conf[20].Enabled",
   "description": "Enable of the VDI function; Modbus CS336",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 337,
   "name": "VDI_Conf[20].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS337",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 338,
   "name": "VDI_Conf[21].Enabled",
   "description": "Enable of the VDI function; Modbus CS338",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 339,
   "name": "VDI_Conf[21].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS339",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 340,
   "name": "VDI_Conf[22].Enabled",
   "description": "Enable of the VDI function; Modbus CS340",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 341,
   "name": "VDI_Conf[22].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS341",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 342,
   "name": "VDI_Conf[23].Enabled",
   "description": "Enable of the VDI function; Modbus CS342",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 343,
   "name": "VDI_Conf[23].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS343",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 344,
   "name": "VDI_Conf[24].Enabled",
   "description": "Enable of the VDI function; Modbus CS344",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 345,
   "name": "VDI_Conf[24].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS345",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 346,
   "name": "VDI_Conf[25].Enabled",
   "description": "Enable of the VDI function; Modbus CS346",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 347,
   "name": "VDI_Conf[25].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS347",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 348,
   "name": "VDI_Conf[26].Enabled",
   "description": "Enable of the VDI function; Modbus CS348",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 349,
   "name": "VDI_Conf[26].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS349",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 350,
   "name": "VDI_Conf[27].Enabled",
   "description": "Enable of the VDI function; Modbus CS350",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 351,
   "name": "VDI_Conf[27].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS351",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 352,
   "name": "VDI_Conf[28].Enabled",
   "description": "Enable of the VDI function; Modbus CS352",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 353,
   "name": "VDI_Conf[28].AlrmTyp",
   "description": "Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS353",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 354,
   "name": "VDI_Conf[0].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS354",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 355,
   "name": "VDI_Conf[1].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS355",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 356,
   "name": "VDI_Conf[2].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS356",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 357,
   "name": "VDI_Conf[3].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS357",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 358,
   "name": "VDI_Conf[4].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS358",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 359,
   "name": "VDI_Conf[6].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS359",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 360,
   "name": "VDI_Conf[7].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS360",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 361,
   "name": "VDI_Conf[8].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS361",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 362,
   "name": "VDI_Conf[9].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS362",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 363,
   "name": "VDI_Conf[10].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS363",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 364,
   "name": "VDI_Conf[11].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS364",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 365,
   "name": "VDI_Conf[12].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS365",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 366,
   "name": "VDI_Conf[13].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS366",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 367,
   "name": "VDI_Conf[14].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS367",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 368,
   "name": "VDI_Conf[15].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS368",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 369,
   "name": "VDI_Conf[16].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS369",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 370,
   "name": "VDI_Conf[17].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS370",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 371,
   "name": "VDI_Conf[18].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS371",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 372,
   "name": "VDI_Conf[19].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS372",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 373,
   "name": "VDI_Conf[20].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS373",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 374,
   "name": "VDI_Conf[21].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS374",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 375,
   "name": "VDI_Conf[22].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS375",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 376,
   "name": "VDI_Conf[23].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS376",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 377,
   "name": "VDI_Conf[24].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS377",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 378,
   "name": "VDI_Conf[25].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS378",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 379,
   "name": "VDI_Conf[26].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS379",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 380,
   "name": "VDI_Conf[27].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS380",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 381,
   "name": "VDI_Conf[28].ResCmd",
   "description": "Reset timings after the inspection; Modbus CS381",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 382,
   "name": "GeneralMng.En_Buzz",
   "description": "Enable of Buzzer; Modbus CS382",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 383,
   "name": "En_LiqSolVlv",
   "description": "Enable liquid solenoid valve; Modbus CS384",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 384,
   "name": "EVD_Emb_Circ.EEV_ManPositEn",
   "description": "EEV enable manual position; Modbus CS385",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 385,
   "name": "Data_EVD_Emb_1.EVD.System.DC_SupplyEn.Val",
   "description": "EVD parameters - System configuration - DC power supply enabling; Modbus CS386",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 386,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.ExtraOpEn.Val",
   "description": "EVD parameters - Valve configuration - EEV opening position synchronization; Modbus CS387",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 387,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.ExtraClosEn.Val",
   "description": "EVD parameters - Valve configuration - EEV closing position synchronization; Modbus CS388",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 388,
   "name": "BLDC_compressor.MiscMng_PWRP1.Mng_SerNoCtrl_En",
   "description": "Serial number control enable; Modbus CS389",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 389,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR22_0_SpeedProfStartMode",
   "description": "Curr compressor configuration (Powerplus) - Speed profile start mode (0= ...; Modbus CS390",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 390,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR22_1_SpeedProfStartMode",
   "description": "Curr compressor configuration (Powerplus) - Speed profile start mode (0=-; ...; Modbus CS391",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 391,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR76_0_DisPhLossDetect",
   "description": "Curr compressor configuration (Powerplus) - Disable phase loss algorithm (0=enabled; 1=disabled); Modbus CS392",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 392,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR76_3_EnOvldThProtRetention",
   "description": "Curr compressor configuration (Powerplus) - Thermal Overload Retention Enable; Modbus CS393",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 393,
   "name": "BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfg",
   "description": "Save custom config. command; Modbus CS394",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 394,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al01_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS395",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 395,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al02_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS396",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 396,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al03_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS397",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 397,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al04_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS398",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 398,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al05_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS399",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 399,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al06_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS400",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 400,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al07_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS401",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 401,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al08_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS402",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 402,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al09_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS403",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 403,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al10_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS404",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 404,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al11_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS405",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 405,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al12_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS406",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 406,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al13_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS407",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 407,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al14_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS408",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 408,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al15_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS409",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 409,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al16_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS410",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 410,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al17_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS411",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 411,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al18_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS412",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 412,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al19_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS413",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 413,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al20_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS414",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 414,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al21_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS415",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 415,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al22_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS416",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 416,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al23_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS417",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 417,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al24_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS418",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 418,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al25_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS419",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 419,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al26_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS420",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 420,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al27_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS421",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 421,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al28_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS422",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 422,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al99_uMotorResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS423",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 423,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al101_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS424",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 424,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al102_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS425",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 425,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al103_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS426",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 426,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al104_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS427",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 427,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al105_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS428",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 428,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al106_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS429",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 429,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al107_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS430",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 430,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al108_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS431",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 431,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al109_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS432",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 432,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al110_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS433",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 433,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al111_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS434",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 434,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al112_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS435",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 435,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al113_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS436",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 436,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al114_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS437",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 437,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al115_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS438",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 438,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al116_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS439",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 439,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al201_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS440",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 440,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al202_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS441",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 441,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al203_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS442",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 442,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al204_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS443",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 443,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al205_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS444",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 444,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al206_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS445",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 445,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al207_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS446",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 446,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al208_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS447",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 447,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al209_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS448",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 448,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al210_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS449",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 449,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al211_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS450",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 450,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al212_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS451",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 451,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al213_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS452",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 452,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al214_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS453",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 453,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al215_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS454",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 454,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.Al216_uSafeResetTyp",
   "description": "Reset type: 0=Manual - 1=Semiautomatic; Modbus CS455",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 455,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EnEqualBPVlv",
   "description": "BLDC envelope configuration - By-pass equalization solenoid valve enable; Modbus CS456",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 456,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnMopLowCompRatio",
   "description": "BLDC envelope configuration - Enable MOP control in low compression ...; Modbus CS457",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 457,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnSpeedUpMode",
   "description": "BLDC envelope configuration - Speed up mode enable to control ...; Modbus CS458",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 458,
   "name": "BLDC_compressor.AlrmResetMng_BLDC_1.ResetTyp_BLDC_Alrm",
   "description": "Reset type: 0= Manual - 1= Semiautomatic; Modbus CS459",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4011,
   "name": "SanificationDevice.LogicDout_RW",
   "description": "Sanification device - Logic; Modbus CS460",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3957,
   "name": "En_SanificationDevice",
   "description": "Enable sanification device; Modbus CS461",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4035,
   "name": "PurgeCmd",
   "description": "Purge command ( 0: NO, 1: START); Modbus CS462",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4036,
   "name": "SanificationDeviceOvld.LogicDin_RW",
   "description": "Sanification deivce overload switch - Logic; Modbus CS463",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4037,
   "name": "SanificationDeviceOvld.Enable_W",
   "description": "Sanification deivce overload switch - Enable input; Modbus CS464",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4025,
   "name": "En_OilRecov",
   "description": "Enable BLDC oil recovery function; Modbus CS465",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4288,
   "name": "CstPrbCfg.Temp1FactOp",
   "description": "Custom serial probe - Factor Operator - Temp1; Modbus CS466",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4289,
   "name": "CstPrbCfg.Temp2FactOp",
   "description": "Custom serial probe - Factor Operator – Temp2; Modbus CS467",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4290,
   "name": "CstPrbCfg.Hum1FactOp",
   "description": "Custom serial probe - Factor Operator - Hum1; Modbus CS468",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4291,
   "name": "CstPrbCfg.Hum2FactOp",
   "description": "Custom serial probe - Factor Operator – Hum2; Modbus CS469",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4292,
   "name": "CstPrbCfg.Press1FactOp",
   "description": "Custom serial probe - Factor Operator - Press1; Modbus CS470",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4293,
   "name": "CstPrbCfg.Press2FactOp",
   "description": "Custom serial probe - Factor Operator – Press2; Modbus CS471",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4294,
   "name": "CstPrbCfg.Flow1FactOp",
   "description": "Custom serial probe - Factor Operator - Flow1; Modbus CS472",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4295,
   "name": "CstPrbCfg.Flow2FactOp",
   "description": "Custom serial probe - Factor Operator – Flow2; Modbus CS473",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4342,
   "name": "HumiSteamMng.Man_UEY.EnMan",
   "description": "HumiSteam - Manual management - Enable manual management; Modbus CS474",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4343,
   "name": "HumiSteamMng.Man_UEY.PreCleaning",
   "description": "HumiSteam - Manual management - Manual pre cleaning; Modbus CS475",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4344,
   "name": "HumiSteamMng.Man_UEY.Drn",
   "description": "HumiSteam - Manual management - Manual drain; Modbus CS476",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4345,
   "name": "HumiSteamMng.ResWorkHrs_UEY",
   "description": "HumiSteam - Reset working hours; Modbus CS477",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4367,
   "name": "MainCoilCoolHeat_Din.LogicDin_RW",
   "description": "Main coil cool/heat - digital input - Logic; Modbus CS478",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4369,
   "name": "En_FanTempReg",
   "description": "Enable fan temperature regulation; Modbus CS479",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4447,
   "name": "GenericDin1.LogicDin_RW",
   "description": "Generic Din1 - digital input - Logic; Modbus CS480",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4454,
   "name": "GenericDin2.LogicDin_RW",
   "description": "Generic Din2 - digital input - Logic; Modbus CS481",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4461,
   "name": "GenericDin3.LogicDin_RW",
   "description": "Generic Din3 - digital input - Logic; Modbus CS482",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4468,
   "name": "GenericDin4.LogicDin_RW",
   "description": "Generic Din4 - digital input - Logic; Modbus CS483",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4475,
   "name": "GenericDin5.LogicDin_RW",
   "description": "Generic Din5 - digital input - Logic; Modbus CS484",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4499,
   "name": "IEC_EnMan",
   "description": "IEC: manual mode enable; Modbus CS485",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4504,
   "name": "BMS_Reg_DigitalPrbMap[1]",
   "description": "BMS registers - Digital map – 1; Modbus CS486",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4505,
   "name": "BMS_Reg_DigitalPrbMap[2]",
   "description": "BMS registers - Digital map – 2; Modbus CS487",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4506,
   "name": "BMS_Reg_DigitalPrbMap[3]",
   "description": "BMS registers - Digital map – 3; Modbus CS488",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4507,
   "name": "BMS_Reg_DigitalPrbMap[4]",
   "description": "BMS registers - Digital map – 4; Modbus CS489",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4508,
   "name": "BMS_Reg_DigitalPrbMap[5]",
   "description": "BMS registers - Digital map – 5; Modbus CS490",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4514,
   "name": "OA_Vlv_Open.LogicDout_RW",
   "description": "Outdoor air pre-treatment floating valve open - Logic; Modbus CS491",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4515,
   "name": "OA_Vlv_Close.LogicDout_RW",
   "description": "Outdoor air pre-treatment floating valve close - Logic; Modbus CS492",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4516,
   "name": "OA_CoilEnMan",
   "description": "Outdoor air pre-treatment coil manual mode enable; Modbus CS493",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 459,
   "name": "MainCoil_CoolHeatMode",
   "description": "Cooling/Heating coil working mode; Modbus DI001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 461,
   "name": "SupplyTemp.Enable_W",
   "description": "Supply temperature - Enable input; Modbus DI003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 462,
   "name": "SupplyTemp.Configured_R",
   "description": "Supply temperature - Analog input configured; Modbus DI004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 463,
   "name": "SupplyTemp.PrbOk_R",
   "description": "Supply temperature - Probe working correctly; Modbus DI005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 464,
   "name": "SupplyTemp.Alrm_R",
   "description": "Supply temperature - Alarm probe broken or disconnected; Modbus DI006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 465,
   "name": "SupplyHum.Enable_W",
   "description": "Supply humidity - Enable input; Modbus DI007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 466,
   "name": "SupplyHum.Configured_R",
   "description": "Supply humidity - Analog input configured; Modbus DI008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 467,
   "name": "SupplyHum.PrbOk_R",
   "description": "Supply humidity - Probe working correctly; Modbus DI009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 468,
   "name": "SupplyHum.Alrm_R",
   "description": "Supply humidity - Alarm probe broken or disconnected; Modbus DI010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 469,
   "name": "RetTemp.Enable_W",
   "description": "Return temperature - Enable input; Modbus DI011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 470,
   "name": "RetTemp.Configured_R",
   "description": "Return temperature - Analog input configured; Modbus DI012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 471,
   "name": "RetTemp.PrbOk_R",
   "description": "Return temperature - Probe working correctly; Modbus DI013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 472,
   "name": "RetTemp.Alrm_R",
   "description": "Return temperature - Alarm probe broken or disconnected; Modbus DI014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 473,
   "name": "RetHum.Enable_W",
   "description": "Return humidity - Enable input; Modbus DI015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 474,
   "name": "RetHum.Configured_R",
   "description": "Return humidity - Analog input configured; Modbus DI016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 475,
   "name": "RetHum.PrbOk_R",
   "description": "Return humidity - Probe working correctly; Modbus DI017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 476,
   "name": "RetHum.Alrm_R",
   "description": "Return humidity - Alarm probe broken or disconnected; Modbus DI018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 477,
   "name": "RoomTemp.Enable_W",
   "description": "Room temperature - Enable input; Modbus DI019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 478,
   "name": "RoomTemp.Configured_R",
   "description": "Room temperature - Analog input configured; Modbus DI020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 479,
   "name": "RoomTemp.PrbOk_R",
   "description": "Room temperature - Probe working correctly; Modbus DI021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 480,
   "name": "RoomTemp.Alrm_R",
   "description": "Room temperature - Alarm probe broken or disconnected; Modbus DI022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 481,
   "name": "RoomHum.Enable_W",
   "description": "Room humidity - Enable input; Modbus DI023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 482,
   "name": "RoomHum.Configured_R",
   "description": "Room humidity - Analog input configured; Modbus DI024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 483,
   "name": "RoomHum.PrbOk_R",
   "description": "Room humidity - Probe working correctly; Modbus DI025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 484,
   "name": "RoomHum.Alrm_R",
   "description": "Room humidity - Alarm probe broken or disconnected; Modbus DI026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 485,
   "name": "ExtTemp.Enable_W",
   "description": "Fresh air temperature - Enable input; Modbus DI027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 487,
   "name": "ExtTemp.PrbOk_R",
   "description": "Fresh air temperature - Probe working correctly; Modbus DI029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 488,
   "name": "ExtTemp.Alrm_R",
   "description": "Fresh air temperature - Alarm probe broken or disconnected; Modbus DI030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 489,
   "name": "ExtHum.Enable_W",
   "description": "Fresh air humidity - Enable input; Modbus DI031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 490,
   "name": "ExtHum.Configured_R",
   "description": "Fresh air humidity - Analog input configured; Modbus DI032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 491,
   "name": "ExtHum.PrbOk_R",
   "description": "Fresh air humidity - Probe working correctly; Modbus DI033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 492,
   "name": "ExtHum.Alrm_R",
   "description": "Fresh air humidity - Alarm probe broken or disconnected; Modbus DI034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 493,
   "name": "ExhTemp.Enable_W",
   "description": "Exhaust temperature - Enable input; Modbus DI035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 494,
   "name": "ExhTemp.Configured_R",
   "description": "Exhaust temperature - Analog input configured; Modbus DI036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 495,
   "name": "ExhTemp.PrbOk_R",
   "description": "Exhaust temperature - Probe working correctly; Modbus DI037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 496,
   "name": "ExhTemp.Alrm_R",
   "description": "Exhaust temperature - Alarm probe broken or disconnected; Modbus DI038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 497,
   "name": "ExhHum.Enable_W",
   "description": "Exhaust humidity - Enable input; Modbus DI039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 498,
   "name": "ExhHum.Configured_R",
   "description": "Exhaust humidity - Analog input configured; Modbus DI040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 499,
   "name": "ExhHum.PrbOk_R",
   "description": "Exhaust humidity - Probe working correctly; Modbus DI041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 500,
   "name": "ExhHum.Alrm_R",
   "description": "Exhaust humidity - Alarm probe broken or disconnected; Modbus DI042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 501,
   "name": "AFreezeTemp.Enable_W",
   "description": "Antifreeze temperature - Enable input; Modbus DI043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 502,
   "name": "AFreezeTemp.Configured_R",
   "description": "Antifreeze temperature - Analog input configured; Modbus DI044",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 503,
   "name": "AFreezeTemp.PrbOk_R",
   "description": "Antifreeze temperature - Probe working correctly; Modbus DI045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 504,
   "name": "AFreezeTemp.Alrm_R",
   "description": "Antifreeze temperature - Alarm probe broken or disconnected; Modbus DI046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 505,
   "name": "SatTemp.Enable_W",
   "description": "Saturation temperature - Enable input; Modbus DI047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 507,
   "name": "SatTemp.PrbOk_R",
   "description": "Saturation temperature - Probe working correctly; Modbus DI049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 508,
   "name": "SatTemp.Alrm_R",
   "description": "Saturation temperature - Alarm probe broken or disconnected; Modbus DI050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 509,
   "name": "SatHum.Enable_W",
   "description": "Saturation humidity - Enable input; Modbus DI051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 510,
   "name": "SatHum.Configured_R",
   "description": "Saturation humidity - Analog input configured; Modbus DI052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 511,
   "name": "SatHum.PrbOk_R",
   "description": "Saturation humidity - Probe working correctly; Modbus DI053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 512,
   "name": "SatHum.Alrm_R",
   "description": "Saturation humidity - Alarm probe broken or disconnected; Modbus DI054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 513,
   "name": "OA_Temp.Enable_W",
   "description": "Outdoor air pre-treatment temperature - Enable input; Modbus DI055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 514,
   "name": "OA_Temp.Configured_R",
   "description": "Outdoor air pre-treatment temperature - Analog input configured; Modbus DI056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 515,
   "name": "OA_Temp.PrbOk_R",
   "description": "Outdoor air pre-treatment temperature - Probe working correctly; Modbus DI057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 516,
   "name": "OA_Temp.Alrm_R",
   "description": "Outdoor air pre-treatment temperature - Alarm probe broken or disconnected; Modbus DI058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 517,
   "name": "SupplyAirP.Enable_W",
   "description": "Supply air pressure - Enable input; Modbus DI059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 518,
   "name": "SupplyAirP.Configured_R",
   "description": "Supply air pressure - Analog input configured; Modbus DI060",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 519,
   "name": "SupplyAirP.PrbOk_R",
   "description": "Supply air pressure - Probe working correctly; Modbus DI061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 520,
   "name": "SupplyAirP.Alrm_R",
   "description": "Supply air pressure - Alarm probe broken or disconnected; Modbus DI062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 521,
   "name": "RetAirP.Enable_W",
   "description": "Return air pressure - Enable input; Modbus DI063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 522,
   "name": "RetAirP.Configured_R",
   "description": "Return air pressure - Analog input configured; Modbus DI064",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 523,
   "name": "RetAirP.PrbOk_R",
   "description": "Return air pressure - Probe working correctly; Modbus DI065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 524,
   "name": "RetAirP.Alrm_R",
   "description": "Return air pressure - Alarm probe broken or disconnected; Modbus DI066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 525,
   "name": "AirQuality_CO2.Enable_W",
   "description": "CO2 sensor - Enable input; Modbus DI067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 526,
   "name": "AirQuality_CO2.Configured_R",
   "description": "CO2 sensor - Analog input configured; Modbus DI068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 527,
   "name": "AirQuality_CO2.PrbOk_R",
   "description": "CO2 sensor - Probe working correctly; Modbus DI069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 528,
   "name": "AirQuality_CO2.Alrm_R",
   "description": "CO2 sensor - Alarm probe broken or disconnected; Modbus DI070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 529,
   "name": "AirQuality_VOC.Enable_W",
   "description": "VOC sensor - Enable input; Modbus DI071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 530,
   "name": "AirQuality_VOC.Configured_R",
   "description": "VOC sensor - Analog input configured; Modbus DI072",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 531,
   "name": "AirQuality_VOC.PrbOk_R",
   "description": "VOC sensor - Probe working correctly; Modbus DI073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 532,
   "name": "AirQuality_VOC.Alrm_R",
   "description": "VOC sensor - Alarm probe broken or disconnected; Modbus DI074",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 533,
   "name": "DscgP.Enable_W",
   "description": "Discharge pressure - Enable input; Modbus DI075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 534,
   "name": "DscgP.Configured_R",
   "description": "Discharge pressure - Analog input configured; Modbus DI076",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 535,
   "name": "DscgP.PrbOk_R",
   "description": "Discharge pressure - Probe working correctly; Modbus DI077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 536,
   "name": "DscgP.Alrm_R",
   "description": "Discharge pressure - Alarm probe broken or disconnected; Modbus DI078",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 537,
   "name": "DscgT.Enable_W",
   "description": "Discharge temperature - Enable input; Modbus DI079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 538,
   "name": "DscgT.Configured_R",
   "description": "Discharge temperature - Analog input configured; Modbus DI080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 539,
   "name": "DscgT.PrbOk_R",
   "description": "Discharge temperature - Probe working correctly; Modbus DI081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 540,
   "name": "DscgT.Alrm_R",
   "description": "Discharge temperature - Alarm probe broken or disconnected; Modbus DI082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 541,
   "name": "SuctP.Enable_W",
   "description": "Suction pressure - Enable input; Modbus DI083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 542,
   "name": "SuctP.Configured_R",
   "description": "Suction pressure - Analog input configured; Modbus DI084",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 543,
   "name": "SuctP.PrbOk_R",
   "description": "Suction pressure - Probe working correctly; Modbus DI085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 544,
   "name": "SuctP.Alrm_R",
   "description": "Suction pressure - Alarm probe broken or disconnected; Modbus DI086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 545,
   "name": "SuctT.Enable_W",
   "description": "Suction temperature - Enable input; Modbus DI087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 546,
   "name": "SuctT.Configured_R",
   "description": "Suction temperature - Analog input configured; Modbus DI088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 547,
   "name": "SuctT.PrbOk_R",
   "description": "Suction temperature - Probe working correctly; Modbus DI089",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 548,
   "name": "SuctT.Alrm_R",
   "description": "Suction temperature - Alarm probe broken or disconnected; Modbus DI090",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 549,
   "name": "OA_CoilWaterTemp.Enable_W",
   "description": "Outdoor air pre-treatment coil water temperature - Enable input; Modbus DI091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 550,
   "name": "OA_CoilWaterTemp.Configured_R",
   "description": "Outdoor air pre-treatment coil water temperature - Analog input configured; Modbus DI092",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 551,
   "name": "OA_CoilWaterTemp.PrbOk_R",
   "description": "Outdoor air pre-treatment coil water temperature - Probe working correctly; Modbus DI093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 552,
   "name": "OA_CoilWaterTemp.Alrm_R",
   "description": "Outdoor air pre-treatment coil water temperature - Alarm probe broken ...; Modbus DI094",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 553,
   "name": "PreHeatCoilWaterTemp.Enable_W",
   "description": "Preheat coil water temperature - Enable input; Modbus DI095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 554,
   "name": "PreHeatCoilWaterTemp.Configured_R",
   "description": "Preheat coil water temperature - Analog input configured; Modbus DI096",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 555,
   "name": "PreHeatCoilWaterTemp.PrbOk_R",
   "description": "Preheat coil water temperature - Probe working correctly; Modbus DI097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 556,
   "name": "PreHeatCoilWaterTemp.Alrm_R",
   "description": "Preheat coil water temperature - Alarm probe broken or disconnected; Modbus DI098",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 557,
   "name": "MainCoilWaterTemp.Enable_W",
   "description": "Main coil water temperature - Enable input; Modbus DI099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 558,
   "name": "MainCoilWaterTemp.Configured_R",
   "description": "Main coil water temperature - Analog input configured; Modbus DI100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 560,
   "name": "MainCoilWaterTemp.Alrm_R",
   "description": "Main coil water temperature - Alarm probe broken or disconnected; Modbus DI102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 561,
   "name": "ReHeatCoilWaterTemp.Enable_W",
   "description": "Postheat coil water temperature - Enable input; Modbus DI103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 562,
   "name": "ReHeatCoilWaterTemp.Configured_R",
   "description": "Postheat coil water temperature - Analog input configured; Modbus DI104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 563,
   "name": "ReHeatCoilWaterTemp.PrbOk_R",
   "description": "Postheat coil water temperature - Probe working correctly; Modbus DI105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 564,
   "name": "ReHeatCoilWaterTemp.Alrm_R",
   "description": "Postheat coil water temperature - Alarm probe broken or disconnected; Modbus DI106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 565,
   "name": "AuxPrb_1.Enable_W",
   "description": "Auxiliary probe 1 - Enable input; Modbus DI107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 566,
   "name": "AuxPrb_1.Configured_R",
   "description": "Auxiliary probe 1 - Analog input configured; Modbus DI108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 567,
   "name": "AuxPrb_1.PrbOk_R",
   "description": "Auxiliary probe 1 - Probe working correctly; Modbus DI109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 568,
   "name": "AuxPrb_1.Alrm_R",
   "description": "Auxiliary probe 1 - Alarm probe broken or disconnected; Modbus DI110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 569,
   "name": "AuxPrb_2.Enable_W",
   "description": "Auxiliary probe 2 - Enable input; Modbus DI111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 570,
   "name": "AuxPrb_2.Configured_R",
   "description": "Auxiliary probe 2 - Analog input configured; Modbus DI112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 571,
   "name": "AuxPrb_2.PrbOk_R",
   "description": "Auxiliary probe 2 - Probe working correctly; Modbus DI113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 572,
   "name": "AuxPrb_2.Alrm_R",
   "description": "Auxiliary probe 2 - Alarm probe broken or disconnected; Modbus DI114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 573,
   "name": "AuxPrb_3.Enable_W",
   "description": "Auxiliary probe 3 - Enable input; Modbus DI115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 574,
   "name": "AuxPrb_3.Configured_R",
   "description": "Auxiliary probe 3 - Analog input configured; Modbus DI116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 575,
   "name": "AuxPrb_3.PrbOk_R",
   "description": "Auxiliary probe 3 - Probe working correctly; Modbus DI117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 576,
   "name": "AuxPrb_3.Alrm_R",
   "description": "Auxiliary probe 3 - Alarm probe broken or disconnected; Modbus DI118",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 577,
   "name": "AuxPrb_4.Enable_W",
   "description": "Auxiliary probe 4 - Enable input; Modbus DI119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 578,
   "name": "AuxPrb_4.Configured_R",
   "description": "Auxiliary probe 4 - Analog input configured; Modbus DI120",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 579,
   "name": "AuxPrb_4.PrbOk_R",
   "description": "Auxiliary probe 4 - Probe working correctly; Modbus DI121",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 580,
   "name": "AuxPrb_4.Alrm_R",
   "description": "Auxiliary probe 4 - Alarm probe broken or disconnected; Modbus DI122",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 581,
   "name": "Ain_SetP.Enable_W",
   "description": "Setpoint by AIN - Enable input; Modbus DI123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 582,
   "name": "Ain_SetP.Configured_R",
   "description": "Setpoint by AIN - Analog input configured; Modbus DI124",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 583,
   "name": "Ain_SetP.PrbOk_R",
   "description": "Setpoint by AIN - Probe working correctly; Modbus DI125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 584,
   "name": "Ain_SetP.Alrm_R",
   "description": "Setpoint by AIN - Alarm probe broken or disconnected; Modbus DI126",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 585,
   "name": "SupplyRecoveryTemp.Enable_W",
   "description": "Supply recovery temperature - Enable input; Modbus DI127",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 586,
   "name": "SupplyRecoveryTemp.Configured_R",
   "description": "Supply recovery temperature - Analog input configured; Modbus DI128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 587,
   "name": "SupplyRecoveryTemp.PrbOk_R",
   "description": "Supply recovery temperature - Probe working correctly; Modbus DI129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 588,
   "name": "SupplyRecoveryTemp.Alrm_R",
   "description": "Supply recovery temperature - Alarm probe broken or disconnected; Modbus DI130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 589,
   "name": "RetRecoveryTemp.Enable_W",
   "description": "Return recovery temperature - Enable input; Modbus DI131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 590,
   "name": "RetRecoveryTemp.Configured_R",
   "description": "Return recovery temperature - Analog input configured; Modbus DI132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 591,
   "name": "RetRecoveryTemp.PrbOk_R",
   "description": "Return recovery temperature - Probe working correctly; Modbus DI133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 592,
   "name": "RetRecoveryTemp.Alrm_R",
   "description": "Return recovery temperature - Alarm probe broken or disconnected; Modbus DI134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 593,
   "name": "HepaFilt_1.Enable_W",
   "description": "Hepa filter 1 - Enable input; Modbus DI135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 594,
   "name": "HepaFilt_1.Configured_R",
   "description": "Hepa filter 1 - Analog input configured; Modbus DI136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 595,
   "name": "HepaFilt_1.PrbOk_R",
   "description": "Hepa filter 1 - Probe working correctly; Modbus DI137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 596,
   "name": "HepaFilt_1.Alrm_R",
   "description": "Hepa filter 1 - Alarm probe broken or disconnected; Modbus DI138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 597,
   "name": "HepaFilt_2.Enable_W",
   "description": "Hepa filter 2 - Enable input; Modbus DI139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 598,
   "name": "HepaFilt_2.Configured_R",
   "description": "Hepa filter 2 - Analog input configured; Modbus DI140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 599,
   "name": "HepaFilt_2.PrbOk_R",
   "description": "Hepa filter 2 - Probe working correctly; Modbus DI141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 600,
   "name": "HepaFilt_2.Alrm_R",
   "description": "Hepa filter 2 - Alarm probe broken or disconnected; Modbus DI142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 601,
   "name": "SupplyAirFlwSw.Val_Hw_R",
   "description": "Supply air flow switch - Value reads from board; Modbus DI143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 602,
   "name": "SupplyAirFlwSw.Enable_W",
   "description": "Supply air flow switch - Enable input; Modbus DI144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 603,
   "name": "SupplyAirFlwSw.Configured_R",
   "description": "Supply air flow switch - Digital input configured; Modbus DI145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 604,
   "name": "SupplyAirFlwSw.Val_R",
   "description": "Supply air flow switch; Modbus DI146",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 605,
   "name": "RetAirFlwSw.Val_Hw_R",
   "description": "Return air flow switch - Value reads from board; Modbus DI147",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 606,
   "name": "RetAirFlwSw.Enable_W",
   "description": "Return air flow switch - Enable input; Modbus DI148",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 607,
   "name": "RetAirFlwSw.Configured_R",
   "description": "Return air flow switch - Digital input configured; Modbus DI149",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 608,
   "name": "RetAirFlwSw.Val_R",
   "description": "Return air flow switch; Modbus DI150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 609,
   "name": "AirFlwSw.Val_Hw_R",
   "description": "Air flow switch - Value reads from board; Modbus DI151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 610,
   "name": "AirFlwSw.Enable_W",
   "description": "Air flow switch - Enable input; Modbus DI152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 611,
   "name": "AirFlwSw.Configured_R",
   "description": "Air flow switch - Digital input configured; Modbus DI153",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 612,
   "name": "AirFlwSw.Val_R",
   "description": "Air flow switch; Modbus DI154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 613,
   "name": "AFreezeSw.Val_Hw_R",
   "description": "Antifreeze switch - Value reads from board; Modbus DI155",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 614,
   "name": "AFreezeSw.Enable_W",
   "description": "Antifreeze switch - Enable input; Modbus DI156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 615,
   "name": "AFreezeSw.Configured_R",
   "description": "Antifreeze switch - Digital input configured; Modbus DI157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 616,
   "name": "AFreezeSw.Val_R",
   "description": "Antifreeze switch; Modbus DI158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 617,
   "name": "RemOnOff.Val_Hw_R",
   "description": "Remote On/Off - Value reads from board; Modbus DI159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 618,
   "name": "RemOnOff.Enable_W",
   "description": "Remote On/Off - Enable input; Modbus DI160",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 619,
   "name": "RemOnOff.Configured_R",
   "description": "Remote On/Off - Digital input configured; Modbus DI161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 620,
   "name": "RemOnOff.Val_R",
   "description": "Remote On/Off; Modbus DI162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 621,
   "name": "SupplyFanOvld_1.Val_Hw_R",
   "description": "Supply fan overload 1 - Value reads from board; Modbus DI163",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 622,
   "name": "SupplyFanOvld_1.Enable_W",
   "description": "Supply fan overload 1 - Enable input; Modbus DI164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 623,
   "name": "SupplyFanOvld_1.Configured_R",
   "description": "Supply fan overload 1 - Digital input configured; Modbus DI165",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 624,
   "name": "SupplyFanOvld_1.Val_R",
   "description": "Supply fan overload 1; Modbus DI166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 625,
   "name": "RetFanOvld_1.Val_Hw_R",
   "description": "Return fan overload 1 - Value reads from board; Modbus DI167",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 626,
   "name": "RetFanOvld_1.Enable_W",
   "description": "Return fan overload 1 - Enable input; Modbus DI168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 627,
   "name": "RetFanOvld_1.Configured_R",
   "description": "Return fan overload 1 - Digital input configured; Modbus DI169",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 628,
   "name": "RetFanOvld_1.Val_R",
   "description": "Return fan overload 1; Modbus DI170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 629,
   "name": "SupplyFanOvld_2.Val_Hw_R",
   "description": "Supply fan overload 2 - Value reads from board; Modbus DI171",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 630,
   "name": "SupplyFanOvld_2.Enable_W",
   "description": "Supply fan overload 2 - Enable input; Modbus DI172",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 631,
   "name": "SupplyFanOvld_2.Configured_R",
   "description": "Supply fan overload 2 - Digital input configured; Modbus DI173",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 632,
   "name": "SupplyFanOvld_2.Val_R",
   "description": "Supply fan overload 2; Modbus DI174",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 633,
   "name": "RetFanOvld_2.Val_Hw_R",
   "description": "Return fan overload 2 - Value reads from board; Modbus DI175",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 634,
   "name": "RetFanOvld_2.Enable_W",
   "description": "Return fan overload 2 - Enable input; Modbus DI176",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 635,
   "name": "RetFanOvld_2.Configured_R",
   "description": "Return fan overload 2 - Digital input configured; Modbus DI177",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 636,
   "name": "RetFanOvld_2.Val_R",
   "description": "Return fan overload 2; Modbus DI178",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 637,
   "name": "SupplyFanInvAlrm.Val_Hw_R",
   "description": "Supply inverter alarm - Value reads from board; Modbus DI179",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 638,
   "name": "SupplyFanInvAlrm.Enable_W",
   "description": "Supply inverter alarm - Enable input; Modbus DI180",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 639,
   "name": "SupplyFanInvAlrm.Configured_R",
   "description": "Supply inverter alarm - Digital input configured; Modbus DI181",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 640,
   "name": "SupplyFanInvAlrm.Val_R",
   "description": "Supply inverter alarm; Modbus DI182",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 641,
   "name": "RetFanInvAlrm.Val_Hw_R",
   "description": "Return inverter alarm - Value reads from board; Modbus DI183",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 642,
   "name": "RetFanInvAlrm.Enable_W",
   "description": "Return inverter alarm - Enable input; Modbus DI184",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 643,
   "name": "RetFanInvAlrm.Configured_R",
   "description": "Return inverter alarm - Digital input configured; Modbus DI185",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 644,
   "name": "RetFanInvAlrm.Val_R",
   "description": "Return inverter alarm; Modbus DI186",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 645,
   "name": "FansOvld.Val_Hw_R",
   "description": "Fans overload - Value reads from board; Modbus DI187",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 646,
   "name": "FansOvld.Enable_W",
   "description": "Fans overload - Enable input; Modbus DI188",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 647,
   "name": "FansOvld.Configured_R",
   "description": "Fans overload - Digital input configured; Modbus DI189",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 648,
   "name": "FansOvld.Val_R",
   "description": "Fans overload; Modbus DI190",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 649,
   "name": "CompOvld.Val_Hw_R",
   "description": "Compressor overload - Value reads from board; Modbus DI191",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 650,
   "name": "CompOvld.Enable_W",
   "description": "Compressor overload - Enable input; Modbus DI192",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 651,
   "name": "CompOvld.Configured_R",
   "description": "Compressor overload - Digital input configured; Modbus DI193",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 652,
   "name": "CompOvld.Val_R",
   "description": "Compressor overload; Modbus DI194",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 653,
   "name": "HiPSw.Val_Hw_R",
   "description": "High discharge pressure switch - Value reads from board; Modbus DI195",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 654,
   "name": "HiPSw.Enable_W",
   "description": "High discharge pressure switch - Enable input; Modbus DI196",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 655,
   "name": "HiPSw.Configured_R",
   "description": "High discharge pressure switch - Digital input configured; Modbus DI197",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 656,
   "name": "HiPSw.Val_R",
   "description": "High discharge pressure switch; Modbus DI198",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 657,
   "name": "LowPSw.Val_Hw_R",
   "description": "Low suction pressure switch - Value reads from board; Modbus DI199",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 658,
   "name": "LowPSw.Enable_W",
   "description": "Low suction pressure switch - Enable input; Modbus DI200",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 659,
   "name": "LowPSw.Configured_R",
   "description": "Low suction pressure switch - Digital input configured; Modbus DI201",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 660,
   "name": "LowPSw.Val_R",
   "description": "Low suction pressure switch; Modbus DI202",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 661,
   "name": "RecoveryOvld.Val_Hw_R",
   "description": "Thermal wheel overload - Value reads from board; Modbus DI203",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 662,
   "name": "RecoveryOvld.Enable_W",
   "description": "Thermal wheel overload - Enable input; Modbus DI204",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 663,
   "name": "RecoveryOvld.Configured_R",
   "description": "Thermal wheel overload - Digital input configured; Modbus DI205",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 664,
   "name": "RecoveryOvld.Val_R",
   "description": "Thermal wheel overload; Modbus DI206",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 665,
   "name": "SrsAlrm.Val_Hw_R",
   "description": "Serious alarm - Value reads from board; Modbus DI207",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 666,
   "name": "SrsAlrm.Enable_W",
   "description": "Serious alarm - Enable input; Modbus DI208",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 667,
   "name": "SrsAlrm.Configured_R",
   "description": "Serious alarm - Digital input configured; Modbus DI209",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 668,
   "name": "SrsAlrm.Val_R",
   "description": "Serious alarm; Modbus DI210",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 669,
   "name": "GenAlrm.Val_Hw_R",
   "description": "Generic alarm - Value reads from board; Modbus DI211",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 670,
   "name": "GenAlrm.Enable_W",
   "description": "Generic alarm - Enable input; Modbus DI212",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 671,
   "name": "GenAlrm.Configured_R",
   "description": "Generic alarm - Digital input configured; Modbus DI213",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 672,
   "name": "GenAlrm.Val_R",
   "description": "Generic alarm; Modbus DI214",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 673,
   "name": "GenWarning.Val_Hw_R",
   "description": "Generic warning - Value reads from board; Modbus DI215",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 674,
   "name": "GenWarning.Enable_W",
   "description": "Generic warning - Enable input; Modbus DI216",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 675,
   "name": "GenWarning.Configured_R",
   "description": "Generic warning - Digital input configured; Modbus DI217",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 676,
   "name": "GenWarning.Val_R",
   "description": "Generic warning; Modbus DI218",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 677,
   "name": "FiltAlrm.Val_Hw_R",
   "description": "Filters alarm - Value reads from board; Modbus DI219",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 678,
   "name": "FiltAlrm.Enable_W",
   "description": "Filters alarm - Enable input; Modbus DI220",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 679,
   "name": "FiltAlrm.Configured_R",
   "description": "Filters alarm - Digital input configured; Modbus DI221",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 680,
   "name": "FiltAlrm.Val_R",
   "description": "Filters alarm; Modbus DI222",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 681,
   "name": "SupplyFiltAlrm_1.Val_Hw_R",
   "description": "Supply filter alarm 1 - Value reads from board; Modbus DI223",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 682,
   "name": "SupplyFiltAlrm_1.Enable_W",
   "description": "Supply filter alarm 1 - Enable input; Modbus DI224",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 683,
   "name": "SupplyFiltAlrm_1.Configured_R",
   "description": "Supply filter alarm 1 - Digital input configured; Modbus DI225",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 684,
   "name": "SupplyFiltAlrm_1.Val_R",
   "description": "Supply filter alarm 1; Modbus DI226",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 685,
   "name": "SupplyFiltAlrm_2.Val_Hw_R",
   "description": "Supply filter alarm 2 - Value reads from board; Modbus DI227",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 686,
   "name": "SupplyFiltAlrm_2.Enable_W",
   "description": "Supply filter alarm 2 - Enable input; Modbus DI228",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 687,
   "name": "SupplyFiltAlrm_2.Configured_R",
   "description": "Supply filter alarm 2 - Digital input configured; Modbus DI229",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 688,
   "name": "SupplyFiltAlrm_2.Val_R",
   "description": "Supply filter alarm 2; Modbus DI230",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 689,
   "name": "RetFiltAlrm.Val_Hw_R",
   "description": "Return filter alarm - Value reads from board; Modbus DI231",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 690,
   "name": "RetFiltAlrm.Enable_W",
   "description": "Return filter alarm - Enable input; Modbus DI232",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 691,
   "name": "RetFiltAlrm.Configured_R",
   "description": "Return filter alarm - Digital input configured; Modbus DI233",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 692,
   "name": "RetFiltAlrm.Val_R",
   "description": "Return filter alarm; Modbus DI234",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 693,
   "name": "HumAlrm.Val_Hw_R",
   "description": "Humidifier alarm - Value reads from board; Modbus DI235",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 694,
   "name": "HumAlrm.Enable_W",
   "description": "Humidifier alarm - Enable input; Modbus DI236",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 695,
   "name": "HumAlrm.Configured_R",
   "description": "Humidifier alarm - Digital input configured; Modbus DI237",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 696,
   "name": "HumAlrm.Val_R",
   "description": "Humidifier alarm; Modbus DI238",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 697,
   "name": "MainCoilPmp1_Ovld.Val_Hw_R",
   "description": "Main coil pump 1 overload - Value reads from board; Modbus DI239",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 698,
   "name": "MainCoilPmp1_Ovld.Enable_W",
   "description": "Main coil pump 1 overload - Enable input; Modbus DI240",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 699,
   "name": "MainCoilPmp1_Ovld.Configured_R",
   "description": "Main coil pump 1 overload - Digital input configured; Modbus DI241",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 700,
   "name": "MainCoilPmp1_Ovld.Val_R",
   "description": "Main coil pump 1 overload; Modbus DI242",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 701,
   "name": "MainCoilPmp2_Ovld.Val_Hw_R",
   "description": "Main coil pump 2 overload - Value reads from board; Modbus DI243",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 702,
   "name": "MainCoilPmp2_Ovld.Enable_W",
   "description": "Main coil pump 2 overload - Enable input; Modbus DI244",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 703,
   "name": "MainCoilPmp2_Ovld.Configured_R",
   "description": "Main coil pump 2 overload - Digital input configured; Modbus DI245",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 704,
   "name": "MainCoilPmp2_Ovld.Val_R",
   "description": "Main coil pump 2 overload; Modbus DI246",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 705,
   "name": "ReHeatCoilPmp1_Ovld.Val_Hw_R",
   "description": "ReHeat coil pump 1 overload - Value reads from board; Modbus DI247",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 706,
   "name": "ReHeatCoilPmp1_Ovld.Enable_W",
   "description": "ReHeat coil pump 1 overload - Enable input; Modbus DI248",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 707,
   "name": "ReHeatCoilPmp1_Ovld.Configured_R",
   "description": "ReHeat coil pump 1 overload - Digital input configured; Modbus DI249",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 708,
   "name": "ReHeatCoilPmp1_Ovld.Val_R",
   "description": "ReHeat coil pump 1 overload; Modbus DI250",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 709,
   "name": "ReHeatCoilPmp2_Ovld.Val_Hw_R",
   "description": "ReHeat coil pump 2 overload - Value reads from board; Modbus DI251",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 710,
   "name": "ReHeatCoilPmp2_Ovld.Enable_W",
   "description": "ReHeat coil pump 2 overload - Enable input; Modbus DI252",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 711,
   "name": "ReHeatCoilPmp2_Ovld.Configured_R",
   "description": "ReHeat coil pump 2 overload - Digital input configured; Modbus DI253",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 712,
   "name": "ReHeatCoilPmp2_Ovld.Val_R",
   "description": "ReHeat coil pump 2 overload; Modbus DI254",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 713,
   "name": "PreHeatCoilPmp1_Ovld.Val_Hw_R",
   "description": "PreHeat coil pump 1 overload - Value reads from board; Modbus DI255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 714,
   "name": "PreHeatCoilPmp1_Ovld.Enable_W",
   "description": "PreHeat coil pump 1 overload - Enable input; Modbus DI256",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 715,
   "name": "PreHeatCoilPmp1_Ovld.Configured_R",
   "description": "PreHeat coil pump 1 overload - Digital input configured; Modbus DI257",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 716,
   "name": "PreHeatCoilPmp1_Ovld.Val_R",
   "description": "PreHeat coil pump 1 overload; Modbus DI258",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 717,
   "name": "PreHeatCoilPmp2_Ovld.Val_Hw_R",
   "description": "PreHeat coil pump 2 overload - Value reads from board; Modbus DI259",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 718,
   "name": "PreHeatCoilPmp2_Ovld.Enable_W",
   "description": "PreHeat coil pump 2 overload - Enable input; Modbus DI260",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 719,
   "name": "PreHeatCoilPmp2_Ovld.Configured_R",
   "description": "PreHeat coil pump 2 overload - Digital input configured; Modbus DI261",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 720,
   "name": "PreHeatCoilPmp2_Ovld.Val_R",
   "description": "PreHeat coil pump 2 overload; Modbus DI262",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 721,
   "name": "OA_CoilPmp1_Ovld.Val_Hw_R",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Value reads ...; Modbus DI263",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 722,
   "name": "OA_CoilPmp1_Ovld.Enable_W",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Enable input; Modbus DI264",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 723,
   "name": "OA_CoilPmp1_Ovld.Configured_R",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Digital input configured; Modbus DI265",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 724,
   "name": "OA_CoilPmp1_Ovld.Val_R",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Value reads ...; Modbus DI266",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 725,
   "name": "OA_CoilPmp2_Ovld.Val_Hw_R",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Value reads ...; Modbus DI267",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 726,
   "name": "OA_CoilPmp2_Ovld.Enable_W",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Enable input; Modbus DI268",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 727,
   "name": "OA_CoilPmp2_Ovld.Configured_R",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Digital input configured; Modbus DI269",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 728,
   "name": "OA_CoilPmp2_Ovld.Val_R",
   "description": "Outdoor air pre-treatment coil pump 2 overload; Modbus DI270",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 729,
   "name": "FreshAirDampSw.Val_Hw_R",
   "description": "Fresh air damper switch - Value reads from board; Modbus DI271",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 730,
   "name": "FreshAirDampSw.Enable_W",
   "description": "Fresh air damper switch - Enable input; Modbus DI272",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 731,
   "name": "FreshAirDampSw.Configured_R",
   "description": "Fresh air damper switch - Digital input configured; Modbus DI273",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 732,
   "name": "FreshAirDampSw.Val_R",
   "description": "Fresh air damper switch; Modbus DI274",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 733,
   "name": "SupplyDamperSw.Val_Hw_R",
   "description": "Supply damper switch - Value reads from board; Modbus DI275",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 734,
   "name": "SupplyDamperSw.Enable_W",
   "description": "Supply damper switch - Enable input; Modbus DI276",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 735,
   "name": "SupplyDamperSw.Configured_R",
   "description": "Supply damper switch - Digital input configured; Modbus DI277",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 736,
   "name": "SupplyDamperSw.Val_R",
   "description": "Supply damper switch; Modbus DI278",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 737,
   "name": "RetDampSw.Val_Hw_R",
   "description": "Return damper switch - Value reads from board; Modbus DI279",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 738,
   "name": "RetDampSw.Enable_W",
   "description": "Return damper switch - Enable input; Modbus DI280",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 739,
   "name": "RetDampSw.Configured_R",
   "description": "Return damper switch - Digital input configured; Modbus DI281",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 740,
   "name": "RetDampSw.Val_R",
   "description": "Return damper switch; Modbus DI282",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 741,
   "name": "MainCoilFlwSw.Val_Hw_R",
   "description": "Main coil flow switch - Value reads from board; Modbus DI283",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 742,
   "name": "MainCoilFlwSw.Enable_W",
   "description": "Main coil flow switch - Enable input; Modbus DI284",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 743,
   "name": "MainCoilFlwSw.Configured_R",
   "description": "Main coil flow switch - Digital input configured; Modbus DI285",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 744,
   "name": "MainCoilFlwSw.Val_R",
   "description": "Main coil flow switch; Modbus DI286",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 745,
   "name": "PreHeatCoilFlwSw.Val_Hw_R",
   "description": "Pre-heating coil flow switch - Value reads from board; Modbus DI287",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 746,
   "name": "PreHeatCoilFlwSw.Enable_W",
   "description": "Pre-heating coil flow switch - Enable input; Modbus DI288",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 747,
   "name": "PreHeatCoilFlwSw.Configured_R",
   "description": "Pre-heating coil flow switch - Digital input configured; Modbus DI289",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 748,
   "name": "PreHeatCoilFlwSw.Val_R",
   "description": "Pre-heating coil flow switch; Modbus DI290",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 749,
   "name": "ReHeatCoilFlwSw.Val_Hw_R",
   "description": "Post-Heating coil flow switch - Value reads from board; Modbus DI291",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 750,
   "name": "ReHeatCoilFlwSw.Enable_W",
   "description": "Post-Heating coil flow switch - Enable input; Modbus DI292",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 751,
   "name": "ReHeatCoilFlwSw.Configured_R",
   "description": "Post-Heating coil flow switch - Digital input configured; Modbus DI293",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 752,
   "name": "ReHeatCoilFlwSw.Val_R",
   "description": "Post-Heating coil flow switch; Modbus DI294",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 753,
   "name": "OA_CoilFlwSw.Val_Hw_R",
   "description": "Outdoor air pre-treatment coil flow switch - Value reads from board; Modbus DI295",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 754,
   "name": "OA_CoilFlwSw.Enable_W",
   "description": "Outdoor air pre-treatment coil flow switch - Enable input; Modbus DI296",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 755,
   "name": "OA_CoilFlwSw.Configured_R",
   "description": "Outdoor air pre-treatment coil flow switch - Digital input configured; Modbus DI297",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 756,
   "name": "OA_CoilFlwSw.Val_R",
   "description": "Outdoor air pre-treatment coil flow switch; Modbus DI298",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 757,
   "name": "RecoveryClogged.Val_Hw_R",
   "description": "Recovery clogged - Value reads from board; Modbus DI299",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 758,
   "name": "RecoveryClogged.Enable_W",
   "description": "Recovery clogged - Enable input; Modbus DI300",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 759,
   "name": "RecoveryClogged.Configured_R",
   "description": "Recovery clogged - Digital input configured; Modbus DI301",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 760,
   "name": "RecoveryClogged.Val_R",
   "description": "Recovery clogged; Modbus DI302",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 761,
   "name": "ReHeatAlrm.Val_Hw_R",
   "description": "Re-heating alarm - Value reads from board; Modbus DI303",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 762,
   "name": "ReHeatAlrm.Enable_W",
   "description": "Re-heating alarm - Enable input; Modbus DI304",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 763,
   "name": "ReHeatAlrm.Configured_R",
   "description": "Re-heating alarm - Digital input configured; Modbus DI305",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 764,
   "name": "ReHeatAlrm.Val_R",
   "description": "Re-heating alarm; Modbus DI306",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 765,
   "name": "PreHeatAlrm.Val_Hw_R",
   "description": "Pre-heating alarm - Value reads from board; Modbus DI307",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 766,
   "name": "PreHeatAlrm.Enable_W",
   "description": "Pre-heating alarm - Enable input; Modbus DI308",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 767,
   "name": "PreHeatAlrm.Configured_R",
   "description": "Pre-heating alarm - Digital input configured; Modbus DI309",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 768,
   "name": "PreHeatAlrm.Val_R",
   "description": "Pre-heating alarm; Modbus DI310",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 769,
   "name": "MainHeatCoilAlrm.Val_Hw_R",
   "description": "Main coil alarm - Value reads from board; Modbus DI311",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 770,
   "name": "MainHeatCoilAlrm.Enable_W",
   "description": "Main coil alarm - Enable input; Modbus DI312",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 771,
   "name": "MainHeatCoilAlrm.Configured_R",
   "description": "Main coil alarm - Digital input configured; Modbus DI313",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 772,
   "name": "MainHeatCoilAlrm.Val_R",
   "description": "Main coil alarm; Modbus DI314",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 773,
   "name": "OA_CoilAlrm.Val_Hw_R",
   "description": "Outdoor air pre-treatment alarm - Value reads from board; Modbus DI315",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 774,
   "name": "OA_CoilAlrm.Enable_W",
   "description": "Outdoor air pre-treatment alarm - Enable input; Modbus DI316",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 775,
   "name": "OA_CoilAlrm.Configured_R",
   "description": "Outdoor air pre-treatment alarm - Digital input configured; Modbus DI317",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 776,
   "name": "OA_CoilAlrm.Val_R",
   "description": "Outdoor air pre-treatment alarm; Modbus DI318",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 777,
   "name": "DoorSw.Val_Hw_R",
   "description": "Door Switch - Value reads from board; Modbus DI319",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 778,
   "name": "DoorSw.Enable_W",
   "description": "Door Switch - Enable input; Modbus DI320",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 779,
   "name": "DoorSw.Configured_R",
   "description": "Door Switch - Digital input configured; Modbus DI321",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 780,
   "name": "DoorSw.Val_R",
   "description": "Door Switch; Modbus DI322",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 781,
   "name": "FireSmokeAlrm.Val_Hw_R",
   "description": "Fire/Smoke alarm - Value reads from board; Modbus DI323",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 782,
   "name": "FireSmokeAlrm.Enable_W",
   "description": "Fire/Smoke alarm - Enable input; Modbus DI324",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 783,
   "name": "FireSmokeAlrm.Configured_R",
   "description": "Fire/Smoke alarm - Digital input configured; Modbus DI325",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 784,
   "name": "FireSmokeAlrm.Val_R",
   "description": "Fire/Smoke alarm; Modbus DI326",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 785,
   "name": "FiremanOverrideSw.Val_Hw_R",
   "description": "Fireman override switch - Value reads from board; Modbus DI327",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 786,
   "name": "FiremanOverrideSw.Enable_W",
   "description": "Fireman override switch - Enable input; Modbus DI328",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 787,
   "name": "FiremanOverrideSw.Configured_R",
   "description": "Fireman override switch - Digital input configured; Modbus DI329",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 788,
   "name": "FiremanOverrideSw.Val_R",
   "description": "Fireman override switch; Modbus DI330",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 789,
   "name": "SummerWinterModeByDin.Val_Hw_R",
   "description": "Summer/Winter mode by digital input - Value reads from board; Modbus DI331",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 790,
   "name": "SummerWinterModeByDin.Enable_W",
   "description": "Summer/Winter mode by digital input - Enable input; Modbus DI332",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 791,
   "name": "SummerWinterModeByDin.Configured_R",
   "description": "Summer/Winter mode by digital input - Configured; Modbus DI333",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 792,
   "name": "SummerWinterModeByDin.Val_R",
   "description": "Summer/Winter mode by digital input; Modbus DI334",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 793,
   "name": "Din_SetP.Val_Hw_R",
   "description": "Setpoint by digital input - Value reads from board; Modbus DI335",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 794,
   "name": "Din_SetP.Enable_W",
   "description": "Setpoint by digital input - Enable input; Modbus DI336",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 795,
   "name": "Din_SetP.Configured_R",
   "description": "Setpoint by digital input - Digital input configured; Modbus DI337",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 796,
   "name": "Din_SetP.Val_R",
   "description": "Setpoint by digital input; Modbus DI338",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 797,
   "name": "Eco_Mode.Val_Hw_R",
   "description": "Eco mode - Value reads from board; Modbus DI339",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 798,
   "name": "Eco_Mode.Enable_W",
   "description": "Eco mode - Enable input; Modbus DI340",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 799,
   "name": "Eco_Mode.Configured_R",
   "description": "Eco mode - Digital input configured; Modbus DI341",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 800,
   "name": "Eco_Mode.Val_R",
   "description": "Eco mode; Modbus DI342",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 801,
   "name": "PreComf_Mode.Val_Hw_R",
   "description": "Precomfort mode - Value reads from board; Modbus DI343",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 802,
   "name": "PreComf_Mode.Enable_W",
   "description": "Precomfort mode - Enable input; Modbus DI344",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 803,
   "name": "PreComf_Mode.Configured_R",
   "description": "Precomfort mode - Digital input configured; Modbus DI345",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 804,
   "name": "PreComf_Mode.Val_R",
   "description": "Precomfort mode; Modbus DI346",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 805,
   "name": "Comf_Mode.Val_Hw_R",
   "description": "Comfort mode - Value reads from board; Modbus DI347",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 806,
   "name": "Comf_Mode.Enable_W",
   "description": "Comfort mode - Enable input; Modbus DI348",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 807,
   "name": "Comf_Mode.Configured_R",
   "description": "Comfort mode - Digital input configured; Modbus DI349",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 808,
   "name": "Comf_Mode.Val_R",
   "description": "Comfort mode; Modbus DI350",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 809,
   "name": "AuxDin_1.Val_Hw_R",
   "description": "Auxiliary digital input 1 - Value reads from board; Modbus DI351",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 810,
   "name": "AuxDin_1.Enable_W",
   "description": "Auxiliary digital input 1 - Enable input; Modbus DI352",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 811,
   "name": "AuxDin_1.Configured_R",
   "description": "Auxiliary digital input 1 - Digital input configured; Modbus DI353",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 812,
   "name": "AuxDin_1.Val_R",
   "description": "Auxiliary digital input 1; Modbus DI354",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 813,
   "name": "AuxDin_2.Val_Hw_R",
   "description": "Auxiliary digital input 2 - Value reads from board; Modbus DI355",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 814,
   "name": "AuxDin_2.Enable_W",
   "description": "Auxiliary digital input 2 - Enable input; Modbus DI356",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 815,
   "name": "AuxDin_2.Configured_R",
   "description": "Auxiliary digital input 2 - Digital input configured; Modbus DI357",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 816,
   "name": "AuxDin_2.Val_R",
   "description": "Auxiliary digital input 2; Modbus DI358",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 817,
   "name": "AuxDin_3.Val_Hw_R",
   "description": "Auxiliary digital input 3 - Value reads from board; Modbus DI359",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 818,
   "name": "AuxDin_3.Enable_W",
   "description": "Auxiliary digital input 3 - Enable input; Modbus DI360",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 819,
   "name": "AuxDin_3.Configured_R",
   "description": "Auxiliary digital input 3 - Digital input configured; Modbus DI361",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 820,
   "name": "AuxDin_3.Val_R",
   "description": "Auxiliary digital input 3; Modbus DI362",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 821,
   "name": "AuxDin_4.Val_Hw_R",
   "description": "Auxiliary digital input 4 - Value reads from board; Modbus DI363",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 822,
   "name": "AuxDin_4.Enable_W",
   "description": "Auxiliary digital input 4 - Enable input; Modbus DI364",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 823,
   "name": "AuxDin_4.Configured_R",
   "description": "Auxiliary digital input 4 - Digital input configured; Modbus DI365",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 824,
   "name": "AuxDin_4.Val_R",
   "description": "Auxiliary digital input 4; Modbus DI366",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 825,
   "name": "DfrHeatExch_Din.Val_Hw_R",
   "description": "Heat exchanger defrost by Din - Value reads from board; Modbus DI367",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 826,
   "name": "DfrHeatExch_Din.Enable_W",
   "description": "Heat exchanger defrost by Din - Enable input; Modbus DI368",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 827,
   "name": "DfrHeatExch_Din.Configured_R",
   "description": "Heat exchanger defrost by Din - Digital input configured; Modbus DI369",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 828,
   "name": "DfrHeatExch_Din.Val_R",
   "description": "Heat exchanger defrost by Din; Modbus DI370",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 830,
   "name": "BypassDamp_Dout.Val_W",
   "description": "Bypass damper; Modbus DI372",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 831,
   "name": "BypassDamp_Dout.Enable_W",
   "description": "Bypass damper - Enable output; Modbus DI373",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 832,
   "name": "BypassDamp_Dout.Configured_R",
   "description": "Bypass damper - Output configurated; Modbus DI374",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 833,
   "name": "BypassDamp_Open.Val_Hw_R",
   "description": "Bypass damper floating (open) - Hardware value writes from board; Modbus DI375",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 834,
   "name": "BypassDamp_Open.Val_W",
   "description": "Bypass damper floating (open); Modbus DI376",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 835,
   "name": "BypassDamp_Open.Enable_W",
   "description": "Bypass damper floating (open) - Enable output; Modbus DI377",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 836,
   "name": "BypassDamp_Open.Configured_R",
   "description": "Bypass damper floating (open) - Output configurated; Modbus DI378",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 837,
   "name": "BypassDamp_Close.Val_Hw_R",
   "description": "Bypass damper floating (close) - Hardware value writes from board; Modbus DI379",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 838,
   "name": "BypassDamp_Close.Val_W",
   "description": "Bypass damper floating (close); Modbus DI380",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 839,
   "name": "BypassDamp_Close.Enable_W",
   "description": "Bypass damper floating (close) - Enable output; Modbus DI381",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 840,
   "name": "BypassDamp_Close.Configured_R",
   "description": "Bypass damper floating (close) - Output configurated; Modbus DI382",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 841,
   "name": "FreshAirDamp_Dout.Val_Hw_R",
   "description": "Fresh air damper - Hardware value writes from board; Modbus DI383",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 843,
   "name": "FreshAirDamp_Dout.Enable_W",
   "description": "Fresh air damper - Enable output; Modbus DI385",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 844,
   "name": "FreshAirDamp_Dout.Configured_R",
   "description": "Fresh air damper - Output configurated; Modbus DI386",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 846,
   "name": "ExhAirDamp_Dout.Val_W",
   "description": "Exhaust air damper; Modbus DI388",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 847,
   "name": "ExhAirDamp_Dout.Enable_W",
   "description": "Exhaust air damper - Enable output; Modbus DI389",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 848,
   "name": "ExhAirDamp_Dout.Configured_R",
   "description": "Exhaust air damper - Output configurated; Modbus DI390",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 850,
   "name": "MixingDamp_Dout.Val_W",
   "description": "Mixing damper; Modbus DI392",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 851,
   "name": "MixingDamp_Dout.Enable_W",
   "description": "Mixing damper - Enable output; Modbus DI393",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 852,
   "name": "MixingDamp_Dout.Configured_R",
   "description": "Mixing damper - Output configurated; Modbus DI394",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 853,
   "name": "SupplyAirDamp_Dout.Val_Hw_R",
   "description": "Supply air damper - Hardware value writes from board; Modbus DI395",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 854,
   "name": "SupplyAirDamp_Dout.Val_W",
   "description": "Supply air damper; Modbus DI396",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 855,
   "name": "SupplyAirDamp_Dout.Enable_W",
   "description": "Supply air damper - Enable output; Modbus DI397",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 856,
   "name": "SupplyAirDamp_Dout.Configured_R",
   "description": "Supply air damper - Output configurated; Modbus DI398",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 857,
   "name": "RetAirDamp_Dout.Val_Hw_R",
   "description": "Return air damper - Hardware value writes from board; Modbus DI399",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 858,
   "name": "RetAirDamp_Dout.Val_W",
   "description": "Return air damper; Modbus DI400",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 859,
   "name": "RetAirDamp_Dout.Enable_W",
   "description": "Return air damper - Enable output; Modbus DI401",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 860,
   "name": "RetAirDamp_Dout.Configured_R",
   "description": "Return air damper - Output configurated; Modbus DI402",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 861,
   "name": "MixingDamp_Open.Val_Hw_R",
   "description": "Mixing damper floating (OPEN) - Hardware value writes from board; Modbus DI403",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 862,
   "name": "MixingDamp_Open.Val_W",
   "description": "Mixing damper floating (OPEN); Modbus DI404",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 863,
   "name": "MixingDamp_Open.Enable_W",
   "description": "Mixing damper floating (OPEN) - Enable output; Modbus DI405",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 864,
   "name": "MixingDamp_Open.Configured_R",
   "description": "Mixing damper floating (OPEN) - Output configurated; Modbus DI406",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 865,
   "name": "MixingDamp_Close.Val_Hw_R",
   "description": "Mixing damper floating (CLOSE) - Hardware value writes from board; Modbus DI407",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 866,
   "name": "MixingDamp_Close.Val_W",
   "description": "Mixing damper floating (CLOSE); Modbus DI408",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 867,
   "name": "MixingDamp_Close.Enable_W",
   "description": "Mixing damper floating (CLOSE) - Enable output; Modbus DI409",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 868,
   "name": "MixingDamp_Close.Configured_R",
   "description": "Mixing damper floating (CLOSE) - Output configurated; Modbus DI410",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 870,
   "name": "SupplyFan_Dout.Val_W",
   "description": "Supply fan; Modbus DI412",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 871,
   "name": "SupplyFan_Dout.Enable_W",
   "description": "Supply fan - Enable output; Modbus DI413",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 872,
   "name": "SupplyFan_Dout.Configured_R",
   "description": "Supply fan - Output configurated; Modbus DI414",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 874,
   "name": "RetFan_Dout.Val_W",
   "description": "Return fan; Modbus DI416",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 875,
   "name": "RetFan_Dout.Enable_W",
   "description": "Return fan - Enable output; Modbus DI417",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 876,
   "name": "RetFan_Dout.Configured_R",
   "description": "Return fan - Output configurated; Modbus DI418",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 877,
   "name": "SupplyFan2_Dout.Val_Hw_R",
   "description": "Supply fan 2 - Hardware value writes from board; Modbus DI419",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 878,
   "name": "SupplyFan2_Dout.Val_W",
   "description": "Supply fan 2; Modbus DI420",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 879,
   "name": "SupplyFan2_Dout.Enable_W",
   "description": "Supply fan 2 - Enable output; Modbus DI421",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 880,
   "name": "SupplyFan2_Dout.Configured_R",
   "description": "Supply fan 2 - Output configurated; Modbus DI422",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 881,
   "name": "RetFan2_Dout.Val_Hw_R",
   "description": "Return fan 2 - Hardware value writes from board; Modbus DI423",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 882,
   "name": "RetFan2_Dout.Val_W",
   "description": "Return fan 2; Modbus DI424",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 883,
   "name": "RetFan2_Dout.Enable_W",
   "description": "Return fan 2 - Enable output; Modbus DI425",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 884,
   "name": "RetFan2_Dout.Configured_R",
   "description": "Return fan 2 - Output configurated; Modbus DI426",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 886,
   "name": "Comp_Dout.Val_W",
   "description": "Compressor; Modbus DI428",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 887,
   "name": "Comp_Dout.Enable_W",
   "description": "Compressor - Enable output; Modbus DI429",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 888,
   "name": "Comp_Dout.Configured_R",
   "description": "Compressor - Output configurated; Modbus DI430",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 889,
   "name": "RevVlv.Val_Hw_R",
   "description": "Reverse valve - Hardware value writes from board; Modbus DI431",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 890,
   "name": "RevVlv.Val_W",
   "description": "Reverse valve; Modbus DI432",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 891,
   "name": "RevVlv.Enable_W",
   "description": "Reverse valve - Enable output; Modbus DI433",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 892,
   "name": "RevVlv.Configured_R",
   "description": "Reverse valve - Output configurated; Modbus DI434",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 893,
   "name": "UnitOnOff_Dout.Val_Hw_R",
   "description": "Unit status (On/Off ) - Hardware value writes from board; Modbus DI435",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 894,
   "name": "UnitOnOff_Dout.Val_W",
   "description": "Unit status (On/Off ); Modbus DI436",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 895,
   "name": "UnitOnOff_Dout.Enable_W",
   "description": "Unit status (On/Off ) - Enable output; Modbus DI437",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 896,
   "name": "UnitOnOff_Dout.Configured_R",
   "description": "Unit status (On/Off ) - Output configurated; Modbus DI438",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 897,
   "name": "CoolHeat_Dout.Val_Hw_R",
   "description": "Cool/Heat status - Hardware value writes from board; Modbus DI439",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 898,
   "name": "CoolHeat_Dout.Val_W",
   "description": "Cool/Heat status; Modbus DI440",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 899,
   "name": "CoolHeat_Dout.Enable_W",
   "description": "Cool/Heat status - Enable output; Modbus DI441",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 900,
   "name": "CoolHeat_Dout.Configured_R",
   "description": "Cool/Heat status - Output configurated; Modbus DI442",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 901,
   "name": "GlobalAlrm_Dout.Val_Hw_R",
   "description": "Generic alarm info - Hardware value writes from board; Modbus DI443",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 902,
   "name": "GlobalAlrm_Dout.Val_W",
   "description": "Generic alarm info; Modbus DI444",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 903,
   "name": "GlobalAlrm_Dout.Enable_W",
   "description": "Generic alarm info - Enable output; Modbus DI445",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 904,
   "name": "GlobalAlrm_Dout.Configured_R",
   "description": "Generic alarm info - Output configurated; Modbus DI446",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 905,
   "name": "LightAlrm_Dout.Val_Hw_R",
   "description": "Light alarm info - Hardware value writes from board; Modbus DI447",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 906,
   "name": "LightAlrm_Dout.Val_W",
   "description": "Light alarm info; Modbus DI448",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 907,
   "name": "LightAlrm_Dout.Enable_W",
   "description": "Light alarm info - Enable output; Modbus DI449",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 908,
   "name": "LightAlrm_Dout.Configured_R",
   "description": "Light alarm info - Output configurated; Modbus DI450",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 909,
   "name": "SrsAlrm_Dout.Val_Hw_R",
   "description": "Serious alarm info - Hardware value writes from board; Modbus DI451",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 910,
   "name": "SrsAlrm_Dout.Val_W",
   "description": "Serious alarm info; Modbus DI452",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 911,
   "name": "SrsAlrm_Dout.Enable_W",
   "description": "Serious alarm info - Enable output; Modbus DI453",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 912,
   "name": "SrsAlrm_Dout.Configured_R",
   "description": "Serious alarm info - Output configurated; Modbus DI454",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 913,
   "name": "Humidifier.Val_Hw_R",
   "description": "Humidifier - Hardware value writes from board; Modbus DI455",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 914,
   "name": "Humidifier.Val_W",
   "description": "Humidifier; Modbus DI456",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 915,
   "name": "Humidifier.Enable_W",
   "description": "Humidifier - Enable output; Modbus DI457",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 916,
   "name": "Humidifier.Configured_R",
   "description": "Humidifier - Output configurated; Modbus DI458",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 917,
   "name": "AuxOut1_Dout.Val_Hw_R",
   "description": "Auxiliary output 1 - Hardware value writes from board; Modbus DI459",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 919,
   "name": "AuxOut1_Dout.Enable_W",
   "description": "Auxiliary output 1 - Enable output; Modbus DI461",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 920,
   "name": "AuxOut1_Dout.Configured_R",
   "description": "Auxiliary output 1 - Output configurated; Modbus DI462",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 921,
   "name": "AuxOut2_Dout.Val_Hw_R",
   "description": "Auxiliary output 2 - Hardware value writes from board; Modbus DI463",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 923,
   "name": "AuxOut2_Dout.Enable_W",
   "description": "Auxiliary output 2 - Enable output; Modbus DI465",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 924,
   "name": "AuxOut2_Dout.Configured_R",
   "description": "Auxiliary output 2 - Output configurated; Modbus DI466",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 925,
   "name": "AuxOut3_Dout.Val_Hw_R",
   "description": "Auxiliary output 3 - Hardware value writes from board; Modbus DI467",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 927,
   "name": "AuxOut3_Dout.Enable_W",
   "description": "Auxiliary output 3 - Enable output; Modbus DI469",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 928,
   "name": "AuxOut3_Dout.Configured_R",
   "description": "Auxiliary output 3 - Output configurated; Modbus DI470",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 929,
   "name": "AuxOut4_Dout.Val_Hw_R",
   "description": "Auxiliary output 4 - Hardware value writes from board; Modbus DI471",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 931,
   "name": "AuxOut4_Dout.Enable_W",
   "description": "Auxiliary output 4 - Enable output; Modbus DI473",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 932,
   "name": "AuxOut4_Dout.Configured_R",
   "description": "Auxiliary output 4 - Output configurated; Modbus DI474",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 933,
   "name": "MainVlv_Open.Val_Hw_R",
   "description": "Main floating valve open - Hardware value writes from board; Modbus DI475",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 934,
   "name": "MainVlv_Open.Val_W",
   "description": "Main floating valve open; Modbus DI476",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 935,
   "name": "MainVlv_Open.Enable_W",
   "description": "Main floating valve open - Enable output; Modbus DI477",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 936,
   "name": "MainVlv_Open.Configured_R",
   "description": "Main floating valve open - Output configurated; Modbus DI478",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 937,
   "name": "PreHeatVlv_Open.Val_Hw_R",
   "description": "Pre-heating floating valve open - Hardware value writes from board; Modbus DI479",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 938,
   "name": "PreHeatVlv_Open.Val_W",
   "description": "Pre-heating floating valve open; Modbus DI480",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 939,
   "name": "PreHeatVlv_Open.Enable_W",
   "description": "Pre-heating floating valve open - Enable output; Modbus DI481",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 940,
   "name": "PreHeatVlv_Open.Configured_R",
   "description": "Pre-heating floating valve open - Output configurated; Modbus DI482",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 941,
   "name": "ReHeatVlv_Open.Val_Hw_R",
   "description": "Re-Heating floating valve open - Hardware value writes from board; Modbus DI483",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 942,
   "name": "ReHeatVlv_Open.Val_W",
   "description": "Re-Heating floating valve open; Modbus DI484",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 943,
   "name": "ReHeatVlv_Open.Enable_W",
   "description": "Re-Heating floating valve open - Enable output; Modbus DI485",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 944,
   "name": "ReHeatVlv_Open.Configured_R",
   "description": "Re-Heating floating valve open - Output configurated; Modbus DI486",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 945,
   "name": "MainVlv_Close.Val_Hw_R",
   "description": "Main floating valve close - Hardware value writes from board; Modbus DI487",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 946,
   "name": "MainVlv_Close.Val_W",
   "description": "Main floating valve close; Modbus DI488",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 947,
   "name": "MainVlv_Close.Enable_W",
   "description": "Main floating valve close - Enable output; Modbus DI489",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 948,
   "name": "MainVlv_Close.Configured_R",
   "description": "Main floating valve close - Output configurated; Modbus DI490",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 949,
   "name": "PreHeatVlv_Close.Val_Hw_R",
   "description": "Pre-heating floating valve close - Hardware value writes from board; Modbus DI491",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 950,
   "name": "PreHeatVlv_Close.Val_W",
   "description": "Pre-heating floating valve close; Modbus DI492",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 951,
   "name": "PreHeatVlv_Close.Enable_W",
   "description": "Pre-heating floating valve close - Enable output; Modbus DI493",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 952,
   "name": "PreHeatVlv_Close.Configured_R",
   "description": "Pre-heating floating valve close - Output configurated; Modbus DI494",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 953,
   "name": "ReHeatVlv_Close.Val_Hw_R",
   "description": "Re-Heating floating valve close - Hardware value writes from board; Modbus DI495",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 954,
   "name": "ReHeatVlv_Close.Val_W",
   "description": "Re-Heating floating valve close; Modbus DI496",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 955,
   "name": "ReHeatVlv_Close.Enable_W",
   "description": "Re-Heating floating valve close - Enable output; Modbus DI497",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 956,
   "name": "ReHeatVlv_Close.Configured_R",
   "description": "Re-Heating floating valve close - Output configurated; Modbus DI498",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 957,
   "name": "MainCoil_Step1.Val_Hw_R",
   "description": "Main step 1 - Hardware value writes from board; Modbus DI499",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 958,
   "name": "MainCoil_Step1.Val_W",
   "description": "Main step 1; Modbus DI500",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 959,
   "name": "MainCoil_Step1.Enable_W",
   "description": "Main step 1 - Enable output; Modbus DI501",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 960,
   "name": "MainCoil_Step1.Configured_R",
   "description": "Main step 1 - Output configurated; Modbus DI502",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 961,
   "name": "MainCoil_Step2.Val_Hw_R",
   "description": "Main step 2 - Hardware value writes from board; Modbus DI503",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 962,
   "name": "MainCoil_Step2.Val_W",
   "description": "Main step 2; Modbus DI504",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 963,
   "name": "MainCoil_Step2.Enable_W",
   "description": "Main step 2 - Enable output; Modbus DI505",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 964,
   "name": "MainCoil_Step2.Configured_R",
   "description": "Main step 2 - Output configurated; Modbus DI506",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 965,
   "name": "MainCoil_Step3.Val_Hw_R",
   "description": "Main step 3 - Hardware value writes from board; Modbus DI507",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 966,
   "name": "MainCoil_Step3.Val_W",
   "description": "Main step 3; Modbus DI508",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 967,
   "name": "MainCoil_Step3.Enable_W",
   "description": "Main step 3 - Enable output; Modbus DI509",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 968,
   "name": "MainCoil_Step3.Configured_R",
   "description": "Main step 3 - Output configurated; Modbus DI510",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 969,
   "name": "MainCoil_Step4.Val_Hw_R",
   "description": "Main step 4 - Hardware value writes from board; Modbus DI511",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 970,
   "name": "MainCoil_Step4.Val_W",
   "description": "Main step 4; Modbus DI512",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 971,
   "name": "MainCoil_Step4.Enable_W",
   "description": "Main step 4 - Enable output; Modbus DI513",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 972,
   "name": "MainCoil_Step4.Configured_R",
   "description": "Main step 4 - Output configurated; Modbus DI514",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 973,
   "name": "ReHeatCoil_Step1.Val_Hw_R",
   "description": "Postheat heater 1 - Hardware value writes from board; Modbus DI515",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 974,
   "name": "ReHeatCoil_Step1.Val_W",
   "description": "Postheat heater 1; Modbus DI516",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 975,
   "name": "ReHeatCoil_Step1.Enable_W",
   "description": "Postheat heater 1 - Enable output; Modbus DI517",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 976,
   "name": "ReHeatCoil_Step1.Configured_R",
   "description": "Postheat heater 1 - Output configurated; Modbus DI518",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 977,
   "name": "ReHeatCoil_Step2.Val_Hw_R",
   "description": "Postheat heater 2 - Hardware value writes from board; Modbus DI519",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 978,
   "name": "ReHeatCoil_Step2.Val_W",
   "description": "Postheat heater 2; Modbus DI520",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 979,
   "name": "ReHeatCoil_Step2.Enable_W",
   "description": "Postheat heater 2 - Enable output; Modbus DI521",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 980,
   "name": "ReHeatCoil_Step2.Configured_R",
   "description": "Postheat heater 2 - Output configurated; Modbus DI522",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 981,
   "name": "ReHeatCoil_Step3.Val_Hw_R",
   "description": "Postheat heater 3 - Hardware value writes from board; Modbus DI523",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 982,
   "name": "ReHeatCoil_Step3.Val_W",
   "description": "Postheat heater 3; Modbus DI524",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 983,
   "name": "ReHeatCoil_Step3.Enable_W",
   "description": "Postheat heater 3 - Enable output; Modbus DI525",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 984,
   "name": "ReHeatCoil_Step3.Configured_R",
   "description": "Postheat heater 3 - Output configurated; Modbus DI526",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 985,
   "name": "ReHeatCoil_Step4.Val_Hw_R",
   "description": "Postheat heater 4 - Hardware value writes from board; Modbus DI527",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 986,
   "name": "ReHeatCoil_Step4.Val_W",
   "description": "Postheat heater 4; Modbus DI528",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 987,
   "name": "ReHeatCoil_Step4.Enable_W",
   "description": "Postheat heater 4 - Enable output; Modbus DI529",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 988,
   "name": "ReHeatCoil_Step4.Configured_R",
   "description": "Postheat heater 4 - Output configurated; Modbus DI530",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 989,
   "name": "PreHeatCoil_Step1.Val_Hw_R",
   "description": "Preheat heater 1 - Hardware value writes from board; Modbus DI531",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 990,
   "name": "PreHeatCoil_Step1.Val_W",
   "description": "Preheat heater 1; Modbus DI532",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 991,
   "name": "PreHeatCoil_Step1.Enable_W",
   "description": "Preheat heater 1 - Enable output; Modbus DI533",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 992,
   "name": "PreHeatCoil_Step1.Configured_R",
   "description": "Preheat heater 1 - Output configurated; Modbus DI534",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 993,
   "name": "PreHeatCoil_Step2.Val_Hw_R",
   "description": "Preheat heater 2 - Hardware value writes from board; Modbus DI535",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 994,
   "name": "PreHeatCoil_Step2.Val_W",
   "description": "Preheat heater 2; Modbus DI536",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 995,
   "name": "PreHeatCoil_Step2.Enable_W",
   "description": "Preheat heater 2 - Enable output; Modbus DI537",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 996,
   "name": "PreHeatCoil_Step2.Configured_R",
   "description": "Preheat heater 2 - Output configurated; Modbus DI538",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 997,
   "name": "PreHeatCoil_Step3.Val_Hw_R",
   "description": "Preheat heater 3 - Hardware value writes from board; Modbus DI539",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 998,
   "name": "PreHeatCoil_Step3.Val_W",
   "description": "Preheat heater 3; Modbus DI540",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 999,
   "name": "PreHeatCoil_Step3.Enable_W",
   "description": "Preheat heater 3 - Enable output; Modbus DI541",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1000,
   "name": "PreHeatCoil_Step3.Configured_R",
   "description": "Preheat heater 3 - Output configurated; Modbus DI542",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1001,
   "name": "PreHeatCoil_Step4.Val_Hw_R",
   "description": "Preheat heater 4 - Hardware value writes from board; Modbus DI543",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1002,
   "name": "PreHeatCoil_Step4.Val_W",
   "description": "Preheat heater 4; Modbus DI544",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1003,
   "name": "PreHeatCoil_Step4.Enable_W",
   "description": "Preheat heater 4 - Enable output; Modbus DI545",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1004,
   "name": "PreHeatCoil_Step4.Configured_R",
   "description": "Preheat heater 4 - Output configurated; Modbus DI546",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1005,
   "name": "OA_Coil_Step1.Val_Hw_R",
   "description": "Outdoor air pre-treatment heater 1 - Hardware value writes from board; Modbus DI547",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1006,
   "name": "OA_Coil_Step1.Val_W",
   "description": "Outdoor air pre-treatment heater 1; Modbus DI548",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1007,
   "name": "OA_Coil_Step1.Enable_W",
   "description": "Outdoor air pre-treatment heater 1 - Enable output; Modbus DI549",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1008,
   "name": "OA_Coil_Step1.Configured_R",
   "description": "Outdoor air pre-treatment heater 1 - Output configurated; Modbus DI550",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1009,
   "name": "OA_Coil_Step2.Val_Hw_R",
   "description": "Outdoor air pre-treatment heater 2 - Hardware value writes from board; Modbus DI551",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1010,
   "name": "OA_Coil_Step2.Val_W",
   "description": "Outdoor air pre-treatment heater 2; Modbus DI552",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1011,
   "name": "OA_Coil_Step2.Enable_W",
   "description": "Outdoor air pre-treatment heater 2 - Enable output; Modbus DI553",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1012,
   "name": "OA_Coil_Step2.Configured_R",
   "description": "Outdoor air pre-treatment heater 2 - Output configurated; Modbus DI554",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1013,
   "name": "OA_Coil_Step3.Val_Hw_R",
   "description": "Outdoor air pre-treatment heater 3 - Hardware value writes from board; Modbus DI555",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1014,
   "name": "OA_Coil_Step3.Val_W",
   "description": "Outdoor air pre-treatment heater 3; Modbus DI556",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1015,
   "name": "OA_Coil_Step3.Enable_W",
   "description": "Outdoor air pre-treatment heater 3 - Enable output; Modbus DI557",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1016,
   "name": "OA_Coil_Step3.Configured_R",
   "description": "Outdoor air pre-treatment heater 3 - Output configurated; Modbus DI558",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1017,
   "name": "OA_Coil_Step4.Val_Hw_R",
   "description": "Outdoor air pre-treatment heater 4 - Hardware value writes from board; Modbus DI559",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1018,
   "name": "OA_Coil_Step4.Val_W",
   "description": "Outdoor air pre-treatment heater 4; Modbus DI560",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1019,
   "name": "OA_Coil_Step4.Enable_W",
   "description": "Outdoor air pre-treatment heater 4 - Enable output; Modbus DI561",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1020,
   "name": "OA_Coil_Step4.Configured_R",
   "description": "Outdoor air pre-treatment heater 4 - Output configurated; Modbus DI562",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1021,
   "name": "PreHeatPmp_1.Val_Hw_R",
   "description": "Pre-Heating pump 1 - Hardware value writes from board; Modbus DI563",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1022,
   "name": "PreHeatPmp_1.Val_W",
   "description": "Pre-Heating pump 1; Modbus DI564",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1023,
   "name": "PreHeatPmp_1.Enable_W",
   "description": "Pre-Heating pump 1 - Enable output; Modbus DI565",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1024,
   "name": "PreHeatPmp_1.Configured_R",
   "description": "Pre-Heating pump 1 - Output configurated; Modbus DI566",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1025,
   "name": "PreHeatPmp_2.Val_Hw_R",
   "description": "Pre-Heating pump 2 - Hardware value writes from board; Modbus DI567",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1026,
   "name": "PreHeatPmp_2.Val_W",
   "description": "Pre-Heating pump 2; Modbus DI568",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1027,
   "name": "PreHeatPmp_2.Enable_W",
   "description": "Pre-Heating pump 2 - Enable output; Modbus DI569",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1028,
   "name": "PreHeatPmp_2.Configured_R",
   "description": "Pre-Heating pump 2 - Output configurated; Modbus DI570",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1029,
   "name": "MainCoilPmp_1.Val_Hw_R",
   "description": "Main pump 1 - Hardware value writes from board; Modbus DI571",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1030,
   "name": "MainCoilPmp_1.Val_W",
   "description": "Main pump 1; Modbus DI572",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1031,
   "name": "MainCoilPmp_1.Enable_W",
   "description": "Main pump 1 - Enable output; Modbus DI573",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1032,
   "name": "MainCoilPmp_1.Configured_R",
   "description": "Main pump 1 - Output configurated; Modbus DI574",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1033,
   "name": "MainCoilPmp_2.Val_Hw_R",
   "description": "Main pump 2 - Hardware value writes from board; Modbus DI575",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1034,
   "name": "MainCoilPmp_2.Val_W",
   "description": "Main pump 2; Modbus DI576",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1035,
   "name": "MainCoilPmp_2.Enable_W",
   "description": "Main pump 2 - Enable output; Modbus DI577",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1036,
   "name": "MainCoilPmp_2.Configured_R",
   "description": "Main pump 2 - Output configurated; Modbus DI578",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1037,
   "name": "ReHeatPmp_1.Val_Hw_R",
   "description": "Re-Heating pump 1 - Hardware value writes from board; Modbus DI579",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1038,
   "name": "ReHeatPmp_1.Val_W",
   "description": "Re-Heating pump 1; Modbus DI580",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1039,
   "name": "ReHeatPmp_1.Enable_W",
   "description": "Re-Heating pump 1 - Enable output; Modbus DI581",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1040,
   "name": "ReHeatPmp_1.Configured_R",
   "description": "Re-Heating pump 1 - Output configurated; Modbus DI582",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1041,
   "name": "ReHeatPmp_2.Val_Hw_R",
   "description": "Re-Heating pump 2 - Hardware value writes from board; Modbus DI583",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1042,
   "name": "ReHeatPmp_2.Val_W",
   "description": "Re-Heating pump 2; Modbus DI584",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1043,
   "name": "ReHeatPmp_2.Enable_W",
   "description": "Re-Heating pump 2 - Enable output; Modbus DI585",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1044,
   "name": "ReHeatPmp_2.Configured_R",
   "description": "Re-Heating pump 2 - Output configurated; Modbus DI586",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1045,
   "name": "OA_CoilPmp_1.Val_Hw_R",
   "description": "Outdoor air pre-treatment-Heating pump 1 - Hardware value writes from board; Modbus DI587",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1046,
   "name": "OA_CoilPmp_1.Val_W",
   "description": "Outdoor air pre-treatment-Heating pump 1; Modbus DI588",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1047,
   "name": "OA_CoilPmp_1.Enable_W",
   "description": "Outdoor air pre-treatment-Heating pump 1 - Enable output; Modbus DI589",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1048,
   "name": "OA_CoilPmp_1.Configured_R",
   "description": "Outdoor air pre-treatment-Heating pump 1 - Output configurated; Modbus DI590",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1049,
   "name": "OA_CoilPmp_2.Val_Hw_R",
   "description": "Outdoor air pre-treatment-Heating pump 2 - Hardware value writes from board; Modbus DI591",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1050,
   "name": "OA_CoilPmp_2.Val_W",
   "description": "Outdoor air pre-treatment-Heating pump 2; Modbus DI592",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1051,
   "name": "OA_CoilPmp_2.Enable_W",
   "description": "Outdoor air pre-treatment-Heating pump 2 - Enable output; Modbus DI593",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1052,
   "name": "OA_CoilPmp_2.Configured_R",
   "description": "Outdoor air pre-treatment-Heating pump 2 - Output configurated; Modbus DI594",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1053,
   "name": "FiltAlrm_Dout.Val_Hw_R",
   "description": "Filters alarm - Hardware value writes from board; Modbus DI595",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1054,
   "name": "FiltAlrm_Dout.Val_W",
   "description": "Filters alarm; Modbus DI596",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1055,
   "name": "FiltAlrm_Dout.Enable_W",
   "description": "Filters alarm - Enable output; Modbus DI597",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1056,
   "name": "FiltAlrm_Dout.Configured_R",
   "description": "Filters alarm - Output configurated; Modbus DI598",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1057,
   "name": "Recovery_Dout.Val_Hw_R",
   "description": "Recovery - Hardware value writes from board; Modbus DI599",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1058,
   "name": "Recovery_Dout.Val_W",
   "description": "Recovery; Modbus DI600",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1059,
   "name": "Recovery_Dout.Enable_W",
   "description": "Recovery - Enable output; Modbus DI601",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1060,
   "name": "Recovery_Dout.Configured_R",
   "description": "Recovery - Output configurated; Modbus DI602",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1061,
   "name": "IEC_Hum_Dout.Val_Hw_R",
   "description": "IEC humidifer - Hardware value writes from board; Modbus DI603",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1062,
   "name": "IEC_Hum_Dout.Val_W",
   "description": "IEC humidifer; Modbus DI604",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1063,
   "name": "IEC_Hum_Dout.Enable_W",
   "description": "IEC humidifer - Enable output; Modbus DI605",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1064,
   "name": "IEC_Hum_Dout.Configured_R",
   "description": "IEC humidifer - Output configurated; Modbus DI606",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1065,
   "name": "SupplyFan_Aout.Enable_W",
   "description": "Supply fan - Enable output; Modbus DI607",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1066,
   "name": "SupplyFan_Aout.Configured_R",
   "description": "Supply fan - Analog output configured; Modbus DI608",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1067,
   "name": "RetFan_Aout.Enable_W",
   "description": "Return fan - Enable output; Modbus DI609",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1068,
   "name": "RetFan_Aout.Configured_R",
   "description": "Return fan - Analog output configured; Modbus DI610",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1069,
   "name": "BypassDamp_Aout.Enable_W",
   "description": "Bypass damper - Enable output; Modbus DI611",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1070,
   "name": "BypassDamp_Aout.Configured_R",
   "description": "Bypass damper - Analog output configured; Modbus DI612",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1071,
   "name": "MixingDamp_Aout.Enable_W",
   "description": "Mixing damper - Enable output; Modbus DI613",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1072,
   "name": "MixingDamp_Aout.Configured_R",
   "description": "Mixing damper - Analog output configured; Modbus DI614",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1073,
   "name": "FreshAirDamp_Aout.Enable_W",
   "description": "Fresh air damper - Enable output; Modbus DI615",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1074,
   "name": "FreshAirDamp_Aout.Configured_R",
   "description": "Fresh air damper - Analog output configured; Modbus DI616",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1075,
   "name": "ReHeatCoil_Aout.Enable_W",
   "description": "Reheat heater - Enable output; Modbus DI617",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1076,
   "name": "ReHeatCoil_Aout.Configured_R",
   "description": "Reheat heater - Analog output configured; Modbus DI618",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1077,
   "name": "PreHeatCoil_Aout.Enable_W",
   "description": "Pre-Heating heater - Enable output; Modbus DI619",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1078,
   "name": "PreHeatCoil_Aout.Configured_R",
   "description": "Pre-Heating heater - Analog output configured; Modbus DI620",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1079,
   "name": "OA_Coil_Aout.Enable_W",
   "description": "Outdoor air pre-treatment heater - Enable output; Modbus DI621",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1080,
   "name": "OA_Coil_Aout.Configured_R",
   "description": "Outdoor air pre-treatment heater - Analog output configured; Modbus DI622",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1081,
   "name": "MainCoil_Aout.Enable_W",
   "description": "Main coil valve - Enable output; Modbus DI623",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1082,
   "name": "MainCoil_Aout.Configured_R",
   "description": "Main coil valve - Analog output configured; Modbus DI624",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1083,
   "name": "ThrmlWheel_Aout.Enable_W",
   "description": "Thermal wheel - Enable output; Modbus DI625",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1084,
   "name": "ThrmlWheel_Aout.Configured_R",
   "description": "Thermal wheel - Analog output configured; Modbus DI626",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1085,
   "name": "Humidifier_Aout.Enable_W",
   "description": "Humidifier - Enable output; Modbus DI627",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1086,
   "name": "Humidifier_Aout.Configured_R",
   "description": "Humidifier - Analog output configured; Modbus DI628",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1087,
   "name": "ExhAirDamp_Aout.Enable_W",
   "description": "Exhaust air damper - Enable output; Modbus DI629",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1088,
   "name": "ExhAirDamp_Aout.Configured_R",
   "description": "Exhaust air damper - Analog output configured; Modbus DI630",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1089,
   "name": "AuxAout_1.Enable_W",
   "description": "Auxiliary output 1 - Enable output; Modbus DI631",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1090,
   "name": "AuxAout_1.Configured_R",
   "description": "Auxiliary output 1 - Analog output configured; Modbus DI632",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1091,
   "name": "AuxAout_2.Enable_W",
   "description": "Auxiliary output 2 - Enable output; Modbus DI633",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1092,
   "name": "AuxAout_2.Configured_R",
   "description": "Auxiliary output 2 - Analog output configured; Modbus DI634",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1093,
   "name": "AuxAout_3.Enable_W",
   "description": "Auxiliary output 3 - Enable output; Modbus DI635",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1094,
   "name": "AuxAout_3.Configured_R",
   "description": "Auxiliary output 3 - Analog output configured; Modbus DI636",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1095,
   "name": "AuxAout_4.Enable_W",
   "description": "Auxiliary output 4 - Enable output; Modbus DI637",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1096,
   "name": "AuxAout_4.Configured_R",
   "description": "Auxiliary output 4 - Analog output configured; Modbus DI638",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1097,
   "name": "IEC_Aout.Enable_W",
   "description": "IEC - Enable output; Modbus DI639",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1098,
   "name": "IEC_Aout.Configured_R",
   "description": "IEC - Analog output configured; Modbus DI640",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1099,
   "name": "Recovery_Aout.Enable_W",
   "description": "Recovery pump - Enable output; Modbus DI641",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1100,
   "name": "Recovery_Aout.Configured_R",
   "description": "Recovery pump - Analog output configured; Modbus DI642",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1101,
   "name": "SupplyAirDamp_Aout.Enable_W",
   "description": "Supply air damper - Enable output; Modbus DI643",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1102,
   "name": "SupplyAirDamp_Aout.Configured_R",
   "description": "Supply air damper - Analog output configured; Modbus DI644",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1103,
   "name": "RetAirDamp_Aout.Enable_W",
   "description": "Return air damper - Enable output; Modbus DI645",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1104,
   "name": "RetAirDamp_Aout.Configured_R",
   "description": "Return air damper - Analog output configured; Modbus DI646",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1115,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMngK_1.StatusChk",
   "description": "Modbus DI657",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1116,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMngK_1.VacChk",
   "description": "Modbus DI658",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1117,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMngK_1.SDayChk",
   "description": "Modbus DI659",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1152,
   "name": "GeneralMng.WizardCustom",
   "description": "Modbus DI694",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1153,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CfgErr_SCHED",
   "description": "Modbus DI695",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1157,
   "name": "GenericHumidifier.ModulHum_IO_CfgWarn",
   "description": "Modbus DI699",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1164,
   "name": "AuxiliaryRegulation.AuxReg1_Info.InputCheckCfgErr",
   "description": "Auxiliary regulation 1: Informations - Input check configuration error; Modbus DI706",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1165,
   "name": "AuxiliaryRegulation.AuxReg1_Info.OutputCheckCfgErr",
   "description": "Auxiliary regulation 1: Informations - Output check configuration error; Modbus DI707",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1166,
   "name": "AuxiliaryRegulation.AuxReg1_Info.DOut",
   "description": "Auxiliary regulation 1: Informations - Dout configured; Modbus DI708",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1167,
   "name": "AuxiliaryRegulation.AuxReg1_Info.EnableCheckCfgErr",
   "description": "Auxiliary regulation 1: Informations - Enable check configuration error; Modbus DI709",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1168,
   "name": "AuxiliaryRegulation.AuxReg2_Info.InputCheckCfgErr",
   "description": "Auxiliary regulation 2: Informations - Input check configuration error; Modbus DI710",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1169,
   "name": "AuxiliaryRegulation.AuxReg2_Info.OutputCheckCfgErr",
   "description": "Auxiliary regulation 2: Informations - Output check configuration error; Modbus DI711",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1170,
   "name": "AuxiliaryRegulation.AuxReg2_Info.DOut",
   "description": "Auxiliary regulation 2: Informations - Dout configured; Modbus DI712",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1171,
   "name": "AuxiliaryRegulation.AuxReg2_Info.EnableCheckCfgErr",
   "description": "Auxiliary regulation 2: Informations - Enable check configuration error; Modbus DI713",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1172,
   "name": "AuxiliaryRegulation.AuxReg3_Info.InputCheckCfgErr",
   "description": "Auxiliary regulation 3: Informations - Input check configuration error; Modbus DI714",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1173,
   "name": "AuxiliaryRegulation.AuxReg3_Info.OutputCheckCfgErr",
   "description": "Auxiliary regulation 3: Informations - Output check configuration error; Modbus DI715",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1174,
   "name": "AuxiliaryRegulation.AuxReg3_Info.DOut",
   "description": "Auxiliary regulation 3: Informations - Dout configured; Modbus DI716",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1175,
   "name": "AuxiliaryRegulation.AuxReg3_Info.EnableCheckCfgErr",
   "description": "Auxiliary regulation 3: Informations - Enable check configuration error; Modbus DI717",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1176,
   "name": "AuxiliaryRegulation.AuxReg4_Info.InputCheckCfgErr",
   "description": "Auxiliary regulation 4: Informations - Input check configuration error; Modbus DI718",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1177,
   "name": "AuxiliaryRegulation.AuxReg4_Info.OutputCheckCfgErr",
   "description": "Auxiliary regulation 4: Informations - Output check configuration error; Modbus DI719",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1178,
   "name": "AuxiliaryRegulation.AuxReg4_Info.DOut",
   "description": "Auxiliary regulation 4: Informations - Dout configured; Modbus DI720",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1179,
   "name": "AuxiliaryRegulation.AuxReg4_Info.EnableCheckCfgErr",
   "description": "Auxiliary regulation 4: Informations - Enable check configuration error; Modbus DI721",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1180,
   "name": "Comp_OnOff.OnOffComp_IO_CfgWarn",
   "description": "Modbus DI722",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1181,
   "name": "BLDC_compressor.BLDC_Comp_IO_CfgWarn",
   "description": "Modbus DI723",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1182,
   "name": "cpCOmini_HighEnd",
   "description": "c.pCOmini high end version present; Modbus DI724",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1183,
   "name": "GeneralMng.DHCP_State_1",
   "description": "Automatically generated; Modbus DI725",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1184,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_15",
   "description": "Inverter Power Plus Info - Status register bit 15; Modbus DI726",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1185,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_14",
   "description": "Inverter Power Plus Info - Status register bit 14; Modbus DI727",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1186,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_13",
   "description": "Inverter Power Plus Info - Status register bit 13; Modbus DI728",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1187,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_12",
   "description": "Inverter Power Plus Info - Status register bit 12; Modbus DI729",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1188,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_DriveTripped",
   "description": "Inverter Power Plus Info - Drive in alarm; Modbus DI730",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1189,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_10",
   "description": "Inverter Power Plus Info - Status register bit 10; Modbus DI731",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1190,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_MainSupplyLossed",
   "description": "Inverter Power Plus Info - Power supply status: 0=OK; 1=loss ...; Modbus DI732",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1191,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_MotorOverload",
   "description": "Inverter Power Plus Info - Motor overload; Modbus DI733",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1192,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_DriveInAutotune",
   "description": "Inverter Power Plus Info - Autotune running; Modbus DI734",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1193,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_Bit_06",
   "description": "Inverter Power Plus Info - Status register bit 06; Modbus DI735",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1194,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_SwitchingFreqDeratingON",
   "description": "Inverter Power Plus Info - Switching frequency derating ON; Modbus DI736",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1195,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_FanON",
   "description": "Inverter Power Plus Info - Fan ON; Modbus DI737",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1196,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_UnderVoltage",
   "description": "Inverter Power Plus Info - Under voltage; Modbus DI738",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1197,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_MotorPTC_OverHeat",
   "description": "Inverter Power Plus Info - Motor PTC overheating; Modbus DI739",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1198,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_RelayConfigON",
   "description": "Inverter Power Plus Info - Relay config. ON; Modbus DI740",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1199,
   "name": "BLDC_compressor.Info_PWRP1.StatusReg_DriveInhibit",
   "description": "Inverter Power Plus Info - Safety input status (STO); 0=drive ...; Modbus DI741",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1200,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_15",
   "description": "Inverter Power Plus Info - Speed register bit 15; Modbus DI742",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1201,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_14",
   "description": "Inverter Power Plus Info - Speed register bit 14; Modbus DI743",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1202,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_13",
   "description": "Inverter Power Plus Info - Speed register bit 13; Modbus DI744",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1203,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_12",
   "description": "Inverter Power Plus Info - Speed register bit 12; Modbus DI745",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1204,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_11",
   "description": "Inverter Power Plus Info - Speed register bit 11; Modbus DI746",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1205,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_10",
   "description": "Inverter Power Plus Info - Speed register bit 10; Modbus DI747",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1206,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_09",
   "description": "Inverter Power Plus Info - Speed register bit 09; Modbus DI748",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1207,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_08",
   "description": "Inverter Power Plus Info - Speed register bit 08; Modbus DI749",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1208,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_07",
   "description": "Inverter Power Plus Info - Speed register bit 07; Modbus DI750",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1209,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_06",
   "description": "Inverter Power Plus Info - Speed register bit 06; Modbus DI751",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1210,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_05",
   "description": "Inverter Power Plus Info - Speed register bit 05; Modbus DI752",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1211,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_04",
   "description": "Inverter Power Plus Info - Speed register bit 04; Modbus DI753",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1212,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_03",
   "description": "Inverter Power Plus Info - Speed register bit 03; Modbus DI754",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1213,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_02",
   "description": "Inverter Power Plus Info - Speed register bit 02; Modbus DI755",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1214,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_01",
   "description": "Inverter Power Plus Info - Speed register bit 01; Modbus DI756",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1215,
   "name": "BLDC_compressor.Info_PWRP1.SpeedReg_Bit_00",
   "description": "Inverter Power Plus Info - Speed register bit 00; Modbus DI757",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1216,
   "name": "BLDC_compressor.Info_PWRP1.Mng_CheckVI_NotOK",
   "description": "Inverter Power Plus Info - Reserved; Modbus DI758",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1217,
   "name": "BLDC_compressor.Info_PWRP1.Mng_LoadDefFail",
   "description": "Inverter Power Plus Info - Reserved; Modbus DI759",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1218,
   "name": "BLDC_compressor.Info_PWRP1.Info_PSD_400V",
   "description": "Inverter Power Plus Info - Main supply as three phases; Modbus DI760",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1219,
   "name": "BLDC_compressor.Info_PWRP1.Mng_MotSelect_400V",
   "description": "Inverter Power Plus Info - Three-phase inverter required for compressor; Modbus DI761",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1220,
   "name": "BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfgInProgress",
   "description": "Custom cofiguration data saving in progress; Modbus DI762",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1221,
   "name": "BLDC_compressor.PwrpOnline_BLDC1",
   "description": "Inverter is online; Modbus DI763",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1222,
   "name": "Info_BLDC1.Mng_TestMode",
   "description": "BLDC informations - Managing test mode; Modbus DI764",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1223,
   "name": "Info_BLDC1.Info_SIAM_90rpsZone",
   "description": "BLDC informations - Working zone 1c - max speed 90 ...; Modbus DI765",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1224,
   "name": "Info_BLDC1.UI_EqualizationStatus",
   "description": "BLDC informations - Show pressure equalization status (blinking); Modbus DI766",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1225,
   "name": "Info_BLDC1.UI_LowDeltaP",
   "description": "BLDC informations - Show low pressure difference condition; Modbus DI767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1226,
   "name": "Info_BLDC1.EnvTyp_SiamComp",
   "description": "BLDC informations - Envelope Type: Siam compressor; Modbus DI768",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1227,
   "name": "SPV_Warning_Config",
   "description": "Warning: SPV Configuration error; Modbus DI769",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1228,
   "name": "SPV_Warning_License",
   "description": "Warning: SPV License not compatible; Modbus DI770",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1229,
   "name": "Al_NOT_USED.Active",
   "description": "Alarm to make the alarms list compatible with mask - ...; Modbus DI1000",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1230,
   "name": "Al_SupplyTemp.Active",
   "description": "Supply temperature probe alarm - Alarm status; Modbus DI1001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1231,
   "name": "Al_SupplyHum.Active",
   "description": "Supply humidity probe alarm - Alarm status; Modbus DI1002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1232,
   "name": "Al_RetTemp.Active",
   "description": "Return temperature probe alarm - Alarm status; Modbus DI1003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1233,
   "name": "Al_RetHum.Active",
   "description": "Return humidity probe alarm - Alarm status; Modbus DI1004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1234,
   "name": "Al_RoomTemp.Active",
   "description": "Room temperature probe alarm - Alarm status; Modbus DI1005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1235,
   "name": "Al_RoomHum.Active",
   "description": "Room humidity probe alarm - Alarm status; Modbus DI1006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1236,
   "name": "Al_ExtTemp.Active",
   "description": "Fresh air temperature probe alarm - Alarm status; Modbus DI1007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1237,
   "name": "Al_ExtHum.Active",
   "description": "Fresh air humidity probe alarm - Alarm status; Modbus DI1008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1238,
   "name": "Al_ExhTemp.Active",
   "description": "Exhaust temperature probe alarm - Alarm status; Modbus DI1009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1239,
   "name": "Al_ExhHum.Active",
   "description": "Exhaust humidity probe alarm - Alarm status; Modbus DI1010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1240,
   "name": "Al_AFreezeTemp.Active",
   "description": "Antifreeze temperature probe alarm - Alarm status; Modbus DI1011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1241,
   "name": "Al_SatTemp.Active",
   "description": "Saturation temperature probe alarm - Alarm status; Modbus DI1012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1242,
   "name": "Al_SatHum.Active",
   "description": "Saturation humidity probe alarm - Alarm status; Modbus DI1013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1243,
   "name": "Al_OutdoorAirTemp.Active",
   "description": "Outdoor air pre-treatment temperature probe alarm- Alarm status; Modbus DI1014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1244,
   "name": "Al_SupplyAirP.Active",
   "description": "Supply air pressure probe alarm - Alarm status; Modbus DI1015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1245,
   "name": "Al_RetAirP.Active",
   "description": "Return air pressure probe alarm - Alarm status; Modbus DI1016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1246,
   "name": "Al_AirQuality_CO2.Active",
   "description": "CO2 sensor probe alarm - Alarm status; Modbus DI1017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1247,
   "name": "Al_AirQuality_VOC.Active",
   "description": "VOC sensor probe alarm - Alarm status; Modbus DI1018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1248,
   "name": "Al_DscgP.Active",
   "description": "Discharge pressure probe alarm - Alarm status; Modbus DI1019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1249,
   "name": "Al_DscgT.Active",
   "description": "Discharge temperature probe alarm - Alarm status; Modbus DI1020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1250,
   "name": "Al_SuctP.Active",
   "description": "Suction pressure probe alarm - Alarm status; Modbus DI1021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1251,
   "name": "Al_SuctT.Active",
   "description": "Suction temperature probe alarm - Alarm status; Modbus DI1022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1252,
   "name": "Al_OA_CoilWaterTemp.Active",
   "description": "Outdoor air pre-treatment coil water temperature probe alarm - Alarm status; Modbus DI1023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1253,
   "name": "Al_PreHeatCoilWaterTemp.Active",
   "description": "Preheat coil water temperature probe alarm - Alarm status; Modbus DI1024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1254,
   "name": "Al_MainCoilWaterTemp.Active",
   "description": "Main coil water temperature probe alarm - Alarm status; Modbus DI1025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1255,
   "name": "Al_ReHeatCoilWaterTemp.Active",
   "description": "Re heat coil water temperature probe alarm - Alarm status; Modbus DI1026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1256,
   "name": "Al_AuxPrb_1.Active",
   "description": "Auxiliary probe 1 probe alarm - Alarm status; Modbus DI1027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1257,
   "name": "Al_AuxPrb_2.Active",
   "description": "Auxiliary probe 2 probe alarm - Alarm status; Modbus DI1028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1258,
   "name": "Al_AuxPrb_3.Active",
   "description": "Auxiliary probe 3 probe alarm - Alarm status; Modbus DI1029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1259,
   "name": "Al_AuxPrb_4.Active",
   "description": "Auxiliary probe 4 probe alarm - Alarm status; Modbus DI1030",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1260,
   "name": "Al_Ain_SetP.Active",
   "description": "Setpoint by AIN probe alarm - Alarm status; Modbus DI1031",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1261,
   "name": "Al_SupplyRecoveryTemp.Active",
   "description": "Supply recovery temperature probe alarm - Alarm status; Modbus DI1032",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1262,
   "name": "Al_RetRecoveryTemp.Active",
   "description": "Return recovery temperature probe alarm - Alarm status; Modbus DI1033",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1263,
   "name": "Al_HepaFilt_1.Active",
   "description": "Hepa filter 1 probe alarm - Alarm status; Modbus DI1034",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1264,
   "name": "Al_HepaFilt_2.Active",
   "description": "Hepa filter 2 probe alarm - Alarm status; Modbus DI1035",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1265,
   "name": "Al_GenericAlrmByDin.Active",
   "description": "Generic alarm from digital input - Alarm status; Modbus DI1036",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1266,
   "name": "Al_MainHeat_Ovld.Active",
   "description": "Main coil alarm - Alarm status; Modbus DI1037",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1267,
   "name": "Al_SupplyFanOvld.Active",
   "description": "Supply fan overload - Alarm status; Modbus DI1038",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1268,
   "name": "Al_RetFanOvld.Active",
   "description": "Return fan overload - Alarm status; Modbus DI1039",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1269,
   "name": "Al_FansOvld.Active",
   "description": "Fans overload - Alarm status; Modbus DI1040",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1270,
   "name": "Al_CompOvld.Active",
   "description": "Compressor overload - Alarm status; Modbus DI1041",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1271,
   "name": "Al_HiP_Sw.Active",
   "description": "High discharge pressure switch - Alarm status; Modbus DI1042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1272,
   "name": "Al_LowP_Sw.Active",
   "description": "Low suction pressure switch - Alarm status; Modbus DI1043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1273,
   "name": "Al_SupplyAirFlwSw.Active",
   "description": "Supply air flow switch alarm - Alarm status; Modbus DI1044",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1274,
   "name": "Al_RetAirFlwSw.Active",
   "description": "Return air flow switch alarm - Alarm status; Modbus DI1045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1275,
   "name": "Al_AirFlwSw.Active",
   "description": "Air flow switch alarm - Alarm status; Modbus DI1046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1276,
   "name": "Al_AFreeze.Active",
   "description": "Antifreeze alarm - Alarm status; Modbus DI1047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1277,
   "name": "Al_LowSH_EVD_Emb.Active",
   "description": "EVD - Low SH - Alarm status; Modbus DI1048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1278,
   "name": "Al_EEV_MotErr.Active",
   "description": "EVD - Motor error - Alarm status; Modbus DI1049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1279,
   "name": "Al_SettingOutOfBound_EVD_Emb.Active",
   "description": "EVD - Setting out of bound - Alarm status; Modbus DI1050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1280,
   "name": "Al_RangeErr_EVD_Emb.Active",
   "description": "EVD - Settings range error - Alarm status; Modbus DI1051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1281,
   "name": "Al_InvOffline.Active",
   "description": "Inverter - Offline - Alarm status; Modbus DI1052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1282,
   "name": "Al_Inv01_OverA.Active",
   "description": "Inverter - Drive overcurrent (01) - Alarm status; Modbus DI1053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1283,
   "name": "Al_Inv02_MotOvld.Active",
   "description": "Inverter - Motor overload (02) - Alarm status; Modbus DI1054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1284,
   "name": "Al_Inv03_DC_BusOverV.Active",
   "description": "Inverter - DC Bus overvoltage (03) - Alarm status; Modbus DI1055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1285,
   "name": "Al_Inv04_DC_BusUnderV.Active",
   "description": "Inverter - DC bus undervoltage (04) - Alarm status; Modbus DI1056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1286,
   "name": "Al_Inv05_OverTemp.Active",
   "description": "Inverter - Drive overtemperature (05) - Alarm status; Modbus DI1057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1287,
   "name": "Al_Inv06_DrvUnderTemp.Active",
   "description": "Inverter - Drive undertemperature (06) - Alarm status; Modbus DI1058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1288,
   "name": "Al_Inv07_HW_OverA.Active",
   "description": "Inverter - HW overcurrent HW(07) - Alarm status; Modbus DI1059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1289,
   "name": "Al_Inv08_MotOverTemp.Active",
   "description": "Inverter - PTC motor overtemperature (08) - Alarm status; Modbus DI1060",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1290,
   "name": "Al_Inv09_OutputFault.Active",
   "description": "Inverter - IGBT module error (09) - Alarm status; Modbus DI1061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1291,
   "name": "Al_Inv10_FlashDataErr.Active",
   "description": "Inverter - CPU error (10) - Alarm status; Modbus DI1062",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1292,
   "name": "Al_Inv11_ParamDef.Active",
   "description": "Inverter - Parameter default (11) - Alarm status; Modbus DI1063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1293,
   "name": "Al_Inv12_DC_RippTooLarge.Active",
   "description": "Inverter - DC bus ripple (12) - Alarm status; Modbus DI1064",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1294,
   "name": "Al_Inv13_MB_CommFault.Active",
   "description": "Inverter - Data communication fault (13) - Alarm status; Modbus DI1065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1295,
   "name": "Al_Inv14_DrvThermistorFault.Active",
   "description": "Inverter - Drive thermistor fault (14) - Alarm status; Modbus DI1066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1296,
   "name": "Al_Inv15_AutotuneFault.Active",
   "description": "Inverter - Autotuning fault (15) - Alarm status; Modbus DI1067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1297,
   "name": "Al_Inv16_DrvDis.Active",
   "description": "Inverter - Drive disabled (16) - Alarm status; Modbus DI1068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1298,
   "name": "Al_Inv17_MotPhaseFault.Active",
   "description": "Inverter - Motor phase fault (17) - Alarm status; Modbus DI1069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1299,
   "name": "Al_Inv18_FanFault.Active",
   "description": "Inverter - Internal fan fault (18) - Alarm status; Modbus DI1070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1300,
   "name": "Al_Inv19_SpeedFault.Active",
   "description": "Inverter - Speed fault (19) - Alarm status; Modbus DI1071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1301,
   "name": "Al_Inv20_PFC_Failure.Active",
   "description": "Inverter - PFC module error (20) - Alarm status; Modbus DI1072",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1302,
   "name": "Al_Inv21_PFC_OverVolt.Active",
   "description": "Inverter - PFC overvoltage (21) - Alarm status; Modbus DI1073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1303,
   "name": "Al_Inv22_PFC_UnderVolt.Active",
   "description": "Inverter - PFC undervoltage (22) - Alarm status; Modbus DI1074",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1304,
   "name": "Al_Inv23_STO_Survey1.Active",
   "description": "Inverter - STO detection error (23) - Alarm status; Modbus DI1075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1305,
   "name": "Al_Inv24_STO_Survey2.Active",
   "description": "Inverter - STO detection error (24) - Alarm status; Modbus DI1076",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1306,
   "name": "Al_Inv25_GroundFault.Active",
   "description": "Inverter - Ground fault (25) - Alarm status; Modbus DI1077",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1307,
   "name": "Al_Inv26_ADC_ConvSync.Active",
   "description": "Inverter - ADC conversion sync fault (26) - Alarm status; Modbus DI1078",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1308,
   "name": "Al_Inv27_HW_Sync.Active",
   "description": "Inverter - HW sync fault (27) - Alarm status; Modbus DI1079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1309,
   "name": "Al_Inv28_DrvOvrld.Active",
   "description": "Inverter - Drive overload (28) - Alarm status; Modbus DI1080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1310,
   "name": "Al_Inv29_uCSafe_DriveStop.Active",
   "description": "Inverter - Drive overtemperature (HW) (29) - Alarm status; Modbus DI1081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1311,
   "name": "Al_Inv99_UnexpectedStop.Active",
   "description": "Inverter - Unexpected stop (99) - Alarm status; Modbus DI1082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1312,
   "name": "Al_StartFail_BLDC1.Active",
   "description": "BLDC - Starting failure - Alarm status; Modbus DI1083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1313,
   "name": "Al_SwPrototype.Active",
   "description": "Prototype software - Alarm status; Modbus DI1084",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1314,
   "name": "Al_retain.Active",
   "description": "High number of retain memory writings - Alarm status; Modbus DI1085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1315,
   "name": "Al_Err_retain_write.Active",
   "description": "Error in retain memory writings - Alarm status; Modbus DI1086",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1316,
   "name": "Al_Offline_THTN.Active",
   "description": "th-Tune offline - Alarm status; Modbus DI1087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1317,
   "name": "Al_LowSupplyTemp.Active",
   "description": "Low supply temperature - Alarm status; Modbus DI1088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1318,
   "name": "Warn_MainCoilTOutOfRange.Active",
   "description": "Main coil water temperature out of range warning - Alarm status; Modbus DI1090",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1319,
   "name": "Al_SupplyAirFlwSwWarn.Active",
   "description": "Supply air flow warning - Alarm status; Modbus DI1091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1320,
   "name": "Al_RetAirFlwSwWarn.Active",
   "description": "Return air flow warning - Alarm status; Modbus DI1092",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1321,
   "name": "Al_AirFlwSwWarn.Active",
   "description": "Air flow warning - Alarm status; Modbus DI1093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1322,
   "name": "Warn_AFreezeWarn.Active",
   "description": "Antifreeze warning - Alarm status; Modbus DI1094",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1323,
   "name": "Al_HumAlrm.Active",
   "description": "Humidifier alarm - Alarm status; Modbus DI1095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1324,
   "name": "Al_WrkHrs_Hum.Active",
   "description": "Warning - Humidifier maintenance required - Alarm status; Modbus DI1096",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1325,
   "name": "Al_WrkHrs_SupplyFan.Active",
   "description": "Warning - Supply fan maintenance required - Alarm status; Modbus DI1097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1326,
   "name": "Al_WrkHrs_ReturnFan.Active",
   "description": "Warning - Return fan maintenance required - Alarm status; Modbus DI1098",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1327,
   "name": "Al_WrkHrs_ThrmlWheel.Active",
   "description": "Warning - Thermal wheel maintenance required - Alarm status; Modbus DI1099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1328,
   "name": "Al_WrkHrs_DirtyFilt.Active",
   "description": "Warning - Filters maintenance required - Alarm status; Modbus DI1100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1329,
   "name": "Al_DirtyFiltByDin.Active",
   "description": "Common - Dirty filters alarm - Alarm status; Modbus DI1101",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1330,
   "name": "Al_WrkHrs_Comp.Active",
   "description": "Warning - Compressor maintenance required - Alarm status; Modbus DI1102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1331,
   "name": "Al_HiRatioP_BLDC.Active",
   "description": "Compressor envelope - High compression ratio - Alarm status; Modbus DI1103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1332,
   "name": "Al_DscgHiP_BLDC.Active",
   "description": "Compressor envelope - High discharge pressure - Alarm status; Modbus DI1104",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1333,
   "name": "Al_HiCurr_BLDC.Active",
   "description": "Compressor envelope - High motor current - Alarm status; Modbus DI1105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1334,
   "name": "Al_SuctHiP_BLDC.Active",
   "description": "Compressor envelope - High suction pressure - Alarm status; Modbus DI1106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1335,
   "name": "Al_LowRatioP_BLDC.Active",
   "description": "Compressor envelope - Low compression ratio - Alarm status; Modbus DI1107",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1336,
   "name": "Al_LowDeltaP_BLDC.Active",
   "description": "Compressor envelope - Low differential pressure - Alarm status; Modbus DI1108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1337,
   "name": "Al_LowDscgP_BLDC.Active",
   "description": "Compressor envelope - Low discharge pressure - Alarm status; Modbus DI1109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1338,
   "name": "Al_LowSuctP_BLDC.Active",
   "description": "Compressor envelope - Low suction pressure - Alarm status; Modbus DI1110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1339,
   "name": "Al_HiDscgTemp_BLDC.Active",
   "description": "Compressor envelope - High discharge temperature - Alarm status; Modbus DI1111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1340,
   "name": "Al_LOP_EVD_Emb.Active",
   "description": "EVD - LOP - Alarm status; Modbus DI1112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1341,
   "name": "Al_MOP_EVD_Emb.Active",
   "description": "EVD - MOP - Alarm status; Modbus DI1113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1342,
   "name": "Al_HiCondTemp_EVD_Emb.Active",
   "description": "EVD - High condensing temperature - Alarm status; Modbus DI1114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1343,
   "name": "Al_LowSuctTemp_EVD_Emb.Active",
   "description": "EVD - Low suction temperature - Alarm status; Modbus DI1115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1344,
   "name": "Al_EmergClos_EVD_Emb.Active",
   "description": "EVD - Emergency closing - Alarm status; Modbus DI1116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1345,
   "name": "Al_DisStartDp_BLDC.Active",
   "description": "BLDC - Delta pressure greater than the allowable at startup ...; Modbus DI1117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1346,
   "name": "Al_ThTune_ClkBrd.Active",
   "description": "th-Tune clock not working - Alarm status; Modbus DI1118",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1347,
   "name": "Al_BMS_Offline.Active",
   "description": "BMS offline - Alarm status; Modbus DI1121",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1348,
   "name": "Al_Selftuning_EVD_Emb.Active",
   "description": "EVD - Selftuning alarm - Alarm status; Modbus DI1122",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1349,
   "name": "Al_Offline_Humisonic.Active",
   "description": "Humisonic - Offline - Alarm status; Modbus DI1123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1350,
   "name": "Al_HiHum_Humisonic.Active",
   "description": "Humisonic - High humidity - Alarm status; Modbus DI1124",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1351,
   "name": "Al_LowHum_Humisonic.Active",
   "description": "Humisonic - Low humidity - Alarm status; Modbus DI1125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1352,
   "name": "Al_NoProd_Humisonic.Active",
   "description": "Humisonic - No production - Alarm status; Modbus DI1126",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1353,
   "name": "Al_FaultyDrn_Humisonic.Active",
   "description": "Humisonic - Faulty drain - Alarm status; Modbus DI1127",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1354,
   "name": "Al_Wmissing_Humisonic.Active",
   "description": "Humisonic - Missing water - Alarm status; Modbus DI1128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1355,
   "name": "Al_ExtSignal_Humisonic.Active",
   "description": "Humisonic - External signal not correctly connected - Alarm status; Modbus DI1129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1356,
   "name": "Al_Functest_Humisonic.Active",
   "description": "Humisonic - Functional test not executed - Alarm status; Modbus DI1130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1357,
   "name": "Al_Autotest_Humisonic.Active",
   "description": "Humisonic - Autotest failure - Alarm status; Modbus DI1131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1358,
   "name": "Al_EEPROM_Err_Humisonic.Active",
   "description": "Humisonic - EEPROM error - Alarm status; Modbus DI1132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1359,
   "name": "Al_Offline_EBM_SupplyFan.Active",
   "description": "EBM supply fan - Offline - Alarm status; Modbus DI1133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1360,
   "name": "Al_Generic_EBM_SupplyFan.Active",
   "description": "EBM supply fan 1 - Generic alarm; Modbus DI1134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1385,
   "name": "Al_Offline_EBM_RetFan.Active",
   "description": "EBM return fan - Offline - Alarm status; Modbus DI1159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1361,
   "name": "Al_Offline_EBM_SupplyFan2.Active",
   "description": "EBM supply fan 2 - Offline; Modbus DI1135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1362,
   "name": "Al_Generic_EBM_SupplyFan2.Active",
   "description": "EBM supply fan 2 - Generic alarm; Modbus DI1136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1363,
   "name": "Al_Offline_EBM_SupplyFan3.Active",
   "description": "EBM supply fan 3 - Offline; Modbus DI1137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1364,
   "name": "Al_Generic_EBM_SupplyFan3.Active",
   "description": "EBM supply fan 3 - Generic alarm; Modbus DI1138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1365,
   "name": "Al_Offline_EBM_SupplyFan4.Active",
   "description": "EBM supply fan 4 - Offline; Modbus DI1139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1366,
   "name": "Al_Generic_EBM_SupplyFan4.Active",
   "description": "EBM supply fan 4 - Generic alarm; Modbus DI1140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1367,
   "name": "Al_NOT_USED_138.Active",
   "description": "Alarm NOT USED 138; Modbus DI1141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1368,
   "name": "Al_NOT_USED_139.Active",
   "description": "Alarm NOT USED 139; Modbus DI1142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1369,
   "name": "Al_NOT_USED_140.Active",
   "description": "Alarm NOT USED 140; Modbus DI1143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1370,
   "name": "Al_NOT_USED_141.Active",
   "description": "Alarm NOT USED 141; Modbus DI1144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1371,
   "name": "Al_NOT_USED_142.Active",
   "description": "Alarm NOT USED 142; Modbus DI1145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1372,
   "name": "Al_NOT_USED_143.Active",
   "description": "Alarm NOT USED 143; Modbus DI1146",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1373,
   "name": "Al_NOT_USED_144.Active",
   "description": "Alarm NOT USED 144; Modbus DI1147",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1374,
   "name": "Al_NOT_USED_145.Active",
   "description": "Alarm NOT USED 145; Modbus DI1148",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1375,
   "name": "Al_NOT_USED_146.Active",
   "description": "Alarm NOT USED 146; Modbus DI1149",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1376,
   "name": "Al_NOT_USED_147.Active",
   "description": "Alarm NOT USED 147; Modbus DI1150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1377,
   "name": "Al_NOT_USED_148.Active",
   "description": "Alarm NOT USED 148; Modbus DI1151",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1378,
   "name": "Al_NOT_USED_149.Active",
   "description": "Alarm NOT USED 149; Modbus DI1152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1379,
   "name": "Al_NOT_USED_150.Active",
   "description": "Alarm NOT USED 150; Modbus DI1153",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1380,
   "name": "Al_NOT_USED_151.Active",
   "description": "Alarm NOT USED 151; Modbus DI1154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1381,
   "name": "Al_NOT_USED_152.Active",
   "description": "Alarm NOT USED 152; Modbus DI1155",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1382,
   "name": "Al_NOT_USED_153.Active",
   "description": "Alarm NOT USED 153; Modbus DI1156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1383,
   "name": "Al_NOT_USED_154.Active",
   "description": "Alarm NOT USED 154; Modbus DI1157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1384,
   "name": "Al_NOT_USED_155.Active",
   "description": "Alarm NOT USED 155; Modbus DI1158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1386,
   "name": "Al_Generic_EBM_RetFan.Active",
   "description": "EBM return fan 1 - Generic alarm; Modbus DI1160",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1387,
   "name": "Al_Offline_EBM_RetFan2.Active",
   "description": "EBM return fan 2 - Offline; Modbus DI1161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1388,
   "name": "Al_Generic_EBM_RetFan2.Active",
   "description": "EBM return fan 2 - Generic alarm; Modbus DI1162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1389,
   "name": "Al_Offline_EBM_RetFan3.Active",
   "description": "EBM return fan 3 - Offline; Modbus DI1163",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1390,
   "name": "Al_Generic_EBM_RetFan3.Active",
   "description": "EBM return fan 3 - Generic alarm; Modbus DI1164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1391,
   "name": "Al_Offline_EBM_RetFan4.Active",
   "description": "EBM return fan 4 - Offline; Modbus DI1165",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1392,
   "name": "Al_Generic_EBM_RetFan4.Active",
   "description": "EBM return fan 4 - Generic alarm; Modbus DI1166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1393,
   "name": "Al_NOT_USED_164.Active",
   "description": "Alarm NOT USED 164; Modbus DI1167",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1394,
   "name": "Al_NOT_USED_165.Active",
   "description": "Alarm NOT USED 165; Modbus DI1168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1395,
   "name": "Al_NOT_USED_166.Active",
   "description": "Alarm NOT USED 166; Modbus DI1169",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1396,
   "name": "Al_NOT_USED_167.Active",
   "description": "Alarm NOT USED 167; Modbus DI1170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1397,
   "name": "Al_NOT_USED_168.Active",
   "description": "Alarm NOT USED 168; Modbus DI1171",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1398,
   "name": "Al_NOT_USED_169.Active",
   "description": "Alarm NOT USED 169; Modbus DI1172",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1399,
   "name": "Al_NOT_USED_170.Active",
   "description": "Alarm NOT USED 170; Modbus DI1173",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1400,
   "name": "Al_NOT_USED_171.Active",
   "description": "Alarm NOT USED 171; Modbus DI1174",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1401,
   "name": "Al_NOT_USED_172.Active",
   "description": "Alarm NOT USED 172; Modbus DI1175",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1402,
   "name": "Al_NOT_USED_173.Active",
   "description": "Alarm NOT USED 173; Modbus DI1176",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1403,
   "name": "Al_NOT_USED_174.Active",
   "description": "Alarm NOT USED 174; Modbus DI1177",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1404,
   "name": "Al_NOT_USED_175.Active",
   "description": "Alarm NOT USED 175; Modbus DI1178",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1405,
   "name": "Al_NOT_USED_176.Active",
   "description": "Alarm NOT USED 176; Modbus DI1179",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1406,
   "name": "Al_NOT_USED_177.Active",
   "description": "Alarm NOT USED 177; Modbus DI1180",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1407,
   "name": "Al_NOT_USED_178.Active",
   "description": "Alarm NOT USED 178; Modbus DI1181",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1408,
   "name": "Al_NOT_USED_179.Active",
   "description": "Alarm NOT USED 179; Modbus DI1182",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1409,
   "name": "Al_NOT_USED_180.Active",
   "description": "Alarm NOT USED 180; Modbus DI1183",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1410,
   "name": "Al_NOT_USED_181.Active",
   "description": "Alarm NOT USED 181; Modbus DI1184",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1411,
   "name": "Al_WrkHrs_ModulHum.Active",
   "description": "Warning - Modulating humidifier maintenance required - Alarm status; Modbus DI1185",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1412,
   "name": "Al_RecoveryOvld.Active",
   "description": "Thermal wheel overload - Alarm status; Modbus DI1186",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1413,
   "name": "Al_Offline_ZA_SupplyFan.Active",
   "description": "ZA supply fan - Offline - Alarm status; Modbus DI1187",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1414,
   "name": "Al_Generic_ZA_SupplyFan.Active",
   "description": "ZA supply fan 1 - Generic alarm; Modbus DI1188",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1415,
   "name": "Al_Offline_ZA_SupplyFan2.Active",
   "description": "ZA supply fan 2 - Offline; Modbus DI1189",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1416,
   "name": "Al_Generic_ZA_SupplyFan2.Active",
   "description": "ZA supply fan 2 - Generic alarm; Modbus DI1190",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1417,
   "name": "Al_Offline_ZA_SupplyFan3.Active",
   "description": "ZA supply fan 3 - Offline; Modbus DI1191",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1418,
   "name": "Al_Generic_ZA_SupplyFan3.Active",
   "description": "ZA supply fan 3 - Generic alarm; Modbus DI1192",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1419,
   "name": "Al_Offline_ZA_SupplyFan4.Active",
   "description": "ZA supply fan 4 - Offline; Modbus DI1193",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1420,
   "name": "Al_Generic_ZA_SupplyFan4.Active",
   "description": "ZA supply fan 4 - Generic alarm; Modbus DI1194",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1421,
   "name": "Al_FwIncompatible_ZA_SupplyFan.Active",
   "description": "ZA supply fan 1 - Firmware incompatible; Modbus DI1195",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1422,
   "name": "Al_FwIncompatible_ZA_SupplyFan2.Active",
   "description": "ZA supply fan 2 - Firmware incompatible; Modbus DI1196",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1423,
   "name": "Al_FwIncompatible_ZA_SupplyFan3.Active",
   "description": "ZA supply fan 3 - Firmware incompatible; Modbus DI1197",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1424,
   "name": "Al_FwIncompatible_ZA_SupplyFan4.Active",
   "description": "ZA supply fan 4 - Firmware incompatible; Modbus DI1198",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1426,
   "name": "Al_Generic_ZA_RetFan.Active",
   "description": "ZA return fan 1 - Generic alarm; Modbus DI1200",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1427,
   "name": "Al_Offline_ZA_RetFan2.Active",
   "description": "ZA return fan 2 - Offline; Modbus DI1201",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1428,
   "name": "Al_Generic_ZA_RetFan2.Active",
   "description": "ZA return fan 2 - Generic alarm; Modbus DI1202",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1429,
   "name": "Al_Offline_ZA_RetFan3.Active",
   "description": "ZA return fan 3 - Offline; Modbus DI1203",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1430,
   "name": "Al_Generic_ZA_RetFan3.Active",
   "description": "ZA return fan 3 - Generic alarm; Modbus DI1204",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1431,
   "name": "Al_Offline_ZA_RetFan4.Active",
   "description": "ZA return fan 4 - Offline; Modbus DI1205",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1432,
   "name": "Al_Generic_ZA_RetFan4.Active",
   "description": "ZA return fan 4 - Generic alarm; Modbus DI1206",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1433,
   "name": "Al_FwIncompatible_ZA_RetFan.Active",
   "description": "ZA return fan 1 - Firmware incompatible; Modbus DI1207",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1434,
   "name": "Al_FwIncompatible_ZA_RetFan2.Active",
   "description": "ZA return fan 2 - Firmware incompatible; Modbus DI1208",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1435,
   "name": "Al_FwIncompatible_ZA_RetFan3.Active",
   "description": "ZA return fan 3 - Firmware incompatible; Modbus DI1209",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1436,
   "name": "Al_FwIncompatible_ZA_RetFan4.Active",
   "description": "ZA return fan 4 - Firmware incompatible; Modbus DI1210",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1436,
   "name": "Al_PeakCurrent_ZA_RetFan.Active",
   "description": "ZA return fan - Peak current - Alarm status; Modbus DI1210",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1437,
   "name": "Al_ErrCfgB2P.Active",
   "description": "IO - Configuration error - Alarm status; Modbus DI1211",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1438,
   "name": "Al_HighSupplyTemp.Active",
   "description": "High supply temperature - Alarm status; Modbus DI1212",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1439,
   "name": "Al_VDI_HygieneInspection_0_0.Active",
   "description": "Alarm VDI - Hygiene Inspection - Alarm status; Modbus DI1213",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1440,
   "name": "Al_VDI_OutdoorAirInlets_1_1.Active",
   "description": "Alarm VDI - Check for contamination, damage and corrosion - ...; Modbus DI1214",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1441,
   "name": "Al_VDI_Dehum_3_1.Active",
   "description": "Alarm VDI - Check for contamination, damage and corrosion - ...; Modbus DI1215",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1442,
   "name": "Al_VDI_Dehum_3_2.Active",
   "description": "Alarm VDI - Function check drain and syphon - Alarm status; Modbus DI1216",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1443,
   "name": "Al_VDI_Dehum_3_3.Active",
   "description": "Alarm VDI - Clean wet cooler, mist collector and condensate ...; Modbus DI1217",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1444,
   "name": "Al_VDI_AHUHousing_4_1.Active",
   "description": "Alarm VDI - Check for contamination, damage and corrosion on ...; Modbus DI1218",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1445,
   "name": "Al_VDI_AHUHousing_4_2.Active",
   "description": "Alarm VDI - Check for water precipitation - Alarm status; Modbus DI1219",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1446,
   "name": "Al_VDI_AHUHousing_4_3.Active",
   "description": "Alarm VDI - Check empty housings for contamination, damage, and ...; Modbus DI1220",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1447,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_1.Active",
   "description": "Alarm VDI - Check for contamination, damage, microbial growth and ...; Modbus DI1221",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1448,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_2.Active",
   "description": "Alarm VDI - Check condensate precipitation in the humidifier chamber ...; Modbus DI1222",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1449,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_3.Active",
   "description": "Alarm VDI - Check vapour distribution system for deposit - ...; Modbus DI1223",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1450,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_4.Active",
   "description": "Alarm VDI - Check spray nozzle for deposits - Alarm status; Modbus DI1224",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1451,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_5.Active",
   "description": "Alarm VDI - Check drain - Alarm status; Modbus DI1225",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1452,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_6.Active",
   "description": "Alarm VDI - Determine number of CFU in the humidifier ...; Modbus DI1226",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1453,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_7.Active",
   "description": "Alarm VDI - Function check control valve - Alarm status; Modbus DI1227",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1454,
   "name": "Al_VDI_AirHumWithNoClearW_6_2_8.Active",
   "description": "Alarm VDI - Check humidity limiter - Alarm status; Modbus DI1228",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1455,
   "name": "Al_VDI_AirFilt_8_1.Active",
   "description": "Alarm VDI - Check for unacceptable contamination and damage (leakage) ...; Modbus DI1229",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1456,
   "name": "Al_VDI_AirFilt_8_2.Active",
   "description": "Alarm VDI - Check differential pressure - Alarm status; Modbus DI1230",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1457,
   "name": "Al_VDI_AirFilt_8_3.Active",
   "description": "Alarm VDI - Maximum interval until first filter stage is ...; Modbus DI1231",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1458,
   "name": "Al_VDI_AirFilt_8_4.Active",
   "description": "Alarm VDI - Maximum interval until second filter stage is ...; Modbus DI1232",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1459,
   "name": "Al_VDI_AirDuct_9_1.Active",
   "description": "Alarm VDI - Check accessible duct section for damage - ...; Modbus DI1233",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1460,
   "name": "Al_VDI_AirDuct_9_2.Active",
   "description": "Alarm VDI - Check two or three representative locations on ...; Modbus DI1234",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1461,
   "name": "Al_VDI_Silencers_11_1.Active",
   "description": "Alarm VDI - Check silencers for contamination. Damage, and corrosion ...; Modbus DI1235",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1462,
   "name": "Al_VDI_Fan_12_1.Active",
   "description": "Alarm VDI - Check for contamination, damage, and corrosion - ...; Modbus DI1236",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1463,
   "name": "Al_VDI_HeatExch_13_1.Active",
   "description": "Alarm VDI - Visual inspection of air-to-air plate or cross ...; Modbus DI1237",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1464,
   "name": "Al_VDI_HeatExch_13_2.Active",
   "description": "Alarm VDI - Visual inspection of air-to-air rotary heat exchanger ...; Modbus DI1238",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1465,
   "name": "Al_VDI_HeatExch_13_4.Active",
   "description": "Alarm VDI - Heaters: Check for contamination damage, corrosion and ...; Modbus DI1239",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1466,
   "name": "Al_VDI_HeatExch_13_5.Active",
   "description": "Alarm VDI - Coolers: Check tube bundles, mist collectors and ...; Modbus DI1240",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1467,
   "name": "Al_VDI_HeatExch_13_6.Active",
   "description": "Alarm VDI - Function-check drain and syphon - Alarm status; Modbus DI1241",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1468,
   "name": "Al_VDI_SupplyHum.Active",
   "description": "Alarm VDI - Supply humidity probe is needed - Alarm status; Modbus DI1242",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1469,
   "name": "Al_DoorSw.Active",
   "description": "Alarm - Door open - Alarm status; Modbus DI1243",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1470,
   "name": "Al_FireSmoke.Active",
   "description": "Alarm - Fire/Smoke - Alarm status; Modbus DI1244",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1471,
   "name": "Al_SrsAlrmByDin.Active",
   "description": "Serious alarm from digital input - Alarm status; Modbus DI1245",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1472,
   "name": "Al_GenericWarnByDin.Active",
   "description": "Generic warning from digital input - Alarm status; Modbus DI1246",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1473,
   "name": "Al_Sup1_DirtyFiltByDin.Active",
   "description": "Supply - Dirty filter alarm - Alarm status; Modbus DI1247",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1474,
   "name": "Al_Sup2_DirtyFiltByDin.Active",
   "description": "Supply 2 - Dirty filter alarm - Alarm status; Modbus DI1248",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1475,
   "name": "Al_Ret_DirtyFiltByDin.Active",
   "description": "Return - Dirty filter alarm - Alarm status; Modbus DI1249",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1476,
   "name": "Al_HEPA_Filt1.Active",
   "description": "HEPA Filter 1 alarm - Alarm status; Modbus DI1250",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1477,
   "name": "Al_HEPA_Filt2.Active",
   "description": "HEPA Filter 2 alarm - Alarm status; Modbus DI1251",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1478,
   "name": "Al_MainCoilPmp1_Ovld.Active",
   "description": "Main coil pump 1 overload - Alarm status; Modbus DI1252",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1479,
   "name": "Al_MainCoilPmp2_Ovld.Active",
   "description": "Main coil pump 2 overload - Alarm status; Modbus DI1253",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1480,
   "name": "Al_ReHeatCoilPmp1_Ovld.Active",
   "description": "Re heat coil pump 1 overload - Alarm status; Modbus DI1254",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1481,
   "name": "Al_ReHeatCoilPmp2_Ovld.Active",
   "description": "Re heat coil pump 2 overload - Alarm status; Modbus DI1255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1482,
   "name": "Al_PreHeatCoilPmp1_Ovld.Active",
   "description": "Pre heat coil pump 1 overload - Alarm status; Modbus DI1256",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1483,
   "name": "Al_PreHeatCoilPmp2_Ovld.Active",
   "description": "Pre heat coil pump 2 overload - Alarm status; Modbus DI1257",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1484,
   "name": "Al_MainCoilFlwSw.Active",
   "description": "Main coil flow switch alarm - Alarm status; Modbus DI1258",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1485,
   "name": "Al_ReHeatCoilFlwSw.Active",
   "description": "Re heat coil flow switch alarm - Alarm status; Modbus DI1259",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1486,
   "name": "Al_PreHeatCoilFlwSw.Active",
   "description": "Pre heat coil flow switch alarm - Alarm status; Modbus DI1260",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1487,
   "name": "Al_RecoveryClogged.Active",
   "description": "Recovery clogged alarm - Alarm status; Modbus DI1261",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1488,
   "name": "Al_ReHeat_Ovld.Active",
   "description": "Re heat coil alarm - Alarm status; Modbus DI1262",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1489,
   "name": "Al_PreHeat_Ovld.Active",
   "description": "Pre heat coil alarm - Alarm status; Modbus DI1263",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1490,
   "name": "Al_uChiller_Alrm.Active",
   "description": "Alarm - uChiller - Alarm status; Modbus DI1264",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1491,
   "name": "Al_uChiller_Offline.Active",
   "description": "Alarm - uChiller offline - Alarm status; Modbus DI1265",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1492,
   "name": "Al_WrkHrs_MainCoilPmp1.Active",
   "description": "Warning - Main coil pump 1 maintenance required - Alarm status; Modbus DI1266",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1493,
   "name": "Al_WrkHrs_MainCoilPmp2.Active",
   "description": "Warning - Main coil pump 2 maintenance required - Alarm status; Modbus DI1267",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1494,
   "name": "Al_WrkHrs_MainCoilAout.Active",
   "description": "Warning - Main coil analog output maintenance required - Alarm status; Modbus DI1268",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1495,
   "name": "Al_WrkHrs_MainCoilStep1.Active",
   "description": "Warning - Main coil step 1 maintenance required - Alarm status; Modbus DI1269",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1496,
   "name": "Al_WrkHrs_MainCoilStep2.Active",
   "description": "Warning - Main coil step 2 maintenance required - Alarm status; Modbus DI1270",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1497,
   "name": "Al_WrkHrs_MainCoilStep3.Active",
   "description": "Warning - Main coil step 3 maintenance required - Alarm status; Modbus DI1271",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1498,
   "name": "Al_WrkHrs_MainCoilStep4.Active",
   "description": "Warning - Main coil step 4 maintenance required - Alarm status; Modbus DI1272",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1499,
   "name": "Al_WrkHrs_PreHeatCoilPmp1.Active",
   "description": "Warning - Pre-heating coil pump 1 maintenance required - Alarm status; Modbus DI1273",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1500,
   "name": "Al_WrkHrs_PreHeatCoilPmp2.Active",
   "description": "Warning - Pre-heating coil pump 2 maintenance required - Alarm status; Modbus DI1274",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1501,
   "name": "Al_WrkHrs_PreHeatCoilAout.Active",
   "description": "Warning - Pre-heating coil analog output maintenance required - Alarm status; Modbus DI1275",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1502,
   "name": "Al_WrkHrs_PreHeatCoilStep1.Active",
   "description": "Warning - Pre-heating coil step 1 maintenance required - Alarm status; Modbus DI1276",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1503,
   "name": "Al_WrkHrs_PreHeatCoilStep2.Active",
   "description": "Warning - Pre-heating coil step 2 maintenance required - Alarm status; Modbus DI1277",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1504,
   "name": "Al_WrkHrs_PreHeatCoilStep3.Active",
   "description": "Warning - Pre-heating coil step 3 maintenance required - Alarm status; Modbus DI1278",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1505,
   "name": "Al_WrkHrs_PreHeatCoilStep4.Active",
   "description": "Warning - Pre-heating coil step 4 maintenance required - Alarm status; Modbus DI1279",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1506,
   "name": "Al_WrkHrs_ReHeatCoilStep4.Active",
   "description": "Warning - Re-heating coil step 4 maintenance required - Alarm status; Modbus DI1280",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1507,
   "name": "Al_WrkHrs_ReHeatCoilPmp1.Active",
   "description": "Warning - Re-heating coil pump 1 maintenance required - Alarm status; Modbus DI1281",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1508,
   "name": "Al_WrkHrs_ReHeatCoilPmp2.Active",
   "description": "Warning - Re-heating coil pump 2 maintenance required - Alarm status; Modbus DI1282",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1509,
   "name": "Al_WrkHrs_ReHeatCoilAout.Active",
   "description": "Warning - Re-heating coil analog output maintenance required - Alarm status; Modbus DI1283",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1510,
   "name": "Al_WrkHrs_ReHeatCoilStep1.Active",
   "description": "Warning - Re-heating coil step 1 maintenance required - Alarm status; Modbus DI1284",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1511,
   "name": "Al_WrkHrs_ReHeatCoilStep2.Active",
   "description": "Warning - Re-heating coil step 2 maintenance required - Alarm status; Modbus DI1285",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1512,
   "name": "Al_WrkHrs_ReHeatCoilStep3.Active",
   "description": "Warning - Re-heating coil step 3 maintenance required - Alarm status; Modbus DI1286",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1513,
   "name": "Al_WrkHrs_AuxDout.Active",
   "description": "Warning - Auxiliary digital output maintenance required - Alarm status; Modbus DI1287",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1514,
   "name": "Al_WrkHrs_AuxAout.Active",
   "description": "Warning - Auxiliary analogue output maintenance required - Alarm status; Modbus DI1288",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1515,
   "name": "Al_WrkHrs_IEC.Active",
   "description": "Warning - IEC maintenance required - Alarm status; Modbus DI1289",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1516,
   "name": "Al_WrkHrs_Unit.Active",
   "description": "Warning - Unit maintenance required - Alarm status; Modbus DI1290",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1517,
   "name": "Al_Humifog.Active",
   "description": "Alarm - Humifog alarms present - Alarm status; Modbus DI1291",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1518,
   "name": "Al_IEC_Humifog.Active",
   "description": "Alarm - IEC Humifog alarms present - Alarm status; Modbus DI1292",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1519,
   "name": "Al_Humifog_Offline.Active",
   "description": "Alarm - Humifog offline - Alarm status; Modbus DI1293",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1520,
   "name": "Al_IEC_Humifog_Offline.Active",
   "description": "Alarm - IEC Humifog offline - Alarm status; Modbus DI1294",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1522,
   "name": "Al_EEV_HWCompatErr.Active",
   "description": "Alarm - EEV Hardware compatibility error - Alarm status; Modbus DI1296",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1523,
   "name": "Al_PGDx_Offline.Active",
   "description": "Warning - pGDx Offline - Alarm status; Modbus DI1297",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3934,
   "name": "Al_cpCOe_1_Offline.Active",
   "description": "Alarm - c.pCOe n.1 Offline - Alarm status; Modbus DI1298",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3935,
   "name": "Al_cpCOe_2_Offline.Active",
   "description": "Alarm - c.pCOe n.2 Offline - Alarm status; Modbus DI1299",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3936,
   "name": "Al_cpCOe_3_Offline.Active",
   "description": "Alarm - c.pCOe n.3 Offline - Alarm status; Modbus DI1300",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3937,
   "name": "Al_cpCOe_4_Offline.Active",
   "description": "Alarm - c.pCOe n.4 Offline - Alarm status; Modbus DI1301",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3932,
   "name": "Warn_PreHeatCoilTOutOfRange.Active",
   "description": "Preheating coil water temperature out of range warning - Alarm status; Modbus DI1302",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3933,
   "name": "Warn_ReHeatCoilTOutOfRange.Active",
   "description": "Reheating coil water temperature out of range warning - Alarm status; Modbus DI1303",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3941,
   "name": "MainCoil_FloatVlv",
   "description": "Main Coil type: floating valve; Modbus DI1304",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3942,
   "name": "Coils.PreHeatCoil_FloatVlv",
   "description": "PreHeat coil type: floating valve; Modbus DI1305",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3943,
   "name": "Coils.ReHeatCoil_FloatVlv",
   "description": "ReHeat coil type: floating valve; Modbus DI1306",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3944,
   "name": "MainVlv_ReadyToGo",
   "description": "Main Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1307",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3945,
   "name": "PreHeatVlv_ReadyToGo",
   "description": "PreHeat Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1308",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3946,
   "name": "ReHeatVlv_ReadyToGo",
   "description": "ReHeat Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1309",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3951,
   "name": "AirQuality_PM10.Alrm_R",
   "description": "Air quality: PM 10 - Alarm probe broken or disconnected; Modbus DI1310",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3981,
   "name": "AirQuality_PM10.Configured_R",
   "description": "Air quality: PM 10 - Configured; Modbus DI1311",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3982,
   "name": "AirQuality_PM10.Enable_W",
   "description": "Air quality: PM 10 - Enable input; Modbus DI1312",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3986,
   "name": "AirQuality_PM10.PrbOk_R",
   "description": "Air quality: PM 10 - Probe working correctly; Modbus DI1313",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3990,
   "name": "AirQuality_PM25.Alrm_R",
   "description": "Air quality: PM 2.5 - Alarm probe broken or disconnected; Modbus DI1314",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3995,
   "name": "AirQuality_PM25.Configured_R",
   "description": "Air quality: PM 2.5 - Configured; Modbus DI1315",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3996,
   "name": "AirQuality_PM25.Enable_W",
   "description": "Air quality: PM 2.5 - Enable input; Modbus DI1316",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4000,
   "name": "AirQuality_PM25.PrbOk_R",
   "description": "Air quality: PM 2.5 - Probe working correctly; Modbus DI1317",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4007,
   "name": "SanificationDevice.Val_W",
   "description": "Sanification device; Modbus DI1318",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4008,
   "name": "SanificationDevice.Val_Hw_R",
   "description": "Sanification device - Hardware value writes from board; Modbus DI1319",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4012,
   "name": "SanificationDevice.Enable_W",
   "description": "Sanification device - Enable output; Modbus DI1320",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4013,
   "name": "SanificationDevice.Configured_R",
   "description": "Sanification device - Configurated; Modbus DI1321",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3968,
   "name": "Al_AirQuality_PM10.Active",
   "description": "PM10 probe alarm - Alarm status; Modbus DI1322",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3969,
   "name": "Al_AirQuality_PM25.Active",
   "description": "PM2.5 probe alarm - Alarm status; Modbus DI1323",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3958,
   "name": "Sanification.SanificationDevice_IO_CfgWarn",
   "description": "Modbus DI1324",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3960,
   "name": "Regulation.QualityAirDevNotSel",
   "description": "Modbus DI1325",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3970,
   "name": "Al_SanificationWarn.Active",
   "description": "Alarm - Sanification device - Alarm status; Modbus DI1326",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 3971,
   "name": "Al_WrkHrs_SanificationDevice.Active",
   "description": "Warning - Sanification device maintenance required - Alarm status; Modbus DI1327",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4038,
   "name": "PurgeOn",
   "description": "Purge is on; Modbus DI1328",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4039,
   "name": "SanificationDeviceOvld.Val_Hw_R",
   "description": "Sanification deivce overload switch - Value reads from board; Modbus DI1329",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4040,
   "name": "SanificationDeviceOvld.Configured_R",
   "description": "Sanification deivce overload switch - Configured; Modbus DI1330",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4041,
   "name": "SanificationDeviceOvld.Val_R",
   "description": "Sanification deivce overload switch; Modbus DI1331",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4042,
   "name": "FC_Act",
   "description": "Freecooling activated; Modbus DI1332",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4043,
   "name": "FH_Act",
   "description": "Freeheating activated; Modbus DI1333",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4071,
   "name": "Al_WrkHrs_SupplyFan_2.Active",
   "description": "Warning - Supply fan 2 maintenance required; Modbus DI1334",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4072,
   "name": "Al_WrkHrs_SupplyFan_3.Active",
   "description": "Warning - Supply fan 3 maintenance required; Modbus DI1335",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4073,
   "name": "Al_WrkHrs_SupplyFan_4.Active",
   "description": "Warning - Supply fan 4 maintenance required; Modbus DI1336",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4074,
   "name": "Al_WrkHrs_ReturnFan_2.Active",
   "description": "Warning - Return 2 fan maintenance required; Modbus DI1337",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4075,
   "name": "Al_WrkHrs_ReturnFan_3.Active",
   "description": "Warning - Return 3 fan maintenance required; Modbus DI1338",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4076,
   "name": "Al_WrkHrs_ReturnFan_4.Active",
   "description": "Warning - Return 4 fan maintenance required; Modbus DI1339",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4286,
   "name": "SupplyFan_FireSmokeAlrm_Act",
   "description": "Supply Fans active during Fire/Smoke alarm; Modbus DI1340",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4287,
   "name": "RetFan_FireSmokeAlrm_Act",
   "description": "Return Fans active during Fire/Smoke alarm; Modbus DI1341",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4330,
   "name": "Al_SupplyFanInv.Active",
   "description": "Alarm - Supply fan inverter feedback - Alarm status; Modbus DI1342",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4331,
   "name": "Al_RetFanInv.Active",
   "description": "Alarm - Return fan inverter feedback - Alarm status; Modbus DI1343",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4332,
   "name": "Al_SupplyDampSw.Active",
   "description": "Alarm - Supply damper feedback - Alarm status; Modbus DI1344",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4333,
   "name": "Al_RetDampSw.Active",
   "description": "Alarm - Return damper feedback - Alarm status; Modbus DI1345",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4334,
   "name": "Al_FreshAirDampSw.Active",
   "description": "Alarm - Fresh air damper feedback - Alarm status; Modbus DI1346",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4335,
   "name": "Al_ExhAirDampSw.Active",
   "description": "Alarm - Exhaust air damper feedback - Alarm status; Modbus DI1347",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4336,
   "name": "Al_MixAirDampSw.Active",
   "description": "Alarm - Mixing air damper feedback - Alarm status; Modbus DI1348",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4337,
   "name": "Al_HumiSteam_Offline.Active",
   "description": "HumiSteam - Offline alarm - Alarm status; Modbus DI1349",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4338,
   "name": "Al_HumiSteam_Generic.Active",
   "description": "HumiSteam - Generic alarm - Alarm status; Modbus DI1350",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4362,
   "name": "SummerWinter",
   "description": "Summer/Winter mode (FALSE:Summer, TRUE:Winter); Modbus DI1351",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4363,
   "name": "MainCoil_CoolHeat",
   "description": "Main coil cooling/heating; Modbus DI1352",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4364,
   "name": "MainCoilCoolHeat_Din.Configured_R",
   "description": "Main coil cool/heat - digital input - Configured; Modbus DI1353",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4365,
   "name": "MainCoilCoolHeat_Din.Enable_W",
   "description": "Main coil cool/heat - digital input - Enable input; Modbus DI1354",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4366,
   "name": "MainCoilCoolHeat_Din.Val_R",
   "description": "Main coil cool/heat - digital input; Modbus DI1355",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4368,
   "name": "HumDehum_Mode",
   "description": "Humidification/Dehumidification (FALSE: humidification; TRUE: dehumidification); Modbus DI1356",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4377,
   "name": "GenericAin1.Enable_W",
   "description": "Generic Ain1 - Enable input; Modbus DI1357",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4378,
   "name": "GenericAin1.Configured_R",
   "description": "Generic Ain1 - Configured; Modbus DI1358",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4379,
   "name": "GenericAin1.PrbOk_R",
   "description": "Generic Ain1 - Probe working correctly; Modbus DI1359",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4380,
   "name": "GenericAin1.Alrm_R",
   "description": "Generic Ain1 - Alarm probe broken or disconnected; Modbus DI1360",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4391,
   "name": "GenericAin2.Enable_W",
   "description": "Generic Ain2 - Enable input; Modbus DI1361",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4392,
   "name": "GenericAin2.Configured_R",
   "description": "Generic Ain2 - Configured; Modbus DI1362",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4393,
   "name": "GenericAin2.PrbOk_R",
   "description": "Generic Ain2 - Probe working correctly; Modbus DI1363",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4394,
   "name": "GenericAin2.Alrm_R",
   "description": "Generic Ain2 - Alarm probe broken or disconnected; Modbus DI1364",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4405,
   "name": "GenericAin3.Enable_W",
   "description": "Generic Ain3 - Enable input; Modbus DI1365",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4406,
   "name": "GenericAin3.Configured_R",
   "description": "Generic Ain3 - Configured; Modbus DI1366",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4407,
   "name": "GenericAin3.PrbOk_R",
   "description": "Generic Ain3 - Probe working correctly; Modbus DI1367",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4408,
   "name": "GenericAin3.Alrm_R",
   "description": "Generic Ain3 - Alarm probe broken or disconnected; Modbus DI1368",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4419,
   "name": "GenericAin4.Enable_W",
   "description": "Generic Ain4 - Enable input; Modbus DI1369",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4420,
   "name": "GenericAin4.Configured_R",
   "description": "Generic Ain4 - Configured; Modbus DI1370",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4421,
   "name": "GenericAin4.PrbOk_R",
   "description": "Generic Ain4 - Probe working correctly; Modbus DI1371",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4422,
   "name": "GenericAin4.Alrm_R",
   "description": "Generic Ain4 - Alarm probe broken or disconnected; Modbus DI1372",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4433,
   "name": "GenericAin5.Enable_W",
   "description": "Generic Ain5 - Enable input; Modbus DI1373",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4434,
   "name": "GenericAin5.Configured_R",
   "description": "Generic Ain5 - Configured; Modbus DI1374",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4435,
   "name": "GenericAin5.PrbOk_R",
   "description": "Generic Ain5 - Probe working correctly; Modbus DI1375",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4436,
   "name": "GenericAin5.Alrm_R",
   "description": "Generic Ain5 - Alarm probe broken or disconnected; Modbus DI1376",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4448,
   "name": "GenericDin1.Val_Hw_R",
   "description": "Generic Din1 - digital input - Value reads from board; Modbus DI1377",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4449,
   "name": "GenericDin1.Enable_W",
   "description": "Generic Din1 - digital input - Enable input; Modbus DI1378",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4450,
   "name": "GenericDin1.Configured_R",
   "description": "Generic Din1 - digital input - Configured; Modbus DI1379",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4451,
   "name": "GenericDin1.Val_R",
   "description": "Generic Din1 - digital input; Modbus DI1380",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4455,
   "name": "GenericDin2.Val_Hw_R",
   "description": "Generic Din2 - digital input - Value reads from board; Modbus DI1381",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4456,
   "name": "GenericDin2.Enable_W",
   "description": "Generic Din2 - digital input - Enable input; Modbus DI1382",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4457,
   "name": "GenericDin2.Configured_R",
   "description": "Generic Din2 - digital input - Configured; Modbus DI1383",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4458,
   "name": "GenericDin2.Val_R",
   "description": "Generic Din2 - digital input; Modbus DI1384",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4462,
   "name": "GenericDin3.Val_Hw_R",
   "description": "Generic Din3 - digital input - Value reads from board; Modbus DI1385",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4463,
   "name": "GenericDin3.Enable_W",
   "description": "Generic Din3 - digital input - Enable input; Modbus DI1386",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4464,
   "name": "GenericDin3.Configured_R",
   "description": "Generic Din3 - digital input - Configured; Modbus DI1387",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4465,
   "name": "GenericDin3.Val_R",
   "description": "Generic Din3 - digital input; Modbus DI1388",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4469,
   "name": "GenericDin4.Val_Hw_R",
   "description": "Generic Din4 - digital input - Value reads from board; Modbus DI1389",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4470,
   "name": "GenericDin4.Enable_W",
   "description": "Generic Din4 - digital input - Enable input; Modbus DI1390",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4471,
   "name": "GenericDin4.Configured_R",
   "description": "Generic Din4 - digital input - Configured; Modbus DI1391",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4472,
   "name": "GenericDin4.Val_R",
   "description": "Generic Din4 - digital input; Modbus DI1392",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4476,
   "name": "GenericDin5.Val_Hw_R",
   "description": "Generic Din5 - digital input - Value reads from board; Modbus DI1393",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4477,
   "name": "GenericDin5.Enable_W",
   "description": "Generic Din5 - digital input - Enable input; Modbus DI1394",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4478,
   "name": "GenericDin5.Configured_R",
   "description": "Generic Din5 - digital input - Configured; Modbus DI1395",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4479,
   "name": "GenericDin5.Val_R",
   "description": "Generic Din5 - digital input; Modbus DI1396",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4487,
   "name": "Al_GenericAin1.Active",
   "description": "Generic Ain1 probe alarm - Alarm status; Modbus DI1397",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4488,
   "name": "Al_GenericAin2.Active",
   "description": "Generic Ain2 probe alarm - Alarm status; Modbus DI1398",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4489,
   "name": "Al_GenericAin3.Active",
   "description": "Generic Ain3 probe alarm - Alarm status; Modbus DI1399",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4490,
   "name": "Al_GenericAin4.Active",
   "description": "Generic Ain4 probe alarm - Alarm status; Modbus DI1400",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4491,
   "name": "Al_GenericAin5.Active",
   "description": "Generic Ain5 probe alarm - Alarm status; Modbus DI1401",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4492,
   "name": "Al_GenericDin1.Active",
   "description": "Alarm - Generic Din 1 - Alarm status; Modbus DI1402",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4493,
   "name": "Al_GenericDin2.Active",
   "description": "Alarm - Generic Din 2 - Alarm status; Modbus DI1403",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4494,
   "name": "Al_GenericDin3.Active",
   "description": "Alarm - Generic Din 3 - Alarm status; Modbus DI1404",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4495,
   "name": "Al_GenericDin4.Active",
   "description": "Alarm - Generic Din 4 - Alarm status; Modbus DI1405",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4496,
   "name": "Al_GenericDin5.Active",
   "description": "Alarm - Generic Din 5 - Alarm status; Modbus DI1406",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4517,
   "name": "OA_Vlv_Open.Val_Hw_R",
   "description": "Outdoor air pre-treatment floating valve open - Hardware value writes ...; Modbus DI1407",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4518,
   "name": "OA_Vlv_Open.Val_W",
   "description": "Outdoor air pre-treatment floating valve open; Modbus DI1408",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4519,
   "name": "OA_Vlv_Open.Enable_W",
   "description": "Outdoor air pre-treatment floating valve open - Enable output; Modbus DI1409",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4520,
   "name": "OA_Vlv_Open.Configured_R",
   "description": "Outdoor air pre-treatment floating valve open - Configurated; Modbus DI1410",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4521,
   "name": "OA_Vlv_Close.Val_Hw_R",
   "description": "Outdoor air pre-treatment floating valve close - Hardware value writes ...; Modbus DI1411",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4522,
   "name": "OA_Vlv_Close.Val_W",
   "description": "Outdoor air pre-treatment floating valve close; Modbus DI1412",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4523,
   "name": "OA_Vlv_Close.Enable_W",
   "description": "Outdoor air pre-treatment floating valve close - Enable output; Modbus DI1413",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4524,
   "name": "OA_Vlv_Close.Configured_R",
   "description": "Outdoor air pre-treatment floating valve close - Configurated; Modbus DI1414",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4525,
   "name": "OA_Coil_Enabled",
   "description": "Enable outdoor air pre-treatment coil; Modbus DI1415",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4526,
   "name": "Al_WrkHrs_OA_CoilAout.Active",
   "description": "Warning - Outdoor air pre-treatment coil analog output maintenance required ...; Modbus DI1416",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4527,
   "name": "Al_WrkHrs_OA_CoilStep1.Active",
   "description": "Warning - Outdoor air pre-treatment coil step 1 maintenance required ...; Modbus DI1417",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4528,
   "name": "Al_WrkHrs_OA_CoilStep2.Active",
   "description": "Warning - Outdoor air pre-treatment coil step 2 maintenance required ...; Modbus DI1418",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4529,
   "name": "Al_WrkHrs_OA_CoilStep3.Active",
   "description": "Warning - Outdoor air pre-treatment coil step 3 maintenance required ...; Modbus DI1419",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4530,
   "name": "Al_WrkHrs_OA_CoilStep4.Active",
   "description": "Warning - Outdoor air pre-treatment coil step 4 maintenance required ...; Modbus DI1420",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4531,
   "name": "Warn_OA_CoilTOutOfRange.Active",
   "description": "Outdoor air pre-treatment coil water temperature out of range warning ...; Modbus DI1421",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4532,
   "name": "Coils.OA_Coil_FloatVlv",
   "description": "Outdoor air pre-treatment coil type: floating valve; Modbus DI1422",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 4533,
   "name": "OA_Vlv_ReadyToGo",
   "description": "Outdoor air pre-treatment Coil: floating valve ready to go( FALSE: ...; Modbus DI1423",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1524,
   "name": "Scheduler_OnOffUnit.BMS_UnitProfile",
   "description": "BMS unit profile; Modbus HR001",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1525,
   "name": "Scheduler_Cfg.Prg[0].Event[0].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR002",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1526,
   "name": "Scheduler_Cfg.Prg[0].Event[0].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR003",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1527,
   "name": "Scheduler_Cfg.Prg[0].Event[0].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR004",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1528,
   "name": "Scheduler_Cfg.Prg[0].Event[1].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR005",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1529,
   "name": "Scheduler_Cfg.Prg[0].Event[1].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR006",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1530,
   "name": "Scheduler_Cfg.Prg[0].Event[1].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR007",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1531,
   "name": "Scheduler_Cfg.Prg[0].Event[2].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR008",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1532,
   "name": "Scheduler_Cfg.Prg[0].Event[2].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR009",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1533,
   "name": "Scheduler_Cfg.Prg[0].Event[2].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR010",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1534,
   "name": "Scheduler_Cfg.Prg[0].Event[3].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR011",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1535,
   "name": "Scheduler_Cfg.Prg[0].Event[3].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR012",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1536,
   "name": "Scheduler_Cfg.Prg[0].Event[3].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR013",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1537,
   "name": "Scheduler_Cfg.Prg[0].Event[4].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR014",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1538,
   "name": "Scheduler_Cfg.Prg[0].Event[4].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR015",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1539,
   "name": "Scheduler_Cfg.Prg[0].Event[4].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR016",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1540,
   "name": "Scheduler_Cfg.Prg[0].Event[5].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR017",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1541,
   "name": "Scheduler_Cfg.Prg[0].Event[5].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR018",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1542,
   "name": "Scheduler_Cfg.Prg[0].Event[5].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR019",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1543,
   "name": "Scheduler_Cfg.Prg[0].Event[6].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR020",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1544,
   "name": "Scheduler_Cfg.Prg[0].Event[6].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR021",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1545,
   "name": "Scheduler_Cfg.Prg[0].Event[6].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR022",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1546,
   "name": "Scheduler_Cfg.Prg[0].Event[7].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR023",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1547,
   "name": "Scheduler_Cfg.Prg[0].Event[7].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR024",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1548,
   "name": "Scheduler_Cfg.Prg[0].Event[7].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR025",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1549,
   "name": "Scheduler_Cfg.Prg[0].Event[8].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR026",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1550,
   "name": "Scheduler_Cfg.Prg[0].Event[8].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR027",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1551,
   "name": "Scheduler_Cfg.Prg[0].Event[8].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR028",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1552,
   "name": "Scheduler_Cfg.Prg[0].Event[9].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR029",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1553,
   "name": "Scheduler_Cfg.Prg[0].Event[9].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR030",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1554,
   "name": "Scheduler_Cfg.Prg[0].Event[9].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR031",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1555,
   "name": "Scheduler_Cfg.Prg[1].Event[0].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR032",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1556,
   "name": "Scheduler_Cfg.Prg[1].Event[0].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR033",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1557,
   "name": "Scheduler_Cfg.Prg[1].Event[0].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR034",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1558,
   "name": "Scheduler_Cfg.Prg[1].Event[1].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR035",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1559,
   "name": "Scheduler_Cfg.Prg[1].Event[1].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR036",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1560,
   "name": "Scheduler_Cfg.Prg[1].Event[1].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR037",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1561,
   "name": "Scheduler_Cfg.Prg[1].Event[2].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR038",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1562,
   "name": "Scheduler_Cfg.Prg[1].Event[2].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR039",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1563,
   "name": "Scheduler_Cfg.Prg[1].Event[2].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR040",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1564,
   "name": "Scheduler_Cfg.Prg[1].Event[3].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR041",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1565,
   "name": "Scheduler_Cfg.Prg[1].Event[3].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR042",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1566,
   "name": "Scheduler_Cfg.Prg[1].Event[3].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR043",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1567,
   "name": "Scheduler_Cfg.Prg[1].Event[4].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR044",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1568,
   "name": "Scheduler_Cfg.Prg[1].Event[4].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR045",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1569,
   "name": "Scheduler_Cfg.Prg[1].Event[4].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Eco-; Modbus HR046",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1570,
   "name": "Scheduler_Cfg.Prg[1].Event[5].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR047",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1571,
   "name": "Scheduler_Cfg.Prg[1].Event[5].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR048",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1572,
   "name": "Scheduler_Cfg.Prg[1].Event[5].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR049",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1573,
   "name": "Scheduler_Cfg.Prg[1].Event[6].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR050",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1574,
   "name": "Scheduler_Cfg.Prg[1].Event[6].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR051",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1575,
   "name": "Scheduler_Cfg.Prg[1].Event[6].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR052",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1576,
   "name": "Scheduler_Cfg.Prg[1].Event[7].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR053",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1577,
   "name": "Scheduler_Cfg.Prg[1].Event[7].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR054",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1578,
   "name": "Scheduler_Cfg.Prg[1].Event[7].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR055",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1579,
   "name": "Scheduler_Cfg.Prg[1].Event[8].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR056",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1580,
   "name": "Scheduler_Cfg.Prg[1].Event[8].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR057",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1581,
   "name": "Scheduler_Cfg.Prg[1].Event[8].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR058",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1582,
   "name": "Scheduler_Cfg.Prg[1].Event[9].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR059",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1583,
   "name": "Scheduler_Cfg.Prg[1].Event[9].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR060",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1584,
   "name": "Scheduler_Cfg.Prg[1].Event[9].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR061",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1585,
   "name": "Scheduler_Cfg.Prg[2].Event[0].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR062",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1586,
   "name": "Scheduler_Cfg.Prg[2].Event[0].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR063",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1587,
   "name": "Scheduler_Cfg.Prg[2].Event[0].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR064",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1588,
   "name": "Scheduler_Cfg.Prg[2].Event[1].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR065",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1589,
   "name": "Scheduler_Cfg.Prg[2].Event[1].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR066",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1590,
   "name": "Scheduler_Cfg.Prg[2].Event[1].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR067",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1591,
   "name": "Scheduler_Cfg.Prg[2].Event[2].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR068",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1592,
   "name": "Scheduler_Cfg.Prg[2].Event[2].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR069",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1593,
   "name": "Scheduler_Cfg.Prg[2].Event[2].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR070",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1594,
   "name": "Scheduler_Cfg.Prg[2].Event[3].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR071",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1595,
   "name": "Scheduler_Cfg.Prg[2].Event[3].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR072",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1596,
   "name": "Scheduler_Cfg.Prg[2].Event[3].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR073",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1597,
   "name": "Scheduler_Cfg.Prg[2].Event[4].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR074",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1598,
   "name": "Scheduler_Cfg.Prg[2].Event[4].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR075",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1599,
   "name": "Scheduler_Cfg.Prg[2].Event[4].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR076",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1600,
   "name": "Scheduler_Cfg.Prg[2].Event[5].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR077",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1601,
   "name": "Scheduler_Cfg.Prg[2].Event[5].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR078",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1602,
   "name": "Scheduler_Cfg.Prg[2].Event[5].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR079",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1603,
   "name": "Scheduler_Cfg.Prg[2].Event[6].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR080",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1604,
   "name": "Scheduler_Cfg.Prg[2].Event[6].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR081",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1605,
   "name": "Scheduler_Cfg.Prg[2].Event[6].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR082",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1606,
   "name": "Scheduler_Cfg.Prg[2].Event[7].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR083",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1607,
   "name": "Scheduler_Cfg.Prg[2].Event[7].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR084",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1608,
   "name": "Scheduler_Cfg.Prg[2].Event[7].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR085",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1609,
   "name": "Scheduler_Cfg.Prg[2].Event[8].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR086",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1610,
   "name": "Scheduler_Cfg.Prg[2].Event[8].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR087",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1611,
   "name": "Scheduler_Cfg.Prg[2].Event[8].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR088",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1612,
   "name": "Scheduler_Cfg.Prg[2].Event[9].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR089",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1613,
   "name": "Scheduler_Cfg.Prg[2].Event[9].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR090",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1614,
   "name": "Scheduler_Cfg.Prg[2].Event[9].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR091",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1615,
   "name": "Scheduler_Cfg.Prg[3].Event[0].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR092",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1616,
   "name": "Scheduler_Cfg.Prg[3].Event[0].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR093",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1617,
   "name": "Scheduler_Cfg.Prg[3].Event[0].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR094",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1618,
   "name": "Scheduler_Cfg.Prg[3].Event[1].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR095",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1619,
   "name": "Scheduler_Cfg.Prg[3].Event[1].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR096",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1620,
   "name": "Scheduler_Cfg.Prg[3].Event[1].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR097",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1621,
   "name": "Scheduler_Cfg.Prg[3].Event[2].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR098",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1622,
   "name": "Scheduler_Cfg.Prg[3].Event[2].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR099",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1623,
   "name": "Scheduler_Cfg.Prg[3].Event[2].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1624,
   "name": "Scheduler_Cfg.Prg[3].Event[3].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR101",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1625,
   "name": "Scheduler_Cfg.Prg[3].Event[3].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR102",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1626,
   "name": "Scheduler_Cfg.Prg[3].Event[3].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR103",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1627,
   "name": "Scheduler_Cfg.Prg[3].Event[4].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR104",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1628,
   "name": "Scheduler_Cfg.Prg[3].Event[4].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR105",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1629,
   "name": "Scheduler_Cfg.Prg[3].Event[4].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR106",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1630,
   "name": "Scheduler_Cfg.Prg[3].Event[5].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR107",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1631,
   "name": "Scheduler_Cfg.Prg[3].Event[5].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR108",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1632,
   "name": "Scheduler_Cfg.Prg[3].Event[5].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR109",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1633,
   "name": "Scheduler_Cfg.Prg[3].Event[6].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR110",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1634,
   "name": "Scheduler_Cfg.Prg[3].Event[6].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR111",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1635,
   "name": "Scheduler_Cfg.Prg[3].Event[6].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR112",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1636,
   "name": "Scheduler_Cfg.Prg[3].Event[7].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR113",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1637,
   "name": "Scheduler_Cfg.Prg[3].Event[7].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR114",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1638,
   "name": "Scheduler_Cfg.Prg[3].Event[7].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR115",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1639,
   "name": "Scheduler_Cfg.Prg[3].Event[8].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR116",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1640,
   "name": "Scheduler_Cfg.Prg[3].Event[8].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR117",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1641,
   "name": "Scheduler_Cfg.Prg[3].Event[8].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR118",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1642,
   "name": "Scheduler_Cfg.Prg[3].Event[9].Hours",
   "description": "Scheduler: configuration - Program - Event - Start hours event; Modbus HR119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1643,
   "name": "Scheduler_Cfg.Prg[3].Event[9].Mins",
   "description": "Scheduler: configuration - Program - Event - Start minutes event; Modbus HR120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1644,
   "name": "Scheduler_Cfg.Prg[3].Event[9].Mode",
   "description": "Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR121",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1651,
   "name": "Scheduler_Cfg.SDays[2].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR128",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1652,
   "name": "Scheduler_Cfg.SDays[2].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR129",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1653,
   "name": "Scheduler_Cfg.SDays[2].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR130",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1654,
   "name": "Scheduler_Cfg.SDays[3].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR131",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1655,
   "name": "Scheduler_Cfg.SDays[3].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR132",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1656,
   "name": "Scheduler_Cfg.SDays[3].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR133",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1657,
   "name": "Scheduler_Cfg.SDays[4].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR134",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1658,
   "name": "Scheduler_Cfg.SDays[4].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR135",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1659,
   "name": "Scheduler_Cfg.SDays[4].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR136",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1660,
   "name": "Scheduler_Cfg.SDays[5].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR137",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1661,
   "name": "Scheduler_Cfg.SDays[5].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR138",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1662,
   "name": "Scheduler_Cfg.SDays[5].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR139",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1663,
   "name": "Scheduler_Cfg.SDays[6].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR140",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1664,
   "name": "Scheduler_Cfg.SDays[6].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR141",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1665,
   "name": "Scheduler_Cfg.SDays[6].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR142",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1666,
   "name": "Scheduler_Cfg.SDays[7].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR143",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1667,
   "name": "Scheduler_Cfg.SDays[7].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR144",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1668,
   "name": "Scheduler_Cfg.SDays[7].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR145",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1669,
   "name": "Scheduler_Cfg.SDays[8].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR146",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1670,
   "name": "Scheduler_Cfg.SDays[8].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR147",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1671,
   "name": "Scheduler_Cfg.SDays[8].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR148",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1672,
   "name": "Scheduler_Cfg.SDays[9].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR149",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1673,
   "name": "Scheduler_Cfg.SDays[9].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR150",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1674,
   "name": "Scheduler_Cfg.SDays[9].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR151",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1675,
   "name": "Scheduler_Cfg.SDays[10].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR152",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1676,
   "name": "Scheduler_Cfg.SDays[10].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR153",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1677,
   "name": "Scheduler_Cfg.SDays[10].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR154",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1678,
   "name": "Scheduler_Cfg.SDays[11].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR155",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1679,
   "name": "Scheduler_Cfg.SDays[11].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR156",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1680,
   "name": "Scheduler_Cfg.SDays[11].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR157",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1681,
   "name": "Scheduler_Cfg.SDays[12].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR158",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1682,
   "name": "Scheduler_Cfg.SDays[12].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR159",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1683,
   "name": "Scheduler_Cfg.SDays[12].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR160",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1684,
   "name": "Scheduler_Cfg.SDays[13].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR161",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1685,
   "name": "Scheduler_Cfg.SDays[13].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR162",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1686,
   "name": "Scheduler_Cfg.SDays[13].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR163",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1687,
   "name": "Scheduler_Cfg.SDays[14].Day",
   "description": "Scheduler: configuration - Special day - Day; Modbus HR164",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1688,
   "name": "Scheduler_Cfg.SDays[14].Mode",
   "description": "Scheduler: configuration - Special day - Mode; Modbus HR165",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1689,
   "name": "Scheduler_Cfg.SDays[14].Month",
   "description": "Scheduler: configuration - Special day - Month; Modbus HR166",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1690,
   "name": "Scheduler_Cfg.Vac[0].EndDay",
   "description": "Scheduler: configuration - Vacation period - End day; Modbus HR167",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1691,
   "name": "Scheduler_Cfg.Vac[0].EndMonth",
   "description": "Scheduler: configuration - Vacation period - End month; Modbus HR168",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1692,
   "name": "Scheduler_Cfg.Vac[0].Mode",
   "description": "Scheduler: configuration - Vacation period - Mode; Modbus HR169",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1693,
   "name": "Scheduler_Cfg.Vac[0].StartDay",
   "description": "Scheduler: configuration - Vacation period - Start day; Modbus HR170",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1694,
   "name": "Scheduler_Cfg.Vac[0].StartMonth",
   "description": "Scheduler: configuration - Vacation period - Start month; Modbus HR171",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1695,
   "name": "Scheduler_Cfg.Vac[1].EndDay",
   "description": "Scheduler: configuration - Vacation period - End day; Modbus HR172",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1696,
   "name": "Scheduler_Cfg.Vac[1].EndMonth",
   "description": "Scheduler: configuration - Vacation period - End month; Modbus HR173",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1697,
   "name": "Scheduler_Cfg.Vac[1].Mode",
   "description": "Scheduler: configuration - Vacation period - Mode; Modbus HR174",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1698,
   "name": "Scheduler_Cfg.Vac[1].StartDay",
   "description": "Scheduler: configuration - Vacation period - Start day; Modbus HR175",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1699,
   "name": "Scheduler_Cfg.Vac[1].StartMonth",
   "description": "Scheduler: configuration - Vacation period - Start month; Modbus HR176",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1700,
   "name": "Scheduler_Cfg.Vac[2].EndDay",
   "description": "Scheduler: configuration - Vacation period - End day; Modbus HR177",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1701,
   "name": "Scheduler_Cfg.Vac[2].EndMonth",
   "description": "Scheduler: configuration - Vacation period - End month; Modbus HR178",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1702,
   "name": "Scheduler_Cfg.Vac[2].Mode",
   "description": "Scheduler: configuration - Vacation period - Mode; Modbus HR179",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1703,
   "name": "Scheduler_Cfg.Vac[2].StartDay",
   "description": "Scheduler: configuration - Vacation period - Start day; Modbus HR180",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1704,
   "name": "Scheduler_Cfg.Vac[2].StartMonth",
   "description": "Scheduler: configuration - Vacation period - Start month; Modbus HR181",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1705,
   "name": "Scheduler_Cfg.WkDays[0]",
   "description": "Scheduler: configuration - Week day; Modbus HR182",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1706,
   "name": "Scheduler_Cfg.WkDays[1]",
   "description": "Scheduler: configuration - Week day; Modbus HR183",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1707,
   "name": "Scheduler_Cfg.WkDays[2]",
   "description": "Scheduler: configuration - Week day; Modbus HR184",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1708,
   "name": "Scheduler_Cfg.WkDays[3]",
   "description": "Scheduler: configuration - Week day; Modbus HR185",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1709,
   "name": "Scheduler_Cfg.WkDays[4]",
   "description": "Scheduler: configuration - Week day; Modbus HR186",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1710,
   "name": "Scheduler_Cfg.WkDays[5]",
   "description": "Scheduler: configuration - Week day; Modbus HR187",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1711,
   "name": "Scheduler_Cfg.WkDays[6]",
   "description": "Scheduler: configuration - Week day; Modbus HR188",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1712,
   "name": "GeneralMng.RTC_BMS.Day",
   "description": "BMS real time clock; Modbus HR189",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1713,
   "name": "GeneralMng.RTC_BMS.Month",
   "description": "BMS real time clock; Modbus HR190",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1714,
   "name": "GeneralMng.RTC_BMS.Year",
   "description": "BMS real time clock; Modbus HR191",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1715,
   "name": "CoilRegOffset",
   "description": "Offset to switch on the el heater and pump; Modbus HR192 (garbled row)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1716,
   "name": "SupplyTemp.Board_RW",
   "description": "Supply temperature - Board selected; Modbus HR193",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1717,
   "name": "SupplyTemp.Ch_Id_RW",
   "description": "Supply temperature - Channel id selected; Modbus HR194",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1718,
   "name": "SupplyTemp.Ch_Type_RW",
   "description": "Supply temperature - Type probe used; Modbus HR195",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1719,
   "name": "SupplyTemp.MinVal_RW",
   "description": "Supply temperature - Minimum value analog input; Modbus HR196",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1720,
   "name": "SupplyTemp.MaxVal_RW",
   "description": "Supply temperature - Maximum value analog input; Modbus HR197",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1721,
   "name": "SupplyTemp.Offset_RW",
   "description": "Supply temperature - Offset analog input; Modbus HR198",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1722,
   "name": "SupplyTemp.ChFilter_RW",
   "description": "Supply temperature - Filter channel; Modbus HR199",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1723,
   "name": "SupplyHum.Board_RW",
   "description": "Supply humidity - Board selected; Modbus HR200",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1724,
   "name": "SupplyHum.Ch_Id_RW",
   "description": "Supply humidity - Channel id selected; Modbus HR201",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1725,
   "name": "SupplyHum.Ch_Type_RW",
   "description": "Supply humidity - Type probe used; Modbus HR202",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1726,
   "name": "SupplyHum.MinVal_RW",
   "description": "Supply humidity - Minimum value analog input; Modbus HR203",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1727,
   "name": "SupplyHum.MaxVal_RW",
   "description": "Supply humidity - Maximum value analog input; Modbus HR204",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1728,
   "name": "SupplyHum.Offset_RW",
   "description": "Supply humidity - Offset analog input; Modbus HR205",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1729,
   "name": "SupplyHum.ChFilter_RW",
   "description": "Supply humidity - Filter channel; Modbus HR206",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1730,
   "name": "RetTemp.Board_RW",
   "description": "Return temperature - Board selected; Modbus HR207",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1731,
   "name": "RetTemp.Ch_Id_RW",
   "description": "Return temperature - Channel id selected; Modbus HR208",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1732,
   "name": "RetTemp.Ch_Type_RW",
   "description": "Return temperature - Type probe used; Modbus HR209",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1733,
   "name": "RetTemp.MinVal_RW",
   "description": "Return temperature - Minimum value analog input; Modbus HR210",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1734,
   "name": "RetTemp.MaxVal_RW",
   "description": "Return temperature - Maximum value analog input; Modbus HR211",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1735,
   "name": "RetTemp.Offset_RW",
   "description": "Return temperature - Offset analog input; Modbus HR212",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1736,
   "name": "RetTemp.ChFilter_RW",
   "description": "Return temperature - Filter channel; Modbus HR213",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1737,
   "name": "RetHum.Board_RW",
   "description": "Return humidity - Board selected; Modbus HR214",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1738,
   "name": "RetHum.Ch_Id_RW",
   "description": "Return humidity - Channel id selected; Modbus HR215",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1739,
   "name": "RetHum.Ch_Type_RW",
   "description": "Return humidity - Type probe used; Modbus HR216",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1740,
   "name": "RetHum.MinVal_RW",
   "description": "Return humidity - Minimum value analog input; Modbus HR217",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1741,
   "name": "RetHum.MaxVal_RW",
   "description": "Return humidity - Maximum value analog input; Modbus HR218",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1742,
   "name": "RetHum.Offset_RW",
   "description": "Return humidity - Offset analog input; Modbus HR219",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1743,
   "name": "RetHum.ChFilter_RW",
   "description": "Return humidity - Filter channel; Modbus HR220",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1744,
   "name": "RoomTemp.Board_RW",
   "description": "Room temperature - Board selected; Modbus HR221",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1745,
   "name": "RoomTemp.Ch_Id_RW",
   "description": "Room temperature - Channel id selected; Modbus HR222",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1746,
   "name": "RoomTemp.Ch_Type_RW",
   "description": "Room temperature - Type probe used; Modbus HR223",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1747,
   "name": "RoomTemp.MinVal_RW",
   "description": "Room temperature - Minimum value analog input; Modbus HR224",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1748,
   "name": "RoomTemp.MaxVal_RW",
   "description": "Room temperature - Maximum value analog input; Modbus HR225",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
