   "instance": 1749,
   "name": "RoomTemp.Offset_RW",
   "description": "Room temperature - Offset analog input; Modbus HR226",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1750,
   "name": "RoomTemp.ChFilter_RW",
   "description": "Room temperature - Filter channel; Modbus HR227",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1751,
   "name": "RoomHum.Board_RW",
   "description": "Room humidity - Board selected; Modbus HR228",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1752,
   "name": "RoomHum.Ch_Id_RW",
   "description": "Room humidity - Channel id selected; Modbus HR229",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1753,
   "name": "RoomHum.Ch_Type_RW",
   "description": "Room humidity - Type probe used; Modbus HR230",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1754,
   "name": "RoomHum.MinVal_RW",
   "description": "Room humidity - Minimum value analog input; Modbus HR231",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1755,
   "name": "RoomHum.MaxVal_RW",
   "description": "Room humidity - Maximum value analog input; Modbus HR232",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1756,
   "name": "RoomHum.Offset_RW",
   "description": "Room humidity - Offset analog input; Modbus HR233",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1757,
   "name": "RoomHum.ChFilter_RW",
   "description": "Room humidity - Filter channel; Modbus HR234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1758,
   "name": "ExtTemp.Board_RW",
   "description": "Fresh air temperature - Board selected; Modbus HR235",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1759,
   "name": "ExtTemp.Ch_Id_RW",
   "description": "Fresh air temperature - Channel id selected; Modbus HR236",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1760,
   "name": "ExtTemp.Ch_Type_RW",
   "description": "Fresh air temperature - Type probe used; Modbus HR237",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1761,
   "name": "ExtTemp.MinVal_RW",
   "description": "Fresh air temperature - Minimum value analog input; Modbus HR238",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1762,
   "name": "ExtTemp.MaxVal_RW",
   "description": "Fresh air temperature - Maximum value analog input; Modbus HR239",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1763,
   "name": "ExtTemp.Offset_RW",
   "description": "Fresh air temperature - Offset analog input; Modbus HR240",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1764,
   "name": "ExtTemp.ChFilter_RW",
   "description": "Fresh air temperature - Filter channel; Modbus HR241",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1765,
   "name": "ExtHum.Board_RW",
   "description": "Fresh air humidity - Board selected; Modbus HR242",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1766,
   "name": "ExtHum.Ch_Id_RW",
   "description": "Fresh air humidity - Channel id selected; Modbus HR243",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1767,
   "name": "ExtHum.Ch_Type_RW",
   "description": "Fresh air humidity - Type probe used; Modbus HR244",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1768,
   "name": "ExtHum.MinVal_RW",
   "description": "Fresh air humidity - Minimum value analog input; Modbus HR245",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1769,
   "name": "ExtHum.MaxVal_RW",
   "description": "Fresh air humidity - Maximum value analog input; Modbus HR246",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1770,
   "name": "ExtHum.Offset_RW",
   "description": "Fresh air humidity - Offset analog input; Modbus HR247",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1771,
   "name": "ExtHum.ChFilter_RW",
   "description": "Fresh air humidity - Filter channel; Modbus HR248",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1772,
   "name": "ExhTemp.Board_RW",
   "description": "Exhaust temperature - Board selected; Modbus HR249",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1773,
   "name": "ExhTemp.Ch_Id_RW",
   "description": "Exhaust temperature - Channel id selected; Modbus HR250",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1774,
   "name": "ExhTemp.Ch_Type_RW",
   "description": "Exhaust temperature - Type probe used; Modbus HR251",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1775,
   "name": "ExhTemp.MinVal_RW",
   "description": "Exhaust temperature - Minimum value analog input; Modbus HR252",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1776,
   "name": "ExhTemp.MaxVal_RW",
   "description": "Exhaust temperature - Maximum value analog input; Modbus HR253",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1777,
   "name": "ExhTemp.Offset_RW",
   "description": "Exhaust temperature - Offset analog input; Modbus HR254",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1778,
   "name": "ExhTemp.ChFilter_RW",
   "description": "Exhaust temperature - Filter channel; Modbus HR255",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1779,
   "name": "ExhHum.Board_RW",
   "description": "Exhaust humidity - Board selected; Modbus HR256",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1780,
   "name": "ExhHum.Ch_Id_RW",
   "description": "Exhaust humidity - Channel id selected; Modbus HR257",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1781,
   "name": "ExhHum.Ch_Type_RW",
   "description": "Exhaust humidity - Type probe used; Modbus HR258",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1782,
   "name": "ExhHum.MinVal_RW",
   "description": "Exhaust humidity - Minimum value analog input; Modbus HR259",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1783,
   "name": "ExhHum.MaxVal_RW",
   "description": "Exhaust humidity - Maximum value analog input; Modbus HR260",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1784,
   "name": "ExhHum.Offset_RW",
   "description": "Exhaust humidity - Offset analog input; Modbus HR261",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1785,
   "name": "ExhHum.ChFilter_RW",
   "description": "Exhaust humidity - Filter channel; Modbus HR262",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1786,
   "name": "AFreezeTemp.Board_RW",
   "description": "Antifreeze temperature - Board selected; Modbus HR263",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1787,
   "name": "AFreezeTemp.Ch_Id_RW",
   "description": "Antifreeze temperature - Channel id selected; Modbus HR264",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1788,
   "name": "AFreezeTemp.Ch_Type_RW",
   "description": "Antifreeze temperature - Type probe used; Modbus HR265",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1789,
   "name": "AFreezeTemp.MinVal_RW",
   "description": "Antifreeze temperature - Minimum value analog input; Modbus HR266",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1790,
   "name": "AFreezeTemp.MaxVal_RW",
   "description": "Antifreeze temperature - Maximum value analog input; Modbus HR267",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1791,
   "name": "AFreezeTemp.Offset_RW",
   "description": "Antifreeze temperature - Offset analog input; Modbus HR268",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1792,
   "name": "AFreezeTemp.ChFilter_RW",
   "description": "Antifreeze temperature - Filter channel; Modbus HR269",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1793,
   "name": "SatTemp.Board_RW",
   "description": "Saturation temperature - Board selected; Modbus HR270",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1794,
   "name": "SatTemp.Ch_Id_RW",
   "description": "Saturation temperature - Channel id selected; Modbus HR271",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1795,
   "name": "SatTemp.Ch_Type_RW",
   "description": "Saturation temperature - Type probe used; Modbus HR272",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1796,
   "name": "SatTemp.MinVal_RW",
   "description": "Saturation temperature - Minimum value analog input; Modbus HR273",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1797,
   "name": "SatTemp.MaxVal_RW",
   "description": "Saturation temperature - Maximum value analog input; Modbus HR274",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1798,
   "name": "SatTemp.Offset_RW",
   "description": "Saturation temperature - Offset analog input; Modbus HR275",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1799,
   "name": "SatTemp.ChFilter_RW",
   "description": "Saturation temperature - Filter channel; Modbus HR276",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1800,
   "name": "SatHum.Board_RW",
   "description": "Saturation humidity - Board selected; Modbus HR277",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1801,
   "name": "SatHum.Ch_Id_RW",
   "description": "Saturation humidity - Channel id selected; Modbus HR278",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1802,
   "name": "SatHum.Ch_Type_RW",
   "description": "Saturation humidity - Type probe used; Modbus HR279",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1803,
   "name": "SatHum.MinVal_RW",
   "description": "Saturation humidity - Minimum value analog input; Modbus HR280",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1804,
   "name": "SatHum.MaxVal_RW",
   "description": "Saturation humidity - Maximum value analog input; Modbus HR281",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1805,
   "name": "SatHum.Offset_RW",
   "description": "Saturation humidity - Offset analog input; Modbus HR282",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1806,
   "name": "SatHum.ChFilter_RW",
   "description": "Saturation humidity - Filter channel; Modbus HR283",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1807,
   "name": "OA_Temp.Board_RW",
   "description": "Outdoor air pre-treatment temperature - Board selected; Modbus HR284",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1808,
   "name": "OA_Temp.Ch_Id_RW",
   "description": "Outdoor air pre-treatment temperature - Channel id selected; Modbus HR285",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1809,
   "name": "OA_Temp.Ch_Type_RW",
   "description": "Outdoor air pre-treatment temperature - Type probe used; Modbus HR286",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1810,
   "name": "OA_Temp.MinVal_RW",
   "description": "Outdoor air pre-treatment temperature - Minimum value analog input; Modbus HR287",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1811,
   "name": "OA_Temp.MaxVal_RW",
   "description": "Outdoor air pre-treatment temperature - Maximum value analog input; Modbus HR288",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1812,
   "name": "OA_Temp.Offset_RW",
   "description": "Outdoor air pre-treatment temperature - Offset analog input; Modbus HR289",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1813,
   "name": "OA_Temp.ChFilter_RW",
   "description": "Outdoor air pre-treatment temperature - Filter channel; Modbus HR290",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1814,
   "name": "SupplyAirP.Board_RW",
   "description": "Supply air pressure - Board selected; Modbus HR291",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1815,
   "name": "SupplyAirP.Ch_Id_RW",
   "description": "Supply air pressure - Channel id selected; Modbus HR292",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1816,
   "name": "SupplyAirP.Ch_Type_RW",
   "description": "Supply air pressure - Type probe used; Modbus HR293",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1817,
   "name": "SupplyAirP.MinVal_RW",
   "description": "Supply air pressure - Minimum value analog input; Modbus HR294",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1818,
   "name": "SupplyAirP.MaxVal_RW",
   "description": "Supply air pressure - Maximum value analog input; Modbus HR295",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1819,
   "name": "SupplyAirP.Offset_RW",
   "description": "Supply air pressure - Offset analog input; Modbus HR296",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1820,
   "name": "SupplyAirP.ChFilter_RW",
   "description": "Supply air pressure - Filter channel; Modbus HR297",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1821,
   "name": "RetAirP.Board_RW",
   "description": "Return air pressure - Board selected; Modbus HR298",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1822,
   "name": "RetAirP.Ch_Id_RW",
   "description": "Return air pressure - Channel id selected; Modbus HR299",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1823,
   "name": "RetAirP.Ch_Type_RW",
   "description": "Return air pressure - Type probe used; Modbus HR300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1824,
   "name": "RetAirP.MinVal_RW",
   "description": "Return air pressure - Minimum value analog input; Modbus HR301",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1825,
   "name": "RetAirP.MaxVal_RW",
   "description": "Return air pressure - Maximum value analog input; Modbus HR302",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1826,
   "name": "RetAirP.Offset_RW",
   "description": "Return air pressure - Offset analog input; Modbus HR303",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1827,
   "name": "RetAirP.ChFilter_RW",
   "description": "Return air pressure - Filter channel; Modbus HR304",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1828,
   "name": "AirQuality_CO2.Board_RW",
   "description": "CO2 sensor - Board selected; Modbus HR305",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1829,
   "name": "AirQuality_CO2.Ch_Id_RW",
   "description": "CO2 sensor - Channel id selected; Modbus HR306",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1830,
   "name": "AirQuality_CO2.Ch_Type_RW",
   "description": "CO2 sensor - Type probe used; Modbus HR307",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1831,
   "name": "AirQuality_CO2.MinVal_RW",
   "description": "CO2 sensor - Minimum value analog input; Modbus HR308",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1832,
   "name": "AirQuality_CO2.MaxVal_RW",
   "description": "CO2 sensor - Maximum value analog input; Modbus HR309",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1833,
   "name": "AirQuality_CO2.Offset_RW",
   "description": "CO2 sensor - Offset analog input; Modbus HR310",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1834,
   "name": "AirQuality_CO2.ChFilter_RW",
   "description": "CO2 sensor - Filter channel; Modbus HR311",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1835,
   "name": "AirQuality_VOC.Board_RW",
   "description": "VOC sensor - Board selected; Modbus HR312",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1836,
   "name": "AirQuality_VOC.Ch_Id_RW",
   "description": "VOC sensor - Channel id selected; Modbus HR313",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1837,
   "name": "AirQuality_VOC.Ch_Type_RW",
   "description": "VOC sensor - Type probe used; Modbus HR314",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1838,
   "name": "AirQuality_VOC.MinVal_RW",
   "description": "VOC sensor - Minimum value analog input; Modbus HR315",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1839,
   "name": "AirQuality_VOC.MaxVal_RW",
   "description": "VOC sensor - Maximum value analog input; Modbus HR316",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1840,
   "name": "AirQuality_VOC.Offset_RW",
   "description": "VOC sensor - Offset analog input; Modbus HR317",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1841,
   "name": "AirQuality_VOC.ChFilter_RW",
   "description": "VOC sensor - Filter channel; Modbus HR318",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1842,
   "name": "DscgP.Board_RW",
   "description": "Discharge pressure - Board selected; Modbus HR319",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1843,
   "name": "DscgP.Ch_Id_RW",
   "description": "Discharge pressure - Channel id selected; Modbus HR320",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1844,
   "name": "DscgP.Ch_Type_RW",
   "description": "Discharge pressure - Type probe used; Modbus HR321",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1845,
   "name": "DscgP.MinVal_RW",
   "description": "Discharge pressure - Minimum value analog input; Modbus HR322",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1846,
   "name": "DscgP.MaxVal_RW",
   "description": "Discharge pressure - Maximum value analog input; Modbus HR323",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1847,
   "name": "DscgP.Offset_RW",
   "description": "Discharge pressure - Offset analog input; Modbus HR324",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1848,
   "name": "DscgP.ChFilter_RW",
   "description": "Discharge pressure - Filter channel; Modbus HR325",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1849,
   "name": "DscgT.Board_RW",
   "description": "Discharge temperature - Board selected; Modbus HR326",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1850,
   "name": "DscgT.Ch_Id_RW",
   "description": "Discharge temperature - Channel id selected; Modbus HR327",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1851,
   "name": "DscgT.Ch_Type_RW",
   "description": "Discharge temperature - Type probe used; Modbus HR328",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1852,
   "name": "DscgT.MinVal_RW",
   "description": "Discharge temperature - Minimum value analog input; Modbus HR329",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1853,
   "name": "DscgT.MaxVal_RW",
   "description": "Discharge temperature - Maximum value analog input; Modbus HR330",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1854,
   "name": "DscgT.Offset_RW",
   "description": "Discharge temperature - Offset analog input; Modbus HR331",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1855,
   "name": "DscgT.ChFilter_RW",
   "description": "Discharge temperature - Filter channel; Modbus HR332",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1856,
   "name": "SuctP.Board_RW",
   "description": "Suction pressure - Board selected; Modbus HR333",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1857,
   "name": "SuctP.Ch_Id_RW",
   "description": "Suction pressure - Channel id selected; Modbus HR334",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1858,
   "name": "SuctP.Ch_Type_RW",
   "description": "Suction pressure - Type probe used; Modbus HR335",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1859,
   "name": "SuctP.MinVal_RW",
   "description": "Suction pressure - Minimum value analog input; Modbus HR336",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1860,
   "name": "SuctP.MaxVal_RW",
   "description": "Suction pressure - Maximum value analog input; Modbus HR337",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1861,
   "name": "SuctP.Offset_RW",
   "description": "Suction pressure - Offset analog input; Modbus HR338",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1862,
   "name": "SuctP.ChFilter_RW",
   "description": "Suction pressure - Filter channel; Modbus HR339",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1863,
   "name": "SuctT.Board_RW",
   "description": "Suction temperature - Board selected; Modbus HR340",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1864,
   "name": "SuctT.Ch_Id_RW",
   "description": "Suction temperature - Channel id selected; Modbus HR341",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1865,
   "name": "SuctT.Ch_Type_RW",
   "description": "Suction temperature - Type probe used; Modbus HR342",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1866,
   "name": "SuctT.MinVal_RW",
   "description": "Suction temperature - Minimum value analog input; Modbus HR343",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1867,
   "name": "SuctT.MaxVal_RW",
   "description": "Suction temperature - Maximum value analog input; Modbus HR344",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1868,
   "name": "SuctT.Offset_RW",
   "description": "Suction temperature - Offset analog input; Modbus HR345",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1869,
   "name": "SuctT.ChFilter_RW",
   "description": "Suction temperature - Filter channel; Modbus HR346",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1870,
   "name": "OA_CoilWaterTemp.Board_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Board selected; Modbus HR347",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1871,
   "name": "OA_CoilWaterTemp.Ch_Id_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Channel id selected; Modbus HR348",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1872,
   "name": "OA_CoilWaterTemp.Ch_Type_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Type probe used; Modbus HR349",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1873,
   "name": "OA_CoilWaterTemp.MinVal_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Minimum value analog input; Modbus HR350",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1874,
   "name": "OA_CoilWaterTemp.MaxVal_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Maximum value analog; Modbus HR351",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1875,
   "name": "OA_CoilWaterTemp.Offset_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Offset analog input; Modbus HR352",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1876,
   "name": "OA_CoilWaterTemp.ChFilter_RW",
   "description": "Outdoor air pre-treatment coil water temperature - Filter channel; Modbus HR353",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1877,
   "name": "PreHeatCoilWaterTemp.Board_RW",
   "description": "Preheat coil water temperature - Board selected; Modbus HR354",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1878,
   "name": "PreHeatCoilWaterTemp.Ch_Id_RW",
   "description": "Preheat coil water temperature - Channel id selected; Modbus HR355",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1879,
   "name": "PreHeatCoilWaterTemp.Ch_Type_RW",
   "description": "Preheat coil water temperature - Type probe used; Modbus HR356",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1880,
   "name": "PreHeatCoilWaterTemp.MinVal_RW",
   "description": "Preheat coil water temperature - Minimum value analog input; Modbus HR357",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1881,
   "name": "PreHeatCoilWaterTemp.MaxVal_RW",
   "description": "Preheat coil water temperature - Maximum value analog input; Modbus HR358",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1882,
   "name": "PreHeatCoilWaterTemp.Offset_RW",
   "description": "Preheat coil water temperature - Offset analog input; Modbus HR359",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1883,
   "name": "PreHeatCoilWaterTemp.ChFilter_RW",
   "description": "Preheat coil water temperature - Filter channel; Modbus HR360",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1884,
   "name": "MainCoilWaterTemp.Board_RW",
   "description": "Main coil water temperature - Board selected; Modbus HR361",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1885,
   "name": "MainCoilWaterTemp.Ch_Id_RW",
   "description": "Main coil water temperature - Channel id selected; Modbus HR362",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1886,
   "name": "MainCoilWaterTemp.Ch_Type_RW",
   "description": "Main coil water temperature - Type probe used; Modbus HR363",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1887,
   "name": "MainCoilWaterTemp.MinVal_RW",
   "description": "Main coil water temperature - Minimum value analog input; Modbus HR364",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1888,
   "name": "MainCoilWaterTemp.MaxVal_RW",
   "description": "Main coil water temperature - Maximum value analog input; Modbus HR365",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1889,
   "name": "MainCoilWaterTemp.Offset_RW",
   "description": "Main coil water temperature - Offset analog input; Modbus HR366",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1890,
   "name": "MainCoilWaterTemp.ChFilter_RW",
   "description": "Main coil water temperature - Filter channel; Modbus HR367",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1891,
   "name": "ReHeatCoilWaterTemp.Board_RW",
   "description": "Postheat coil water temperature - Board selected; Modbus HR368",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1892,
   "name": "ReHeatCoilWaterTemp.Ch_Id_RW",
   "description": "Postheat coil water temperature - Channel id selected; Modbus HR369",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1893,
   "name": "ReHeatCoilWaterTemp.Ch_Type_RW",
   "description": "Postheat coil water temperature - Type probe used; Modbus HR370",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1894,
   "name": "ReHeatCoilWaterTemp.MinVal_RW",
   "description": "Postheat coil water temperature - Minimum value analog input; Modbus HR371",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1895,
   "name": "ReHeatCoilWaterTemp.MaxVal_RW",
   "description": "Postheat coil water temperature - Maximum value analog input; Modbus HR372",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1896,
   "name": "ReHeatCoilWaterTemp.Offset_RW",
   "description": "Postheat coil water temperature - Offset analog input; Modbus HR373",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1897,
   "name": "ReHeatCoilWaterTemp.ChFilter_RW",
   "description": "Postheat coil water temperature - Filter channel; Modbus HR374",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1898,
   "name": "AuxPrb_1.Board_RW",
   "description": "Auxiliary probe 1 - Board selected; Modbus HR375",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1899,
   "name": "AuxPrb_1.Ch_Id_RW",
   "description": "Auxiliary probe 1 - Channel id selected; Modbus HR376",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1900,
   "name": "AuxPrb_1.Ch_Type_RW",
   "description": "Auxiliary probe 1 - Type probe used; Modbus HR377",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1901,
   "name": "AuxPrb_1.MinVal_RW",
   "description": "Auxiliary probe 1 - Minimum value analog input; Modbus HR378",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1902,
   "name": "AuxPrb_1.MaxVal_RW",
   "description": "Auxiliary probe 1 - Maximum value analog input; Modbus HR379",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1903,
   "name": "AuxPrb_1.Offset_RW",
   "description": "Auxiliary probe 1 - Offset analog input; Modbus HR380",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1904,
   "name": "AuxPrb_1.ChFilter_RW",
   "description": "Auxiliary probe 1 - Filter channel; Modbus HR381",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1905,
   "name": "AuxPrb_2.Board_RW",
   "description": "Auxiliary probe 2 - Board selected; Modbus HR382",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1906,
   "name": "AuxPrb_2.Ch_Id_RW",
   "description": "Auxiliary probe 2 - Channel id selected; Modbus HR383",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1907,
   "name": "AuxPrb_2.Ch_Type_RW",
   "description": "Auxiliary probe 2 - Type probe used; Modbus HR384",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1908,
   "name": "AuxPrb_2.MinVal_RW",
   "description": "Auxiliary probe 2 - Minimum value analog input; Modbus HR385",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1909,
   "name": "AuxPrb_2.MaxVal_RW",
   "description": "Auxiliary probe 2 - Maximum value analog input; Modbus HR386",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1910,
   "name": "AuxPrb_2.Offset_RW",
   "description": "Auxiliary probe 2 - Offset analog input; Modbus HR387",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1911,
   "name": "AuxPrb_2.ChFilter_RW",
   "description": "Auxiliary probe 2 - Filter channel; Modbus HR388",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1912,
   "name": "AuxPrb_3.Board_RW",
   "description": "Auxiliary probe 3 - Board selected; Modbus HR389",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1913,
   "name": "AuxPrb_3.Ch_Id_RW",
   "description": "Auxiliary probe 3 - Channel id selected; Modbus HR390",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1914,
   "name": "AuxPrb_3.Ch_Type_RW",
   "description": "Auxiliary probe 3 - Type probe used; Modbus HR391",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1915,
   "name": "AuxPrb_3.MinVal_RW",
   "description": "Auxiliary probe 3 - Minimum value analog input; Modbus HR392",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1916,
   "name": "AuxPrb_3.MaxVal_RW",
   "description": "Auxiliary probe 3 - Maximum value analog input; Modbus HR393",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1917,
   "name": "AuxPrb_3.Offset_RW",
   "description": "Auxiliary probe 3 - Offset analog input; Modbus HR394",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1918,
   "name": "AuxPrb_3.ChFilter_RW",
   "description": "Auxiliary probe 3 - Filter channel; Modbus HR395",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1919,
   "name": "AuxPrb_4.Board_RW",
   "description": "Auxiliary probe 4 - Board selected; Modbus HR396",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1920,
   "name": "AuxPrb_4.Ch_Id_RW",
   "description": "Auxiliary probe 4 - Channel id selected; Modbus HR397",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1921,
   "name": "AuxPrb_4.Ch_Type_RW",
   "description": "Auxiliary probe 4 - Type probe used; Modbus HR398",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1922,
   "name": "AuxPrb_4.MinVal_RW",
   "description": "Auxiliary probe 4 - Minimum value analog input; Modbus HR399",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1923,
   "name": "AuxPrb_4.MaxVal_RW",
   "description": "Auxiliary probe 4 - Maximum value analog input; Modbus HR400",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1924,
   "name": "AuxPrb_4.Offset_RW",
   "description": "Auxiliary probe 4 - Offset analog input; Modbus HR401",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1925,
   "name": "AuxPrb_4.ChFilter_RW",
   "description": "Auxiliary probe 4 - Filter channel; Modbus HR402",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1926,
   "name": "Ain_SetP.Board_RW",
   "description": "Setpoint by AIN - Board selected; Modbus HR403",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1927,
   "name": "Ain_SetP.Ch_Id_RW",
   "description": "Setpoint by AIN - Channel id selected; Modbus HR404",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1928,
   "name": "Ain_SetP.Ch_Type_RW",
   "description": "Setpoint by AIN - Type probe used; Modbus HR405",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1929,
   "name": "Ain_SetP.MinVal_RW",
   "description": "Setpoint by AIN - Minimum value analog input; Modbus HR406",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1930,
   "name": "Ain_SetP.MaxVal_RW",
   "description": "Setpoint by AIN - Maximum value analog input; Modbus HR407",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1931,
   "name": "Ain_SetP.Offset_RW",
   "description": "Setpoint by AIN - Offset analog input; Modbus HR408",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1932,
   "name": "Ain_SetP.ChFilter_RW",
   "description": "Setpoint by AIN - Filter channel; Modbus HR409",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1933,
   "name": "SupplyRecoveryTemp.Board_RW",
   "description": "Supply recovery temperature - Board selected; Modbus HR410",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1934,
   "name": "SupplyRecoveryTemp.Ch_Id_RW",
   "description": "Supply recovery temperature - Channel id selected; Modbus HR411",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1935,
   "name": "SupplyRecoveryTemp.Ch_Type_RW",
   "description": "Supply recovery temperature - Type probe used; Modbus HR412",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1936,
   "name": "SupplyRecoveryTemp.MinVal_RW",
   "description": "Supply recovery temperature - Minimum value analog input; Modbus HR413",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1937,
   "name": "SupplyRecoveryTemp.MaxVal_RW",
   "description": "Supply recovery temperature - Maximum value analog input; Modbus HR414",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1938,
   "name": "SupplyRecoveryTemp.Offset_RW",
   "description": "Supply recovery temperature - Offset analog input; Modbus HR415",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1939,
   "name": "SupplyRecoveryTemp.ChFilter_RW",
   "description": "Supply recovery temperature - Filter channel; Modbus HR416",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1940,
   "name": "RetRecoveryTemp.Board_RW",
   "description": "Return recovery temperature - Board selected; Modbus HR417",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1941,
   "name": "RetRecoveryTemp.Ch_Id_RW",
   "description": "Return recovery temperature - Channel id selected; Modbus HR418",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1942,
   "name": "RetRecoveryTemp.Ch_Type_RW",
   "description": "Return recovery temperature - Type probe used; Modbus HR419",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1943,
   "name": "RetRecoveryTemp.MinVal_RW",
   "description": "Return recovery temperature - Minimum value analog input; Modbus HR420",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1944,
   "name": "RetRecoveryTemp.MaxVal_RW",
   "description": "Return recovery temperature - Maximum value analog input; Modbus HR421",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1945,
   "name": "RetRecoveryTemp.Offset_RW",
   "description": "Return recovery temperature - Offset analog input; Modbus HR422",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1946,
   "name": "RetRecoveryTemp.ChFilter_RW",
   "description": "Return recovery temperature - Filter channel; Modbus HR423",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1947,
   "name": "HepaFilt_1.Board_RW",
   "description": "Hepa filter 1 - Board selected; Modbus HR424",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1948,
   "name": "HepaFilt_1.Ch_Id_RW",
   "description": "Hepa filter 1 - Channel id selected; Modbus HR425",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1949,
   "name": "HepaFilt_1.Ch_Type_RW",
   "description": "Hepa filter 1 - Type probe used; Modbus HR426",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1950,
   "name": "HepaFilt_1.MinVal_RW",
   "description": "Hepa filter 1 - Minimum value analog input; Modbus HR427",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1951,
   "name": "HepaFilt_1.MaxVal_RW",
   "description": "Hepa filter 1 - Maximum value analog input; Modbus HR428",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1952,
   "name": "HepaFilt_1.Offset_RW",
   "description": "Hepa filter 1 - Offset analog input; Modbus HR429",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1953,
   "name": "HepaFilt_1.ChFilter_RW",
   "description": "Hepa filter 1 - Filter channel; Modbus HR430",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1954,
   "name": "HepaFilt_2.Board_RW",
   "description": "Hepa filter 2 - Board selected; Modbus HR431",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1955,
   "name": "HepaFilt_2.Ch_Id_RW",
   "description": "Hepa filter 2 - Channel id selected; Modbus HR432",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1956,
   "name": "HepaFilt_2.Ch_Type_RW",
   "description": "Hepa filter 2 - Type probe used; Modbus HR433",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1957,
   "name": "HepaFilt_2.MinVal_RW",
   "description": "Hepa filter 2 - Minimum value analog input; Modbus HR434",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1958,
   "name": "HepaFilt_2.MaxVal_RW",
   "description": "Hepa filter 2 - Maximum value analog input; Modbus HR435",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 1959,
   "name": "HepaFilt_2.Offset_RW",
   "description": "Hepa filter 2 - Offset analog input; Modbus HR436",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1960,
   "name": "HepaFilt_2.ChFilter_RW",
   "description": "Hepa filter 2 - Filter channel; Modbus HR437",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1961,
   "name": "SupplyAirFlwSw.Board_RW",
   "description": "Supply air flow switch - Board selected; Modbus HR438",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1962,
   "name": "SupplyAirFlwSw.Ch_Id_RW",
   "description": "Supply air flow switch - Channel id selected; Modbus HR439",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1963,
   "name": "RetAirFlwSw.Board_RW",
   "description": "Return air flow switch - Board selected; Modbus HR440",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1964,
   "name": "RetAirFlwSw.Ch_Id_RW",
   "description": "Return air flow switch - Channel id selected; Modbus HR441",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1965,
   "name": "AirFlwSw.Board_RW",
   "description": "Air flow switch - Board selected; Modbus HR442",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1966,
   "name": "AirFlwSw.Ch_Id_RW",
   "description": "Air flow switch - Channel id selected; Modbus HR443",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1967,
   "name": "AFreezeSw.Board_RW",
   "description": "Antifreeze switch - Board selected; Modbus HR444",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1968,
   "name": "AFreezeSw.Ch_Id_RW",
   "description": "Antifreeze switch - Channel id selected; Modbus HR445",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1969,
   "name": "RemOnOff.Board_RW",
   "description": "Remote On/Off - Board selected; Modbus HR446",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1970,
   "name": "RemOnOff.Ch_Id_RW",
   "description": "Remote On/Off - Channel id selected; Modbus HR447",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1971,
   "name": "SupplyFanOvld_1.Board_RW",
   "description": "Supply fan overload 1 - Board selected; Modbus HR448",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1972,
   "name": "SupplyFanOvld_1.Ch_Id_RW",
   "description": "Supply fan overload 1 - Channel id selected; Modbus HR449",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1973,
   "name": "RetFanOvld_1.Board_RW",
   "description": "Return fan overload 1 - Board selected; Modbus HR450",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1974,
   "name": "RetFanOvld_1.Ch_Id_RW",
   "description": "Return fan overload 1 - Channel id selected; Modbus HR451",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1975,
   "name": "SupplyFanOvld_2.Board_RW",
   "description": "Supply fan overload 2 - Board selected; Modbus HR452",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1976,
   "name": "SupplyFanOvld_2.Ch_Id_RW",
   "description": "Supply fan overload 2 - Channel id selected; Modbus HR453",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1977,
   "name": "RetFanOvld_2.Board_RW",
   "description": "Return fan overload 2 - Board selected; Modbus HR454",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1978,
   "name": "RetFanOvld_2.Ch_Id_RW",
   "description": "Return fan overload 2 - Channel id selected; Modbus HR455",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1979,
   "name": "SupplyFanInvAlrm.Board_RW",
   "description": "Supply inverter alarm - Board selected; Modbus HR456",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1980,
   "name": "SupplyFanInvAlrm.Ch_Id_RW",
   "description": "Supply inverter alarm - Channel id selected; Modbus HR457",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1981,
   "name": "RetFanInvAlrm.Board_RW",
   "description": "Return inverter alarm - Board selected; Modbus HR458",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1982,
   "name": "RetFanInvAlrm.Ch_Id_RW",
   "description": "Return inverter alarm - Channel id selected; Modbus HR459",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1983,
   "name": "FansOvld.Board_RW",
   "description": "Fans overload - Board selected; Modbus HR460",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1984,
   "name": "FansOvld.Ch_Id_RW",
   "description": "Fans overload - Channel id selected; Modbus HR461",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1985,
   "name": "CompOvld.Board_RW",
   "description": "Compressor overload - Board selected; Modbus HR462",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1986,
   "name": "CompOvld.Ch_Id_RW",
   "description": "Compressor overload - Channel id selected; Modbus HR463",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1987,
   "name": "HiPSw.Board_RW",
   "description": "High discharge pressure switch - Board selected; Modbus HR464",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1988,
   "name": "HiPSw.Ch_Id_RW",
   "description": "High discharge pressure switch - Channel id selected; Modbus HR465",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1989,
   "name": "LowPSw.Board_RW",
   "description": "Low suction pressure switch - Board selected; Modbus HR466",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1990,
   "name": "LowPSw.Ch_Id_RW",
   "description": "Low suction pressure switch - Channel id selected; Modbus HR467",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1991,
   "name": "RecoveryOvld.Board_RW",
   "description": "Thermal wheel overload - Board selected; Modbus HR468",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1992,
   "name": "RecoveryOvld.Ch_Id_RW",
   "description": "Thermal wheel overload - Channel id selected; Modbus HR469",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1993,
   "name": "SrsAlrm.Board_RW",
   "description": "Serious alarm - Board selected; Modbus HR470",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1994,
   "name": "SrsAlrm.Ch_Id_RW",
   "description": "Serious alarm - Channel id selected; Modbus HR471",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1995,
   "name": "GenAlrm.Board_RW",
   "description": "Generic alarm - Board selected; Modbus HR472",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1996,
   "name": "GenAlrm.Ch_Id_RW",
   "description": "Generic alarm - Channel id selected; Modbus HR473",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1997,
   "name": "GenWarning.Board_RW",
   "description": "Generic warning - Board selected; Modbus HR474",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1998,
   "name": "GenWarning.Ch_Id_RW",
   "description": "Generic warning - Channel id selected; Modbus HR475",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 1999,
   "name": "FiltAlrm.Board_RW",
   "description": "Filters alarm - Board selected; Modbus HR476",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2000,
   "name": "FiltAlrm.Ch_Id_RW",
   "description": "Filters alarm - Channel id selected; Modbus HR477",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2001,
   "name": "SupplyFiltAlrm_1.Board_RW",
   "description": "Supply filter alarm 1 - Board selected; Modbus HR478",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2002,
   "name": "SupplyFiltAlrm_1.Ch_Id_RW",
   "description": "Supply filter alarm 1 - Channel id selected; Modbus HR479",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2003,
   "name": "SupplyFiltAlrm_2.Board_RW",
   "description": "Supply filter alarm 2 - Board selected; Modbus HR480",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2004,
   "name": "SupplyFiltAlrm_2.Ch_Id_RW",
   "description": "Supply filter alarm 2 - Channel id selected; Modbus HR481",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2005,
   "name": "RetFiltAlrm.Board_RW",
   "description": "Return filter alarm - Board selected; Modbus HR482",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2006,
   "name": "RetFiltAlrm.Ch_Id_RW",
   "description": "Return filter alarm - Channel id selected; Modbus HR483",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2007,
   "name": "HumAlrm.Board_RW",
   "description": "Humidifier alarm - Board selected; Modbus HR484",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2008,
   "name": "HumAlrm.Ch_Id_RW",
   "description": "Humidifier alarm - Channel id selected; Modbus HR485",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2009,
   "name": "MainCoilPmp1_Ovld.Board_RW",
   "description": "Main coil pump 1 overload - Board selected; Modbus HR486",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2010,
   "name": "MainCoilPmp1_Ovld.Ch_Id_RW",
   "description": "Main coil pump 1 overload - Channel id selected; Modbus HR487",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2011,
   "name": "MainCoilPmp2_Ovld.Board_RW",
   "description": "Main coil pump 2 overload - Board selected; Modbus HR488",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2012,
   "name": "MainCoilPmp2_Ovld.Ch_Id_RW",
   "description": "Main coil pump 2 overload - Channel id selected; Modbus HR489",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2013,
   "name": "ReHeatCoilPmp1_Ovld.Board_RW",
   "description": "ReHeat coil pump 1 overload - Board selected; Modbus HR490",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2014,
   "name": "ReHeatCoilPmp1_Ovld.Ch_Id_RW",
   "description": "ReHeat coil pump 1 overload - Channel id selected; Modbus HR491",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2015,
   "name": "ReHeatCoilPmp2_Ovld.Board_RW",
   "description": "ReHeat coil pump 2 overload - Board selected; Modbus HR492",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2016,
   "name": "ReHeatCoilPmp2_Ovld.Ch_Id_RW",
   "description": "ReHeat coil pump 2 overload - Channel id selected; Modbus HR493",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2017,
   "name": "PreHeatCoilPmp1_Ovld.Board_RW",
   "description": "PreHeat coil pump 1 overload - Board selected; Modbus HR494",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2018,
   "name": "PreHeatCoilPmp1_Ovld.Ch_Id_RW",
   "description": "PreHeat coil pump 1 overload - Channel id selected; Modbus HR495",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2019,
   "name": "PreHeatCoilPmp2_Ovld.Board_RW",
   "description": "PreHeat coil pump 2 overload - Board selected; Modbus HR496",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2020,
   "name": "PreHeatCoilPmp2_Ovld.Ch_Id_RW",
   "description": "PreHeat coil pump 2 overload - Channel id selected; Modbus HR497",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2021,
   "name": "OA_CoilPmp1_Ovld.Board_RW",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Board selected; Modbus HR498",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2022,
   "name": "OA_CoilPmp1_Ovld.Ch_Id_RW",
   "description": "Outdoor air pre-treatment coil pump 1 overload - Channel id selected; Modbus HR499",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2023,
   "name": "OA_CoilPmp2_Ovld.Board_RW",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Board selected; Modbus HR500",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2024,
   "name": "OA_CoilPmp2_Ovld.Ch_Id_RW",
   "description": "Outdoor air pre-treatment coil pump 2 overload - Channel id selected; Modbus HR501",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2025,
   "name": "FreshAirDampSw.Board_RW",
   "description": "Fresh air damper switch - Board selected; Modbus HR502",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2026,
   "name": "FreshAirDampSw.Ch_Id_RW",
   "description": "Fresh air damper switch - Channel id selected; Modbus HR503",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2027,
   "name": "SupplyDamperSw.Board_RW",
   "description": "Supply damper switch - Board selected; Modbus HR504",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2028,
   "name": "SupplyDamperSw.Ch_Id_RW",
   "description": "Supply damper switch - Channel id selected; Modbus HR505",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2029,
   "name": "RetDampSw.Board_RW",
   "description": "Return damper switch - Board selected; Modbus HR506",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2030,
   "name": "RetDampSw.Ch_Id_RW",
   "description": "Return damper switch - Channel id selected; Modbus HR507",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2031,
   "name": "MainCoilFlwSw.Board_RW",
   "description": "Main coil flow switch - Board selected; Modbus HR508",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2032,
   "name": "MainCoilFlwSw.Ch_Id_RW",
   "description": "Main coil flow switch - Channel id selected; Modbus HR509",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2033,
   "name": "PreHeatCoilFlwSw.Board_RW",
   "description": "Pre-heating coil flow switch - Board selected; Modbus HR510",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2034,
   "name": "PreHeatCoilFlwSw.Ch_Id_RW",
   "description": "Pre-heating coil flow switch - Channel id selected; Modbus HR511",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2035,
   "name": "ReHeatCoilFlwSw.Board_RW",
   "description": "Post-Heating coil flow switch - Board selected; Modbus HR512",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2036,
   "name": "ReHeatCoilFlwSw.Ch_Id_RW",
   "description": "Post-Heating coil flow switch - Channel id selected; Modbus HR513",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2037,
   "name": "OA_CoilFlwSw.Board_RW",
   "description": "Outdoor air pre-treatment coil flow switch - Board selected; Modbus HR514",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2038,
   "name": "OA_CoilFlwSw.Ch_Id_RW",
   "description": "Outdoor air pre-treatment coil flow switch - Channel id selected; Modbus HR515",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2039,
   "name": "RecoveryClogged.Board_RW",
   "description": "Recovery clogged - Board selected; Modbus HR516",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2040,
   "name": "RecoveryClogged.Ch_Id_RW",
   "description": "Recovery clogged - Channel id selected; Modbus HR517",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2041,
   "name": "ReHeatAlrm.Board_RW",
   "description": "Re-heating alarm - Board selected; Modbus HR518",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2042,
   "name": "ReHeatAlrm.Ch_Id_RW",
   "description": "Re-heating alarm - Channel id selected; Modbus HR519",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2043,
   "name": "PreHeatAlrm.Board_RW",
   "description": "Pre-heating alarm - Board selected; Modbus HR520",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2044,
   "name": "PreHeatAlrm.Ch_Id_RW",
   "description": "Pre-heating alarm - Channel id selected; Modbus HR521",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2045,
   "name": "MainHeatCoilAlrm.Board_RW",
   "description": "Main coil alarm - Board selected; Modbus HR522",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2046,
   "name": "MainHeatCoilAlrm.Ch_Id_RW",
   "description": "Main coil alarm - Channel id selected; Modbus HR523",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2047,
   "name": "OA_CoilAlrm.Board_RW",
   "description": "Outdoor air pre-treatment -Heat alarm - Board selected; Modbus HR524",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2048,
   "name": "OA_CoilAlrm.Ch_Id_RW",
   "description": "Outdoor air pre-treatment -Heat alarm - Channel id selected; Modbus HR525",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2049,
   "name": "DoorSw.Board_RW",
   "description": "Door Switch - Board selected; Modbus HR526",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2050,
   "name": "DoorSw.Ch_Id_RW",
   "description": "Door Switch - Channel id selected; Modbus HR527",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2051,
   "name": "FireSmokeAlrm.Board_RW",
   "description": "Fire/Smoke alarm - Board selected; Modbus HR528",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2052,
   "name": "FireSmokeAlrm.Ch_Id_RW",
   "description": "Fire/Smoke alarm - Channel id selected; Modbus HR529",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2053,
   "name": "FiremanOverrideSw.Board_RW",
   "description": "Fireman override switch - Board selected; Modbus HR530",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2054,
   "name": "FiremanOverrideSw.Ch_Id_RW",
   "description": "Fireman override switch - Channel id selected; Modbus HR531",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2055,
   "name": "SummerWinterModeByDin.Board_RW",
   "description": "Summer/Winter mode by digital input - Board selected; Modbus HR532",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2056,
   "name": "SummerWinterModeByDin.Ch_Id_RW",
   "description": "Summer/Winter mode by digital input - Channel id selected; Modbus HR533",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2057,
   "name": "Din_SetP.Board_RW",
   "description": "Setpoint by digital input - Board selected; Modbus HR534",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2058,
   "name": "Din_SetP.Ch_Id_RW",
   "description": "Setpoint by digital input - Channel id selected; Modbus HR535",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2059,
   "name": "Eco_Mode.Board_RW",
   "description": "Eco mode - Board selected; Modbus HR536",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2060,
   "name": "Eco_Mode.Ch_Id_RW",
   "description": "Eco mode - Channel id selected; Modbus HR537",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2061,
   "name": "PreComf_Mode.Board_RW",
   "description": "Precomfort mode - Board selected; Modbus HR538",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2062,
   "name": "PreComf_Mode.Ch_Id_RW",
   "description": "Precomfort mode - Channel id selected; Modbus HR539",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2063,
   "name": "Comf_Mode.Board_RW",
   "description": "Comfort mode - Board selected; Modbus HR540",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2064,
   "name": "Comf_Mode.Ch_Id_RW",
   "description": "Comfort mode - Channel id selected; Modbus HR541",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2065,
   "name": "AuxDin_1.Board_RW",
   "description": "Auxiliary digital input 1 - Board selected; Modbus HR542",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2066,
   "name": "AuxDin_1.Ch_Id_RW",
   "description": "Auxiliary digital input 1 - Channel id selected; Modbus HR543",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2067,
   "name": "AuxDin_2.Board_RW",
   "description": "Auxiliary digital input 2 - Board selected; Modbus HR544",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2068,
   "name": "AuxDin_2.Ch_Id_RW",
   "description": "Auxiliary digital input 2 - Channel id selected; Modbus HR545",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2069,
   "name": "AuxDin_3.Board_RW",
   "description": "Auxiliary digital input 3 - Board selected; Modbus HR546",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2070,
   "name": "AuxDin_3.Ch_Id_RW",
   "description": "Auxiliary digital input 3 - Channel id selected; Modbus HR547",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2071,
   "name": "AuxDin_4.Board_RW",
   "description": "Auxiliary digital input 4 - Board selected; Modbus HR548",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2072,
   "name": "AuxDin_4.Ch_Id_RW",
   "description": "Auxiliary digital input 4 - Channel id selected; Modbus HR549",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2073,
   "name": "DfrHeatExch_Din.Board_RW",
   "description": "Heat exchanger defrost by Din - Board selected; Modbus HR550",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2074,
   "name": "DfrHeatExch_Din.Ch_Id_RW",
   "description": "Heat exchanger defrost by Din - Channel id selected; Modbus HR551",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2075,
   "name": "BypassDamp_Dout.Board_RW",
   "description": "Bypass damper - Board selected; Modbus HR552",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2076,
   "name": "BypassDamp_Dout.Ch_Id_RW",
   "description": "Bypass damper - Channel id selected; Modbus HR553",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2077,
   "name": "BypassDamp_Dout.T_On_RW",
   "description": "Bypass damper - Time on cycle relay; Modbus HR554",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2078,
   "name": "BypassDamp_Dout.T_Off_RW",
   "description": "Bypass damper - Time off cycle releay; Modbus HR555",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2079,
   "name": "BypassDamp_Dout.Ch_Type_RW",
   "description": "Bypass damper - Digital output type; Modbus HR556",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2080,
   "name": "BypassDamp_Open.Board_RW",
   "description": "Bypass damper floating (open) - Board selected; Modbus HR557",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2081,
   "name": "BypassDamp_Open.Ch_Id_RW",
   "description": "Bypass damper floating (open) - Channel id selected; Modbus HR558",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2082,
   "name": "BypassDamp_Open.T_On_RW",
   "description": "Bypass damper floating (open) - Time on cycle relay; Modbus HR559",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2083,
   "name": "BypassDamp_Open.T_Off_RW",
   "description": "Bypass damper floating (open) - Time off cycle releay; Modbus HR560",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2084,
   "name": "BypassDamp_Open.Ch_Type_RW",
   "description": "Bypass damper floating (open) - Digital output type; Modbus HR561",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2085,
   "name": "BypassDamp_Close.Board_RW",
   "description": "Bypass damper floating (close) - Board selected; Modbus HR562",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2086,
   "name": "BypassDamp_Close.Ch_Id_RW",
   "description": "Bypass damper floating (close) - Channel id selected; Modbus HR563",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2087,
   "name": "BypassDamp_Close.T_On_RW",
   "description": "Bypass damper floating (close) - Time on cycle relay; Modbus HR564",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2088,
   "name": "BypassDamp_Close.T_Off_RW",
   "description": "Bypass damper floating (close) - Time off cycle releay; Modbus HR565",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2089,
   "name": "BypassDamp_Close.Ch_Type_RW",
   "description": "Bypass damper floating (close) - Digital output type; Modbus HR566",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2090,
   "name": "FreshAirDamp_Dout.Board_RW",
   "description": "Fresh air damper - Board selected; Modbus HR567",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2091,
   "name": "FreshAirDamp_Dout.Ch_Id_RW",
   "description": "Fresh air damper - Channel id selected; Modbus HR568",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2092,
   "name": "FreshAirDamp_Dout.T_On_RW",
   "description": "Fresh air damper - Time on cycle relay; Modbus HR569",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2093,
   "name": "FreshAirDamp_Dout.T_Off_RW",
   "description": "Fresh air damper - Time off cycle releay; Modbus HR570",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2094,
   "name": "FreshAirDamp_Dout.Ch_Type_RW",
   "description": "Fresh air damper - Digital output type; Modbus HR571",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2095,
   "name": "ExhAirDamp_Dout.Board_RW",
   "description": "Exhaust air damper - Board selected; Modbus HR572",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2096,
   "name": "ExhAirDamp_Dout.Ch_Id_RW",
   "description": "Exhaust air damper - Channel id selected; Modbus HR573",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2097,
   "name": "ExhAirDamp_Dout.T_On_RW",
   "description": "Exhaust air damper - Time on cycle relay; Modbus HR574",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2098,
   "name": "ExhAirDamp_Dout.T_Off_RW",
   "description": "Exhaust air damper - Time off cycle releay; Modbus HR575",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2099,
   "name": "ExhAirDamp_Dout.Ch_Type_RW",
   "description": "Exhaust air damper - Digital output type; Modbus HR576",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2100,
   "name": "MixingDamp_Dout.Board_RW",
   "description": "Mixing damper - Board selected; Modbus HR577",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2101,
   "name": "MixingDamp_Dout.Ch_Id_RW",
   "description": "Mixing damper - Channel id selected; Modbus HR578",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2102,
   "name": "MixingDamp_Dout.T_On_RW",
   "description": "Mixing damper - Time on cycle relay; Modbus HR579",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2103,
   "name": "MixingDamp_Dout.T_Off_RW",
   "description": "Mixing damper - Time off cycle releay; Modbus HR580",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2104,
   "name": "MixingDamp_Dout.Ch_Type_RW",
   "description": "Mixing damper - Digital output type; Modbus HR581",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2105,
   "name": "SupplyAirDamp_Dout.Board_RW",
   "description": "Supply air damper - Board selected; Modbus HR582",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2106,
   "name": "SupplyAirDamp_Dout.Ch_Id_RW",
   "description": "Supply air damper - Channel id selected; Modbus HR583",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2107,
   "name": "SupplyAirDamp_Dout.T_On_RW",
   "description": "Supply air damper - Time on cycle relay; Modbus HR584",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2108,
   "name": "SupplyAirDamp_Dout.T_Off_RW",
   "description": "Supply air damper - Time off cycle releay; Modbus HR585",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2109,
   "name": "SupplyAirDamp_Dout.Ch_Type_RW",
   "description": "Supply air damper - Digital output type; Modbus HR586",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2110,
   "name": "RetAirDamp_Dout.Board_RW",
   "description": "Return air damper - Board selected; Modbus HR587",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2111,
   "name": "RetAirDamp_Dout.Ch_Id_RW",
   "description": "Return air damper - Channel id selected; Modbus HR588",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2112,
   "name": "RetAirDamp_Dout.T_On_RW",
   "description": "Return air damper - Time on cycle relay; Modbus HR589",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2113,
   "name": "RetAirDamp_Dout.T_Off_RW",
   "description": "Return air damper - Time off cycle releay; Modbus HR590",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2114,
   "name": "RetAirDamp_Dout.Ch_Type_RW",
   "description": "Return air damper - Digital output type; Modbus HR591",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2115,
   "name": "MixingDamp_Open.Board_RW",
   "description": "Mixing damper floating (OPEN) - Board selected; Modbus HR592",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2116,
   "name": "MixingDamp_Open.Ch_Id_RW",
   "description": "Mixing damper floating (OPEN) - Channel id selected; Modbus HR593",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2117,
   "name": "MixingDamp_Open.T_On_RW",
   "description": "Mixing damper floating (OPEN) - Time on cycle relay; Modbus HR594",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2118,
   "name": "MixingDamp_Open.T_Off_RW",
   "description": "Mixing damper floating (OPEN) - Time off cycle releay; Modbus HR595",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2119,
   "name": "MixingDamp_Open.Ch_Type_RW",
   "description": "Mixing damper floating (OPEN) - Digital output type; Modbus HR596",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2120,
   "name": "MixingDamp_Close.Board_RW",
   "description": "Mixing damper floating (CLOSE) - Board selected; Modbus HR597",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2121,
   "name": "MixingDamp_Close.Ch_Id_RW",
   "description": "Mixing damper floating (CLOSE) - Channel id selected; Modbus HR598",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2122,
   "name": "MixingDamp_Close.T_On_RW",
   "description": "Mixing damper floating (CLOSE) - Time on cycle relay; Modbus HR599",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2123,
   "name": "MixingDamp_Close.T_Off_RW",
   "description": "Mixing damper floating (CLOSE) - Time off cycle releay; Modbus HR600",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2124,
   "name": "MixingDamp_Close.Ch_Type_RW",
   "description": "Mixing damper floating (CLOSE) - Digital output type; Modbus HR601",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2125,
   "name": "SupplyFan_Dout.Board_RW",
   "description": "Supply fan - Board selected; Modbus HR602",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2126,
   "name": "SupplyFan_Dout.Ch_Id_RW",
   "description": "Supply fan - Channel id selected; Modbus HR603",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2127,
   "name": "SupplyFan_Dout.T_On_RW",
   "description": "Supply fan - Time on cycle relay; Modbus HR604",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2128,
   "name": "SupplyFan_Dout.T_Off_RW",
   "description": "Supply fan - Time off cycle releay; Modbus HR605",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2129,
   "name": "SupplyFan_Dout.Ch_Type_RW",
   "description": "Supply fan - Digital output type; Modbus HR606",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2130,
   "name": "RetFan_Dout.Board_RW",
   "description": "Return fan - Board selected; Modbus HR607",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2131,
   "name": "RetFan_Dout.Ch_Id_RW",
   "description": "Return fan - Channel id selected; Modbus HR608",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2132,
   "name": "RetFan_Dout.T_On_RW",
   "description": "Return fan - Time on cycle relay; Modbus HR609",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2133,
   "name": "RetFan_Dout.T_Off_RW",
   "description": "Return fan - Time off cycle releay; Modbus HR610",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2134,
   "name": "RetFan_Dout.Ch_Type_RW",
   "description": "Return fan - Digital output type; Modbus HR611",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2135,
   "name": "SupplyFan2_Dout.Board_RW",
   "description": "Supply fan 2 - Board selected; Modbus HR612",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2136,
   "name": "SupplyFan2_Dout.Ch_Id_RW",
   "description": "Supply fan 2 - Channel id selected; Modbus HR613",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2137,
   "name": "SupplyFan2_Dout.T_On_RW",
   "description": "Supply fan 2 - Time on cycle relay; Modbus HR614",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2138,
   "name": "SupplyFan2_Dout.T_Off_RW",
   "description": "Supply fan 2 - Time off cycle releay; Modbus HR615",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2139,
   "name": "SupplyFan2_Dout.Ch_Type_RW",
   "description": "Supply fan 2 - Digital output type; Modbus HR616",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2140,
   "name": "RetFan2_Dout.Board_RW",
   "description": "Return fan 2 - Board selected; Modbus HR617",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2141,
   "name": "RetFan2_Dout.Ch_Id_RW",
   "description": "Return fan 2 - Channel id selected; Modbus HR618",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2142,
   "name": "RetFan2_Dout.T_On_RW",
   "description": "Return fan 2 - Time on cycle relay; Modbus HR619",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2143,
   "name": "RetFan2_Dout.T_Off_RW",
   "description": "Return fan 2 - Time off cycle releay; Modbus HR620",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2144,
   "name": "RetFan2_Dout.Ch_Type_RW",
   "description": "Return fan 2 - Digital output type; Modbus HR621",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2145,
   "name": "Comp_Dout.Board_RW",
   "description": "Compressor - Board selected; Modbus HR622",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2146,
   "name": "Comp_Dout.Ch_Id_RW",
   "description": "Compressor - Channel id selected; Modbus HR623",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2147,
   "name": "Comp_Dout.T_On_RW",
   "description": "Compressor - Time on cycle relay; Modbus HR624",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2148,
   "name": "Comp_Dout.T_Off_RW",
   "description": "Compressor - Time off cycle releay; Modbus HR625",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2149,
   "name": "Comp_Dout.Ch_Type_RW",
   "description": "Compressor - Digital output type; Modbus HR626",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2150,
   "name": "RevVlv.Board_RW",
   "description": "Reverse valve - Board selected; Modbus HR627",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2151,
   "name": "RevVlv.Ch_Id_RW",
   "description": "Reverse valve - Channel id selected; Modbus HR628",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2152,
   "name": "RevVlv.T_On_RW",
   "description": "Reverse valve - Time on cycle relay; Modbus HR629",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2153,
   "name": "RevVlv.T_Off_RW",
   "description": "Reverse valve - Time off cycle releay; Modbus HR630",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2154,
   "name": "RevVlv.Ch_Type_RW",
   "description": "Reverse valve - Digital output type; Modbus HR631",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2155,
   "name": "UnitOnOff_Dout.Board_RW",
   "description": "Unit status (On/Off) - Board selected; Modbus HR632",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2156,
   "name": "UnitOnOff_Dout.Ch_Id_RW",
   "description": "Unit status (On/Off ) - Channel id selected; Modbus HR633",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2157,
   "name": "UnitOnOff_Dout.T_On_RW",
   "description": "Unit status (On/Off ) - Time on cycle relay; Modbus HR634",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2158,
   "name": "UnitOnOff_Dout.T_Off_RW",
   "description": "Unit status (On/Off ) - Time off cycle releay; Modbus HR635",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2159,
   "name": "UnitOnOff_Dout.Ch_Type_RW",
   "description": "Unit status (On/Off ) - Digital output type; Modbus HR636",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2160,
   "name": "CoolHeat_Dout.Board_RW",
   "description": "Cool/Heat status - Board selected; Modbus HR637",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2161,
   "name": "CoolHeat_Dout.Ch_Id_RW",
   "description": "Cool/Heat status - Channel id selected; Modbus HR638",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2162,
   "name": "CoolHeat_Dout.T_On_RW",
   "description": "Cool/Heat status - Time on cycle relay; Modbus HR639",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2163,
   "name": "CoolHeat_Dout.T_Off_RW",
   "description": "Cool/Heat status - Time off cycle releay; Modbus HR640",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2164,
   "name": "CoolHeat_Dout.Ch_Type_RW",
   "description": "Cool/Heat status - Digital output type; Modbus HR641",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2167,
   "name": "GlobalAlrm_Dout.T_On_RW",
   "description": "Generic alarm info - Time on cycle relay; Modbus HR644",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2168,
   "name": "GlobalAlrm_Dout.T_Off_RW",
   "description": "Generic alarm info - Time off cycle releay; Modbus HR645",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2169,
   "name": "GlobalAlrm_Dout.Ch_Type_RW",
   "description": "Generic alarm info - Digital output type; Modbus HR646",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2170,
   "name": "LightAlrm_Dout.Board_RW",
   "description": "Light alarm info - Board selected; Modbus HR647",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2171,
   "name": "LightAlrm_Dout.Ch_Id_RW",
   "description": "Light alarm info - Channel id selected; Modbus HR648",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2172,
   "name": "LightAlrm_Dout.T_On_RW",
   "description": "Light alarm info - Time on cycle relay; Modbus HR649",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2173,
   "name": "LightAlrm_Dout.T_Off_RW",
   "description": "Light alarm info - Time off cycle releay; Modbus HR650",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2174,
   "name": "LightAlrm_Dout.Ch_Type_RW",
   "description": "Light alarm info - Digital output type; Modbus HR651",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2175,
   "name": "SrsAlrm_Dout.Board_RW",
   "description": "Serious alarm info - Board selected; Modbus HR652",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2176,
   "name": "SrsAlrm_Dout.Ch_Id_RW",
   "description": "Serious alarm info - Channel id selected; Modbus HR653",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2177,
   "name": "SrsAlrm_Dout.T_On_RW",
   "description": "Serious alarm info - Time on cycle relay; Modbus HR654",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2178,
   "name": "SrsAlrm_Dout.T_Off_RW",
   "description": "Serious alarm info - Time off cycle releay; Modbus HR655",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2179,
   "name": "SrsAlrm_Dout.Ch_Type_RW",
   "description": "Serious alarm info - Digital output type; Modbus HR656",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2180,
   "name": "Humidifier.Board_RW",
   "description": "Humidifier - Board selected; Modbus HR657",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2181,
   "name": "Humidifier.Ch_Id_RW",
   "description": "Humidifier - Channel id selected; Modbus HR658",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2182,
   "name": "Humidifier.T_On_RW",
   "description": "Humidifier - Time on cycle relay; Modbus HR659",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2183,
   "name": "Humidifier.T_Off_RW",
   "description": "Humidifier - Time off cycle releay; Modbus HR660",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2184,
   "name": "Humidifier.Ch_Type_RW",
   "description": "Humidifier - Digital output type; Modbus HR661",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2185,
   "name": "AuxOut1_Dout.Board_RW",
   "description": "Auxiliary output 1 - Board selected; Modbus HR662",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2186,
   "name": "AuxOut1_Dout.Ch_Id_RW",
   "description": "Auxiliary output 1 - Channel id selected; Modbus HR663",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2187,
   "name": "AuxOut1_Dout.T_On_RW",
   "description": "Auxiliary output 1 - Time on cycle relay; Modbus HR664",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2188,
   "name": "AuxOut1_Dout.T_Off_RW",
   "description": "Auxiliary output 1 - Time off cycle releay; Modbus HR665",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2189,
   "name": "AuxOut1_Dout.Ch_Type_RW",
   "description": "Auxiliary output 1 - Digital output type; Modbus HR666",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2190,
   "name": "AuxOut2_Dout.Board_RW",
   "description": "Auxiliary output 2 - Board selected; Modbus HR667",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2191,
   "name": "AuxOut2_Dout.Ch_Id_RW",
   "description": "Auxiliary output 2 - Channel id selected; Modbus HR668",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2192,
   "name": "AuxOut2_Dout.T_On_RW",
   "description": "Auxiliary output 2 - Time on cycle relay; Modbus HR669",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2193,
   "name": "AuxOut2_Dout.T_Off_RW",
   "description": "Auxiliary output 2 - Time off cycle releay; Modbus HR670",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2194,
   "name": "AuxOut2_Dout.Ch_Type_RW",
   "description": "Auxiliary output 2 - Digital output type; Modbus HR671",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2195,
   "name": "AuxOut3_Dout.Board_RW",
   "description": "Auxiliary output 3 - Board selected; Modbus HR672",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2196,
   "name": "AuxOut3_Dout.Ch_Id_RW",
   "description": "Auxiliary output 3 - Channel id selected; Modbus HR673",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2197,
   "name": "AuxOut3_Dout.T_On_RW",
   "description": "Auxiliary output 3 - Time on cycle relay; Modbus HR674",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2198,
   "name": "AuxOut3_Dout.T_Off_RW",
   "description": "Auxiliary output 3 - Time off cycle releay; Modbus HR675",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2199,
   "name": "AuxOut3_Dout.Ch_Type_RW",
   "description": "Auxiliary output 3 - Digital output type; Modbus HR676",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2200,
   "name": "AuxOut4_Dout.Board_RW",
   "description": "Auxiliary output 4 - Board selected; Modbus HR677",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2201,
   "name": "AuxOut4_Dout.Ch_Id_RW",
   "description": "Auxiliary output 4 - Channel id selected; Modbus HR678",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2202,
   "name": "AuxOut4_Dout.T_On_RW",
   "description": "Auxiliary output 4 - Time on cycle relay; Modbus HR679",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2203,
   "name": "AuxOut4_Dout.T_Off_RW",
   "description": "Auxiliary output 4 - Time off cycle releay; Modbus HR680",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2204,
   "name": "AuxOut4_Dout.Ch_Type_RW",
   "description": "Auxiliary output 4 - Digital output type; Modbus HR681",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2205,
   "name": "MainVlv_Open.Board_RW",
   "description": "Main floating valve open - Board selected; Modbus HR682",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2206,
   "name": "MainVlv_Open.Ch_Id_RW",
   "description": "Main floating valve open - Channel id selected; Modbus HR683",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2207,
   "name": "MainVlv_Open.T_On_RW",
   "description": "Main floating valve open - Time on cycle relay; Modbus HR684",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2208,
   "name": "MainVlv_Open.T_Off_RW",
   "description": "Main floating valve open - Time off cycle releay; Modbus HR685",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2209,
   "name": "MainVlv_Open.Ch_Type_RW",
   "description": "Main floating valve open - Digital output type; Modbus HR686",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2210,
   "name": "PreHeatVlv_Open.Board_RW",
   "description": "Pre-heating floating valve open - Board selected; Modbus HR687",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2211,
   "name": "PreHeatVlv_Open.Ch_Id_RW",
   "description": "Pre-heating floating valve open - Channel id selected; Modbus HR688",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2212,
   "name": "PreHeatVlv_Open.T_On_RW",
   "description": "Pre-heating floating valve open - Time on cycle relay; Modbus HR689",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2213,
   "name": "PreHeatVlv_Open.T_Off_RW",
   "description": "Pre-heating floating valve open - Time off cycle releay; Modbus HR690",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2214,
   "name": "PreHeatVlv_Open.Ch_Type_RW",
   "description": "Pre-heating floating valve open - Digital output type; Modbus HR691",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2215,
   "name": "ReHeatVlv_Open.Board_RW",
   "description": "Re-Heating floating valve open - Board selected; Modbus HR692",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2216,
   "name": "ReHeatVlv_Open.Ch_Id_RW",
   "description": "Re-Heating floating valve open - Channel id selected; Modbus HR693",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2217,
   "name": "ReHeatVlv_Open.T_On_RW",
   "description": "Re-Heating floating valve open - Time on cycle relay; Modbus HR694",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2218,
   "name": "ReHeatVlv_Open.T_Off_RW",
   "description": "Re-Heating floating valve open - Time off cycle releay; Modbus HR695",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2219,
   "name": "ReHeatVlv_Open.Ch_Type_RW",
   "description": "Re-Heating floating valve open - Digital output type; Modbus HR696",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2220,
   "name": "MainVlv_Close.Board_RW",
   "description": "Main floating valve close - Board selected; Modbus HR697",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2221,
   "name": "MainVlv_Close.Ch_Id_RW",
   "description": "Main floating valve close - Channel id selected; Modbus HR698",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2222,
   "name": "MainVlv_Close.T_On_RW",
   "description": "Main floating valve close - Time on cycle relay; Modbus HR699",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2223,
   "name": "MainVlv_Close.T_Off_RW",
   "description": "Main floating valve close - Time off cycle releay; Modbus HR700",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2224,
   "name": "MainVlv_Close.Ch_Type_RW",
   "description": "Main floating valve close - Digital output type; Modbus HR701",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2225,
   "name": "PreHeatVlv_Close.Board_RW",
   "description": "Pre-heating floating valve close - Board selected; Modbus HR702",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2226,
   "name": "PreHeatVlv_Close.Ch_Id_RW",
   "description": "Pre-heating floating valve close - Channel id selected; Modbus HR703",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2227,
   "name": "PreHeatVlv_Close.T_On_RW",
   "description": "Pre-heating floating valve close - Time on cycle relay; Modbus HR704",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2228,
   "name": "PreHeatVlv_Close.T_Off_RW",
   "description": "Pre-heating floating valve close - Time off cycle releay; Modbus HR705",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2229,
   "name": "PreHeatVlv_Close.Ch_Type_RW",
   "description": "Pre-heating floating valve close - Digital output type; Modbus HR706",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2230,
   "name": "ReHeatVlv_Close.Board_RW",
   "description": "Re-Heating floating valve close - Board selected; Modbus HR707",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2231,
   "name": "ReHeatVlv_Close.Ch_Id_RW",
   "description": "Re-Heating floating valve close - Channel id selected; Modbus HR708",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2232,
   "name": "ReHeatVlv_Close.T_On_RW",
   "description": "Re-Heating floating valve close - Time on cycle relay; Modbus HR709",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2233,
   "name": "ReHeatVlv_Close.T_Off_RW",
   "description": "Re-Heating floating valve close - Time off cycle releay; Modbus HR710",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2234,
   "name": "ReHeatVlv_Close.Ch_Type_RW",
   "description": "Re-Heating floating valve close - Digital output type; Modbus HR711",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2235,
   "name": "MainCoil_Step1.Board_RW",
   "description": "Main step 1 - Board selected; Modbus HR712",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2236,
   "name": "MainCoil_Step1.Ch_Id_RW",
   "description": "Main step 1 - Channel id selected; Modbus HR713",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2237,
   "name": "MainCoil_Step1.T_On_RW",
   "description": "Main step 1 - Time on cycle relay; Modbus HR714",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2238,
   "name": "MainCoil_Step1.T_Off_RW",
   "description": "Main step 1 - Time off cycle releay; Modbus HR715",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2239,
   "name": "MainCoil_Step1.Ch_Type_RW",
   "description": "Main step 1 - Digital output type; Modbus HR716",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2240,
   "name": "MainCoil_Step2.Board_RW",
   "description": "Main step 2 - Board selected; Modbus HR717",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2241,
   "name": "MainCoil_Step2.Ch_Id_RW",
   "description": "Main step 2 - Channel id selected; Modbus HR718",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2242,
   "name": "MainCoil_Step2.T_On_RW",
   "description": "Main step 2 - Time on cycle relay; Modbus HR719",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2243,
   "name": "MainCoil_Step2.T_Off_RW",
   "description": "Main step 2 - Time off cycle releay; Modbus HR720",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2244,
   "name": "MainCoil_Step2.Ch_Type_RW",
   "description": "Main step 2 - Digital output type; Modbus HR721",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2245,
   "name": "MainCoil_Step3.Board_RW",
   "description": "Main step 3 - Board selected; Modbus HR722",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2246,
   "name": "MainCoil_Step3.Ch_Id_RW",
   "description": "Main step 3 - Channel id selected; Modbus HR723",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2247,
   "name": "MainCoil_Step3.T_On_RW",
   "description": "Main step 3 - Time on cycle relay; Modbus HR724",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2248,
   "name": "MainCoil_Step3.T_Off_RW",
   "description": "Main step 3 - Time off cycle releay; Modbus HR725",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2249,
   "name": "MainCoil_Step3.Ch_Type_RW",
   "description": "Main step 3 - Digital output type; Modbus HR726",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2250,
   "name": "MainCoil_Step4.Board_RW",
   "description": "Main step 4 - Board selected; Modbus HR727",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2251,
   "name": "MainCoil_Step4.Ch_Id_RW",
   "description": "Main step 4 - Channel id selected; Modbus HR728",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2252,
   "name": "MainCoil_Step4.T_On_RW",
   "description": "Main step 4 - Time on cycle relay; Modbus HR729",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2253,
   "name": "MainCoil_Step4.T_Off_RW",
   "description": "Main step 4 - Time off cycle releay; Modbus HR730",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2254,
   "name": "MainCoil_Step4.Ch_Type_RW",
   "description": "Main step 4 - Digital output type; Modbus HR731",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2255,
   "name": "ReHeatCoil_Step1.Board_RW",
   "description": "Postheat heater 1 - Board selected; Modbus HR732",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2256,
   "name": "ReHeatCoil_Step1.Ch_Id_RW",
   "description": "Postheat heater 1 - Channel id selected; Modbus HR733",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2257,
   "name": "ReHeatCoil_Step1.T_On_RW",
   "description": "Postheat heater 1 - Time on cycle relay; Modbus HR734",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2258,
   "name": "ReHeatCoil_Step1.T_Off_RW",
   "description": "Postheat heater 1 - Time off cycle releay; Modbus HR735",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2259,
   "name": "ReHeatCoil_Step1.Ch_Type_RW",
   "description": "Postheat heater 1 - Digital output type; Modbus HR736",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2260,
   "name": "ReHeatCoil_Step2.Board_RW",
   "description": "Postheat heater 2 - Board selected; Modbus HR737",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2261,
   "name": "ReHeatCoil_Step2.Ch_Id_RW",
   "description": "Postheat heater 2 - Channel id selected; Modbus HR738",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2262,
   "name": "ReHeatCoil_Step2.T_On_RW",
   "description": "Postheat heater 2 - Time on cycle relay; Modbus HR739",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2263,
   "name": "ReHeatCoil_Step2.T_Off_RW",
   "description": "Postheat heater 2 - Time off cycle releay; Modbus HR740",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2264,
   "name": "ReHeatCoil_Step2.Ch_Type_RW",
   "description": "Postheat heater 2 - Digital output type; Modbus HR741",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2265,
   "name": "ReHeatCoil_Step3.Board_RW",
   "description": "Postheat heater 3 - Board selected; Modbus HR742",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2266,
   "name": "ReHeatCoil_Step3.Ch_Id_RW",
   "description": "Postheat heater 3 - Channel id selected; Modbus HR743",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2267,
   "name": "ReHeatCoil_Step3.T_On_RW",
   "description": "Postheat heater 3 - Time on cycle relay; Modbus HR744",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2268,
   "name": "ReHeatCoil_Step3.T_Off_RW",
   "description": "Postheat heater 3 - Time off cycle releay; Modbus HR745",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2269,
   "name": "ReHeatCoil_Step3.Ch_Type_RW",
   "description": "Postheat heater 3 - Digital output type; Modbus HR746",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2270,
   "name": "ReHeatCoil_Step4.Board_RW",
   "description": "Postheat heater 4 - Board selected; Modbus HR747",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2271,
   "name": "ReHeatCoil_Step4.Ch_Id_RW",
   "description": "Postheat heater 4 - Channel id selected; Modbus HR748",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2272,
   "name": "ReHeatCoil_Step4.T_On_RW",
   "description": "Postheat heater 4 - Time on cycle relay; Modbus HR749",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2273,
   "name": "ReHeatCoil_Step4.T_Off_RW",
   "description": "Postheat heater 4 - Time off cycle releay; Modbus HR750",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2274,
   "name": "ReHeatCoil_Step4.Ch_Type_RW",
   "description": "Postheat heater 4 - Digital output type; Modbus HR751",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2275,
   "name": "PreHeatCoil_Step1.Board_RW",
   "description": "Preheat heater 1 - Board selected; Modbus HR752",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2276,
   "name": "PreHeatCoil_Step1.Ch_Id_RW",
   "description": "Preheat heater 1 - Channel id selected; Modbus HR753",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2277,
   "name": "PreHeatCoil_Step1.T_On_RW",
   "description": "Preheat heater 1 - Time on cycle relay; Modbus HR754",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2278,
   "name": "PreHeatCoil_Step1.T_Off_RW",
   "description": "Preheat heater 1 - Time off cycle releay; Modbus HR755",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2279,
   "name": "PreHeatCoil_Step1.Ch_Type_RW",
   "description": "Preheat heater 1 - Digital output type; Modbus HR756",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2280,
   "name": "PreHeatCoil_Step2.Board_RW",
   "description": "Preheat heater 2 - Board selected; Modbus HR757",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2281,
   "name": "PreHeatCoil_Step2.Ch_Id_RW",
   "description": "Preheat heater 2 - Channel id selected; Modbus HR758",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2282,
   "name": "PreHeatCoil_Step2.T_On_RW",
   "description": "Preheat heater 2 - Time on cycle relay; Modbus HR759",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2283,
   "name": "PreHeatCoil_Step2.T_Off_RW",
   "description": "Preheat heater 2 - Time off cycle releay; Modbus HR760",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2284,
   "name": "PreHeatCoil_Step2.Ch_Type_RW",
   "description": "Preheat heater 2 - Digital output type; Modbus HR761",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2285,
   "name": "PreHeatCoil_Step3.Board_RW",
   "description": "Preheat heater 3 - Board selected; Modbus HR762",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2286,
   "name": "PreHeatCoil_Step3.Ch_Id_RW",
   "description": "Preheat heater 3 - Channel id selected; Modbus HR763",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2287,
   "name": "PreHeatCoil_Step3.T_On_RW",
   "description": "Preheat heater 3 - Time on cycle relay; Modbus HR764",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2288,
   "name": "PreHeatCoil_Step3.T_Off_RW",
   "description": "Preheat heater 3 - Time off cycle releay; Modbus HR765",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2289,
   "name": "PreHeatCoil_Step3.Ch_Type_RW",
   "description": "Preheat heater 3 - Digital output type; Modbus HR766",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2290,
   "name": "PreHeatCoil_Step4.Board_RW",
   "description": "Preheat heater 4 - Board selected; Modbus HR767",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2291,
   "name": "PreHeatCoil_Step4.Ch_Id_RW",
   "description": "Preheat heater 4 - Channel id selected; Modbus HR768",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2292,
   "name": "PreHeatCoil_Step4.T_On_RW",
   "description": "Preheat heater 4 - Time on cycle relay; Modbus HR769",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2293,
   "name": "PreHeatCoil_Step4.T_Off_RW",
   "description": "Preheat heater 4 - Time off cycle releay; Modbus HR770",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2294,
   "name": "PreHeatCoil_Step4.Ch_Type_RW",
   "description": "Preheat heater 4 - Digital output type; Modbus HR771",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2295,
   "name": "OA_Coil_Step1.Board_RW",
   "description": "Outdoor air pre-treatment heater 1 - Board selected; Modbus HR772",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2296,
   "name": "OA_Coil_Step1.Ch_Id_RW",
   "description": "Outdoor air pre-treatment heater 1 - Channel id selected; Modbus HR773",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2297,
   "name": "OA_Coil_Step1.T_On_RW",
   "description": "Outdoor air pre-treatment heater 1 - Time on cycle relay; Modbus HR774",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2298,
   "name": "OA_Coil_Step1.T_Off_RW",
   "description": "Outdoor air pre-treatment heater 1 - Time off cycle relay; Modbus HR775",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2299,
   "name": "OA_Coil_Step1.Ch_Type_RW",
   "description": "Outdoor air pre-treatment heater 1 - Digital output type; Modbus HR776",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2300,
   "name": "OA_Coil_Step2.Board_RW",
   "description": "Outdoor air pre-treatment heater 2 - Board selected; Modbus HR777",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2301,
   "name": "OA_Coil_Step2.Ch_Id_RW",
   "description": "Outdoor air pre-treatment heater 2 - Channel id selected; Modbus HR778",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2302,
   "name": "OA_Coil_Step2.T_On_RW",
   "description": "Outdoor air pre-treatment heater 2 - Time on cycle relay; Modbus HR779",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2303,
   "name": "OA_Coil_Step2.T_Off_RW",
   "description": "Outdoor air pre-treatment heater 2 - Time off cycle relay; Modbus HR780",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2304,
   "name": "OA_Coil_Step2.Ch_Type_RW",
   "description": "Outdoor air pre-treatment heater 2 - Digital output type; Modbus HR781",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2305,
   "name": "OA_Coil_Step3.Board_RW",
   "description": "Outdoor air pre-treatment heater 3 - Board selected; Modbus HR782",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2306,
   "name": "OA_Coil_Step3.Ch_Id_RW",
   "description": "Outdoor air pre-treatment heater 3 - Channel id selected; Modbus HR783",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2307,
   "name": "OA_Coil_Step3.T_On_RW",
   "description": "Outdoor air pre-treatment heater 3 - Time on cycle relay; Modbus HR784",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2308,
   "name": "OA_Coil_Step3.T_Off_RW",
   "description": "Outdoor air pre-treatment heater 3 - Time off cycle relay; Modbus HR785",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2309,
   "name": "OA_Coil_Step3.Ch_Type_RW",
   "description": "Outdoor air pre-treatment heater 3 - Digital output type; Modbus HR786",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2310,
   "name": "OA_Coil_Step4.Board_RW",
   "description": "Outdoor air pre-treatment heater 4 - Board selected; Modbus HR787",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2311,
   "name": "OA_Coil_Step4.Ch_Id_RW",
   "description": "Outdoor air pre-treatment heater 4 - Channel id selected; Modbus HR788",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2312,
   "name": "OA_Coil_Step4.T_On_RW",
   "description": "Outdoor air pre-treatment heater 4 - Time on cycle relay; Modbus HR789",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2313,
   "name": "OA_Coil_Step4.T_Off_RW",
   "description": "Outdoor air pre-treatment heater 4 - Time off cycle relay; Modbus HR790",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2314,
   "name": "OA_Coil_Step4.Ch_Type_RW",
   "description": "Outdoor air pre-treatment heater 4 - Digital output type; Modbus HR791",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2315,
   "name": "PreHeatPmp_1.Board_RW",
   "description": "Pre-Heating pump 1 - Board selected; Modbus HR792",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2316,
   "name": "PreHeatPmp_1.Ch_Id_RW",
   "description": "Pre-Heating pump 1 - Channel id selected; Modbus HR793",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2317,
   "name": "PreHeatPmp_1.T_On_RW",
   "description": "Pre-Heating pump 1 - Time on cycle relay; Modbus HR794",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2318,
   "name": "PreHeatPmp_1.T_Off_RW",
   "description": "Pre-Heating pump 1 - Time off cycle releay; Modbus HR795",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2319,
   "name": "PreHeatPmp_1.Ch_Type_RW",
   "description": "Pre-Heating pump 1 - Digital output type; Modbus HR796",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2320,
   "name": "PreHeatPmp_2.Board_RW",
   "description": "Pre-Heating pump 2 - Board selected; Modbus HR797",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2321,
   "name": "PreHeatPmp_2.Ch_Id_RW",
   "description": "Pre-Heating pump 2 - Channel id selected; Modbus HR798",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2322,
   "name": "PreHeatPmp_2.T_On_RW",
   "description": "Pre-Heating pump 2 - Time on cycle relay; Modbus HR799",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2323,
   "name": "PreHeatPmp_2.T_Off_RW",
   "description": "Pre-Heating pump 2 - Time off cycle releay; Modbus HR800",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2324,
   "name": "PreHeatPmp_2.Ch_Type_RW",
   "description": "Pre-Heating pump 2 - Digital output type; Modbus HR801",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2325,
   "name": "MainCoilPmp_1.Board_RW",
   "description": "Main pump 1 - Board selected; Modbus HR802",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2326,
   "name": "MainCoilPmp_1.Ch_Id_RW",
   "description": "Main pump 1 - Channel id selected; Modbus HR803",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2327,
   "name": "MainCoilPmp_1.T_On_RW",
   "description": "Main pump 1 - Time on cycle relay; Modbus HR804",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2328,
   "name": "MainCoilPmp_1.T_Off_RW",
   "description": "Main pump 1 - Time off cycle releay; Modbus HR805",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2329,
   "name": "MainCoilPmp_1.Ch_Type_RW",
   "description": "Main pump 1 - Digital output type; Modbus HR806",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2330,
   "name": "MainCoilPmp_2.Board_RW",
   "description": "Main pump 2 - Board selected; Modbus HR807",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2331,
   "name": "MainCoilPmp_2.Ch_Id_RW",
   "description": "Main pump 2 - Channel id selected; Modbus HR808",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2332,
   "name": "MainCoilPmp_2.T_On_RW",
   "description": "Main pump 2 - Time on cycle relay; Modbus HR809",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2333,
   "name": "MainCoilPmp_2.T_Off_RW",
   "description": "Main pump 2 - Time off cycle releay; Modbus HR810",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2334,
   "name": "MainCoilPmp_2.Ch_Type_RW",
   "description": "Main pump 2 - Digital output type; Modbus HR811",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2335,
   "name": "ReHeatPmp_1.Board_RW",
   "description": "Re-Heating pump 1 - Board selected; Modbus HR812",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2336,
   "name": "ReHeatPmp_1.Ch_Id_RW",
   "description": "Re-Heating pump 1 - Channel id selected; Modbus HR813",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2337,
   "name": "ReHeatPmp_1.T_On_RW",
   "description": "Re-Heating pump 1 - Time on cycle relay; Modbus HR814",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2338,
   "name": "ReHeatPmp_1.T_Off_RW",
   "description": "Re-Heating pump 1 - Time off cycle releay; Modbus HR815",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2339,
   "name": "ReHeatPmp_1.Ch_Type_RW",
   "description": "Re-Heating pump 1 - Digital output type; Modbus HR816",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2340,
   "name": "ReHeatPmp_2.Board_RW",
   "description": "Re-Heating pump 2 - Board selected; Modbus HR817",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2341,
   "name": "ReHeatPmp_2.Ch_Id_RW",
   "description": "Re-Heating pump 2 - Channel id selected; Modbus HR818",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2342,
   "name": "ReHeatPmp_2.T_On_RW",
   "description": "Re-Heating pump 2 - Time on cycle relay; Modbus HR819",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2343,
   "name": "ReHeatPmp_2.T_Off_RW",
   "description": "Re-Heating pump 2 - Time off cycle releay; Modbus HR820",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2344,
   "name": "ReHeatPmp_2.Ch_Type_RW",
   "description": "Re-Heating pump 2 - Digital output type; Modbus HR821",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2345,
   "name": "OA_CoilPmp_1.Board_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Board selected; Modbus HR822",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2346,
   "name": "OA_CoilPmp_1.Ch_Id_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Channel id selected; Modbus HR823",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2347,
   "name": "OA_CoilPmp_1.T_On_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Time on cycle relay; Modbus HR824",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2348,
   "name": "OA_CoilPmp_1.T_Off_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Time off cycle releay; Modbus HR825",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2349,
   "name": "OA_CoilPmp_1.Ch_Type_RW",
   "description": "Outdoor air pre-treatment -Heating pump 1 - Digital output type; Modbus HR826",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2350,
   "name": "OA_CoilPmp_2.Board_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Board selected; Modbus HR827",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2351,
   "name": "OA_CoilPmp_2.Ch_Id_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Channel id selected; Modbus HR828",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2352,
   "name": "OA_CoilPmp_2.T_On_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Time on cycle relay; Modbus HR829",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2353,
   "name": "OA_CoilPmp_2.T_Off_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Time off cycle releay; Modbus HR830",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2354,
   "name": "OA_CoilPmp_2.Ch_Type_RW",
   "description": "Outdoor air pre-treatment -Heating pump 2 - Digital output type; Modbus HR831",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2355,
   "name": "FiltAlrm_Dout.Board_RW",
   "description": "Filters alarm - Board selected; Modbus HR832",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2356,
   "name": "FiltAlrm_Dout.Ch_Id_RW",
   "description": "Filters alarm - Channel id selected; Modbus HR833",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2357,
   "name": "FiltAlrm_Dout.T_On_RW",
   "description": "Filters alarm - Time on cycle relay; Modbus HR834",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2358,
   "name": "FiltAlrm_Dout.T_Off_RW",
   "description": "Filters alarm - Time off cycle releay; Modbus HR835",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2359,
   "name": "FiltAlrm_Dout.Ch_Type_RW",
   "description": "Filters alarm - Digital output type; Modbus HR836",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2360,
   "name": "Recovery_Dout.Board_RW",
   "description": "Recovery - Board selected; Modbus HR837",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2361,
   "name": "Recovery_Dout.Ch_Id_RW",
   "description": "Recovery - Channel id selected; Modbus HR838",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2362,
   "name": "Recovery_Dout.T_On_RW",
   "description": "Recovery - Time on cycle relay; Modbus HR839",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2363,
   "name": "Recovery_Dout.T_Off_RW",
   "description": "Recovery - Time off cycle releay; Modbus HR840",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2364,
   "name": "Recovery_Dout.Ch_Type_RW",
   "description": "Recovery - Digital output type; Modbus HR841",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2365,
   "name": "IEC_Hum_Dout.Board_RW",
   "description": "IEC humidifer - Board selected; Modbus HR842",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2366,
   "name": "IEC_Hum_Dout.Ch_Id_RW",
   "description": "IEC humidifer - Channel id selected; Modbus HR843",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2367,
   "name": "IEC_Hum_Dout.T_On_RW",
   "description": "IEC humidifer - Time on cycle relay; Modbus HR844",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2368,
   "name": "IEC_Hum_Dout.T_Off_RW",
   "description": "IEC humidifer - Time off cycle releay; Modbus HR845",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2369,
   "name": "IEC_Hum_Dout.Ch_Type_RW",
   "description": "IEC humidifer - Digital output type; Modbus HR846",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2370,
   "name": "SupplyFan_Aout.Board_RW",
   "description": "Supply fan - Board selected; Modbus HR847",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2371,
   "name": "SupplyFan_Aout.Ch_Id_RW",
   "description": "Supply fan - Channel id selected; Modbus HR848",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2372,
   "name": "SupplyFan_Aout.MinOut_RW",
   "description": "Supply fan - Minimum signal analog output; Modbus HR849",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2373,
   "name": "SupplyFan_Aout.MaxOut_RW",
   "description": "Supply fan - Maximum signal analog output; Modbus HR850",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2374,
   "name": "SupplyFan_Aout.PulseWidth_RW",
   "description": "Supply fan - Pulse width setting; Modbus HR851",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2375,
   "name": "SupplyFan_Aout.Ch_Type_RW",
   "description": "Supply fan - Analog output type; Modbus HR852",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2376,
   "name": "RetFan_Aout.Board_RW",
   "description": "Return fan - Board selected; Modbus HR853",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2377,
   "name": "RetFan_Aout.Ch_Id_RW",
   "description": "Return fan - Channel id selected; Modbus HR854",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2378,
   "name": "RetFan_Aout.MinOut_RW",
   "description": "Return fan - Minimum signal analog output; Modbus HR855",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2379,
   "name": "RetFan_Aout.MaxOut_RW",
   "description": "Return fan - Maximum signal analog output; Modbus HR856",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2380,
   "name": "RetFan_Aout.PulseWidth_RW",
   "description": "Return fan - Pulse width setting; Modbus HR857",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2381,
   "name": "RetFan_Aout.Ch_Type_RW",
   "description": "Return fan - Analog output type; Modbus HR858",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2382,
   "name": "BypassDamp_Aout.Board_RW",
   "description": "Bypass damper - Board selected; Modbus HR859",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2383,
   "name": "BypassDamp_Aout.Ch_Id_RW",
   "description": "Bypass damper - Channel id selected; Modbus HR860",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2384,
   "name": "BypassDamp_Aout.MinOut_RW",
   "description": "Bypass damper - Minimum signal analog output; Modbus HR861",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2385,
   "name": "BypassDamp_Aout.MaxOut_RW",
   "description": "Bypass damper - Maximum signal analog output; Modbus HR862",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2386,
   "name": "BypassDamp_Aout.PulseWidth_RW",
   "description": "Bypass damper - Pulse width setting; Modbus HR863",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2387,
   "name": "BypassDamp_Aout.Ch_Type_RW",
   "description": "Bypass damper - Analog output type; Modbus HR864",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2388,
   "name": "MixingDamp_Aout.Board_RW",
   "description": "Mixing damper - Board selected; Modbus HR865",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2389,
   "name": "MixingDamp_Aout.Ch_Id_RW",
   "description": "Mixing damper - Channel id selected; Modbus HR866",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2390,
   "name": "MixingDamp_Aout.MinOut_RW",
   "description": "Mixing damper - Minimum signal analog output; Modbus HR867",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2391,
   "name": "MixingDamp_Aout.MaxOut_RW",
   "description": "Mixing damper - Maximum signal analog output; Modbus HR868",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2392,
   "name": "MixingDamp_Aout.PulseWidth_RW",
   "description": "Mixing damper - Pulse width setting; Modbus HR869",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2393,
   "name": "MixingDamp_Aout.Ch_Type_RW",
   "description": "Mixing damper - Analog output type; Modbus HR870",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2394,
   "name": "FreshAirDamp_Aout.Board_RW",
   "description": "Fresh air damper - Board selected; Modbus HR871",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2395,
   "name": "FreshAirDamp_Aout.Ch_Id_RW",
   "description": "Fresh air damper - Channel id selected; Modbus HR872",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2396,
   "name": "FreshAirDamp_Aout.MinOut_RW",
   "description": "Fresh air damper - Minimum signal analog output; Modbus HR873",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2397,
   "name": "FreshAirDamp_Aout.MaxOut_RW",
   "description": "Fresh air damper - Maximum signal analog output; Modbus HR874",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2398,
   "name": "FreshAirDamp_Aout.PulseWidth_RW",
   "description": "Fresh air damper - Pulse width setting; Modbus HR875",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2399,
   "name": "FreshAirDamp_Aout.Ch_Type_RW",
   "description": "Fresh air damper - Analog output type; Modbus HR876",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2400,
   "name": "ReHeatCoil_Aout.Board_RW",
   "description": "Reheat heater - Board selected; Modbus HR877",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2401,
   "name": "ReHeatCoil_Aout.Ch_Id_RW",
   "description": "Reheat heater - Channel id selected; Modbus HR878",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2402,
   "name": "ReHeatCoil_Aout.MinOut_RW",
   "description": "Reheat heater - Minimum signal analog output; Modbus HR879",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2403,
   "name": "ReHeatCoil_Aout.MaxOut_RW",
   "description": "Reheat heater - Maximum signal analog output; Modbus HR880",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2404,
   "name": "ReHeatCoil_Aout.PulseWidth_RW",
   "description": "Reheat heater - Pulse width setting; Modbus HR881",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2405,
   "name": "ReHeatCoil_Aout.Ch_Type_RW",
   "description": "Reheat heater - Analog output type; Modbus HR882",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2406,
   "name": "PreHeatCoil_Aout.Board_RW",
   "description": "Pre-Heating heater - Board selected; Modbus HR883",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2407,
   "name": "PreHeatCoil_Aout.Ch_Id_RW",
   "description": "Pre-Heating heater - Channel id selected; Modbus HR884",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2408,
   "name": "PreHeatCoil_Aout.MinOut_RW",
   "description": "Pre-Heating heater - Minimum signal analog output; Modbus HR885",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2409,
   "name": "PreHeatCoil_Aout.MaxOut_RW",
   "description": "Pre-Heating heater - Maximum signal analog output; Modbus HR886",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2410,
   "name": "PreHeatCoil_Aout.PulseWidth_RW",
   "description": "Pre-Heating heater - Pulse width setting; Modbus HR887",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2411,
   "name": "PreHeatCoil_Aout.Ch_Type_RW",
   "description": "Pre-Heating heater - Analog output type; Modbus HR888",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2412,
   "name": "OA_Coil_Aout.Board_RW",
   "description": "Outdoor air pre-treatment heater - Board selected; Modbus HR889",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2413,
   "name": "OA_Coil_Aout.Ch_Id_RW",
   "description": "Outdoor air pre-treatment heater - Channel id selected; Modbus HR890",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2414,
   "name": "OA_Coil_Aout.MinOut_RW",
   "description": "Outdoor air pre-treatment heater - Minimum signal analog output; Modbus HR891",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2415,
   "name": "OA_Coil_Aout.MaxOut_RW",
   "description": "Outdoor air pre-treatment heater - Maximum signal analog output; Modbus HR892",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2416,
   "name": "OA_Coil_Aout.PulseWi-dth_RW",
   "description": "Outdoor air pre-treatment heater - Pulse width setting; Modbus HR893",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2417,
   "name": "OA_Coil_Aout.Ch_Type_RW",
   "description": "Outdoor air pre-treatment heater - Analog output type; Modbus HR894",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2418,
   "name": "MainCoil_Aout.Board_RW",
   "description": "Main coil valve - Board selected; Modbus HR895",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2419,
   "name": "MainCoil_Aout.Ch_Id_RW",
   "description": "Main coil valve - Channel id selected; Modbus HR896",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2420,
   "name": "MainCoil_Aout.MinOut_RW",
   "description": "Main coil valve - Minimum signal analog output; Modbus HR897",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2421,
   "name": "MainCoil_Aout.MaxOut_RW",
   "description": "Main coil valve - Maximum signal analog output; Modbus HR898",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2422,
   "name": "MainCoil_Aout.PulseWidth_RW",
   "description": "Main coil valve - Pulse width setting; Modbus HR899",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2423,
   "name": "MainCoil_Aout.Ch_Type_RW",
   "description": "Main coil valve - Analog output type; Modbus HR900",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2424,
   "name": "ThrmlWheel_Aout.Board_RW",
   "description": "Thermal wheel - Board selected; Modbus HR901",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2425,
   "name": "ThrmlWheel_Aout.Ch_Id_RW",
   "description": "Thermal wheel - Channel id selected; Modbus HR902",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2426,
   "name": "ThrmlWheel_Aout.MinOut_RW",
   "description": "Thermal wheel - Minimum signal analog output; Modbus HR903",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2427,
   "name": "ThrmlWheel_Aout.MaxOut_RW",
   "description": "Thermal wheel - Maximum signal analog output; Modbus HR904",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2428,
   "name": "ThrmlWheel_Aout.PulseWidth_RW",
   "description": "Thermal wheel - Pulse width setting; Modbus HR905",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2429,
   "name": "ThrmlWheel_Aout.Ch_Type_RW",
   "description": "Thermal wheel - Analog output type; Modbus HR906",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2430,
   "name": "Humidifier_Aout.Board_RW",
   "description": "Humidifier - Board selected; Modbus HR907",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2431,
   "name": "Humidifier_Aout.Ch_Id_RW",
   "description": "Humidifier - Channel id selected; Modbus HR908",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2432,
   "name": "Humidifier_Aout.MinOut_RW",
   "description": "Humidifier - Minimum signal analog output; Modbus HR909",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2433,
   "name": "Humidifier_Aout.MaxOut_RW",
   "description": "Humidifier - Maximum signal analog output; Modbus HR910",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2434,
   "name": "Humidifier_Aout.PulseWidth_RW",
   "description": "Humidifier - Pulse width setting; Modbus HR911",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2435,
   "name": "Humidifier_Aout.Ch_Type_RW",
   "description": "Humidifier - Analog output type; Modbus HR912",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2436,
   "name": "ExhAirDamp_Aout.Board_RW",
   "description": "Exhaust air damper - Board selected; Modbus HR913",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2437,
   "name": "ExhAirDamp_Aout.Ch_Id_RW",
   "description": "Exhaust air damper - Channel id selected; Modbus HR914",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2438,
   "name": "ExhAirDamp_Aout.MinOut_RW",
   "description": "Exhaust air damper - Minimum signal analog output; Modbus HR915",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2439,
   "name": "ExhAirDamp_Aout.MaxOut_RW",
   "description": "Exhaust air damper - Maximum signal analog output; Modbus HR916",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2440,
   "name": "ExhAirDamp_Aout.PulseWidth_RW",
   "description": "Exhaust air damper - Pulse width setting; Modbus HR917",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2441,
   "name": "ExhAirDamp_Aout.Ch_Type_RW",
   "description": "Exhaust air damper - Analog output type; Modbus HR918",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2442,
   "name": "AuxAout_1.Board_RW",
   "description": "Auxiliary output 1 - Board selected; Modbus HR919",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2443,
   "name": "AuxAout_1.Ch_Id_RW",
   "description": "Auxiliary output 1 - Channel id selected; Modbus HR920",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2444,
   "name": "AuxAout_1.MinOut_RW",
   "description": "Auxiliary output 1 - Minimum signal analog output; Modbus HR921",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2445,
   "name": "AuxAout_1.MaxOut_RW",
   "description": "Auxiliary output 1 - Maximum signal analog output; Modbus HR922",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2446,
   "name": "AuxAout_1.PulseWidth_RW",
   "description": "Auxiliary output 1 - Pulse width setting; Modbus HR923",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2447,
   "name": "AuxAout_1.Ch_Type_RW",
   "description": "Auxiliary output 1 - Analog output type; Modbus HR924",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2448,
   "name": "AuxAout_2.Board_RW",
   "description": "Auxiliary output 2 - Board selected; Modbus HR925",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2449,
   "name": "AuxAout_2.Ch_Id_RW",
   "description": "Auxiliary output 2 - Channel id selected; Modbus HR926",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2450,
   "name": "AuxAout_2.MinOut_RW",
   "description": "Auxiliary output 2 - Minimum signal analog output; Modbus HR927",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2451,
   "name": "AuxAout_2.MaxOut_RW",
   "description": "Auxiliary output 2 - Maximum signal analog output; Modbus HR928",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2452,
   "name": "AuxAout_2.PulseWidth_RW",
   "description": "Auxiliary output 2 - Pulse width setting; Modbus HR929",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2453,
   "name": "AuxAout_2.Ch_Type_RW",
   "description": "Auxiliary output 2 - Analog output type; Modbus HR930",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2454,
   "name": "AuxAout_3.Board_RW",
   "description": "Auxiliary output 3 - Board selected; Modbus HR931",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2455,
   "name": "AuxAout_3.Ch_Id_RW",
   "description": "Auxiliary output 3 - Channel id selected; Modbus HR932",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2456,
   "name": "AuxAout_3.MinOut_RW",
   "description": "Auxiliary output 3 - Minimum signal analog output; Modbus HR933",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2457,
   "name": "AuxAout_3.MaxOut_RW",
   "description": "Auxiliary output 3 - Maximum signal analog output; Modbus HR934",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2458,
   "name": "AuxAout_3.PulseWidth_RW",
   "description": "Auxiliary output 3 - Pulse width setting; Modbus HR935",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2459,
   "name": "AuxAout_3.Ch_Type_RW",
   "description": "Auxiliary output 3 - Analog output type; Modbus HR936",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2460,
   "name": "AuxAout_4.Board_RW",
   "description": "Auxiliary output 4 - Board selected; Modbus HR937",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2461,
   "name": "AuxAout_4.Ch_Id_RW",
   "description": "Auxiliary output 4 - Channel id selected; Modbus HR938",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2462,
   "name": "AuxAout_4.MinOut_RW",
   "description": "Auxiliary output 4 - Minimum signal analog output; Modbus HR939",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2463,
   "name": "AuxAout_4.MaxOut_RW",
   "description": "Auxiliary output 4 - Maximum signal analog output; Modbus HR940",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2464,
   "name": "AuxAout_4.PulseWidth_RW",
   "description": "Auxiliary output 4 - Pulse width setting; Modbus HR941",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2465,
   "name": "AuxAout_4.Ch_Type_RW",
   "description": "Auxiliary output 4 - Analog output type; Modbus HR942",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2466,
   "name": "IEC_Aout.Board_RW",
   "description": "IEC - Board selected; Modbus HR943",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2467,
   "name": "IEC_Aout.Ch_Id_RW",
   "description": "IEC - Channel id selected; Modbus HR944",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2468,
   "name": "IEC_Aout.MinOut_RW",
   "description": "IEC - Minimum signal analog output; Modbus HR945",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2469,
   "name": "IEC_Aout.MaxOut_RW",
   "description": "IEC - Maximum signal analog output; Modbus HR946",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2470,
   "name": "IEC_Aout.PulseWidth_RW",
   "description": "IEC - Pulse width setting; Modbus HR947",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2471,
   "name": "IEC_Aout.Ch_Type_RW",
   "description": "IEC - Analog output type; Modbus HR948",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2472,
   "name": "Recovery_Aout.Board_RW",
   "description": "Recovery pump - Board selected; Modbus HR949",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2473,
   "name": "Recovery_Aout.Ch_Id_RW",
   "description": "Recovery pump - Channel id selected; Modbus HR950",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2474,
   "name": "Recovery_Aout.MinOut_RW",
   "description": "Recovery pump - Minimum signal analog output; Modbus HR951",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2475,
   "name": "Recovery_Aout.MaxOut_RW",
   "description": "Recovery pump - Maximum signal analog output; Modbus HR952",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2476,
   "name": "Recovery_Aout.PulseWidth_RW",
   "description": "Recovery pump - Pulse width setting; Modbus HR953",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2477,
   "name": "Recovery_Aout.Ch_Type_RW",
   "description": "Recovery pump - Analog output type; Modbus HR954",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2478,
   "name": "SupplyAirDamp_Aout.Board_RW",
   "description": "Supply air damper - Board selected; Modbus HR955",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2479,
   "name": "SupplyAirDamp_Aout.Ch_Id_RW",
   "description": "Supply air damper - Channel id selected; Modbus HR956",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2480,
   "name": "SupplyAirDamp_Aout.MinOut_RW",
   "description": "Supply air damper - Minimum signal analog output; Modbus HR957",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2481,
   "name": "SupplyAirDamp_Aout.MaxOut_RW",
   "description": "Supply air damper - Maximum signal analog output; Modbus HR958",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2482,
   "name": "SupplyAirDamp_Aout.PulseWidth_RW",
   "description": "Supply air damper - Pulse width setting; Modbus HR959",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2483,
   "name": "SupplyAirDamp_Aout.Ch_Type_RW",
   "description": "Supply air damper - Analog output type; Modbus HR960",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2484,
   "name": "RetAirDamp_Aout.Board_RW",
   "description": "Return air damper - Board selected; Modbus HR961",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2485,
   "name": "RetAirDamp_Aout.Ch_Id_RW",
   "description": "Return air damper - Channel id selected; Modbus HR962",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2486,
   "name": "RetAirDamp_Aout.MinOut_RW",
   "description": "Return air damper - Minimum signal analog output; Modbus HR963",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2487,
   "name": "RetAirDamp_Aout.MaxOut_RW",
   "description": "Return air damper - Maximum signal analog output; Modbus HR964",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2488,
   "name": "RetAirDamp_Aout.PulseWidth_RW",
   "description": "Return air damper - Pulse width setting; Modbus HR965",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2489,
   "name": "RetAirDamp_Aout.Ch_Type_RW",
   "description": "Return air damper - Analog output type; Modbus HR966",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2493,
   "name": "CurrTempSetP",
   "description": "Current temperature setpoint; Modbus HR970",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2496,
   "name": "CurrSupplyAirFlwSetP",
   "description": "Current supply air flow setpoint; 32-bit (2 Modbus registers); Modbus HR971",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2497,
   "name": "CurrAirQuality_CO2_SetP",
   "description": "Current air quality CO2 setpoint; Modbus HR973",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2498,
   "name": "CurrSupplyStaticP_SetP",
   "description": "Current supply static pressure setpoint; Modbus HR974",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2499,
   "name": "CurrRetAirFlwSetP",
   "description": "Current return air flow setpoint; 32-bit (2 Modbus registers); Modbus HR975",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2500,
   "name": "CurrRetStaticP_SetP",
   "description": "Current return static pressure setpoint; Modbus HR977",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2501,
   "name": "STD_UOM_ZONE_UI",
   "description": "Unit of measure for user interface; 32-bit (2 Modbus registers); Modbus HR978",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2502,
   "name": "AuxReg1_Cfg.SetP",
   "description": "Auxiliary Regulation 1 - Regulation setpoint; Modbus HR980",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2503,
   "name": "CurrHumSetP",
   "description": "Current humidity setpoint; Modbus HR981",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2504,
   "name": "CoolHeat_Chg_DT",
   "description": "Cooling/Heating change delay time; Modbus HR982",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2505,
   "name": "VarToShow.Ch_Type",
   "description": "Modbus HR983",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2506,
   "name": "ObjMsk.Min_StaticPress",
   "description": "High/low limit alarm with hysteresis - Minimum value static pressure; Modbus HR984",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2507,
   "name": "ObjMsk.Min_AirQual",
   "description": "High/low limit alarm with hysteresis - Minimum value air quality; Modbus HR985",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2508,
   "name": "ObjMsk.Min_RfrgPress",
   "description": "High/low limit alarm with hysteresis - Minimum value refrigerant pressure; Modbus HR986",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2509,
   "name": "ObjMsk.Min_FlowRate",
   "description": "High/low limit alarm with hysteresis - Minimum flow rate; Modbus HR987",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2510,
   "name": "ObjMsk.Min_AirFlow",
   "description": "High/low limit alarm with hysteresis - Minimum value air flow; Modbus HR988",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2511,
   "name": "ObjMsk.Min_Temp",
   "description": "High/low limit alarm with hysteresis - Minimum value temperature; Modbus HR989",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2512,
   "name": "ObjMsk.Min_Aout",
   "description": "High/low limit alarm with hysteresis - Minimum value AOUT; Modbus HR990",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2513,
   "name": "ObjMsk.Min_Hum",
   "description": "High/low limit alarm with hysteresis - Minimum value humidity; Modbus HR991",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2514,
   "name": "ObjMsk.Min_Generic",
   "description": "High/low limit alarm with hysteresis - Minimum value generic; Modbus HR992",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2515,
   "name": "ObjMsk.Min_Percent",
   "description": "High/low limit alarm with hysteresis - Minimum value percent; Modbus HR993",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2516,
   "name": "ObjMsk.Max_StaticPress",
   "description": "High/low limit alarm with hysteresis - Maximum value static pressure; Modbus HR994",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2517,
   "name": "ObjMsk.Max_AirQual",
   "description": "High/low limit alarm with hysteresis - Maximum value air quality; Modbus HR995",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2518,
   "name": "ObjMsk.Max_RfrgPress",
   "description": "High/low limit alarm with hysteresis - Maximum value refrigerant pressure; Modbus HR996",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2519,
   "name": "ObjMsk.Max_FlowRate",
   "description": "High/low limit alarm with hysteresis - Maximum flow rate; Modbus HR997",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2520,
   "name": "ObjMsk.Max_AirFlow",
   "description": "High/low limit alarm with hysteresis - Maximum air flow; Modbus HR998",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2521,
   "name": "ObjMsk.Max_Hum",
   "description": "High/low limit alarm with hysteresis - Maxmimum value humidity; Modbus HR999",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2522,
   "name": "ObjMsk.Max_Temp",
   "description": "High/low limit alarm with hysteresis - Maximum value temperature; Modbus HR1000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2523,
   "name": "ObjMsk.Max_Aout",
   "description": "High/low limit alarm with hysteresis - Maximum value AOUT; Modbus HR1001",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2524,
   "name": "ObjMsk.Max_Generic",
   "description": "High/low limit alarm with hysteresis - Maximum value generic; Modbus HR1002",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2525,
   "name": "ObjMsk.Max_Percent",
   "description": "High/low limit alarm with hysteresis - Maximum value percent; Modbus HR1003",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2526,
   "name": "ObjMsk.ValOffsetRfrgPress",
   "description": "High/low limit alarm with hysteresis - Offset value refrigerant pressure; Modbus HR1004",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2527,
   "name": "ObjMsk.ValOffsetFlowRate",
   "description": "High/low limit alarm with hysteresis - Offset value flow rate; Modbus HR1005",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2528,
   "name": "ObjMsk.ValOffsetAirFLow",
   "description": "High/low limit alarm with hysteresis - Offset value air flow; Modbus HR1006",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2529,
   "name": "ObjMsk.ValOffsetHum",
   "description": "High/low limit alarm with hysteresis - Offset value humidity; Modbus HR1007",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2530,
   "name": "ObjMsk.ValOffsetTemp",
   "description": "High/low limit alarm with hysteresis - Offset value temperature; Modbus HR1008",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2531,
   "name": "ObjMsk.ValOffsetPercent",
   "description": "High/low limit alarm with hysteresis - Offset value percent; Modbus HR1009",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2532,
   "name": "ObjMsk.ValOffsetAirQual",
   "description": "High/low limit alarm with hysteresis - Offset value air quality; Modbus HR1010",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2533,
   "name": "ObjMsk.ValOffsetStaticPress",
   "description": "High/low limit alarm with hysteresis - Offset value static pressure; Modbus HR1011",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2534,
   "name": "ObjMsk.ValOffsetGeneric",
   "description": "High/low limit alarm with hysteresis - Offset value generic probe; Modbus HR1012",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2535,
   "name": "VarToShow.ChFilter",
   "description": "Modbus HR1013",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2536,
   "name": "GeneralMng.WizardType",
   "description": "Wizard type ( 0: skip, 1: Pre-Loaded, 2: Custom); Modbus HR1014",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2537,
   "name": "GeneralMng.DriveTyp",
   "description": "Drive type (0: Internal public volume; 1: USB pendrive); Modbus HR1015",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2538,
   "name": "GeneralMng.PreLoadConfNumber",
   "description": "32-bit (2 Modbus registers); Modbus HR1016",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2539,
   "name": "GeneralMng.ExpCfg_Char0",
   "description": "32-bit (2 Modbus registers); Modbus HR1018",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2540,
   "name": "GeneralMng.ExpCfg_Char1",
   "description": "32-bit (2 Modbus registers); Modbus HR1020",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2541,
   "name": "GeneralMng.ExpCfg_Char2",
   "description": "32-bit (2 Modbus registers); Modbus HR1022",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2542,
   "name": "GeneralMng.ExpCfg_Char3",
   "description": "32-bit (2 Modbus registers); Modbus HR1024",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2543,
   "name": "GeneralMng.ExpCfg_Char4",
   "description": "32-bit (2 Modbus registers); Modbus HR1026",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2544,
   "name": "GeneralMng.ExpCfg_Char5",
   "description": "32-bit (2 Modbus registers); Modbus HR1028",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2545,
   "name": "GeneralMng.ExpCfg_Char6",
   "description": "32-bit (2 Modbus registers); Modbus HR1030",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2546,
   "name": "GeneralMng.ExpCfg_Char7",
   "description": "32-bit (2 Modbus registers); Modbus HR1032",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2547,
   "name": "GeneralMng.ExpCfg_Char8",
   "description": "32-bit (2 Modbus registers); Modbus HR1034",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2548,
   "name": "GeneralMng.ExpCfg_Char9",
   "description": "32-bit (2 Modbus registers); Modbus HR1036",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2549,
   "name": "GeneralMng.ExpCfg_Char10",
   "description": "32-bit (2 Modbus registers); Modbus HR1038",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2550,
   "name": "GeneralMng.WizardConfirm",
   "description": "Modbus HR1040",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2551,
   "name": "FreshAirDampManModeVal",
   "description": "Fresh air damper manual mode value; Modbus HR1041",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2552,
   "name": "FreshAirDampManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1042",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2553,
   "name": "MixDampManModeVal",
   "description": "Mixing damper manual mode value; Modbus HR1043",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2554,
   "name": "MixDampManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1044",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2555,
   "name": "ExhAirDampManModeVal",
   "description": "Exhaust air damper manual mode value; Modbus HR1045",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2556,
   "name": "ExhAirDampManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1046",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2557,
   "name": "BypassDampManModeVal",
   "description": "Bypaas damper manual mode value; Modbus HR1047",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2558,
   "name": "BypassDampManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1048",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2559,
   "name": "SupplyFanManModeVal_3Speed",
   "description": "For mask usage; Modbus HR1049",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2560,
   "name": "SupplyFanManModeVal",
   "description": "Supply fan manual mode value; Modbus HR1050",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2561,
   "name": "SupplyFanManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1051",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2562,
   "name": "RetFanManModeVal_3Speed",
   "description": "For mask usage; Modbus HR1052",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2563,
   "name": "RetFanManModeVal",
   "description": "Return fan manual mode value; Modbus HR1053",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2564,
   "name": "RetFanManModeVal_OnOff",
   "description": "For mask usage; Modbus HR1054",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2565,
   "name": "PreHeatCoilManModeVal",
   "description": "Pre heating coil manual mode value; Modbus HR1055",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2566,
   "name": "MainCoilManModeVal",
   "description": "Main coil manual mode value; Modbus HR1056",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2567,
   "name": "ReHeatCoilManModeVal",
   "description": "Post heating coil manual mode value; Modbus HR1057",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2568,
   "name": "CompManModeVal",
   "description": "Compressor manual mode value; Modbus HR1058",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2569,
   "name": "CompManModeVal_USINT",
   "description": "For mask usage; Modbus HR1059",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2570,
   "name": "HumManModeVal",
   "description": "Humidifier manual mode value; Modbus HR1060",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2571,
   "name": "ThermWhlManModeVal",
   "description": "Thermal wheel manual mode value; Modbus HR1061",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2578,
   "name": "UnitSetP.TempSetP.Summer.PreComfort",
   "description": "Unit setpoints - Temperature setpoint - Summer - Pre-comfort; Modbus HR1068",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2579,
   "name": "UnitSetP.TempSetP.Winter.PreComfort",
   "description": "Unit setpoints - Temperature setpoint - Winter - Pre-comfort; Modbus HR1069",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2584,
   "name": "UnitSetP.TempSetP.Summer.Comfort",
   "description": "Unit setpoints - Temperature setpoint - Summer - Comfort; Modbus HR1074",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2585,
   "name": "UnitSetP.TempSetP.Winter.Comfort",
   "description": "Unit setpoints - Temperature setpoint - Winter - Comfort; Modbus HR1075",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2586,
   "name": "TempSetP_MinVal",
   "description": "Temperature setpoint - minimum value; Modbus HR1076",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2587,
   "name": "TempSetP_MaxVal",
   "description": "Temperature setpoint - maximum value; Modbus HR1077",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2626,
   "name": "UnitSetP.SupplyStaticP_SetP.Economy",
   "description": "Unit setpoints - Supply static pressure - Economy; Modbus HR1116",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2629,
   "name": "UnitSetP.SupplyStaticP_SetP.PreComfort",
   "description": "Unit setpoints - Supply static pressure - Pre-comfort; Modbus HR1119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2632,
   "name": "UnitSetP.SupplyStaticP_SetP.Comfort",
   "description": "Unit setpoints - Supply static pressure - Comfort; Modbus HR1122",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2633,
   "name": "SupplyStaticPressSetP_MinVal",
   "description": "Supply static pressure setpoint - minimum value; Modbus HR1123",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2634,
   "name": "SupplyStaticPressSetP_MaxVal",
   "description": "Supply static pressure setpoint - maximum value; Modbus HR1124",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2635,
   "name": "UnitSetP.SupplyAirFlwSetP.Economy",
   "description": "Unit setpoints - Supply air flow - Economy; 32-bit (2 ...; Modbus HR1125",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2637,
   "name": "UnitSetP.SupplyAirFlwSetP.PreComfort",
   "description": "Unit setpoints - Supply air flow - Pre-comfort; 32-bit (2 ...; Modbus HR1127",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2639,
   "name": "UnitSetP.SupplyAirFlwSetP.Comfort",
   "description": "Unit setpoints - Supply air flow - Comfort; 32-bit (2 ...; Modbus HR1129",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2641,
   "name": "SupplyAirFlwSetP_MinVal",
   "description": "Supply air flow setpoint - minimum value; 32-bit (2 Modbus registers); Modbus HR1131",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2643,
   "name": "SupplyAirFlwSetP_MaxVal",
   "description": "Supply air flow setpoint - maximum value; 32-bit (2 Modbus registers); Modbus HR1133",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2645,
   "name": "UnitSetP.AirQuality_CO2_SetP.Economy",
   "description": "Unit setpoints - Air quality CO2 - Economy; Modbus HR1135",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2647,
   "name": "UnitSetP.AirQuality_CO2_SetP.PreComfort",
   "description": "Unit setpoints - Air quality CO2 - Pre-comfort; Modbus HR1137",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2650,
   "name": "UnitSetP.AirQuality_CO2_SetP.Comfort",
   "description": "Unit setpoints - Air quality CO2 - Comfort; Modbus HR1140",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2651,
   "name": "AirQualityCO2SetP_MinVal",
   "description": "Air quality CO2 setpoint - minimum value; Modbus HR1141",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2652,
   "name": "AirQualityCO2SetP_MaxVal",
   "description": "Air quality CO2 setpoint - maximum value; Modbus HR1142",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2653,
   "name": "UnitSetP.RetStaticP_SetP.Economy",
   "description": "Unit setpoints - Return static pressure - Economy; Modbus HR1143",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2656,
   "name": "UnitSetP.RetStaticP_SetP.PreComfort",
   "description": "Unit setpoints - Return static pressure - Pre-comfort; Modbus HR1146",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2659,
   "name": "UnitSetP.RetStaticP_SetP.Comfort",
   "description": "Unit setpoints - Return static pressure - Comfort; Modbus HR1149",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2660,
   "name": "RetStaticPressSetP_MinVal",
   "description": "Return static pressure setpoint - minimum value; Modbus HR1150",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2661,
   "name": "RetStaticPressSetP_MaxVal",
   "description": "Return static pressure setpoint - maximum value; Modbus HR1151",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2662,
   "name": "UnitSetP.RetAirFlwSetP.Economy",
   "description": "Unit setpoints - Return air flow - Economy; Modbus HR1152",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2664,
   "name": "UnitSetP.RetAirFlwSetP.PreComfort",
   "description": "Unit setpoints - Return air flow - Pre-comfort; 32-bit (2 ...; Modbus HR1154",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2666,
   "name": "UnitSetP.RetAirFlwSetP.Comfort",
   "description": "Unit setpoints - Return air flow - Comfort; 32-bit (2 ...; Modbus HR1156",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2668,
   "name": "RetAirFlwSetP_MinVal",
   "description": "Return air flow setpoint - minimum value; 32-bit (2 Modbus registers); Modbus HR1158",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2670,
   "name": "RetAirFlwSetP_MaxVal",
   "description": "Return air flow setpoint - maximum value; 32-bit (2 Modbus registers); Modbus HR1160",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2672,
   "name": "UnitSetP.HumSetP.Summer.Economy",
   "description": "Unit setpoints - Humidity - Summer - Economy; Modbus HR1162",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2673,
   "name": "UnitSetP.HumSetP.Winter.Economy",
   "description": "Unit setpoints - Humidity - Winter - Economy; Modbus HR1163",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2677,
   "name": "UnitSetP.HumSetP.Summer.PreComfort",
   "description": "Unit setpoints - Humidity - Summer - Pre-comfort; Modbus HR1167",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2678,
   "name": "UnitSetP.HumSetP.Winter.PreComfort",
   "description": "Unit setpoints - Humidity - Winter - Pre-comfort; Modbus HR1168",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2683,
   "name": "UnitSetP.HumSetP.Summer.Comfort",
   "description": "Unit setpoints - Humidity - Summer - Comfort; Modbus HR1173",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2684,
   "name": "UnitSetP.HumSetP.Winter.Comfort",
   "description": "Unit setpoints - Humidity - Winter - Comfort; Modbus HR1174",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2685,
   "name": "HumSetP_MinVal",
   "description": "Humidity setpoint - minimum value; Modbus HR1175",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2686,
   "name": "HumSetP_MaxVal",
   "description": "Humidity setpoint - maximum value; Modbus HR1176",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2689,
   "name": "Regulation.SummerExtTempCompensThrsh",
   "description": "Summer: external temperature compensation delta; Modbus HR1179",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2690,
   "name": "Regulation.SummerExtTempCompensDelta",
   "description": "Summer: external temperature compensation delta; Modbus HR1180",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2691,
   "name": "Regulation.SummerMaxCompensOffset",
   "description": "Summer: maximum compensation offset; Modbus HR1181",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2692,
   "name": "Regulation.WinterExtTempCompensThrsh",
   "description": "Winter: external temperature compensation threshold; Modbus HR1182",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2693,
   "name": "Regulation.WinterExtTempCompensDelta",
   "description": "Winter: external temperature compensation delta; Modbus HR1183",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2694,
   "name": "Regulation.WinterMaxCompensOffset",
   "description": "Winter: maximum compensation offset; Modbus HR1184",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2695,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgNr",
   "description": "32-bit (2 Modbus registers); Modbus HR1185",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2696,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Hours",
   "description": "Event - Start hours event; Modbus HR1187",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2697,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mins",
   "description": "Event - Start minutes event; Modbus HR1188",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2698,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1189",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2699,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Hours",
   "description": "Event - Start hours event; Modbus HR1190",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2700,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mins",
   "description": "Event - Start minutes event; Modbus HR1191",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2701,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1192",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2702,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Hours",
   "description": "Event - Start hours event; Modbus HR1193",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2703,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mins",
   "description": "Event - Start minutes event; Modbus HR1194",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2704,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1195",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2705,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Hours",
   "description": "Event - Start hours event; Modbus HR1196",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2706,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mins",
   "description": "Event - Start minutes event; Modbus HR1197",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2707,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1198",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2708,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Hours",
   "description": "Event - Start hours event; Modbus HR1199",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2709,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mins",
   "description": "Event - Start minutes event; Modbus HR1200",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2710,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1201",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2711,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Hours",
   "description": "Event - Start hours event; Modbus HR1202",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2712,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mins",
   "description": "Event - Start minutes event; Modbus HR1203",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2713,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1204",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2714,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Hours",
   "description": "Event - Start hours event; Modbus HR1205",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2715,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mins",
   "description": "Event - Start minutes event; Modbus HR1206",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2716,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1207",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2717,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Hours",
   "description": "Event - Start hours event; Modbus HR1208",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2718,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mins",
   "description": "Event - Start minutes event; Modbus HR1209",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2719,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1210",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2720,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Hours",
   "description": "Event - Start hours event; Modbus HR1211",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2721,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mins",
   "description": "Event - Start minutes event; Modbus HR1212",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2722,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1213",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2723,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Hours",
   "description": "Event - Start hours event; Modbus HR1214",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2724,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mins",
   "description": "Event - Start minutes event; Modbus HR1215",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2725,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mode",
   "description": "Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1216",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2726,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData",
   "description": "Modbus HR1217",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2727,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CopyTo_Prg",
   "description": "32-bit (2 Modbus registers); Modbus HR1218",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2728,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.En_PrgCopy",
   "description": "Modbus HR1220",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2729,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[0]",
   "description": "Monday program; Modbus HR1221",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2730,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[1]",
   "description": "Tuesday program; Modbus HR1222",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2731,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[2]",
   "description": "Wednesday program; Modbus HR1223",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2732,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[3]",
   "description": "Thursday program; Modbus HR1224",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2733,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[4]",
   "description": "Friday program; Modbus HR1225",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2734,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[5]",
   "description": "Saturday program; Modbus HR1226",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2735,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[6]",
   "description": "Sunday program; Modbus HR1227",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2736,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_DaysPrg",
   "description": "Modbus HR1228",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2737,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartDay",
   "description": "Vacation period - Start day; Modbus HR1229",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2738,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartMonth",
   "description": "Vacation period - Start month; Modbus HR1230",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2739,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndDay",
   "description": "Vacation period - End day; Modbus HR1231",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2740,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndMonth",
   "description": "Vacation period - End month; Modbus HR1232",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2741,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Mode",
   "description": "Vacation period - Mode; Modbus HR1233",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2742,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartDay",
   "description": "Vacation period - Start day; Modbus HR1234",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2743,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartMonth",
   "description": "Vacation period - Start month; Modbus HR1235",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2744,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndDay",
   "description": "Vacation period - End day; Modbus HR1236",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2745,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndMonth",
   "description": "Vacation period - End month; Modbus HR1237",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2746,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Mode",
   "description": "Vacation period - Mode; Modbus HR1238",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2747,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartDay",
   "description": "Vacation period - Start day; Modbus HR1239",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2748,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartMonth",
   "description": "Vacation period - Start month; Modbus HR1240",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2749,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndDay",
   "description": "Vacation period - End day; Modbus HR1241",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2750,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndMonth",
   "description": "Vacation period - End month; Modbus HR1242",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2751,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Mode",
   "description": "Vacation period - Mode; Modbus HR1243",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2752,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_VacationsPrg",
   "description": "Modbus HR1244",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2753,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Day",
   "description": "Special day - Day; Modbus HR1245",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2754,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Month",
   "description": "Special day - Month; Modbus HR1246",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2755,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Mode",
   "description": "Special day - Mode; Modbus HR1247",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2756,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Day",
   "description": "Special day - Day; Modbus HR1248",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2757,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Month",
   "description": "Special day - Month; Modbus HR1249",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2758,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Mode",
   "description": "Special day - Mode; Modbus HR1250",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2759,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Day",
   "description": "Special day - Day; Modbus HR1251",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2760,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Month",
   "description": "Special day - Month; Modbus HR1252",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2761,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Mode",
   "description": "Special day - Mode; Modbus HR1253",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2762,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Day",
   "description": "Special day - Day; Modbus HR1254",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2763,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Month",
   "description": "Special day - Month; Modbus HR1255",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2764,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Mode",
   "description": "Special day - Mode; Modbus HR1256",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2765,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Day",
   "description": "Special day - Day; Modbus HR1257",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2766,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Month",
   "description": "Special day - Month; Modbus HR1258",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2767,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Mode",
   "description": "Special day - Mode; Modbus HR1259",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2768,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Day",
   "description": "Special day - Day; Modbus HR1260",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2769,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Month",
   "description": "Special day - Month; Modbus HR1261",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2770,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Mode",
   "description": "Special day - Mode; Modbus HR1262",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2771,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Day",
   "description": "Special day - Day; Modbus HR1263",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2772,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Month",
   "description": "Special day - Month; Modbus HR1264",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2773,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Mode",
   "description": "Special day - Mode; Modbus HR1265",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2774,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Day",
   "description": "Special day - Day; Modbus HR1266",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2775,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Month",
   "description": "Special day - Month; Modbus HR1267",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2776,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Mode",
   "description": "Special day - Mode; Modbus HR1268",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2777,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Day",
   "description": "Special day - Day; Modbus HR1269",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2778,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Month",
   "description": "Special day - Month; Modbus HR1270",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2779,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Mode",
   "description": "Special day - Mode; Modbus HR1271",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2780,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Day",
   "description": "Special day - Day; Modbus HR1272",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2781,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Month",
   "description": "Special day - Month; Modbus HR1273",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2782,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Mode",
   "description": "Special day - Mode; Modbus HR1274",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2783,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Day",
   "description": "Special day - Day; Modbus HR1275",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2784,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Month",
   "description": "Special day - Month; Modbus HR1276",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2785,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Mode",
   "description": "Special day - Mode; Modbus HR1277",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2786,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Day",
   "description": "Special day - Day; Modbus HR1278",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2787,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Month",
   "description": "Special day - Month; Modbus HR1279",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2788,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Mode",
   "description": "Special day - Mode; Modbus HR1280",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2789,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Day",
   "description": "Special day - Day; Modbus HR1281",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2790,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Month",
   "description": "Special day - Month; Modbus HR1282",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2791,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Mode",
   "description": "Special day - Mode; Modbus HR1283",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2792,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Day",
   "description": "Special day - Day; Modbus HR1284",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2793,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Month",
   "description": "Special day - Month; Modbus HR1285",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2794,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Mode",
   "description": "Special day - Mode; Modbus HR1286",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2795,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Day",
   "description": "Special day - Day; Modbus HR1287",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2796,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Month",
   "description": "Special day - Month; Modbus HR1288",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2797,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Mode",
   "description": "Special day - Mode; Modbus HR1289",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2798,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_SpecDays",
   "description": "Modbus HR1290",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2799,
   "name": "Scheduler_OnOffUnit.PartyMode_DT",
   "description": "Party mode duration; Modbus HR1291",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2800,
   "name": "FanTyp",
   "description": "Fans type (0: On/Off; 1: 3 speeds; 2: Modulating; 3: ...; Modbus HR1292",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2801,
   "name": "HeatExchgTyp",
   "description": "Heating exchanger type; Modbus HR1293",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2802,
   "name": "HumTyp",
   "description": "Humidifier type (0:None;1:Isothermal;2:Adiabatic;3:Humisonic;4:Humifog; 5:HumiSteam); Modbus HR1294",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2803,
   "name": "IEC_Typ",
   "description": "IEC type (0: None; 1: OnOff; 2: Modulating; 3: Humisonic); Modbus HR1295",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2804,
   "name": "PreHeatCoil_Typ",
   "description": "PreHeating coil type; Modbus HR1296",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2805,
   "name": "MainCoil_Typ",
   "description": "Main coil type; Modbus HR1297",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2806,
   "name": "ReHeatCoil_Typ",
   "description": "PostHeating coil type; Modbus HR1298",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2807,
   "name": "FreshAirDampTyp",
   "description": "Fresh air damper type (0: On/Off; 1: Modulating); Modbus HR1299",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2808,
   "name": "ExhAirDampTyp",
   "description": "Exhaust air damper type (0: On/Off; 1: Modulating); Modbus HR1300",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2809,
   "name": "MixingAirDampTyp",
   "description": "Mixing air damper type (0: On/Off; 1: Modulating); Modbus HR1301",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2810,
   "name": "SupplyAirDampTyp",
   "description": "Supply air damper type (0: On/Off; 1: Modulating); Modbus HR1302",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2811,
   "name": "RetAirDampTyp",
   "description": "Return air damper type (0: On/Off; 1: Modulating); Modbus HR1303",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2812,
   "name": "BypassDampTyp",
   "description": "Bypass damper type (0: On/Off; 1: Modulating); Modbus HR1304",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2813,
   "name": "Filters_Cfg",
   "description": "Filters configuration; Modbus HR1305",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2814,
   "name": "HEPA_Filt_Cfg",
   "description": "HEPA Filter configuration (0: None; 1: Filt 1; Filt 1 ...; Modbus HR1306",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2815,
   "name": "RegTyp",
   "description": "Regulation type (0: Supply only; 1:Return only; 2: Room only; ...; Modbus HR1307",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2816,
   "name": "Regulation.SetP_Offs_Kp",
   "description": "Regulation set point offset: proportional gain; Modbus HR1308",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2817,
   "name": "Regulation.SetP_Offs_Ti",
   "description": "Regulation set point offset: integral time; Modbus HR1309",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2818,
   "name": "UnitHumDehumMode_Cfg",
   "description": "Unit humidification/dehumidification mode configuration (0: Fixed by season; 1: Automatic ...; Modbus HR1310",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2819,
   "name": "UnitCoolHeatMode_Cfg",
   "description": "Unit cooling heating mode configuration; Modbus HR1311",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2820,
   "name": "Regulation.SummerExtTempThrsh",
   "description": "Summer external temperature threshold; Modbus HR1312",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2821,
   "name": "Regulation.WinterExtTempThrsh",
   "description": "Winter external temperature threshold; Modbus HR1313",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2822,
   "name": "Coil_SummerThrsh",
   "description": "Summer coil water temperature threshold; Modbus HR1314",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2823,
   "name": "Coil_WinterThrsh",
   "description": "Winter coil water temperature threshold; Modbus HR1315",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2824,
   "name": "Coil_WaterT_OutOfRange_DT",
   "description": "Main coil: water temperature out of range warning delay time; Modbus HR1316",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2825,
   "name": "Coil_WaterT_Cfg",
   "description": "Coil water temperature: action configuration; Modbus HR1317",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2826,
   "name": "HumDehum_CtrlPrb",
   "description": "Humidification/Dehumidification: Control probe (0: Supply; 1: Return; 2: Room); Modbus HR1318",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2827,
   "name": "HumDehum_CtrlTyp",
   "description": "Humidification/Dehumidification: Control type (0: Relative; 1: Absolute); Modbus HR1319",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2828,
   "name": "Dehum_RegTyp",
   "description": "Dehumidification: Regulation type (0: DewPoint; 1: Request); Modbus HR1320",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2829,
   "name": "HumDehum_RegBand",
   "description": "Humidification/Dehumidification: Regulation band; Modbus HR1321",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2830,
   "name": "HumDehum_RegChgDT",
   "description": "Humidification/Dehumidification: Regulation change delay time; Modbus HR1322",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2831,
   "name": "Regulation.FC_DeltaT_Act",
   "description": "Freecooling activation delta; Modbus HR1323",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2832,
   "name": "Regulation.FH_DeltaT_Act",
   "description": "Freeheating activation delta; Modbus HR1324",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2833,
   "name": "FC_PID_Params.Kp",
   "description": "Free cooling PID parameters - Proportional gain; Modbus HR1325",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2834,
   "name": "FC_PID_Params.Ti",
   "description": "Free cooling PID parameters - Integral time; Modbus HR1326",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2835,
   "name": "FH_PID_Params.Kp",
   "description": "Free heating PID parameters - Proportional gain; Modbus HR1327",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2836,
   "name": "FH_PID_Params.Ti",
   "description": "Free heating PID parameters - Integral time; Modbus HR1328",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2837,
   "name": "StateMachine.LowWarmUpThrshExtTemp",
   "description": "Low external temperature threshold for the activation of warm up procedure; Modbus HR1329",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2838,
   "name": "StateMachine.StartUpFanActDT",
   "description": "Settable delay between return and supply fan activation (seconds). To ...; Modbus HR1330",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2839,
   "name": "StateMachine.WarmUpDT",
   "description": "Warm up delay time; Modbus HR1331",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2840,
   "name": "StateMachine.WarmUpFanActDT",
   "description": "Warm up fan activation delay time; Modbus HR1332",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2841,
   "name": "SupplyFanWarmUpReq_3Speed",
   "description": "For mask usage; Modbus HR1333",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2842,
   "name": "SupplyFanWarmUpReq",
   "description": "Supply fan request for automatic warm up; Modbus HR1334",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2843,
   "name": "SupplyFanWarmUpReq_OnOff",
   "description": "For mask usage; Modbus HR1335",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2844,
   "name": "RetFanWarmUpReq_3Speed",
   "description": "For mask usage; Modbus HR1336",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2845,
   "name": "RetFanWarmUpReq",
   "description": "Return fan request for automatic warm up; Modbus HR1337",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2846,
   "name": "RetFanWarmUpReq_OnOff",
   "description": "For mask usage; Modbus HR1338",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2847,
   "name": "PreHeatCoilWarmUpReq",
   "description": "PreHeating coil warm up request; Modbus HR1339",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2848,
   "name": "MainCoilWarmUpReq",
   "description": "Main coil warm up request; Modbus HR1340",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2849,
   "name": "ReHeatCoilWarmUpReq",
   "description": "PostHeating coil warm up request; Modbus HR1341",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2850,
   "name": "ByPassDampWarmUpReq",
   "description": "Bypass damper warm up request; Modbus HR1342",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2851,
   "name": "ThermWhlWarmUpReq",
   "description": "Thermal wheel warm up request; Modbus HR1343",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2852,
   "name": "BypassDampWarmUpReq_OnOff",
   "description": "For mask usage; Modbus HR1344",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2853,
   "name": "SupplyFanSwitchOnReq_3Speed",
   "description": "For mask usage; Modbus HR1345",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2854,
   "name": "SupplyFanSwitchOnReq",
   "description": "Supply fan request for automatic switch on when warm up ...; Modbus HR1346",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2855,
   "name": "SupplyFanSwitchOnReq_OnOff",
   "description": "For mask usage; Modbus HR1347",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2856,
   "name": "AFreezeTyp",
   "description": "Antifreeze type (0: NONE; 1: Ext.Temp.; 2: AFreeze Temp.; 3: DigitalInput); Modbus HR1348",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2857,
   "name": "Antifreeze.AfreezeTempThrsh",
   "description": "Antifreeze temperature threshold; Modbus HR1349",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2858,
   "name": "Antifreeze.AFreezeEndingDelta",
   "description": "Antifreeze ending delta; Modbus HR1350",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2859,
   "name": "Antifreeze.AFreezeWarnDT",
   "description": "Anti freeze warning delay time; Modbus HR1351",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2860,
   "name": "Antifreeze.Al_AFreezeDT",
   "description": "Antifreeze alarm delay time; Modbus HR1352",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2861,
   "name": "Antifreeze.PrevAFreezeTempThrsh",
   "description": "Prevent antifreeze threshold; Modbus HR1353",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2862,
   "name": "LowSupplyTempThrsh",
   "description": "Low supply temperature threshold; Modbus HR1354",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2863,
   "name": "LowTempAlrmDT_StartUp",
   "description": "Low supply temperature alarm delay time at start up; Modbus HR1355",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2864,
   "name": "LowTempAlrmDT_Run",
   "description": "Low supply temperature alarm delay time at unit in run mode; Modbus HR1356",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2865,
   "name": "HighSupplyTempThrsh",
   "description": "High supply temperature threshold; Modbus HR1357",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2866,
   "name": "HighTempAlrmDT_StartUp",
   "description": "High supply temperature alarm delay time at start up; Modbus HR1358",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2867,
   "name": "HighTempAlrmDT_Run",
   "description": "High supply temperature alarm delay time at unit in run mode; Modbus HR1359",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2868,
   "name": "LowHighSupplyT_Kp",
   "description": "Low supply temp: proportional part; Modbus HR1360",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2869,
   "name": "LowHighSupplyT_Ti",
   "description": "Low supply temp: integral time; Modbus HR1361",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2870,
   "name": "RegPrbErrFreshAirDampReq",
   "description": "Fresh air damper request in case of regulation probe error: modulating; Modbus HR1362",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2871,
   "name": "RegPrbErrFreshAirDampReq_OnOff",
   "description": "Fresh air damper request in case of regulation probe error: on/off; Modbus HR1363",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2872,
   "name": "RegPrbErrByPassDampReq",
   "description": "Bypass damper request in case of regulation probe error: modulating; Modbus HR1364",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2873,
   "name": "RegPrbErrThermWhlReq",
   "description": "Thermal wheel request in case of regulation probe error: modulating; Modbus HR1365",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2874,
   "name": "RegPrbErrByPassDampReq_OnOff",
   "description": "Bypass damper request in case of regulation probe error: on/off; Modbus HR1366",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2875,
   "name": "RegPrbErrMixDampReq",
   "description": "Mixing damper request in case of regulation probe error; Modbus HR1367",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2876,
   "name": "RegPrbErrMixDampReq_OnOff",
   "description": "Mixing damper request in case of regulation probe error; Modbus HR1368",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2877,
   "name": "RegPrbErrExhDampReq",
   "description": "Exhaust damper request in case of regulation probe error; Modbus HR1369",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2878,
   "name": "RegPrbErrExhDampReq_OnOff",
   "description": "Exhaust damper request in case of regulation probe error; Modbus HR1370",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2879,
   "name": "RegPrbErrSupplyAirDampReq",
   "description": "Supply damper request in case of regulation probe error; Modbus HR1371",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2880,
   "name": "RegPrbErrSupplyAirDampReq_OnOff",
   "description": "Supply damper request in case of regulation probe error; Modbus HR1372",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2881,
   "name": "RegPrbErrRetAirDampReq",
   "description": "Return damper request in case of regulation probe error; Modbus HR1373",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2882,
   "name": "RegPrbErrRetAirDampReq_OnOff",
   "description": "Return damper request in case of regulation probe error; Modbus HR1374",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2883,
   "name": "RegPrbErrMainCoilReq",
   "description": "Main coil request in case of regulation probe error; Modbus HR1375",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2884,
   "name": "RegPrbErrPreHeatCoilReq",
   "description": "PreHeating coil request in case of regulation probe error; Modbus HR1376",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2885,
   "name": "RegPrbErrReHeatCoilReq",
   "description": "PostHeating coil request in case of regulation probe error; Modbus HR1377",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2886,
   "name": "RegPrbErrSupplyFanReq_3Speed",
   "description": "Supply fan speed request in case of regulation probe error; Modbus HR1378",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2887,
   "name": "RegPrbErrSupplyFanReq",
   "description": "Supply fan speed request in case of regulation probe error; Modbus HR1379",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2888,
   "name": "RegPrbErrSupplyFanReq_OnOff",
   "description": "Supply fan speed request in case of regulation probe error; Modbus HR1380",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2889,
   "name": "RegPrbErrRetFanReq_3Speed",
   "description": "Supply fan speed request in case of regulation probe error; Modbus HR1381",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2890,
   "name": "RegPrbErrRetFanReq",
   "description": "Return fan speed request in case of regulation probe error; Modbus HR1382",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2891,
   "name": "RegPrbErrRetFanReq_OnOff",
   "description": "Supply fan speed request in case of regulation probe error; Modbus HR1383",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2892,
   "name": "RegPrbErrCompReq",
   "description": "Compressor request in case of regulation probe error: BLDC; Modbus HR1384",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2893,
   "name": "RegPrbErrCompReq_OnOff",
   "description": "Compressor request in case of regulation probe error: On/off; Modbus HR1385",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2894,
   "name": "RegPrbErrHumReq",
   "description": "Humidification request in case of regulation probe error; Modbus HR1386",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2895,
   "name": "RegPrbErr_IECReq",
   "description": "IEC: request in case of regulation probe error; Modbus HR1387",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2897,
   "name": "AuxRegTyp",
   "description": "Auxiliary regulation type; Modbus HR1389",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2898,
   "name": "BMS_Offline_MngTyp",
   "description": "BMS Offline alarm management (0: Disabled; 1: Only Warning; 2: ...; Modbus HR1390",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2899,
   "name": "BMS_Offline_Alrm_Timeout",
   "description": "BMS Offline alarm timeout [s]; Modbus HR1391",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2900,
   "name": "MaskMng.ValA_Selection_PGDX",
   "description": "pGDx: Main variable selection; Modbus HR1392",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2901,
   "name": "MaskMng.ValB_Selection_PGDX",
   "description": "pGDx: Second variable selection; Modbus HR1393",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2902,
   "name": "GeneralMng.SetWipeMem",
   "description": "Set wipe memory; Modbus HR1394",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2903,
   "name": "WrkHrs_Unit.WrkHrs_Thrsh",
   "description": "Unit - Working hours threshold (1000hrs); Modbus HR1395",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2904,
   "name": "WrkHrs_Unit.WrkHrs_Res",
   "description": "Unit - Working hours reset; Modbus HR1396",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2905,
   "name": "WrkHrs_SupplyFan.WrkHrs_Thrsh",
   "description": "Supply Fan - Working hours threshold (1000hrs); Modbus HR1397",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2906,
   "name": "WrkHrs_SupplyFan.WrkHrs_Res",
   "description": "Supply Fan - Working hours reset; Modbus HR1398",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2907,
   "name": "WrkHrs_ReturnFan.WrkHrs_Thrsh",
   "description": "Return Fan - Working hours threshold (1000hrs); Modbus HR1399",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2908,
   "name": "WrkHrs_ReturnFan.WrkHrs_Res",
   "description": "Return Fan - Working hours reset; Modbus HR1400",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2909,
   "name": "WrkHrs_DirtyFilt.WrkHrs_Thrsh",
   "description": "Dirty filters - Working hours threshold (1000hrs); Modbus HR1401",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2910,
   "name": "WrkHrs_DirtyFilt.WrkHrs_Res",
   "description": "Dirty filters - Working hours reset; Modbus HR1402",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2911,
   "name": "WrkHrs_ThrmlWheel.WrkHrs_Thrsh",
   "description": "Thermal wheel - Working hours threshold (1000hrs); Modbus HR1403",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2912,
   "name": "WrkHrs_ThrmlWheel.WrkHrs_Res",
   "description": "Thermal wheel - Working hours reset; Modbus HR1404",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2913,
   "name": "WrkHrs_Comp.WrkHrs_Thrsh",
   "description": "Compressor - Working hours threshold (1000hrs); Modbus HR1405",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2914,
   "name": "WrkHrs_Comp.WrkHrs_Res",
   "description": "Compressor - Working hours reset; Modbus HR1406",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2915,
   "name": "WrkHrs_IEC.WrkHrs_Thrsh",
   "description": "IEC - Working hours threshold (1000hrs); Modbus HR1407",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2916,
   "name": "WrkHrs_IEC.WrkHrs_Res",
   "description": "IEC - Working hours reset; Modbus HR1408",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2917,
   "name": "WrkHrs_Humidifier.WrkHrs_Thrsh",
   "description": "Humidifier - Working hours threshold (1000hrs); Modbus HR1409",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2918,
   "name": "WrkHrs_Humidifier.WrkHrs_Res",
   "description": "Humidifier - Working hours reset; Modbus HR1410",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2919,
   "name": "WrkHrs_AuxDout.WrkHrs_Thrsh",
   "description": "Auxiliary digital output - Working hours threshold (1000hrs); Modbus HR1411",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2920,
   "name": "WrkHrs_AuxDout.WrkHrs_Res",
   "description": "Auxiliary digital output - Working hours reset; Modbus HR1412",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2921,
   "name": "WrkHrs_AuxAout.WrkHrs_Thrsh",
   "description": "Auxiliary analogue output - Working hours threshold (1000hrs); Modbus HR1413",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2922,
   "name": "WrkHrs_AuxAout.WrkHrs_Res",
   "description": "Auxiliary analogue output - Working hours reset; Modbus HR1414",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2923,
   "name": "WrkHrs_MainCoilPmp1.WrkHrs_Thrsh",
   "description": "Main coil pump 1 - Working hours threshold (1000hrs); Modbus HR1415",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2924,
   "name": "WrkHrs_MainCoilPmp1.WrkHrs_Res",
   "description": "Main coil pump 1 - Working hours reset; Modbus HR1416",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2925,
   "name": "WrkHrs_MainCoilPmp2.WrkHrs_Thrsh",
   "description": "Main coil pump 2 - Working hours threshold (1000hrs); Modbus HR1417",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2926,
   "name": "WrkHrs_MainCoilPmp2.WrkHrs_Res",
   "description": "Main coil pump 2 - Working hours reset; Modbus HR1418",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2927,
   "name": "WrkHrs_MainCoilAout.WrkHrs_Thrsh",
   "description": "Main coil analog output - Working hours threshold (1000hrs); Modbus HR1419",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2928,
   "name": "WrkHrs_MainCoilAout.WrkHrs_Res",
   "description": "Main coil analog output - Working hours reset; Modbus HR1420",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2929,
   "name": "WrkHrs_MainCoilStep1.WrkHrs_Thrsh",
   "description": "Main coil step 1 - Working hours threshold (1000hrs); Modbus HR1421",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2930,
   "name": "WrkHrs_MainCoilStep1.WrkHrs_Res",
   "description": "Main coil step 1 - Working hours reset; Modbus HR1422",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2931,
   "name": "WrkHrs_MainCoilStep2.WrkHrs_Thrsh",
   "description": "Main coil step 2 - Working hours threshold (1000hrs); Modbus HR1423",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2932,
   "name": "WrkHrs_MainCoilStep2.WrkHrs_Res",
   "description": "Main coil step 2 - Working hours reset; Modbus HR1424",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2933,
   "name": "WrkHrs_MainCoilStep3.WrkHrs_Thrsh",
   "description": "Main coil step 3 - Working hours threshold (1000hrs); Modbus HR1425",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2934,
   "name": "WrkHrs_MainCoilStep3.WrkHrs_Res",
   "description": "Main coil step 3 - Working hours reset; Modbus HR1426",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2935,
   "name": "WrkHrs_MainCoilStep4.WrkHrs_Thrsh",
   "description": "Main coil step 4 - Working hours threshold (1000hrs); Modbus HR1427",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2936,
   "name": "WrkHrs_MainCoilStep4.WrkHrs_Res",
   "description": "Main coil step 4 - Working hours reset; Modbus HR1428",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2937,
   "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs_Thrsh",
   "description": "Pre-heat coil pump 1 - Working hours threshold (1000hrs); Modbus HR1429",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2938,
   "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs_Res",
   "description": "Pre-heat coil pump 1 - Working hours reset; Modbus HR1430",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2939,
   "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs_Thrsh",
   "description": "Pre-heat coil pump 2 - Working hours threshold (1000hrs); Modbus HR1431",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2940,
   "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs_Res",
   "description": "Pre-heat coil pump 2 - Working hours reset; Modbus HR1432",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2941,
   "name": "WrkHrs_PreHeatCoilAout.WrkHrs_Thrsh",
   "description": "Pre-heat coil analog output - Working hours threshold (1000hrs); Modbus HR1433",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2942,
   "name": "WrkHrs_PreHeatCoilAout.WrkHrs_Res",
   "description": "Pre-heat coil analog output - Working hours reset; Modbus HR1434",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2943,
   "name": "WrkHrs_PreHeatCoilStep1.WrkHrs_Thrsh",
   "description": "Pre-heat coil step 1 - Working hours threshold (1000hrs); Modbus HR1435",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2944,
   "name": "WrkHrs_PreHeatCoilStep1.WrkHrs_Res",
   "description": "Pre-heat coil step 1 - Working hours reset; Modbus HR1436",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2945,
   "name": "WrkHrs_PreHeatCoilStep2.WrkHrs_Thrsh",
   "description": "Pre-heat coil step 2 - Working hours threshold (1000hrs); Modbus HR1437",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2946,
   "name": "WrkHrs_PreHeatCoilStep2.WrkHrs_Res",
   "description": "Pre-heat coil step 2 - Working hours reset; Modbus HR1438",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2947,
   "name": "WrkHrs_PreHeatCoilStep3.WrkHrs_Thrsh",
   "description": "Pre-heat coil step 3 - Working hours threshold (1000hrs); Modbus HR1439",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2948,
   "name": "WrkHrs_PreHeatCoilStep3.WrkHrs_Res",
   "description": "Pre-heat coil step 3 - Working hours reset; Modbus HR1440",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2949,
   "name": "WrkHrs_PreHeatCoilStep4.WrkHrs_Thrsh",
   "description": "Pre-heat coil step 4 - Working hours threshold (1000hrs); Modbus HR1441",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2950,
   "name": "WrkHrs_PreHeatCoilStep4.WrkHrs_Res",
   "description": "Pre-heat coil step 4 - Working hours reset; Modbus HR1442",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2951,
   "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs_Thrsh",
   "description": "Re-heat coil pump 1 - Working hours threshold (1000hrs); Modbus HR1443",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2952,
   "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs_Res",
   "description": "Re-heat coil pump 1 - Working hours reset; Modbus HR1444",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2953,
   "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs_Thrsh",
   "description": "Re-heat coil pump 2 - Working hours threshold (1000hrs); Modbus HR1445",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2954,
   "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs_Res",
   "description": "Re-heat coil pump 2 - Working hours reset; Modbus HR1446",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2955,
   "name": "WrkHrs_ReHeatCoilAout.WrkHrs_Thrsh",
   "description": "Re-heat coil analog output - Working hours threshold (1000hrs); Modbus HR1447",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2956,
   "name": "WrkHrs_ReHeatCoilAout.WrkHrs_Res",
   "description": "Re-heat coil analog output - Working hours reset; Modbus HR1448",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2957,
   "name": "WrkHrs_ReHeatCoilStep1.WrkHrs_Thrsh",
   "description": "Re-heat coil step 1 - Working hours threshold (1000hrs); Modbus HR1449",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2958,
   "name": "WrkHrs_ReHeatCoilStep1.WrkHrs_Res",
   "description": "Re-heat coil step 1 - Working hours reset; Modbus HR1450",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2959,
   "name": "WrkHrs_ReHeatCoilStep2.WrkHrs_Thrsh",
   "description": "Re-heat coil step 2 - Working hours threshold (1000hrs); Modbus HR1451",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2960,
   "name": "WrkHrs_ReHeatCoilStep2.WrkHrs_Res",
   "description": "Re-heat coil step 2 - Working hours reset; Modbus HR1452",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2961,
   "name": "WrkHrs_ReHeatCoilStep3.WrkHrs_Thrsh",
   "description": "Re-heat coil step 3 - Working hours threshold (1000hrs); Modbus HR1453",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2962,
   "name": "WrkHrs_ReHeatCoilStep3.WrkHrs_Res",
   "description": "Re-heat coil step 3 - Working hours reset; Modbus HR1454",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2963,
   "name": "WrkHrs_ReHeatCoilStep4.WrkHrs_Thrsh",
   "description": "Re-heat coil step 4 - Working hours threshold (1000hrs); Modbus HR1455",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2964,
   "name": "WrkHrs_ReHeatCoilStep4.WrkHrs_Res",
   "description": "Re-heat coil step 4 - Working hours reset; Modbus HR1456",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2965,
   "name": "WorkingHrs.WrkHrs_ResTotCnt",
   "description": "Reset total working hours counter of all devices; Modbus HR1457",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2966,
   "name": "Regulation.BypassDampHeatRecovDelta_Cool",
   "description": "Heat recovery delta for bypass damp in cooling mode; Modbus HR1458",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2967,
   "name": "Regulation.BypassDampHeatRecovDelta_Heat",
   "description": "Heat recovery delta for bypass damp in heating mode; Modbus HR1459",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2968,
   "name": "HeatExchg_PID_Params.Kp",
   "description": "Heat exchanger PID parameters - Proportional gain; Modbus HR1460",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2969,
   "name": "HeatExchg_PID_Params.Ti",
   "description": "Heat exchanger PID parameters - Integral time; Modbus HR1461",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2970,
   "name": "Defrost.BypassDamp_MinOpThrsh",
   "description": "Bypass damper: minimum opening threshold; Modbus HR1462",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2971,
   "name": "Defrost.BypassDamp_MaxOpThrsh",
   "description": "Bypass damper: maximum opening threshold; Modbus HR1463",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2972,
   "name": "Defrost.MinT_BetweenDfr_HeatExchg",
   "description": "Minimum time between heat exchanger defrost; 32-bit (2 Modbus registers); Modbus HR1464",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2973,
   "name": "Defrost.MaxDfrDuration_HeatExchg",
   "description": "Maximum defrost heat exchanger duration; 32-bit (2 Modbus registers); Modbus HR1466",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2974,
   "name": "Defrost.ExhTempThrsh",
   "description": "Exhaust temperature threshold for defrost; Modbus HR1468",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2975,
   "name": "HeatExchanger.DeltaHeatExchgEfficiency",
   "description": "Stratification correction factor of the room temperature; Modbus HR1469",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2976,
   "name": "Fans.AirP_PrbErr_RetFanReq",
   "description": "Return fan request in case of air pressure probe error; Modbus HR1470",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2977,
   "name": "Fans_regulation.RetFanOffsetReq",
   "description": "Return fan offset request; Modbus HR1471",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2978,
   "name": "RetFanRampUpT",
   "description": "Time in [s]for a positive change for return fan; Modbus HR1472",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2979,
   "name": "RetFanRampDwnT",
   "description": "Time in [s] for a negative change of set value ...; Modbus HR1473",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 2980,
   "name": "RetFan_EmergencySet_rpm",
   "description": "Return Fan ebmpapst - speed in emergency in rpm; 32-bit ...; Modbus HR1474",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2981,
   "name": "RetFan_EmergLagT",
   "description": "Time in ms before entering in emergency mode for Ebmpapst ...; Modbus HR1476",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2985,
   "name": "RetFan_SerDevCfg_Timeout",
   "description": "Return Fan - Serial interface settings - Frame timeout (ms); ...; 32-bit; Modbus HR1481",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2986,
   "name": "RetFan_SerDevCfg_CmdDT",
   "description": "Return Fan - Serial interface settings - Command delay time ...; 32-bit; Modbus HR1483",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2989,
   "name": "ZiehlAbegg_ReturnFan.SerialInterface_ZA_1.SerDevCfg.DevAddr",
   "description": "ZA1 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR1487",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2992,
   "name": "FanRegTyp",
   "description": "Fan regulation type (0: Static pressure; 1: Air flow; 2: ...; Modbus HR1491",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2993,
   "name": "FansAirQuality_PID_Params.Kp",
   "description": "Air Quality - Fans PID parameters - Proportional gain; Modbus HR1492",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2994,
   "name": "FansAirQuality_PID_Params.Ti",
   "description": "Air Quality - Fans PID parameters - Integral time; Modbus HR1493",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2995,
   "name": "AirFlwSwTyp",
   "description": "Air flow switch check type: 0=none; 1=common; 2=supply onlu; 3=supply+return; Modbus HR1494",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2996,
   "name": "AirFlw_ChkTyp",
   "description": "Air flow check type; Modbus HR1495",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2997,
   "name": "StateMachine.RetryNoAirFlwAlrm",
   "description": "Number of retry after return or supply air flow switch ...; Modbus HR1496",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2998,
   "name": "AirFlwSwDT",
   "description": "Timeout for air flow switch detection (seconds); Modbus HR1497",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 2999,
   "name": "Fans.AirFlwSwRunAlrmDT",
   "description": "Air flow switch alarm delay time in running mode (s); Modbus HR1498",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3000,
   "name": "AirFlw_ChkPThrsh",
   "description": "Air flow check pressure threshold; Modbus HR1499",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3001,
   "name": "StateMachine.FanPostVentilationT",
   "description": "Fan post ventilation time; Modbus HR1500",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3002,
   "name": "NightMinVent_StartHour",
   "description": "Night minimum ventilation: starting hour; Modbus HR1501",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3003,
   "name": "NightMinVent_StartMin",
   "description": "Night minimum ventilation: starting minutes; Modbus HR1502",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3004,
   "name": "NightMinVent_EndHour",
   "description": "Night minimum ventilation: ending hour; Modbus HR1503",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3005,
   "name": "NightMinVent_EndMin",
   "description": "Night minimum ventilation: ending minutes; Modbus HR1504",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3006,
   "name": "Fans_regulation.NightMinVent_MaxReq",
   "description": "Night minimum ventilation request; Modbus HR1505",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3007,
   "name": "Fans_regulation.AirFlw_K_Factor",
   "description": "Fan K factor for air flow calculations; Modbus HR1506",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3008,
   "name": "Fans_regulation.FanFixSpeed_Req",
   "description": "Fan fixed speed request; Modbus HR1507",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3009,
   "name": "Fans_regulation.FansThreeSpeedFixSpeedReq",
   "description": "(0 = SPEED1; 1= SPEED2; 2= SPEED 3) Three speed ...; Modbus HR1508",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3010,
   "name": "FansThreeSpeed1",
   "description": "Three speed fan limit 1; Modbus HR1509",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3011,
   "name": "FansThreeSpeed2",
   "description": "Three speed fan limit 2; Modbus HR1510",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3012,
   "name": "FansThreeSpeed3",
   "description": "Three speed fan limit 3; Modbus HR1511",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3013,
   "name": "Fans_regulation.AirQualityFanMinReq",
   "description": "Fan air quality minimum request; Modbus HR1512",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3014,
   "name": "FanTempReg_PID_Params.Kp",
   "description": "Fan temperature regulation PID parameters - Proportional gain; Modbus HR1513",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3015,
   "name": "FanTempReg_PID_Params.Ti",
   "description": "Fan temperature regulation PID parameters - Integral time; Modbus HR1514",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3016,
   "name": "Fans_regulation.SupplyFan_PID_Params.Kp",
   "description": "Proportional gain; Modbus HR1515",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3017,
   "name": "Fans_regulation.SupplyFan_PID_Params.Ti",
   "description": "Integral time; Modbus HR1516",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3018,
   "name": "Fans_regulation.SupplyFan_PID_Params.DeadBand",
   "description": "Dead band; Modbus HR1517",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3019,
   "name": "Fans_regulation.SupplyAirFlwDeadband",
   "description": "Supply air flow deadband; Modbus HR1518",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3020,
   "name": "CompMinOnT",
   "description": "Compressor minumum On time; Modbus HR1519",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3021,
   "name": "CompMinOffT",
   "description": "Compressor minumum Off time; Modbus HR1520",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3022,
   "name": "CompMinOnOnSameT",
   "description": "Compressor minumum time between two start; Modbus HR1521",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3023,
   "name": "AlarmsMng.LowSuctP_Sw_AlrmStartUpDT",
   "description": "Low suction pressure alarm delay time at start up; Modbus HR1522",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3024,
   "name": "AlarmsMng.LowSuctP_Sw_AlrmRunDT",
   "description": "Low suction pressure alarm delay time at running time; Modbus HR1523",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3025,
   "name": "LowSuctP_Alrm_CntMax",
   "description": "Low suction pressure alarm: counter max; Modbus HR1524",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3026,
   "name": "LowSuctP_Alrm_TimeValue",
   "description": "Low suction pressure alarm: time value; Modbus HR1525",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3027,
   "name": "Defrost.DfrStartThrsh",
   "description": "Evaporator defrost start threshold; Modbus HR1526",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3028,
   "name": "Defrost.DfrEndThrsh",
   "description": "Evaporator defrost end threshold; Modbus HR1527",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3029,
   "name": "Defrost.DfrDeltaBypassDamp",
   "description": "Defrost delta bypass damper; Modbus HR1528",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3030,
   "name": "Defrost.DfrStartDT",
   "description": "Evaporator defrost start delay time; Modbus HR1529",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3031,
   "name": "Defrost.DfrT_StopComp",
   "description": "Defrost time for stop compressor; Modbus HR1530",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3032,
   "name": "DfrMinT",
   "description": "Defrost minimum time; Modbus HR1531",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3033,
   "name": "DfrMaxT",
   "description": "Defrost maximum time; Modbus HR1532",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3034,
   "name": "DfrIntervalT",
   "description": "Time between two defrost; Modbus HR1533",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3035,
   "name": "DfrDripT",
   "description": "Defrost dripping time; Modbus HR1534",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3036,
   "name": "DfrPostDripT",
   "description": "Post-dripping time [s]; Modbus HR1535",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3037,
   "name": "RevVlvSpeedRps",
   "description": "BLDC minimum speed in defrost; Modbus HR1536",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3038,
   "name": "RevVlvDeltaP",
   "description": "Reverse valve delta P; Modbus HR1537",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3039,
   "name": "Defrost.DfrBeforeChgOverDT",
   "description": "Defrost: delay time before change over; Modbus HR1538",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3040,
   "name": "Defrost.DfrAfterChgOverDT",
   "description": "Defrost: delay time after change over; Modbus HR1539",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3041,
   "name": "FansDfrReq_3Speed",
   "description": "Fans request during evaporator defrost; Modbus HR1540",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3042,
   "name": "FansDfrReq",
   "description": "Fans request during evaporator defrost; Modbus HR1541",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3043,
   "name": "FansDfrReq_OnOff",
   "description": "Fans request during evaporator defrost; Modbus HR1542",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3044,
   "name": "FansDfrDrippingReq_3Speed",
   "description": "Fans request during evaporator defrost: dripping; Modbus HR1543",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3045,
   "name": "FansDfrDrippingReq",
   "description": "Fans request during evaporator defrost: dripping; Modbus HR1544",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3046,
   "name": "FansDfrDrippingReq_OnOff",
   "description": "Fans request during evaporator defrost: dripping; Modbus HR1545",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3047,
   "name": "FansDfrPostDrippingReq_3Speed",
   "description": "Fans request during evaporator defrost: post dripping; Modbus HR1546",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3048,
   "name": "FansDfrPostDrippingReq",
   "description": "Fans request during evaporator defrost: post dripping; Modbus HR1547",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3049,
   "name": "FansDfrPostDrippingReq_OnOff",
   "description": "Fans request during evaporator defrost: post dripping; Modbus HR1548",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3050,
   "name": "HumDehumReg.Hum_PID.Kp",
   "description": "Humidification PID parameters - Proportional gain; Modbus HR1549",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3051,
   "name": "HumDehumReg.Hum_PID.Ti",
   "description": "Humidification PID parameters - Integral time; Modbus HR1550",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3052,
   "name": "HumDehumReg.Hum_PID.Td",
   "description": "Humidification PID parameters - Derivative time; Modbus HR1551",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3053,
   "name": "Hum_MaxLim_Thrsh",
   "description": "Humidifier: Max humidity threshold; Modbus HR1552",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3054,
   "name": "Hum_MaxLim_Kp",
   "description": "Humidifier: Max humidity proportional part; Modbus HR1553",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3055,
   "name": "Hum_MaxLim_Ti",
   "description": "Humidifier: Max humidity integral time; Modbus HR1554",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3056,
   "name": "Hum_MinTemp_Kp",
   "description": "Humidifier: Min temperature proportional part (Only adiabatic hum); Modbus HR1555",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3057,
   "name": "Hum_MinTemp_Ti",
   "description": "Humidifier: Min temperature integral time (Only adiabatic hum); Modbus HR1556",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3058,
   "name": "Humisonic.DevSettings_HUMS.WashingTimeSet.DTBetweenWash",
   "description": "Parameters for device configuration - Timings for washing operations - ...; Modbus HR1557",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3059,
   "name": "Humisonic.DevSettings_HUMS.WashingTimeSet.DTInactivWash",
   "description": "Parameters for device configuration - Timings for washing operations - ...; Modbus HR1558",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3060,
   "name": "Humisonic.DevSettings_HUMS.WashingTimeSet.WashTime",
   "description": "Parameters for device configuration - Timings for washing operations - ...; Modbus HR1559",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3061,
   "name": "AlarmsMng.DirtyFiltAlrmDT",
   "description": "Delay time for dirty filter by DIN; 32-bit (2 Modbus registers); Modbus HR1560",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3062,
   "name": "HEPA_Filter_AlrmThrsh",
   "description": "HEPA filter alarm threshold; Modbus HR1562",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3063,
   "name": "Fans.AirP_PrbErr_SupplyFanReq",
   "description": "Supply fan request in case of air pressure probe error; Modbus HR1563",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3064,
   "name": "AFreezeFansMinSpeed",
   "description": "Minimum fan speed during antifreeze; Modbus HR1564",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3065,
   "name": "SupplyFanRampUpT",
   "description": "Time in [s]for a positive change for Supply fan; Modbus HR1565",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3066,
   "name": "SupplyFanRampDwnT",
   "description": "Time in [s] for a negative change of set value ...; Modbus HR1566",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3067,
   "name": "SupplyFan_EmergencySet_rpm",
   "description": "Fan speed in emergency in rpm; 32-bit (2 Modbus registers); Modbus HR1567",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3068,
   "name": "SupplyFan_EmergLagT",
   "description": "Time in ms before entering in emergency mode for Ebmpapst fan; Modbus HR1569",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3069,
   "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_1.CfgProtocol.DevAddr",
   "description": "EBM1 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1570",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3072,
   "name": "SupplyFan_SerDevCfg_Timeout",
   "description": "Supply Fan - Serial interface settings - Frame timeout (ms); ...; 32-bit; Modbus HR1574",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3073,
   "name": "SupplyFan_SerDevCfg_CmdDT",
   "description": "Supply Fan - Serial interface settings - Command delay time ...; 32-bit; Modbus HR1576",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3076,
   "name": "ZiehlAbegg_SupplyFan.SerialInterface_ZA_1.SerDevCfg.DevAddr",
   "description": "ZA1 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR1580",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3079,
   "name": "AuxReg1_Cfg.InputSel",
   "description": "Auxiliary Regulation 1 - Input selection; Modbus HR1584",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3080,
   "name": "AuxReg1_Cfg.OutputSel",
   "description": "Auxiliary Regulation 1 - Output selection; Modbus HR1585",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3081,
   "name": "AuxReg1_Cfg.Modul_ErrorValue",
   "description": "Auxiliary Regulation 1 - Modulating: Error value; Modbus HR1586",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3082,
   "name": "AuxReg1_Cfg.EnableSel",
   "description": "Auxiliary Regulation 1 - Enable selection; Modbus HR1587",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3083,
   "name": "AuxReg1_Cfg.SetPSel",
   "description": "Auxiliary Regulation 1 - Setpoint selection; Modbus HR1588",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3084,
   "name": "AuxReg1_Cfg.Modul_LowLim",
   "description": "Auxiliary Regulation 1 - Modulating: Low limit; Modbus HR1589",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3085,
   "name": "AuxReg1_Cfg.DOut_Diff",
   "description": "Auxiliary Regulation 1 - Dout: Differential; Modbus HR1590",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3086,
   "name": "AuxReg1_Cfg.Modul_HighLim",
   "description": "Auxiliary Regulation 1 - Modulating: High limit; Modbus HR1591",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3087,
   "name": "AuxReg1_Cfg.Modul_Kp",
   "description": "Auxiliary Regulation 1 - Modulating: Kp; Modbus HR1592",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3088,
   "name": "AuxReg1_Cfg.Modul_Ti",
   "description": "Auxiliary Regulation 1 - Modulating: Integral time; Modbus HR1593",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3089,
   "name": "AuxReg1_Cfg.Modul_Td",
   "description": "Auxiliary Regulation 1 - Modulating: Derivative time; Modbus HR1594",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3090,
   "name": "AuxReg1_Cfg.Modul_DeadBand",
   "description": "Auxiliary Regulation 1 - Modulating: Dead Band; Modbus HR1595",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3091,
   "name": "AuxReg1_Cfg.Modul_ManModeVal",
   "description": "Auxiliary Regulation 1 - Modulating: Manual mode value; Modbus HR1596",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3092,
   "name": "AuxReg2_Cfg.InputSel",
   "description": "Auxiliary Regulation 2 - Input selection; Modbus HR1597",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3093,
   "name": "AuxReg2_Cfg.OutputSel",
   "description": "Auxiliary Regulation 2 - Output selection; Modbus HR1598",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3094,
   "name": "AuxReg2_Cfg.Modul_ErrorValue",
   "description": "Auxiliary Regulation 2 - Modulating: Error value; Modbus HR1599",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3095,
   "name": "AuxReg2_Cfg.EnableSel",
   "description": "Auxiliary Regulation 2 - Enable selection; Modbus HR1600",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3096,
   "name": "AuxReg2_Cfg.SetPSel",
   "description": "Auxiliary Regulation 2 - Setpoint selection; Modbus HR1601",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3097,
   "name": "AuxReg2_Cfg.SetP",
   "description": "Auxiliary Regulation 2 - Regulation setpoint; Modbus HR1602",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3098,
   "name": "AuxReg2_Cfg.Modul_LowLim",
   "description": "Auxiliary Regulation 2 - Modulating: Low limit; Modbus HR1603",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3099,
   "name": "AuxReg2_Cfg.DOut_Diff",
   "description": "Auxiliary Regulation 2 - Dout: Differential; Modbus HR1604",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3100,
   "name": "AuxReg2_Cfg.Modul_HighLim",
   "description": "Auxiliary Regulation 2 - Modulating: High limit; Modbus HR1605",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3101,
   "name": "AuxReg2_Cfg.Modul_Kp",
   "description": "Auxiliary Regulation 2 - Modulating: Kp; Modbus HR1606",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3102,
   "name": "AuxReg2_Cfg.Modul_Ti",
   "description": "Auxiliary Regulation 2 - Modulating: Integral time; Modbus HR1607",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3103,
   "name": "AuxReg2_Cfg.Modul_Td",
   "description": "Auxiliary Regulation 2 - Modulating: Derivative time; Modbus HR1608",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3104,
   "name": "AuxReg2_Cfg.Modul_DeadBand",
   "description": "Auxiliary Regulation 2 - Modulating: Dead Band; Modbus HR1609",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3105,
   "name": "AuxReg2_Cfg.Modul_ManModeVal",
   "description": "Auxiliary Regulation 2 - Modulating: Manual mode value; Modbus HR1610",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3106,
   "name": "AuxReg3_Cfg.InputSel",
   "description": "Auxiliary Regulation 3 - Input selection; Modbus HR1611",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3107,
   "name": "AuxReg3_Cfg.OutputSel",
   "description": "Auxiliary Regulation 3 - Output selection; Modbus HR1612",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3108,
   "name": "AuxReg3_Cfg.Modul_ErrorValue",
   "description": "Auxiliary Regulation 3 - Modulating: Error value; Modbus HR1613",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3109,
   "name": "AuxReg3_Cfg.EnableSel",
   "description": "Auxiliary Regulation 3 - Enable selection; Modbus HR1614",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3110,
   "name": "AuxReg3_Cfg.SetPSel",
   "description": "Auxiliary Regulation 3 - Setpoint selection; Modbus HR1615",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3111,
   "name": "AuxReg3_Cfg.SetP",
   "description": "Auxiliary Regulation 3 - Regulation setpoint; Modbus HR1616",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3112,
   "name": "AuxReg3_Cfg.Modul_LowLim",
   "description": "Auxiliary Regulation 3 - Modulating: Low limit; Modbus HR1617",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3113,
   "name": "AuxReg3_Cfg.DOut_Diff",
   "description": "Auxiliary Regulation 3 - Dout: Differential; Modbus HR1618",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3114,
   "name": "AuxReg3_Cfg.Modul_HighLim",
   "description": "Auxiliary Regulation 3 - Modulating: High limit; Modbus HR1619",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3115,
   "name": "AuxReg3_Cfg.Modul_Kp",
   "description": "Auxiliary Regulation 3 - Modulating: Kp; Modbus HR1620",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3116,
   "name": "AuxReg3_Cfg.Modul_Ti",
   "description": "Auxiliary Regulation 3 - Modulating: Integral time; Modbus HR1621",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3117,
   "name": "AuxReg3_Cfg.Modul_Td",
   "description": "Auxiliary Regulation 3 - Modulating: Derivative time; Modbus HR1622",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3118,
   "name": "AuxReg3_Cfg.Modul_DeadBand",
   "description": "Auxiliary Regulation 3 - Modulating: Dead Band; Modbus HR1623",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3119,
   "name": "AuxReg3_Cfg.Modul_ManModeVal",
   "description": "Auxiliary Regulation 3 - Modulating: Manual mode value; Modbus HR1624",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3120,
   "name": "AuxReg4_Cfg.InputSel",
   "description": "Auxiliary Regulation 4 - Input selection; Modbus HR1625",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3121,
   "name": "AuxReg4_Cfg.OutputSel",
   "description": "Auxiliary Regulation 4 - Output selection; Modbus HR1626",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3122,
   "name": "AuxReg4_Cfg.Modul_ErrorValue",
   "description": "Auxiliary Regulation 4 - Modulating: Error value; Modbus HR1627",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3123,
   "name": "AuxReg4_Cfg.EnableSel",
   "description": "Auxiliary Regulation 4 - Enable selection; Modbus HR1628",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3124,
   "name": "AuxReg4_Cfg.SetPSel",
   "description": "Auxiliary Regulation 4 - Setpoint selection; Modbus HR1629",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3125,
   "name": "AuxReg4_Cfg.SetP",
   "description": "Auxiliary Regulation 4 - Regulation setpoint; Modbus HR1630",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3126,
   "name": "AuxReg4_Cfg.Modul_LowLim",
   "description": "Auxiliary Regulation 4 - Modulating: Low limit; Modbus HR1631",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3127,
   "name": "AuxReg4_Cfg.DOut_Diff",
   "description": "Auxiliary Regulation 4 - Dout: Differential; Modbus HR1632",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3128,
   "name": "AuxReg4_Cfg.Modul_HighLim",
   "description": "Auxiliary Regulation 4 - Modulating: High limit; Modbus HR1633",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3129,
   "name": "AuxReg4_Cfg.Modul_Kp",
   "description": "Auxiliary Regulation 4 - Modulating: Kp; Modbus HR1634",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3130,
   "name": "AuxReg4_Cfg.Modul_Ti",
   "description": "Auxiliary Regulation 4 - Modulating: Integral time; Modbus HR1635",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3131,
   "name": "AuxReg4_Cfg.Modul_Td",
   "description": "Auxiliary Regulation 4 - Modulating: Derivative time; Modbus HR1636",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3132,
   "name": "AuxReg4_Cfg.Modul_DeadBand",
   "description": "Auxiliary Regulation 4 - Modulating: Dead Band; Modbus HR1637",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3133,
   "name": "AuxReg4_Cfg.Modul_ManModeVal",
   "description": "Auxiliary Regulation 4 - Modulating: Manual mode value; Modbus HR1638",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3134,
   "name": "DampOpT",
   "description": "Damper opening time; Modbus HR1639",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3135,
   "name": "DampAirQuality_PID_Params.Kp",
   "description": "Air Quality - Dampers PID parameters - Proportional gain; Modbus HR1640",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3136,
   "name": "DampAirQuality_PID_Params.Ti",
   "description": "Air Quality - Dampers PID parameters - Integral time; Modbus HR1641",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3137,
   "name": "FreshAirDamp_MinVal",
   "description": "Fresh air damper - Minimum regulation value; Modbus HR1642",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3138,
   "name": "FreshAirDamp_MaxVal",
   "description": "Fresh air damper - Maximum regulation value; Modbus HR1643",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3139,
   "name": "MixAirDamp_MinVal",
   "description": "Mixing air damper - Minimum regulation value; Modbus HR1644",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3140,
   "name": "MixAirDamp_MaxVal",
   "description": "Mixing air damper - Maximum regulation value; Modbus HR1645",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3141,
   "name": "IEC_PID_Params.Kp",
   "description": "IEC: PID parameters - Proportional gain; Modbus HR1646",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3142,
   "name": "IEC_PID_Params.Ti",
   "description": "IEC: PID parameters - Integral time; Modbus HR1647",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3143,
   "name": "IEC_RetHumActThrsh",
   "description": "IEC: Return humidity activation threshold; Modbus HR1648",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3144,
   "name": "IEC_RetHumActDiff",
   "description": "IEC: Return humidity activation differential; Modbus HR1649",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3145,
   "name": "Regulation.IEC_ExhHumLim_Thrsh",
   "description": "IEC: Exhaust humidity limit threshold; Modbus HR1650",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3146,
   "name": "Regulation.IEC_ExhHumLim_Kp",
   "description": "IEC: Exhaust humidity limit proportional gain; Modbus HR1651",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3147,
   "name": "Regulation.IEC_ExhHumLim_Ti",
   "description": "IEC: Exhaust humidity limit integral time; Modbus HR1652",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3148,
   "name": "Regulation.IEC_FreshAirDamp_MaxLim",
   "description": "IEC: Fresh air damper maximum limitation; Modbus HR1653",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3149,
   "name": "MainCoil_Cfg",
   "description": "Main coil configuration; Modbus HR1654",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3150,
   "name": "MainCoil_StpN",
   "description": "Main coil steps number; Modbus HR1655",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3151,
   "name": "CoolCoil_PID_Params.Kp",
   "description": "Cooling coil PID parameters - Proportional gain; Modbus HR1656",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3152,
   "name": "CoolCoil_PID_Params.Ti",
   "description": "Cooling coil PID parameters - Integral time; Modbus HR1657",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3153,
   "name": "HeatCoil_PID_Params.Kp",
   "description": "Heating coil PID parameters - Proportional gain; Modbus HR1658",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3154,
   "name": "HeatCoil_PID_Params.Ti",
   "description": "Heating coil PID parameters - Integral time; Modbus HR1659",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3155,
   "name": "HumDehumReg.DeHum_PID.Kp",
   "description": "Dehumidification PID parameters - Proportional gain; Modbus HR1660",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3156,
   "name": "HumDehumReg.DeHum_PID.Ti",
   "description": "Dehumidification PID parameters - Integral time; Modbus HR1661",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3157,
   "name": "HumDehumReg.DeHum_PID.Td",
   "description": "Dehumidification PID parameters - Derivative time; Modbus HR1662",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3158,
   "name": "HumDehumReg.Dehum_MaxDelta",
   "description": "Maximum dehumidification offset; Modbus HR1663",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3159,
   "name": "AFreezeHeatCoilReq",
   "description": "Heating coil request during antifreeze off status; Modbus HR1664",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3160,
   "name": "AFreezeCoolCoilReq",
   "description": "Cooling coil request during antifreeze off status; Modbus HR1665",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3161,
   "name": "MainCoil_PmpNo",
   "description": "Cooling/Heating coil pumps number; Modbus HR1666",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3162,
   "name": "Coils.MainCoil_PmpFlwChk_StartupT",
   "description": "Cooling/Heating coil pumps flow check startup delay; Modbus HR1667",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3163,
   "name": "Coils.MainCoil_PmpFlwChk_RunT",
   "description": "Cooling/Heating coil pumps flow check run delay; Modbus HR1668",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3164,
   "name": "Coils.MainCoil_PmpRotT",
   "description": "Cooling/Heating coil pumps rotation time; Modbus HR1669",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3165,
   "name": "PreHeatCoil_StpN",
   "description": "PreHeating coil steps number; Modbus HR1670",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3166,
   "name": "PreHeatCoil_PID_Params.Kp",
   "description": "Pre heating PID parameters - Proportional gain; Modbus HR1671",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3167,
   "name": "PreHeatCoil_PID_Params.Ti",
   "description": "Pre heating PID parameters - Integral time; Modbus HR1672",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3168,
   "name": "AFreezePreHeatCoilReq",
   "description": "PreHeating coil request during antifreeze off status; Modbus HR1673",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3169,
   "name": "PreHeatCoil_PmpNo",
   "description": "PreHeating coil pumps number; Modbus HR1674",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3170,
   "name": "Coils.PreHeatCoil_PmpFlwChk_StartupT",
   "description": "PreHeating coil pumps flow check startup delay; Modbus HR1675",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3171,
   "name": "Coils.PreHeatCoil_PmpFlwChk_RunT",
   "description": "PreHeating coil pumps flow check run delay; Modbus HR1676",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3172,
   "name": "Coils.PreHeatCoil_PmpRotT",
   "description": "PreHeating coil pumps rotation time; Modbus HR1677",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3173,
   "name": "ReHeatCoil_StpN",
   "description": "PostHeating coil steps number; Modbus HR1678",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3174,
   "name": "ReHeatCoil_PID_Params.Kp",
   "description": "Post heating PID parameters - Proportional gain; Modbus HR1679",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3175,
   "name": "ReHeatCoil_PID_Params.Ti",
   "description": "Post heating PID parameters - Integral time; Modbus HR1680",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3176,
   "name": "AFreezeReHeatCoilReq",
   "description": "PostHeating coil request during antifreeze off status; Modbus HR1681",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3177,
   "name": "ReHeatCoil_PmpNo",
   "description": "Post Heating coil pumps number; Modbus HR1682",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3178,
   "name": "Coils.ReHeatCoil_PmpFlwChk_StartupT",
   "description": "Re Heating coil pumps flow check startup delay; Modbus HR1683",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3179,
   "name": "Coils.ReHeatCoil_PmpFlwChk_RunT",
   "description": "ReHeating coil pumps flow check run delay; Modbus HR1684",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3180,
   "name": "Coils.ReHeatCoil_PmpRotT",
   "description": "Re Heating coil pumps rotation time; Modbus HR1685",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3181,
   "name": "VDI_InactivityStartUp_Delay",
   "description": "VDI Inactivity startup activation delay; Modbus HR1686",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3182,
   "name": "VDI_InactStartUp_Duration",
   "description": "VDI Inactivity startup duration; Modbus HR1687",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3183,
   "name": "VDI_HiSatHumThrsh",
   "description": "VDI high saturation humidity threshold; Modbus HR1688",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3184,
   "name": "VDI_HiSatHumDiff",
   "description": "VDI high saturation humidity differential; Modbus HR1689",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3185,
   "name": "VDI_Typ",
   "description": "VDI Type: 0: Standard; 1: Custom; Modbus HR1690",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3186,
   "name": "VDI_Conf[0].MonthSel",
   "description": "Month selection variable; Modbus HR1691",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3187,
   "name": "VDI_Conf[1].MonthSel",
   "description": "Month selection variable; Modbus HR1692",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3188,
   "name": "VDI_Conf[2].MonthSel",
   "description": "Month selection variable; Modbus HR1693",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3189,
   "name": "VDI_Conf[3].MonthSel",
   "description": "Month selection variable; Modbus HR1694",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3190,
   "name": "VDI_Conf[4].MonthSel",
   "description": "Month selection variable; Modbus HR1695",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3191,
   "name": "VDI_Conf[5].MonthSel",
   "description": "Month selection variable; Modbus HR1696",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3192,
   "name": "VDI_Conf[6].MonthSel",
   "description": "Month selection variable; Modbus HR1697",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3193,
   "name": "VDI_Conf[7].MonthSel",
   "description": "Month selection variable; Modbus HR1698",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3194,
   "name": "VDI_Conf[8].MonthSel",
   "description": "Month selection variable; Modbus HR1699",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3195,
   "name": "VDI_Conf[9].MonthSel",
   "description": "Month selection variable; Modbus HR1700",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3196,
   "name": "VDI_Conf[10].MonthSel",
   "description": "Month selection variable; Modbus HR1701",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3197,
   "name": "VDI_Conf[11].MonthSel",
   "description": "Month selection variable; Modbus HR1702",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3198,
   "name": "VDI_Conf[12].MonthSel",
   "description": "Month selection variable; Modbus HR1703",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3199,
   "name": "VDI_Conf[13].MonthSel",
   "description": "Month selection variable; Modbus HR1704",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3200,
   "name": "VDI_Conf[14].MonthSel",
   "description": "Month selection variable; Modbus HR1705",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3201,
   "name": "VDI_Conf[15].MonthSel",
   "description": "Month selection variable; Modbus HR1706",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3202,
   "name": "VDI_Conf[16].MonthSel",
   "description": "Month selection variable; Modbus HR1707",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3203,
   "name": "VDI_Conf[17].MonthSel",
   "description": "Month selection variable; Modbus HR1708",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3204,
   "name": "VDI_Conf[18].MonthSel",
   "description": "Month selection variable; Modbus HR1709",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3205,
   "name": "VDI_Conf[19].MonthSel",
   "description": "Month selection variable; Modbus HR1710",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3206,
   "name": "VDI_Conf[20].MonthSel",
   "description": "Month selection variable; Modbus HR1711",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3207,
   "name": "VDI_Conf[21].MonthSel",
   "description": "Month selection variable; Modbus HR1712",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3208,
   "name": "VDI_Conf[22].MonthSel",
   "description": "Month selection variable; Modbus HR1713",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3209,
   "name": "VDI_Conf[23].MonthSel",
   "description": "Month selection variable; Modbus HR1714",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3210,
   "name": "VDI_Conf[24].MonthSel",
   "description": "Month selection variable; Modbus HR1715",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3211,
   "name": "VDI_Conf[25].MonthSel",
   "description": "Month selection variable; Modbus HR1716",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3212,
   "name": "VDI_Conf[26].MonthSel",
   "description": "Month selection variable; Modbus HR1717",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3213,
   "name": "VDI_Conf[27].MonthSel",
   "description": "Month selection variable; Modbus HR1718",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3214,
   "name": "VDI_Conf[28].MonthSel",
   "description": "Month selection variable; Modbus HR1719",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3215,
   "name": "GeneralMng.DateFormat",
   "description": "Date format (0: DD/MM/YY; 1: MM/DD/YY; 2: YY/MM/DD); Modbus HR1720",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3216,
   "name": "GeneralMng.RTC_BMS.Hour",
   "description": "BMS real time clock; Modbus HR1721",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3217,
   "name": "GeneralMng.RTC_BMS.Minute",
   "description": "BMS real time clock; Modbus HR1722",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3218,
   "name": "PwdUser",
   "description": "User password; Modbus HR1723",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3219,
   "name": "PwdService",
   "description": "Service password; Modbus HR1724",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3220,
   "name": "PwdManuf",
   "description": "Manufacturer password; Modbus HR1725",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3221,
   "name": "GeneralMng.SPV_Addr",
   "description": "BMS address; Modbus HR1727",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3222,
   "name": "GeneralMng.SPV_Timeout",
   "description": "BMS timeout; Modbus HR1728",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3223,
   "name": "GeneralMng.BMS_Baudrate_msk",
   "description": "BMS baudrate (0=9600; 1=19200; 2=38400); Modbus HR1729",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3224,
   "name": "GeneralMng.BMS_Parity",
   "description": "BMS parity; Modbus HR1730",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3225,
   "name": "GeneralMng.BMS_StopBit",
   "description": "BMS stopbit; Modbus HR1731",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3226,
   "name": "GeneralMng.FB_Baudrate_msk",
   "description": "For mask usage; Modbus HR1732",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3227,
   "name": "GeneralMng.FB_Parity",
   "description": "Fieldbus parity; Modbus HR1733",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3228,
   "name": "GeneralMng.FB_StopBit",
   "description": "Fieldbus stopbit; Modbus HR1734",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3229,
   "name": "BLDC_compressor.MiscMng_BLDC1.Mng_PwrpAddr",
   "description": "PowerPlus address; 32-bit (2 Modbus registers); Modbus HR1735",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3230,
   "name": "uChiller_mng.DevAddr_uCh",
   "description": "Device address; Modbus HR1737",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3231,
   "name": "IEC.IEC_HUMFOG_DevAddr",
   "description": "Device address; 32-bit (2 Modbus registers); Modbus HR1738",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3232,
   "name": "Humisonic.DevAddr_HUMS",
   "description": "Device address; 32-bit (2 Modbus registers); Modbus HR1740",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3233,
   "name": "Humisonic.Timeout_HUMS",
   "description": "32-bit (2 Modbus registers); Modbus timeout for Humisonic (delete after Humisonic library update); Modbus HR1742",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3234,
   "name": "Humisonic.CmdDelay_HUMS",
   "description": "32-bit (2 Modbus registers); Modbus command delay for Humisonic (delete after Humisonic library update); Modbus HR1744",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3235,
   "name": "HumifogMng.HUMFOG_DevAddr",
   "description": "Device address; 32-bit (2 Modbus registers); Modbus HR1746",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3236,
   "name": "Scheduler_OnOffUnit.SerDevCfg_THTN.DevAddr",
   "description": "Serial device configuration - Device address; 32-bit (2 Modbus registers); Modbus HR1748",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3237,
   "name": "GeneralMng.StationAdr",
   "description": "7seg number; 32-bit (2 Modbus registers); Modbus HR1750",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3238,
   "name": "Data_EVD_Emb_1.Superparameters.EEVtype.Val",
   "description": "Superparameters - Valve; Modbus HR1752",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3239,
   "name": "Data_EVD_Emb_1.EVD.Regulation.GasTyp.Val",
   "description": "EVD parameters - Regulation parameters configuration - Refrigerant; Modbus HR1753",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3240,
   "name": "EVD_Emb_Circ.EEV_SH_SetP_Cool",
   "description": "Superheat setpoint: cooling mode; Modbus HR1754",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3241,
   "name": "EVD_Emb_Circ.EEV_SH_SetP_Heat",
   "description": "Superheat setpoint: heating mode; Modbus HR1755",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3242,
   "name": "EVD_Emb_Circ.EEV_StartOpRatio_Cool",
   "description": "EEV start opening ratio: cooling mode; Modbus HR1756",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3243,
   "name": "EVD_Emb_Circ.EEV_StartOpRatio_Heat",
   "description": "EEV start opening ratio: heating mode; Modbus HR1757",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3244,
   "name": "Data_EVD_Emb_1.EVD.Regulation.SH_WaitDT.Val",
   "description": "EVD parameters - Regulation parameters configuration - Regulation starting delay; Modbus HR1758",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3245,
   "name": "Data_EVD_Emb_1.EVD.Regulation.StandByEEV_OpPos.Val",
   "description": "EVD parameters - Regulation parameters configuration - Standby valve opening ...; Modbus HR1759",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3246,
   "name": "EVD_Emb_Circ.EEV_PID_Kp_Cool",
   "description": "EEV Proportional gain: cooling mode; Modbus HR1760",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3247,
   "name": "EVD_Emb_Circ.EEV_PID_Ti_Cool",
   "description": "EEV Integral time: cooling mode; Modbus HR1761",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3248,
   "name": "EVD_Emb_Circ.EEV_PID_Td_Cool",
   "description": "EEV Integral time: cooling mode; Modbus HR1762",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3249,
   "name": "EVD_Emb_Circ.EEV_PID_Kp_Heat",
   "description": "EEV Proportional gain: heating mode; Modbus HR1763",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3250,
   "name": "EVD_Emb_Circ.EEV_PID_Ti_Heat",
   "description": "EEV Integral time: heating mode; Modbus HR1764",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3251,
   "name": "EVD_Emb_Circ.EEV_PID_Td_Heat",
   "description": "EEV Integral time: cooling mode; Modbus HR1765",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3252,
   "name": "Data_EVD_Emb_1.EVD.Regulation.LowSH_AlrmDT.Val",
   "description": "EVD parameters - Regulation parameters configuration - LowSH (low superheat) ...; Modbus HR1766",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3253,
   "name": "EVD_Emb_Circ.EEV_LowSH_Thrsh_Cool",
   "description": "EEV Low superheat threshold: cooling mode; Modbus HR1767",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3254,
   "name": "EVD_Emb_Circ.EEV_LowSH_Ti_Cool",
   "description": "EEV Low superheat integral time: cooling mode; Modbus HR1768",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3255,
   "name": "EVD_Emb_Circ.EEV_LowSH_Thrsh_Heat",
   "description": "EEV Low superheat threshold: heating mode; Modbus HR1769",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3256,
   "name": "EVD_Emb_Circ.EEV_LowSH_Ti_Heat",
   "description": "EEV Low superheat integral time: heating mode; Modbus HR1770",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3257,
   "name": "Data_EVD_Emb_1.EVD.Regulation.LOP_AlrmDT.Val",
   "description": "EVD parameters - Regulation parameters configuration - LOP (low evaporating ...; Modbus HR1771",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3258,
   "name": "EVD_Emb_Circ.EEV_LOP_Thrsh_Cool",
   "description": "EEV LOP threshold: cooling mode; Modbus HR1772",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3259,
   "name": "EVD_Emb_Circ.EEV_LOP_Ti_Cool",
   "description": "EEV LOP integral time: cooling mode; Modbus HR1773",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3260,
   "name": "EVD_Emb_Circ.EEV_LOP_Thrsh_Heat",
   "description": "EEV LOP threshold: heating mode; Modbus HR1774",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3261,
   "name": "EVD_Emb_Circ.EEV_LOP_Ti_Heat",
   "description": "EEV LOP integral time: heating mode; Modbus HR1775",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3262,
   "name": "Data_EVD_Emb_1.EVD.Regulation.MOP_AlrmDT.Val",
   "description": "EVD parameters - Regulation parameters configuration - MOP (high evaporating ...; Modbus HR1776",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3263,
   "name": "EVD_Emb_Circ.EEV_MOP_Thrsh_Cool",
   "description": "EEV MOP threshold: cooling mode; Modbus HR1777",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3264,
   "name": "EVD_Emb_Circ.EEV_MOP_Ti_Cool",
   "description": "EEV MOP integral time: cooling mode; Modbus HR1778",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3265,
   "name": "EVD_Emb_Circ.EEV_MOP_Thrsh_Heat",
   "description": "EEV MOP threshold: heating mode; Modbus HR1779",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3266,
   "name": "EVD_Emb_Circ.EEV_MOP_Ti_Heat",
   "description": "EEV MOP integral time: heating mode; Modbus HR1780",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3267,
   "name": "EVD_Emb_Circ.EEV_ManPositSteps",
   "description": "EEV manual poition steps; Modbus HR1781",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3268,
   "name": "Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmThrsh.Val",
   "description": "EVD parameters - Regulation parameters configuration - Low suction temperature ...; Modbus HR1782",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3269,
   "name": "Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmDT.Val",
   "description": "EVD parameters - Regulation parameters configuration - Low suction temperature ...; Modbus HR1783",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3270,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.RegMinPos.Val",
   "description": "EVD parameters - Valve configuration - EEV minimum steps; Modbus HR1784",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3271,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.RegMaxPos.Val",
   "description": "EVD parameters - Valve configuration - EEV maximum steps; Modbus HR1785",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3272,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.FullClosSteps.Val",
   "description": "EVD parameters - Valve configuration - EEV closing steps; Modbus HR1786",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3273,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.MoveRate.Val",
   "description": "EVD parameters - Valve configuration - EEV step rate; Modbus HR1787",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3274,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.FastClosMoveRate.Val",
   "description": "EVD parameters - Valve configuration - EEV: emergency EEV closing speed; Modbus HR1788",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3275,
   "name": "Data_EVD_Emb_1.EVD.EEV_Config.MoveDuty.Val",
   "description": "EVD parameters - Valve configuration - EEV duty cycle; Modbus HR1789",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3276,
   "name": "BLDC_compressor.MiscMng_BLDC1.Mng_PwrpMotTyp",
   "description": "Compressor model (PowerPlus); Modbus HR1790",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3277,
   "name": "BLDC_compressor.MiscMng_BLDC1.Mng_CompTyp",
   "description": "Compressor model; Modbus HR1791",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3278,
   "name": "BLDC_compressor.MiscMng_PWRP1.Mng_DriveTyp",
   "description": "Drive type; Modbus HR1792",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3279,
   "name": "BLDC_compressor.MiscMng_PWRP1.Mng_WriteDefault",
   "description": "Write default request; Modbus HR1793",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3280,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR29_DataCommTimeout",
   "description": "Curr compressor configuration (Powerplus) - Data communication fault timeout; Modbus HR1794",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3281,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR07_MinOutFreq",
   "description": "Curr compressor configuration (Powerplus) - Min output frequency; Modbus HR1795",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3282,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR06_MaxOutFreq",
   "description": "Curr compressor configuration (Powerplus) - Max output frequency; Modbus HR1796",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3283,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR10_SkipFreqSetP",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency: set 1; Modbus HR1797",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3284,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR11_SkipFreqBand",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency: band 1; Modbus HR1798",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3285,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR67_SkipFreqSetP_2",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency setpoint 2; Modbus HR1799",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3286,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR68_SkipFreqBand_2",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency band 2; Modbus HR1800",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3287,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR69_SkipFreqSetp_3",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency setpoint 3; Modbus HR1801",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3288,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR70_SkipFreqBand_3",
   "description": "Curr compressor configuration (Powerplus) - Skip frequency band 3; Modbus HR1802",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3289,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR24_SwitchingFreq",
   "description": "Curr compressor configuration (Powerplus) - Switching frequency; Modbus HR1803",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3290,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR25_SwitchingFreqDerating",
   "description": "Curr compressor configuration (Powerplus) - Switching frequency derating; Modbus HR1804",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3291,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR27_MotOvTempAlrmPTC_En",
   "description": "Curr compressor configuration (Powerplus) - Motor overtemperature alarm (PTC) enable; Modbus HR1805",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3292,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR28_MotOvTempAlrmPTC_Delay",
   "description": "Curr compressor configuration (Powerplus) - Motor overtemperature alarm delay; Modbus HR1806",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3293,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR08_EnRevSpeed",
   "description": "Curr compressor configuration (Powerplus) - Reverse speed enable; Modbus HR1807",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3294,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR09_SpeedDeratingMode",
   "description": "Curr compressor configuration (Powerplus) - Speed derating mode; Modbus HR1808",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3295,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR33_StopMode",
   "description": "Curr compressor configuration (Powerplus) - Stop mode; Modbus HR1809",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3296,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR34_FlyingRestart",
   "description": "Curr compressor configuration (Powerplus) - Flying restart; Modbus HR1810",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3297,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR26_RelayCfg",
   "description": "Curr compressor configuration (Powerplus) - Relay configuration; Modbus HR1811",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3298,
   "name": "BLDC_compressor.MiscMng_PWRP1.Mng_MotPoles",
   "description": "Motor pole pairs; Modbus HR1812",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3299,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR00_MotCtrlMode",
   "description": "Curr compressor configuration (Powerplus) - Motor control mode; Modbus HR1813",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3300,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR01_MotBaseFreq",
   "description": "Curr compressor configuration (Powerplus) - Motor base frequency; Modbus HR1814",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3301,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR02_MotBaseV",
   "description": "Curr compressor configuration (Powerplus) - Motor base voltage; Modbus HR1815",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3302,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR03_MotRatedA",
   "description": "Curr compressor configuration (Powerplus) - Motor rated current; Modbus HR1816",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3303,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR04_MotPwrFactor",
   "description": "Curr compressor configuration (Powerplus) - Motor power factor; Modbus HR1817",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3304,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR05_MaxOutCurrent",
   "description": "Curr compressor configuration (Powerplus) - Max output current; Modbus HR1818",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3305,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR12_SpeedProfileFreq1",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: frequency 1; Modbus HR1819",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3306,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR13_SpeedProfileFreq2",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: frequency 2; Modbus HR1820",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3307,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR14_SpeedProfileFreq3",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: frequency 3; Modbus HR1821",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3308,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR15_SpeedProfileAcceleration1",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: acceleration 1 [Hz/s]; Modbus HR1822",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3309,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR16_SpeedProfileAcceleration2",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: acceleration 2 [Hz/s]; Modbus HR1823",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3310,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR17_SpeedProfileAcceleration3",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: acceleration 3 [Hz/s]; Modbus HR1824",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3311,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR18_SpeedProfileAcceleration4",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: acceleration 4 [Hz/s]; Modbus HR1825",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3312,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR19_SpeedProfileDelay1",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: delay 1; Modbus HR1826",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3313,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR20_SpeedProfileDelay2",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: delay 2; Modbus HR1827",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3314,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR21_SpeedProfileDelay3",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: delay 3; Modbus HR1828",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3315,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR23_SpeedProfileDeceleration",
   "description": "Curr compressor configuration (Powerplus) - Speed profile: deceleration [Hz/s]; Modbus HR1829",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3316,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR35_V_F_BoostV",
   "description": "Curr compressor configuration (Powerplus) - V/f boost voltage; Modbus HR1830",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3317,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR36_V_F_FreqAdj",
   "description": "Curr compressor configuration (Powerplus) - V/f frequency adjustment; Modbus HR1831",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3318,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR37_V_F_VAdj",
   "description": "Curr compressor configuration (Powerplus) - V/f voltage adjustment; Modbus HR1832",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3319,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR45_MotMagnetizingCurrent",
   "description": "Curr compressor configuration (Powerplus) - Motor magnetizing current; Modbus HR1833",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3320,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR46_StatorResistance",
   "description": "Curr compressor configuration (Powerplus) - Stator resistance [mohm]; Modbus HR1834",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3321,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR47_RotorResistance",
   "description": "Curr compressor configuration (Powerplus) - Rotor resistance [mohm]; Modbus HR1835",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3322,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR48_StatorInductanceLd",
   "description": "Curr compressor configuration (Powerplus) - Stator inductance Ld [mH]; Modbus HR1836",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3323,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR49_LeakageFactor",
   "description": "Curr compressor configuration (Powerplus) - Leakage factor; Modbus HR1837",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3324,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR50_LqInductance",
   "description": "Curr compressor configuration (Powerplus) - Stator inductance Lq [mH]; Modbus HR1838",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3325,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR55_SpeedLoopKp",
   "description": "Curr compressor configuration (Powerplus) - Speed loop Kp; Modbus HR1839",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3326,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR56_SpeedLoopTi",
   "description": "Curr compressor configuration (Powerplus) - Speed loop Ti; Modbus HR1840",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3327,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR51_MagnetizingTime",
   "description": "Curr compressor configuration (Powerplus) - Magnetizing time; Modbus HR1841",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3328,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR57_StartingCurrent",
   "description": "Curr compressor configuration (Powerplus) - Starting current; Modbus HR1842",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3329,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR58_StartingAFreq",
   "description": "Curr compressor configuration (Powerplus) - Frequency for starting current; Modbus HR1843",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3330,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.CrankCaseHeaterMode",
   "description": "Curr compressor configuration (Powerplus) - Crank-case heater mode (0=Strategy mng; ...; Modbus HR1844",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3331,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR65_CrankCaseHeaterCurrent",
   "description": "Curr compressor configuration (Powerplus) - Crank-case heater current; Modbus HR1845",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3332,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR66_STOResetStrategy",
   "description": "Curr compressor configuration (Powerplus) - Safety torque off alarm autoreset ...; Modbus HR1846",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3333,
   "name": "BLDC_compressor.CurrCompCfg_PWRP1.HR77_InductSaturFactor",
   "description": "Curr compressor configuration (Powerplus) - Inductance saturation factor; Modbus HR1847",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3334,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.RetryThrs",
   "description": "Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1848",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3335,
   "name": "BLDC_compressor.AlrmResetMng_PWRP1.TimeThrs",
   "description": "Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1850",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3336,
   "name": "BLDC_compressor.MiscMng_BLDC1.Mng_ModbusTimeout",
   "description": "32-bit (2 Modbus registers); Modbus communication timeout [ms]; Modbus HR1852",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3337,
   "name": "BLDC_compressor.MiscMng_BLDC1.Mng_ModbusCmdDelay",
   "description": "32-bit (2 Modbus registers); Modbus command delay [ms]; Modbus HR1854",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3338,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_MaxDeltaP",
   "description": "BLDC envelope configuration - Max. permitted Delta P to start ...; Modbus HR1856",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3339,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualMaxT",
   "description": "BLDC envelope configuration - Maximum time of EVD propening to ...; Modbus HR1857",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3340,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualPreopen",
   "description": "BLDC envelope configuration - Preopening of EVD in case of ...; Modbus HR1858",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3341,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPVariation",
   "description": "BLDC envelope configuration - Min. variation of Delta P to ...; Modbus HR1859",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3342,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPDelay",
   "description": "BLDC envelope configuration - Delay to check increasing DeltaP to ...; Modbus HR1860",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3343,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_RestartDelay",
   "description": "BLDC envelope configuration - Restart delay after a start failure; Modbus HR1861",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3344,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_Attempts",
   "description": "BLDC envelope configuration - Max Number of starting attempts; Modbus HR1862",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3345,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_StartUpSpeed",
   "description": "BLDC envelope configuration - Start up speed; Modbus HR1863",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3347,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedRpsCustom",
   "description": "BLDC envelope configuration - Min speed custom (rps); Modbus HR1865",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3348,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxDescendSpeedRate",
   "description": "BLDC envelope configuration - Max. decrease speed rate (in regulation) [rps/s]; Modbus HR1866",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3349,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxRisingSpeedRate",
   "description": "BLDC envelope configuration - Max. increase speed rate (in regulation) [rps/s]; Modbus HR1867",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3350,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_SwitchOffSpeedRate",
   "description": "BLDC envelope configuration - Decrease max speed rate (= max ...; Modbus HR1868",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3351,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxSlowdownSpeedRate",
   "description": "BLDC envelope configuration - Decrease speed rate (to come back ...; Modbus HR1869",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3352,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedControlled",
   "description": "BLDC envelope configuration - Min speed permitted to control compressor ...; Modbus HR1870",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3353,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnvOutMaxT",
   "description": "BLDC envelope configuration - Out of envelop alarm delay time; Modbus HR1871",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3354,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_LowDeltaPAlrmDelay",
   "description": "BLDC envelope configuration - Low Delta P alarm delay; Modbus HR1872",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3355,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_SuctTSaturationThrshZone1b1c",
   "description": "BLDC envelope configuration - Suction sat.temp. threshold from zone 1b ...; Modbus HR1873",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3356,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_MaxSpeedZone1c",
   "description": "BLDC envelope configuration - Max Speed in rps for Zone ...; Modbus HR1874",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3357,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrshZone1a",
   "description": "BLDC envelope configuration - Discharge gas temperature control threshold for ...; Modbus HR1875",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3358,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrshZone1a",
   "description": "BLDC envelope configuration - Discharge gas limit temperature for Zone ...; Modbus HR1876",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3359,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrsh",
   "description": "BLDC envelope configuration - Discharge gas temperature control threshold (SIAM ...; Modbus HR1877",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3360,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrsh",
   "description": "BLDC envelope configuration - Discharge gas limit temperature (SIAM Scroll ...; Modbus HR1878",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3361,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempLimDistance",
   "description": "BLDC envelope configuration - Action distance from High Temperature limit ...; Modbus HR1879",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3362,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempPause",
   "description": "BLDC envelope configuration - Pause between speed reductions when discharge ...; Modbus HR1880",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3363,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempSpeedReduction",
   "description": "BLDC envelope configuration - Speed Reduction percentage when discharge temp ...; Modbus HR1881",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3364,
   "name": "CstEvapMinTemp",
   "description": "Custom minimum evaporating temperature; Modbus HR1882",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3365,
   "name": "CstCondMaxTemp",
   "description": "Custom maximum temperature condensing; Modbus HR1883",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3366,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_SubTypeRegMode",
   "description": "BLDC envelope configuration - Regol. Evd SubType: 0=null; 1=SSH; 2=DSH; ...; Modbus HR1884",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3367,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempNTCT",
   "description": "BLDC envelope configuration - Time constant of discharge temp sensor; Modbus HR1885",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3368,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgSHSetP",
   "description": "BLDC envelope configuration - SetPoint of Discharge SH (sent to EVD); Modbus HR1886",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3369,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHRegOn",
   "description": "BLDC envelope configuration - Setpoint offset for Discharge Super Heat ...; Modbus HR1887",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3370,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHHyst",
   "description": "BLDC envelope configuration - Hysteresys for Discharge Super Heat regulation deactivation; Modbus HR1888",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3371,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempSetP",
   "description": "BLDC envelope configuration - SetPoint of Discharge Temp (sent to EVD); Modbus HR1889",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3372,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTRegOn",
   "description": "BLDC envelope configuration - Setpoint offset for Discharge Limit Temp. ...; Modbus HR1890",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3373,
   "name": "BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTHyst",
   "description": "BLDC envelope configuration - Hysteresys for Discharge Limit Temp. regulation deactivation; Modbus HR1891",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3374,
   "name": "BLDC_compressor.AlrmResetMng_BLDC_1.RetryThrs",
   "description": "Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1892",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3375,
   "name": "BLDC_compressor.AlrmResetMng_BLDC_1.TimeThrs",
   "description": "Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1894",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3376,
   "name": "SupplyFanMinVal",
   "description": "Supply fan: Minimum regulation value; Modbus HR1896",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3377,
   "name": "SupplyFanMaxVal",
   "description": "Supply fan: Maximum regulation value; Modbus HR1897",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3378,
   "name": "RetFanMinVal",
   "description": "Return fan: Minimum regulation value; Modbus HR1898",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3379,
   "name": "RetFanMaxVal",
   "description": "Return fan: Maximum regulation value; Modbus HR1899",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3380,
   "name": "GeneralMng.pGDx_MACAddress1",
   "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1900",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3381,
   "name": "GeneralMng.pGDx_MACAddress2",
   "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1901",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3382,
   "name": "GeneralMng.pGDx_MACAddress3",
   "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1902",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3383,
   "name": "GeneralMng.pGDx_MACAddress4",
   "description": "PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1903",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3384,
   "name": "BMS_Line",
   "description": "BMS Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1904",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3385,
   "name": "BMS2_Line",
   "description": "BMS2 Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1905",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3386,
   "name": "ETH_Line",
   "description": "Ethernet Line (0=None; 1=Modbus); Modbus HR1906",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3387,
   "name": "ETH2_Line",
   "description": "Ethernet 2 Line (0=None; 1=BACnet); Modbus HR1907",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3388,
   "name": "GeneralMng.BACnet_ID",
   "description": "BACnet Device Instance (and Station address in MSTP); 32-bit (2 ...; Modbus HR1908",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3389,
   "name": "GeneralMng.BACnet_Timeout",
   "description": "BACnet timeout; Modbus HR1910",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3390,
   "name": "GeneralMng.BMS2_Baudrate_msk",
   "description": "BMS baudrate (0=9600; 1=19200; 2=38400); Modbus HR1911",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3391,
   "name": "GeneralMng.BMS2_Parity",
   "description": "BMS 2 parity; Modbus HR1912",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3392,
   "name": "GeneralMng.BMS2_StopBit",
   "description": "BMS 2 stopbit; Modbus HR1913",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3940,
   "name": "CoilVlv_OpenTime",
   "description": "Coil floating valve: Opening duration total time(from0% to100%); Modbus HR1914",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 265,
   "name": "AuxReg1_Cfg.CoolHeatMode",
   "description": "Auxiliary Regulation 1 - Cooling/Heating mode; Modbus HR1915",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 272,
   "name": "AuxReg2_Cfg.CoolHeatMode",
   "description": "Auxiliary Regulation 2 - Cooling/Heating mode; Modbus HR1916",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 279,
   "name": "AuxReg3_Cfg.CoolHeatMode",
   "description": "Auxiliary Regulation 3 - Cooling/Heating mode; Modbus HR1917",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 286,
   "name": "AuxReg4_Cfg.CoolHeatMode",
   "description": "Auxiliary Regulation 4 - Cooling/Heating mode; Modbus HR1918",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3950,
   "name": "HumDehumStartReg_DT",
   "description": "Humidification/Dehumidification: start regulation delay time; Modbus HR1919",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3952,
   "name": "AirQuality_PM10.Board_RW",
   "description": "Air quality: PM 10 - Board selected; Modbus HR1920",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3978,
   "name": "AirQuality_PM10.Ch_Id_RW",
   "description": "Air quality: PM 10 - Channel id selected; Modbus HR1921",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3979,
   "name": "AirQuality_PM10.Ch_Type_RW",
   "description": "Air quality: PM 10 - Type probe used; Modbus HR1922",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3980,
   "name": "AirQuality_PM10.ChFilter_RW",
   "description": "Air quality: PM 10 - Filter channel; Modbus HR1923",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3983,
   "name": "AirQuality_PM10.MaxVal_RW",
   "description": "Air quality: PM 10 - Maximum value; Modbus HR1924",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3984,
   "name": "AirQuality_PM10.MinVal_RW",
   "description": "Air quality: PM 10 - Minimum value; Modbus HR1925",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3985,
   "name": "AirQuality_PM10.Offset_RW",
   "description": "Air quality: PM 10 - Offset; Modbus HR1926",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3991,
   "name": "AirQuality_PM25.Board_RW",
   "description": "Air quality: PM 2.5 - Board selected; Modbus HR1927",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3992,
   "name": "AirQuality_PM25.Ch_Id_RW",
   "description": "Air quality: PM 2.5 - Channel id selected; Modbus HR1928",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3993,
   "name": "AirQuality_PM25.Ch_Type_RW",
   "description": "Air quality: PM 2.5 - Type probe used; Modbus HR1929",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3994,
   "name": "AirQuality_PM25.ChFilter_RW",
   "description": "Air quality: PM 2.5 - Filter channel; Modbus HR1930",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3997,
   "name": "AirQuality_PM25.MaxVal_RW",
   "description": "Air quality: PM 2.5 - Maximum value; Modbus HR1931",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3998,
   "name": "AirQuality_PM25.MinVal_RW",
   "description": "Air quality: PM 2.5 - Minimum value; Modbus HR1932",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3999,
   "name": "AirQuality_PM25.Offset_RW",
   "description": "Air quality: PM 2.5 - Offset; Modbus HR1933",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4004,
   "name": "SanificationDevice.Board_RW",
   "description": "Sanification device - Board selected; Modbus HR1934",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4005,
   "name": "SanificationDevice.Ch_Id_RW",
   "description": "Sanification device - Channel id selected; Modbus HR1935",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4006,
   "name": "SanificationDevice.Ch_Type_RW",
   "description": "Sanification device - Digital output type; Modbus HR1936",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4009,
   "name": "SanificationDevice.T_On_RW",
   "description": "Sanification device - Time on cycle relay; Modbus HR1937",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4010,
   "name": "SanificationDevice.T_Off_RW",
   "description": "Sanification device - Time off cycle releay; Modbus HR1938",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3954,
   "name": "FansAirQualityVOC_PID_Params.Kp",
   "description": "Air Quality VOC - Fans PID parameters - Proportional gain; Modbus HR1939",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3953,
   "name": "FansAirQualityVOC_PID_Params.Ti",
   "description": "Air Quality VOC - Fans PID parameters - Integral time; Modbus HR1940",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3955,
   "name": "DampAirQualityVOC_PID_Params.Kp",
   "description": "Air Quality VOC - Dampers PID parameters - Proportional gain; Modbus HR1941",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3956,
   "name": "DampAirQualityVOC_PID_Params.Ti",
   "description": "Air Quality VOC - Dampers PID parameters - Integral time; Modbus HR1942",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3959,
   "name": "QualitySignal",
   "description": "Quality signal used (0: NONE, 1:CO2; 2: VOC;3:CO2 + VOC); Modbus HR1943",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3961,
   "name": "ModeSanDevOffByBmsOrSched",
   "description": "Mode sanification during off by BMS or scheduler (0: OFF,1:ON,2:Blink); Modbus HR1944",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3962,
   "name": "SanificationDeviceTimeOn",
   "description": "Sanification device time on; Modbus HR1945",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3963,
   "name": "SanificationDeviceTimeOff",
   "description": "Sanification device time off; Modbus HR1946",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3965,
   "name": "WrkHrs_SanificationDevice.WrkHrs_Thrsh",
   "description": "Sanification device - Working hours threshold (1000hrs); Modbus HR1947",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3967,
   "name": "WrkHrs_SanificationDevice.WrkHrs_Res",
   "description": "Sanification device - Working hours reset; Modbus HR1948",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3972,
   "name": "PurgeTime",
   "description": "Purge time; Modbus HR1949",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3973,
   "name": "PurgeMode",
   "description": "Purge mode (0:NO AUTO, 1:FIXED TIME, 2:DAILY SCHED, 3: FIXED+DAILY SCHED); Modbus HR1950",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3974,
   "name": "PurgeHour",
   "description": "Purge start time - Hour; Modbus HR1951",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3975,
   "name": "PurgeMinute",
   "description": "Purge start time - Minute; Modbus HR1952",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3976,
   "name": "BLDC_compressor.Speed_MaxSpeedRpsCustom_Cooling",
   "description": "Maximum speed in cooling mode; Modbus HR1953",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3977,
   "name": "BLDC_compressor.Speed_MaxSpeedRpsCustom_Heating",
   "description": "Maximum speed in heating mode; Modbus HR1954",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4044,
   "name": "SanificationDeviceOvld.Board_RW",
   "description": "Sanification deivce overload switch - Board selected; Modbus HR1955",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4045,
   "name": "SanificationDeviceOvld.Ch_Id_RW",
   "description": "Sanification deivce overload switch - Channel id selected; Modbus HR1956",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4014,
   "name": "CurrAirQuality_VOC_SetP",
   "description": "Current air quality VOC setpoint; Modbus HR1957",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4023,
   "name": "AirQualityVOCSetP_MaxVal",
   "description": "Air quality VOC setpoint - maximum value; Modbus HR1958",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4022,
   "name": "AirQualityVOCSetP_MinVal",
   "description": "Air quality VOC setpoint - minimum value; Modbus HR1959",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4021,
   "name": "UnitSetP.AirQuality_VOC_SetP.Comfort",
   "description": "Unit setpoints - Air quality VOC - Comfort; Modbus HR1960",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4015,
   "name": "UnitSetP.AirQuality_VOC_SetP.Economy",
   "description": "Unit setpoints - Air quality VOC - Economy; Modbus HR1963",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4018,
   "name": "UnitSetP.AirQuality_VOC_SetP.PreComfort",
   "description": "Unit setpoints - Air quality VOC - Pre-comfort; Modbus HR1966",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4024,
   "name": "DfrEnActions",
   "description": "Defrost enabled actions (0=None, 1=Only phase 1, 2=Only phase 2, ...; Modbus HR1967",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4026,
   "name": "OilRecov_CompMinSpeedThrsh",
   "description": "Oil recovery minimun compressor speed for activation; Modbus HR1968",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4027,
   "name": "OilRecov_FrcCompSpeed",
   "description": "Oil recovery compressor speed in which the compressor is forced; Modbus HR1969",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4028,
   "name": "OilRecov_FrcSpeedT",
   "description": "Oil recovery duration in which the compressor speed is forced; Modbus HR1970",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4029,
   "name": "OilRecov_WaitT",
   "description": "Oil recovery time before activation in which the compressor can ...; Modbus HR1971",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4046,
   "name": "EVD_Emb_Circ.EEV_PID_Kp_Cool_Dfr",
   "description": "EEV Proportional gain: cooling mode (Defrost); Modbus HR1972",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4047,
   "name": "EVD_Emb_Circ.EEV_PID_Kp_Heat_Dfr",
   "description": "EEV Proportional gain: heating mode (Defrost); Modbus HR1973",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4048,
   "name": "EVD_Emb_Circ.EEV_PID_Td_Cool_Dfr",
   "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1974",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4049,
   "name": "EVD_Emb_Circ.EEV_PID_Td_Heat_Dfr",
   "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1975",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4050,
   "name": "EVD_Emb_Circ.EEV_PID_Ti_Cool_Dfr",
   "description": "EEV Integral time: cooling mode (Defrost); Modbus HR1976",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4051,
   "name": "EVD_Emb_Circ.EEV_PID_Ti_Heat_Dfr",
   "description": "EEV Integral time: heating mode (Defrost); Modbus HR1977",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4030,
   "name": "FC_FH_Typ",
   "description": "Free cooling/Free heating selection type (0=Temperature, 1=Enthalpy); Modbus HR1978",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4031,
   "name": "Regulation.FC_DeltaEnth_Act",
   "description": "Freecooling activation delta enthalpy; Modbus HR1979",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4032,
   "name": "Regulation.FH_DeltaEnth_Act",
   "description": "Freeheating activation delta enthalpy; Modbus HR1980",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4052,
   "name": "GeneralMng.pGDx_HostName_ASCII[1]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1981",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4053,
   "name": "GeneralMng.pGDx_HostName_ASCII[2]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1982",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4054,
   "name": "GeneralMng.pGDx_HostName_ASCII[3]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1983",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4055,
   "name": "GeneralMng.pGDx_HostName_ASCII[4]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1984",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4056,
   "name": "GeneralMng.pGDx_HostName_ASCII[5]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1985",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4057,
   "name": "GeneralMng.pGDx_HostName_ASCII[6]",
   "description": "PGDx - hostname prefix ASCII; Modbus HR1986",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4058,
   "name": "FanNr",
   "description": "Fan number enabled via Bus; Modbus HR1987",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4059,
   "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr",
   "description": "EBM2 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1988",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4060,
   "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr",
   "description": "EBM3 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1990",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4061,
   "name": "Ebmpapst_SupplyFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr",
   "description": "EBM4 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1992",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4062,
   "name": "Ebmpapst_ReturnFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr",
   "description": "EBM2 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1994",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4063,
   "name": "Ebmpapst_ReturnFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr",
   "description": "EBM3 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1996",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4064,
   "name": "Ebmp3pst_ReturnFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr",
   "description": "EBM4 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1998",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4065,
   "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr",
   "description": "ZA2 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2000",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4066,
   "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr",
   "description": "ZA3 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2002",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4067,
   "name": "ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr",
   "description": "ZA4 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2004",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4068,
   "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr",
   "description": "ZA2 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2006",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4069,
   "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr",
   "description": "ZA3 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2008",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4070,
   "name": "ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr",
   "description": "ZA4 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2010",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4255,
   "name": "WrkHrs_SupplyFan_2.WrkHrs_Thrsh",
   "description": "Supply Fan 2- Working hours threshold (1000hrs); Modbus HR2012",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4256,
   "name": "WrkHrs_SupplyFan_2.WrkHrs_Res",
   "description": "Supply Fan 2- Working hours reset; Modbus HR2013",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4257,
   "name": "WrkHrs_SupplyFan_3.WrkHrs_Thrsh",
   "description": "Supply Fan 3- Working hours threshold (1000hrs); Modbus HR2014",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4258,
   "name": "WrkHrs_SupplyFan_3.WrkHrs_Res",
   "description": "Supply Fan 3- Working hours reset; Modbus HR2015",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4259,
   "name": "WrkHrs_SupplyFan_4.WrkHrs_Thrsh",
   "description": "Supply Fan 4- Working hours threshold (1000hrs); Modbus HR2016",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4260,
   "name": "WrkHrs_SupplyFan_4.WrkHrs_Res",
   "description": "Supply Fan 4- Working hours reset; Modbus HR2017",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4261,
   "name": "WrkHrs_ReturnFan_2.WrkHrs_Thrsh",
   "description": "Return Fan 2- Working hours threshold (1000hrs); Modbus HR2018",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4262,
   "name": "WrkHrs_ReturnFan_2.WrkHrs_Res",
   "description": "Return Fan 2- Working hours reset; Modbus HR2019",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4263,
   "name": "WrkHrs_ReturnFan_3.WrkHrs_Thrsh",
   "description": "Return Fan 3- Working hours threshold (1000hrs); Modbus HR2020",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4264,
   "name": "WrkHrs_ReturnFan_3.WrkHrs_Res",
   "description": "Return Fan 3- Working hours reset; Modbus HR2021",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4265,
   "name": "WrkHrs_ReturnFan_4.WrkHrs_Thrsh",
   "description": "Return Fan 4- Working hours threshold (1000hrs); Modbus HR2022",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4266,
   "name": "WrkHrs_ReturnFan_4.WrkHrs_Res",
   "description": "Return Fan 4- Working hours reset; Modbus HR2023",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4285,
   "name": "FireSmokeMngTyp",
   "description": "Fire Smoke management (0=Stop fans - 1=Only supply fans - ...; Modbus HR2024",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4296,
   "name": "IOs.CstSerPrb_DevAddr[1]",
   "description": "Custom serial probe 1 - device address; 32-bit (2 Modbus registers); Modbus HR2025",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4297,
   "name": "IOs.CstSerPrb_DevAddr[2]",
   "description": "Custom serial probe 2 - device address; 32-bit (2 Modbus registers); Modbus HR2027",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4298,
   "name": "IOs.CstSerPrb_DevAddr[3]",
   "description": "Custom serial probe 3 - device address; 32-bit (2 Modbus registers); Modbus HR2029",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4299,
   "name": "IOs.CstSerPrb_DevAddr[4]",
   "description": "Custom serial probe 4 - device address; 32-bit (2 Modbus registers); Modbus HR2031",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4300,
   "name": "IOs.CstSerPrb_DevAddr[5]",
   "description": "Custom serial probe 5 - device address; 32-bit (2 Modbus registers); Modbus HR2033",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4301,
   "name": "CstPrbCfg.Temp1Adr",
   "description": "Custom serial probe - Serial address - Temp1; Modbus HR2035",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4302,
   "name": "CstPrbCfg.Temp2Adr",
   "description": "Custom serial probe - Serial address – Temp2; Modbus HR2036",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4303,
   "name": "CstPrbCfg.Hum1Adr",
   "description": "Custom serial probe - Serial address - Hum1; Modbus HR2037",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4304,
   "name": "CstPrbCfg.Hum2Adr",
   "description": "Custom serial probe - Serial address – Hum2; Modbus HR2038",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4305,
   "name": "CstPrbCfg.Press1Adr",
   "description": "Custom serial probe - Serial address - Press1; Modbus HR2039",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4306,
   "name": "CstPrbCfg.Press2Adr",
   "description": "Custom serial probe - Serial address – Press2; Modbus HR2040",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4307,
   "name": "CstPrbCfg.Flow1Adr",
   "description": "Custom serial probe - Serial address - Flow1; Modbus HR2041",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4308,
   "name": "CstPrbCfg.Flow2Adr",
   "description": "Custom serial probe - Serial address – Flow2; Modbus HR2042",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4309,
   "name": "CstPrbCfg.Temp1Fact",
   "description": "Custom serial probe - Factor - Temp1; Modbus HR2043",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4310,
   "name": "CstPrbCfg.Temp2Fact",
   "description": "Custom serial probe - Factor – Temp2; Modbus HR2044",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4311,
   "name": "CstPrbCfg.Hum1Fact",
   "description": "Custom serial probe - Factor - Hum1; Modbus HR2045",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4312,
   "name": "CstPrbCfg.Hum2Fact",
   "description": "Custom serial probe - Factor – Hum2; Modbus HR2046",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4313,
   "name": "CstPrbCfg.Press1Fact",
   "description": "Custom serial probe - Factor - Press1; Modbus HR2047",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4314,
   "name": "CstPrbCfg.Press2Fact",
   "description": "Custom serial probe - Factor – Press2; Modbus HR2048",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4315,
   "name": "CstPrbCfg.Flow1Fact",
   "description": "Custom serial probe - Factor - Flow1; Modbus HR2049",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4316,
   "name": "CstPrbCfg.Flow2Fact",
   "description": "Custom serial probe - Factor – Flow2; Modbus HR2050",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4317,
   "name": "CstPrbCfg.TempAlmMin",
   "description": "Custom serial probe - Temp. minimum value limit for trigger ...; 32-bit; Modbus HR2051",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4318,
   "name": "CstPrbCfg.TempAlmMax",
   "description": "Custom serial probe - Temp. maximum value limit for trigger ...; 32-bit; Modbus HR2053",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4319,
   "name": "CstPrbCfg.HumAlmMin",
   "description": "Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2055",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4320,
   "name": "CstPrbCfg.HumAlmMax",
   "description": "Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2057",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4321,
   "name": "CstPrbCfg.PressAlmMin",
   "description": "Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2059",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4322,
   "name": "CstPrbCfg.PressAlmMax",
   "description": "Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2061",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4323,
   "name": "CstPrbCfg.FlowAlmMin",
   "description": "Custom serial probe - Flow minimum value limit for trigger ...; 32-bit; Modbus HR2063",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4324,
   "name": "CstPrbCfg.FlowAlmMax",
   "description": "Custom serial probe - Flow maximum value limit for trigger ...; 32-bit; Modbus HR2065",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4325,
   "name": "CstPrbCfg.Timeout",
   "description": "Custom serial probe - Modbus - Timeout; Modbus HR2067",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4326,
   "name": "CstPrbCfg.CmdDelay",
   "description": "Custom serial probe - Modbus - Cmd delay; Modbus HR2068",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4327,
   "name": "IAQ_PrbCfg.VOC_sensibility",
   "description": "IAQ configuration - VOC sensibility (0=disabled,1=low,2=medium,3=high); Modbus HR2069",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4328,
   "name": "IAQ_PrbCfg.Timeout",
   "description": "IAQ configuration - Modbus - Timeout; Modbus HR2070",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4329,
   "name": "IAQ_PrbCfg.CmdDelay",
   "description": "IAQ configuration - Modbus - Cmd delay; Modbus HR2071",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4339,
   "name": "HumiSteamMng.DevAddr_UEY",
   "description": "HumiSteam - Device address; 32-bit (2 Modbus registers); Modbus HR2072",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4340,
   "name": "HumiSteamMng.Timeout_UEY",
   "description": "HumiSteam - Modbus timeout for UEY; 32-bit (2 Modbus registers); Modbus HR2074",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4341,
   "name": "HumiSteamMng.CmdDelay_UEY",
   "description": "HumiSteam - Modbus command delay for UEY; 32-bit (2 Modbus registers); Modbus HR2076",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4352,
   "name": "SummerWinterDT",
   "description": "Summer/Winter mode change delay time; Modbus HR2078",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4353,
   "name": "SummerWinterSel",
   "description": "Summer/Winter selection type; Modbus HR2079",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4354,
   "name": "CoolHeat_Chg_Offset",
   "description": "Cooling/Heating change offset; 32-bit (2 Modbus registers); Modbus HR2080",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4355,
   "name": "MainCoilCoolHeat_Din.Board_RW",
   "description": "Main coil cool/heat - digital input - Board selected; Modbus HR2082",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4356,
   "name": "MainCoilCoolHeat_Din.Ch_Id_RW",
   "description": "Main coil cool/heat - digital input - Channel id selected; Modbus HR2083",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4357,
   "name": "UnitAutoModeCfg",
   "description": "Unit automatic mode configuration (0: Standard; 1: Energy saving); Modbus HR2084",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4358,
   "name": "SummerEndDay",
   "description": "Summer season ending day; Modbus HR2085",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4359,
   "name": "SummerEndMonth",
   "description": "Summer season ending month; Modbus HR2086",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4360,
   "name": "SummerStartDay",
   "description": "Summer season starting day; Modbus HR2087",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4361,
   "name": "SummerStartMonth",
   "description": "Summer season starting month; Modbus HR2088",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4374,
   "name": "Fans_regulation.RetFan_PID_Params.DeadBand",
   "description": "Return fan - PID parameters - Dead band; 32-bit (2 ...; Modbus HR2089",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4375,
   "name": "Fans_regulation.RetFan_PID_Params.Kp",
   "description": "Return fan - PID parameters - Proportional gain; 32-bit (2 ...; Modbus HR2091",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4376,
   "name": "Fans_regulation.RetFan_PID_Params.Ti",
   "description": "Return fan - PID parameters - Integral time; Modbus HR2093",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4381,
   "name": "GenericAin1.Board_RW",
   "description": "Generic Ain1 - Board selected; Modbus HR2094",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4382,
   "name": "GenericAin1.Ch_Id_RW",
   "description": "Generic Ain1 - Channel id selected; Modbus HR2095",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4383,
   "name": "GenericAin1.Ch_Type_RW",
   "description": "Generic Ain1 - Type probe used; Modbus HR2096",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4384,
   "name": "GenericAin1.MinVal_RW",
   "description": "Generic Ain1 - Minimum value; Modbus HR2097",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4385,
   "name": "GenericAin1.MaxVal_RW",
   "description": "Generic Ain1 - Maximum value; Modbus HR2098",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4386,
   "name": "GenericAin1.Offset_RW",
   "description": "Generic Ain1 - Offset; Modbus HR2099",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4387,
   "name": "GenericAin1.ChFilter_RW",
   "description": "Generic Ain1 - Filter channel; Modbus HR2100",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4395,
   "name": "GenericAin2.Board_RW",
   "description": "Generic Ain2 - Board selected; Modbus HR2101",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4396,
   "name": "GenericAin2.Ch_Id_RW",
   "description": "Generic Ain2 - Channel id selected; Modbus HR2102",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4397,
   "name": "GenericAin2.Ch_Type_RW",
   "description": "Generic Ain2 - Type probe used; Modbus HR2103",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4398,
   "name": "GenericAin2.MinVal_RW",
   "description": "Generic Ain2 - Minimum value; Modbus HR2104",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4399,
   "name": "GenericAin2.MaxVal_RW",
   "description": "Generic Ain2 - Maximum value; Modbus HR2105",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4400,
   "name": "GenericAin2.Offset_RW",
   "description": "Generic Ain2 - Offset; Modbus HR2106",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4401,
   "name": "GenericAin2.ChFilter_RW",
   "description": "Generic Ain2 - Filter channel; Modbus HR2107",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4409,
   "name": "GenericAin3.Board_RW",
   "description": "Generic Ain3 - Board selected; Modbus HR2108",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4410,
   "name": "GenericAin3.Ch_Id_RW",
   "description": "Generic Ain3 - Channel id selected; Modbus HR2109",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4411,
   "name": "GenericAin3.Ch_Type_RW",
   "description": "Generic Ain3 - Type probe used; Modbus HR2110",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4412,
   "name": "GenericAin3.MinVal_RW",
   "description": "Generic Ain3 - Minimum value; Modbus HR2111",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4413,
   "name": "GenericAin3.MaxVal_RW",
   "description": "Generic Ain3 - Maximum value; Modbus HR2112",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4414,
   "name": "GenericAin3.Offset_RW",
   "description": "Generic Ain3 - Offset; Modbus HR2113",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4415,
   "name": "GenericAin3.ChFilter_RW",
   "description": "Generic Ain3 - Filter channel; Modbus HR2114",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4423,
   "name": "GenericAin4.Board_RW",
   "description": "Generic Ain4 - Board selected; Modbus HR2115",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4424,
   "name": "GenericAin4.Ch_Id_RW",
   "description": "Generic Ain4 - Channel id selected; Modbus HR2116",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4425,
   "name": "GenericAin4.Ch_Type_RW",
   "description": "Generic Ain4 - Type probe used; Modbus HR2117",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4426,
   "name": "GenericAin4.MinVal_RW",
   "description": "Generic Ain4 - Minimum value; Modbus HR2118",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4427,
   "name": "GenericAin4.MaxVal_RW",
   "description": "Generic Ain4 - Maximum value; Modbus HR2119",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4428,
   "name": "GenericAin4.Offset_RW",
   "description": "Generic Ain4 - Offset; Modbus HR2120",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4429,
   "name": "GenericAin4.ChFilter_RW",
   "description": "Generic Ain4 - Filter channel; Modbus HR2121",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4437,
   "name": "GenericAin5.Board_RW",
   "description": "Generic Ain5 - Board selected; Modbus HR2122",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4438,
   "name": "GenericAin5.Ch_Id_RW",
   "description": "Generic Ain5 - Channel id selected; Modbus HR2123",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4439,
   "name": "GenericAin5.Ch_Type_RW",
   "description": "Generic Ain5 - Type probe used; Modbus HR2124",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4440,
   "name": "GenericAin5.MinVal_RW",
   "description": "Generic Ain5 - Minimum value; Modbus HR2125",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4441,
   "name": "GenericAin5.MaxVal_RW",
   "description": "Generic Ain5 - Maximum value; Modbus HR2126",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4442,
   "name": "GenericAin5.Offset_RW",
   "description": "Generic Ain5 - Offset; Modbus HR2127",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4443,
   "name": "GenericAin5.ChFilter_RW",
   "description": "Generic Ain5 - Filter channel; Modbus HR2128",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4452,
   "name": "GenericDin1.Board_RW",
   "description": "Generic Din1 - digital input - Board selected; Modbus HR2129",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4453,
   "name": "GenericDin1.Ch_Id_RW",
   "description": "Generic Din1 - digital input - Channel id selected; Modbus HR2130",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4459,
   "name": "GenericDin2.Board_RW",
   "description": "Generic Din2 - digital input - Board selected; Modbus HR2131",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4460,
   "name": "GenericDin2.Ch_Id_RW",
   "description": "Generic Din2 - digital input - Channel id selected; Modbus HR2132",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4466,
   "name": "GenericDin3.Board_RW",
   "description": "Generic Din3 - digital input - Board selected; Modbus HR2133",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4467,
   "name": "GenericDin3.Ch_Id_RW",
   "description": "Generic Din3 - digital input - Channel id selected; Modbus HR2134",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4473,
   "name": "GenericDin4.Board_RW",
   "description": "Generic Din4 - digital input - Board selected; Modbus HR2135",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4474,
   "name": "GenericDin4.Ch_Id_RW",
   "description": "Generic Din4 - digital input - Channel id selected; Modbus HR2136",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4480,
   "name": "GenericDin5.Board_RW",
   "description": "Generic Din5 - digital input - Board selected; Modbus HR2137",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4481,
   "name": "GenericDin5.Ch_Id_RW",
   "description": "Generic Din5 - digital input - Channel id selected; Modbus HR2138",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4482,
   "name": "GenericDin1_Alrm_MngTyp",
   "description": "Generic Ain1 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2139",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4483,
   "name": "GenericDin2_Alrm_MngTyp",
   "description": "Generic Ain2 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2140",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4484,
   "name": "GenericDin3_Alrm_MngTyp",
   "description": "Generic Ain3 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2141",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4485,
   "name": "GenericDin4_Alrm_MngTyp",
   "description": "Generic Ain4 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2142",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4486,
   "name": "GenericDin5_Alrm_MngTyp",
   "description": "Generic Ain5 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2143",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4497,
   "name": "Regulation.FC_ExtTempLimit",
   "description": "Free cooling external temperature; Modbus HR2144",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4498,
   "name": "Regulation.FH_ExtTempLimit",
   "description": "Free heating external temperature limit; Modbus HR2145",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4500,
   "name": "IEC_ManModeVal",
   "description": "IEC: manual mode value; Modbus HR2146",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4501,
   "name": "Regulation.FanTempReg_Kp",
   "description": "Regulation fans speed: proportional gain; Modbus HR2147",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4502,
   "name": "Regulation.FanTempReg_Td",
   "description": "Regulation fans speed: derivative time; Modbus HR2148",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4503,
   "name": "Fans_regulation.RetAirFlw_K_Factor",
   "description": "Return fan - K factor for air flow calculations; Modbus HR2149",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4509,
   "name": "BMS_Reg_AnalogPrbMap[1]",
   "description": "BMS registers - Analog map - 1; Modbus HR2150",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4510,
   "name": "BMS_Reg_AnalogPrbMap[2]",
   "description": "BMS registers - Analog map – 2; Modbus HR2151",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4511,
   "name": "BMS_Reg_AnalogPrbMap[3]",
   "description": "BMS registers - Analog map – 3; Modbus HR2152",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4512,
   "name": "BMS_Reg_AnalogPrbMap[4]",
   "description": "BMS registers - Analog map – 4; Modbus HR2153",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4513,
   "name": "BMS_Reg_AnalogPrbMap[5]",
   "description": "BMS registers - Analog map – 5; Modbus HR2154",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4534,
   "name": "OA_Vlv_Open.Board_RW",
   "description": "Outdoor air pre-treatment floating valve open - Board selected; Modbus HR2155",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4535,
   "name": "OA_Vlv_Open.Ch_Id_RW",
   "description": "Outdoor air pre-treatment floating valve open - Channel id selected; Modbus HR2156",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4536,
   "name": "OA_Vlv_Open.T_On_RW",
   "description": "Outdoor air pre-treatment floating valve open - Time on cycle relay; Modbus HR2157",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4537,
   "name": "OA_Vlv_Open.T_Off_RW",
   "description": "Outdoor air pre-treatment floating valve open - Time off cycle releay; Modbus HR2158",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4538,
   "name": "OA_Vlv_Open.Ch_Type_RW",
   "description": "Outdoor air pre-treatment floating valve open - Digital output type; Modbus HR2159",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4539,
   "name": "OA_Vlv_Close.Board_RW",
   "description": "Outdoor air pre-treatment floating valve close - Board selected; Modbus HR2160",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4540,
   "name": "OA_Vlv_Close.Ch_Id_RW",
   "description": "Outdoor air pre-treatment floating valve close - Channel id selected; Modbus HR2161",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4541,
   "name": "OA_Vlv_Close.T_On_RW",
   "description": "Outdoor air pre-treatment floating valve close - Time on cycle relay; Modbus HR2162",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4542,
   "name": "OA_Vlv_Close.T_Off_RW",
   "description": "Outdoor air pre-treatment floating valve close - Time off cycle releay; Modbus HR2163",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4543,
   "name": "OA_Vlv_Close.Ch_Type_RW",
   "description": "Outdoor air pre-treatment floating valve close - Digital output type; Modbus HR2164",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4544,
   "name": "OA_CoilManModeVal",
   "description": "Outdoor air pre-treatment coil manual mode value; Modbus HR2165",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4545,
   "name": "OA_Coil_Typ",
   "description": "Outdoor air pre-treatment coil type; Modbus HR2166",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4546,
   "name": "OA_CoilWarmUpReq",
   "description": "Outdoor air pre-treatment coil warm up request; Modbus HR2167",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4547,
   "name": "RegPrbErrOA_CoilReq",
   "description": "Outdoor air pre-treatment coil request in case of regulation probe error; Modbus HR2168",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4548,
   "name": "WrkHrs_OA_CoilAout.WrkHrs_Thrsh",
   "description": "Outdoor air pre-treatment coil analog output - Working hours threshold (1000hrs); Modbus HR2169",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4549,
   "name": "WrkHrs_OA_CoilAout.WrkHrs_Res",
   "description": "Outdoor air pre-treatment coil analog output - Working hours reset; Modbus HR2170",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4550,
   "name": "WrkHrs_OA_CoilStep1.WrkHrs_Thrsh",
   "description": "Outdoor air pre-treatment coil step 1 - Working hours threshold (1000hrs); Modbus HR2171",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4551,
   "name": "WrkHrs_OA_CoilStep1.WrkHrs_Res",
   "description": "Outdoor air pre-treatment coil step 1 - Working hours reset; Modbus HR2172",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4552,
   "name": "WrkHrs_OA_CoilStep2.WrkHrs_Thrsh",
   "description": "Outdoor air pre-treatment coil step 2 - Working hours threshold (1000hrs); Modbus HR2173",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4553,
   "name": "WrkHrs_OA_CoilStep2.WrkHrs_Res",
   "description": "Outdoor air pre-treatment coil step 2 - Working hours reset; Modbus HR2174",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4554,
   "name": "WrkHrs_OA_CoilStep3.WrkHrs_Thrsh",
   "description": "Outdoor air pre-treatment coil step 3 - Working hours threshold (1000hrs); Modbus HR2175",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4555,
   "name": "WrkHrs_OA_CoilStep3.WrkHrs_Res",
   "description": "Outdoor air pre-treatment coil step 3 - Working hours reset; Modbus HR2176",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4556,
   "name": "WrkHrs_OA_CoilStep4.WrkHrs_Thrsh",
   "description": "Outdoor air pre-treatment coil step 4 - Working hours threshold (1000hrs); Modbus HR2177",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4557,
   "name": "WrkHrs_OA_CoilStep4.WrkHrs_Res",
   "description": "Outdoor air pre-treatment coil step 4 - Working hours reset; Modbus HR2178",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4558,
   "name": "OA_Coil_StpN",
   "description": "Outdoor air pre-treatment coil steps number; Modbus HR2179",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4559,
   "name": "OA_Coil_PID_Params.Kp",
   "description": "Outdoor air pre-treatment coil PID parameters - Proportional gain; Modbus HR2180",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4560,
   "name": "OA_Coil_PID_Params.Ti",
   "description": "Outdoor air pre-treatment coil PID parameters - Integral time; Modbus HR2181",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4561,
   "name": "AFreezeOA_CoilReq",
   "description": "Outdoor air pre-treatment coil request during antifreeze off status; Modbus HR2182",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4575,
   "name": "OA_RegTyp",
   "description": "OA regulation type (0:OA probe;1: Supply only; 2:Return only; 3: ...; Modbus HR2183",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4576,
   "name": "OA_CoilTempSetP",
   "description": "Outdoor air pre-treatment - temperature setpoint; Modbus HR2184",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4577,
   "name": "OA_CoilActMode",
   "description": "Outdoor air pre-treatment coil - PID enable (0=Always,1=Only DX defrost); Modbus HR2185 (printed as PI4577)",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3393,
   "name": "VDI_Conf[0].Month",
   "description": "Month before the required inspection; Modbus IR001",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3394,
   "name": "VDI_Conf[1].Month",
   "description": "Month before the required inspection; Modbus IR002",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3395,
   "name": "VDI_Conf[2].Month",
   "description": "Month before the required inspection; Modbus IR003",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3396,
   "name": "VDI_Conf[3].Month",
   "description": "Month before the required inspection; Modbus IR004",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3397,
   "name": "VDI_Conf[4].Month",
   "description": "Month before the required inspection; Modbus IR005",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3398,
   "name": "VDI_Conf[5].Month",
   "description": "Month before the required inspection; Modbus IR006",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3399,
   "name": "VDI_Conf[6].Month",
   "description": "Month before the required inspection; Modbus IR007",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3400,
   "name": "VDI_Conf[7].Month",
   "description": "Month before the required inspection; Modbus IR008",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3401,
   "name": "VDI_Conf[8].Month",
   "description": "Month before the required inspection; Modbus IR009",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3402,
   "name": "VDI_Conf[9].Month",
   "description": "Month before the required inspection; Modbus IR010",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3403,
   "name": "VDI_Conf[10].Month",
   "description": "Month before the required inspection; Modbus IR011",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3404,
   "name": "VDI_Conf[11].Month",
   "description": "Month before the required inspection; Modbus IR012",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3405,
   "name": "VDI_Conf[12].Month",
   "description": "Month before the required inspection; Modbus IR013",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3406,
   "name": "VDI_Conf[13].Month",
   "description": "Month before the required inspection; Modbus IR014",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3407,
   "name": "VDI_Conf[14].Month",
   "description": "Month before the required inspection; Modbus IR015",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3408,
   "name": "VDI_Conf[15].Month",
   "description": "Month before the required inspection; Modbus IR016",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3409,
   "name": "VDI_Conf[16].Month",
   "description": "Month before the required inspection; Modbus IR017",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3410,
   "name": "VDI_Conf[17].Month",
   "description": "Month before the required inspection; Modbus IR018",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3411,
   "name": "VDI_Conf[18].Month",
   "description": "Month before the required inspection; Modbus IR019",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3412,
   "name": "VDI_Conf[19].Month",
   "description": "Month before the required inspection; Modbus IR020",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3413,
   "name": "VDI_Conf[20].Month",
   "description": "Month before the required inspection; Modbus IR021",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3414,
   "name": "VDI_Conf[21].Month",
   "description": "Month before the required inspection; Modbus IR022",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3415,
   "name": "VDI_Conf[22].Month",
   "description": "Month before the required inspection; Modbus IR023",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3416,
   "name": "VDI_Conf[23].Month",
   "description": "Month before the required inspection; Modbus IR024",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3417,
   "name": "VDI_Conf[24].Month",
   "description": "Month before the required inspection; Modbus IR025",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3418,
   "name": "VDI_Conf[25].Month",
   "description": "Month before the required inspection; Modbus IR026",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3419,
   "name": "VDI_Conf[26].Month",
   "description": "Month before the required inspection; Modbus IR027",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3420,
   "name": "VDI_Conf[27].Month",
   "description": "Month before the required inspection; Modbus IR028",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3421,
   "name": "VDI_Conf[28].Month",
   "description": "Month before the required inspection; Modbus IR029",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3434,
   "name": "SupplyTemp.Uom_W",
   "description": "Supply temperature - Uom analog input; Modbus IR042",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3435,
   "name": "SupplyTemp.Val_Hw_R",
   "description": "Supply temperature - Value reads from board; Modbus IR043",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3437,
   "name": "SupplyHum.Uom_W",
   "description": "Supply humidity - Uom analog input; Modbus IR045",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3438,
   "name": "SupplyHum.Val_Hw_R",
   "description": "Supply humidity - Value reads from board; Modbus IR046",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3439,
   "name": "SupplyHum.Val_R",
   "description": "Supply humidity; Modbus IR047",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3440,
   "name": "RetTemp.Uom_W",
   "description": "Return temperature - Uom analog input; Modbus IR048",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3441,
   "name": "RetTemp.Val_Hw_R",
   "description": "Return temperature - Value reads from board; Modbus IR049",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3442,
   "name": "RetTemp.Val_R",
   "description": "Return temperature; Modbus IR050",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3443,
   "name": "RetHum.Uom_W",
   "description": "Return humidity - Uom analog input; Modbus IR051",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3444,
   "name": "RetHum.Val_Hw_R",
   "description": "Return humidity - Value reads from board; Modbus IR052",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3445,
   "name": "RetHum.Val_R",
   "description": "Return humidity; Modbus IR053",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3446,
   "name": "RoomTemp.Uom_W",
   "description": "Room temperature - Uom analog input; Modbus IR054",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3447,
   "name": "RoomTemp.Val_Hw_R",
   "description": "Room temperature - Value reads from board; Modbus IR055",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3448,
   "name": "RoomTemp.Val_R",
   "description": "Room temperature; Modbus IR056",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3449,
   "name": "RoomHum.Uom_W",
   "description": "Room humidity - Uom analog input; Modbus IR057",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3450,
   "name": "RoomHum.Val_Hw_R",
   "description": "Room humidity - Value reads from board; Modbus IR058",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3451,
   "name": "RoomHum.Val_R",
   "description": "Room humidity; Modbus IR059",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3452,
   "name": "ExtTemp.Uom_W",
   "description": "Fresh air temperature - Uom analog input; Modbus IR060",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3453,
   "name": "ExtTemp.Val_Hw_R",
   "description": "Fresh air temperature - Value reads from board; Modbus IR061",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3455,
   "name": "ExtHum.Uom_W",
   "description": "Fresh air humidity - Uom analog input; Modbus IR063",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3456,
   "name": "ExtHum.Val_Hw_R",
   "description": "Fresh air humidity - Value reads from board; Modbus IR064",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3457,
   "name": "ExtHum.Val_R",
   "description": "Fresh air humidity; Modbus IR065",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3458,
   "name": "ExhTemp.Uom_W",
   "description": "Exhaust temperature - Uom analog input; Modbus IR066",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3459,
   "name": "ExhTemp.Val_Hw_R",
   "description": "Exhaust temperature - Value reads from board; Modbus IR067",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3460,
   "name": "ExhTemp.Val_R",
   "description": "Exhaust temperature; Modbus IR068",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3461,
   "name": "ExhHum.Uom_W",
   "description": "Exhaust humidity - Uom analog input; Modbus IR069",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3462,
   "name": "ExhHum.Val_Hw_R",
   "description": "Exhaust humidity - Value reads from board; Modbus IR070",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3463,
   "name": "ExhHum.Val_R",
   "description": "Exhaust humidity; Modbus IR071",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3464,
   "name": "AFreezeTemp.Uom_W",
   "description": "Antifreeze temperature - Uom analog input; Modbus IR072",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3465,
   "name": "AFreezeTemp.Val_Hw_R",
   "description": "Antifreeze temperature - Value reads from board; Modbus IR073",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3466,
   "name": "AFreezeTemp.Val_R",
   "description": "Antifreeze temperature; Modbus IR074",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3467,
   "name": "SatTemp.Uom_W",
   "description": "Saturation temperature - Uom analog input; Modbus IR075",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3468,
   "name": "SatTemp.Val_Hw_R",
   "description": "Saturation temperature - Value reads from board; Modbus IR076",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3470,
   "name": "SatHum.Uom_W",
   "description": "Saturation humidity - Uom analog input; Modbus IR078",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3471,
   "name": "SatHum.Val_Hw_R",
   "description": "Saturation humidity - Value reads from board; Modbus IR079",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3472,
   "name": "SatHum.Val_R",
   "description": "Saturation humidity; Modbus IR080",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3473,
   "name": "OA_Temp.Uom_W",
   "description": "Outdoor air pre-treatment temperature - Uom analog input; Modbus IR081",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3474,
   "name": "OA_Temp.Val_Hw_R",
   "description": "Outdoor air pre-treatment temperature - Value reads from board; Modbus IR082",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3475,
   "name": "OA_Temp.Val_R",
   "description": "Outdoor air pre-treatment temperature; Modbus IR083",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3476,
   "name": "SupplyAirP.Uom_W",
   "description": "Supply air pressure - Uom analog input; Modbus IR084",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3477,
   "name": "SupplyAirP.Val_Hw_R",
   "description": "Supply air pressure - Value reads from board; Modbus IR085",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3479,
   "name": "RetAirP.Uom_W",
   "description": "Return air pressure - Uom analog input; Modbus IR087",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3480,
   "name": "RetAirP.Val_Hw_R",
   "description": "Return air pressure - Value reads from board; Modbus IR088",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3482,
   "name": "AirQuality_CO2.Uom_W",
   "description": "CO2 sensor - Uom analog input; Modbus IR090",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3483,
   "name": "AirQuality_CO2.Val_Hw_R",
   "description": "CO2 sensor - Value reads from board; Modbus IR091",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3485,
   "name": "AirQuality_VOC.Uom_W",
   "description": "VOC sensor - Uom analog input; Modbus IR093",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3486,
   "name": "AirQuality_VOC.Val_Hw_R",
   "description": "VOC sensor - Value reads from board; Modbus IR094",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3487,
   "name": "AirQuality_VOC.Val_R",
   "description": "VOC sensor; Modbus IR095",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3488,
   "name": "DscgP.Uom_W",
   "description": "Discharge pressure - Uom analog input; Modbus IR096",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3489,
   "name": "DscgP.Val_Hw_R",
   "description": "Discharge pressure - Value reads from board; Modbus IR097",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3491,
   "name": "DscgT.Uom_W",
   "description": "Discharge temperature - Uom analog input; Modbus IR099",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3492,
   "name": "DscgT.Val_Hw_R",
   "description": "Discharge temperature - Value reads from board; Modbus IR100",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3494,
   "name": "SuctP.Uom_W",
   "description": "Suction pressure - Uom analog input; Modbus IR102",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3495,
   "name": "SuctP.Val_Hw_R",
   "description": "Suction pressure - Value reads from board; Modbus IR103",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3497,
   "name": "SuctT.Uom_W",
   "description": "Suction temperature - Uom analog input; Modbus IR105",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3498,
   "name": "SuctT.Val_Hw_R",
   "description": "Suction temperature - Value reads from board; Modbus IR106",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3500,
   "name": "OA_CoilWaterTemp.Uom_W",
   "description": "Outdoor air pre-treatment coil water temperature - Uom analog input; Modbus IR108",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3501,
   "name": "OA_CoilWaterTemp.Val_Hw_R",
   "description": "Outdoor air pre-treatment coil water temperature - Value reads from board; Modbus IR109",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3502,
   "name": "OA_CoilWaterTemp.Val_R",
   "description": "Outdoor air pre-treatment coil water temperature; Modbus IR110",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3503,
   "name": "PreHeatCoilWaterTemp.Uom_W",
   "description": "Preheat coil water temperature - Uom analog input; Modbus IR111",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3504,
   "name": "PreHeatCoilWaterTemp.Val_Hw_R",
   "description": "Preheat coil water temperature - Value reads from board; Modbus IR112",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3505,
   "name": "PreHeatCoilWaterTemp.Val_R",
   "description": "Preheat coil water temperature; Modbus IR113",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3506,
   "name": "MainCoilWaterTemp.Uom_W",
   "description": "Main coil water temperature - Uom analog input; Modbus IR114",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3507,
   "name": "MainCoilWaterTemp.Val_Hw_R",
   "description": "Main coil water temperature - Value reads from board; Modbus IR115",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3508,
   "name": "MainCoilWaterTemp.Val_R",
   "description": "Main coil water temperature; Modbus IR116",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3509,
   "name": "ReHeatCoilWaterTemp.Uom_W",
   "description": "Postheat coil water temperature - Uom analog input; Modbus IR117",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3510,
   "name": "ReHeatCoilWaterTemp.Val_Hw_R",
   "description": "Postheat coil water temperature - Value reads from board; Modbus IR118",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3511,
   "name": "ReHeatCoilWaterTemp.Val_R",
   "description": "Postheat coil water temperature; Modbus IR119",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3512,
   "name": "AuxPrb_1.Uom_W",
   "description": "Auxiliary probe 1 - Uom analog input; Modbus IR120",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3513,
   "name": "AuxPrb_1.Val_Hw_R",
   "description": "Auxiliary probe 1 - Value reads from board; Modbus IR121",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3514,
   "name": "AuxPrb_1.Val_R",
   "description": "Auxiliary probe 1; Modbus IR122",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3515,
   "name": "AuxPrb_2.Uom_W",
   "description": "Auxiliary probe 2 - Uom analog input; Modbus IR123",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3516,
   "name": "AuxPrb_2.Val_Hw_R",
   "description": "Auxiliary probe 2 - Value reads from board; Modbus IR124",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3517,
   "name": "AuxPrb_2.Val_R",
   "description": "Auxiliary probe 2; Modbus IR125",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3518,
   "name": "AuxPrb_3.Uom_W",
   "description": "Auxiliary probe 3 - Uom analog input; Modbus IR126",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3519,
   "name": "AuxPrb_3.Val_Hw_R",
   "description": "Auxiliary probe 3 - Value reads from board; Modbus IR127",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3520,
   "name": "AuxPrb_3.Val_R",
   "description": "Auxiliary probe 3; Modbus IR128",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3521,
   "name": "AuxPrb_4.Uom_W",
   "description": "Auxiliary probe 4 - Uom analog input; Modbus IR129",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3522,
   "name": "AuxPrb_4.Val_Hw_R",
   "description": "Auxiliary probe 4 - Value reads from board; Modbus IR130",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3523,
   "name": "AuxPrb_4.Val_R",
   "description": "Auxiliary probe 4; Modbus IR131",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3524,
   "name": "Ain_SetP.Uom_W",
   "description": "Setpoint by AIN - Uom analog input; Modbus IR132",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3525,
   "name": "Ain_SetP.Val_Hw_R",
   "description": "Setpoint by AIN - Value reads from board; Modbus IR133",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3526,
   "name": "Ain_SetP.Val_R",
   "description": "Setpoint by AIN; Modbus IR134",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3527,
   "name": "SupplyRecoveryTemp.Uom_W",
   "description": "Supply recovery temperature - Uom analog input; Modbus IR135",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3528,
   "name": "SupplyRecoveryTemp.Val_Hw_R",
   "description": "Supply recovery temperature - Value reads from board; Modbus IR136",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3529,
   "name": "SupplyRecoveryTemp.Val_R",
   "description": "Supply recovery temperature; Modbus IR137",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3530,
   "name": "RetRecoveryTemp.Uom_W",
   "description": "Return recovery temperature - Uom analog input; Modbus IR138",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3531,
   "name": "RetRecoveryTemp.Val_Hw_R",
   "description": "Return recovery temperature - Value reads from board; Modbus IR139",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3532,
   "name": "RetRecoveryTemp.Val_R",
   "description": "Return recovery temperature; Modbus IR140",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3533,
   "name": "HepaFilt_1.Uom_W",
   "description": "Hepa filter 1 - Uom analog input; Modbus IR141",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3534,
   "name": "HepaFilt_1.Val_Hw_R",
   "description": "Hepa filter 1 - Value reads from board; Modbus IR142",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3535,
   "name": "HepaFilt_1.Val_R",
   "description": "Hepa filter 1; Modbus IR143",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3536,
   "name": "HepaFilt_2.Uom_W",
   "description": "Hepa filter 2 - Uom analog input; Modbus IR144",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3537,
   "name": "HepaFilt_2.Val_Hw_R",
   "description": "Hepa filter 2 - Value reads from board; Modbus IR145",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3538,
   "name": "HepaFilt_2.Val_R",
   "description": "Hepa filter 2; Modbus IR146",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3540,
   "name": "SupplyFan_Aout.Val_Hw_R",
   "description": "Supply fan - Hardware value writes from board; Modbus IR148",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3542,
   "name": "RetFan_Aout.Val_Hw_R",
   "description": "Return fan - Hardware value writes from board; Modbus IR150",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3544,
   "name": "BypassDamp_Aout.Val_Hw_R",
   "description": "Bypass damper - Hardware value writes from board; Modbus IR152",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3546,
   "name": "MixingDamp_Aout.Val_Hw_R",
   "description": "Mixing damper - Hardware value writes from board; Modbus IR154",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3548,
   "name": "FreshAirDamp_Aout.Val_Hw_R",
   "description": "Fresh air damper - Hardware value writes from board; Modbus IR156",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3549,
   "name": "ReHeatCoil_Aout.Val_W",
   "description": "Reheat heater; Modbus IR157",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3550,
   "name": "ReHeatCoil_Aout.Val_Hw_R",
   "description": "Reheat heater - Hardware value writes from board; Modbus IR158",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3551,
   "name": "PreHeatCoil_Aout.Val_W",
   "description": "Pre-Heating heater; Modbus IR159",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3552,
   "name": "PreHeatCoil_Aout.Val_Hw_R",
   "description": "Pre-Heating heater - Hardware value writes from board; Modbus IR160",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3553,
   "name": "OA_Coil_Aout.Val_W",
   "description": "Outdoor air pre-treatment heater; Modbus IR161",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3554,
   "name": "OA_Coil_Aout.Val_Hw_R",
   "description": "Outdoor air pre-treatment heater - Hardware value writes from board; Modbus IR162",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3555,
   "name": "MainCoil_Aout.Val_W",
   "description": "Main coil valve; Modbus IR163",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3556,
   "name": "MainCoil_Aout.Val_Hw_R",
   "description": "Main coil valve - Hardware value writes from board; Modbus IR164",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3558,
   "name": "ThrmlWheel_Aout.Val_Hw_R",
   "description": "Thermal wheel - Hardware value writes from board; Modbus IR166",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3559,
   "name": "Humidifier_Aout.Val_W",
   "description": "Humidifier; Modbus IR167",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3560,
   "name": "Humidifier_Aout.Val_Hw_R",
   "description": "Humidifier - Hardware value writes from board; Modbus IR168",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3562,
   "name": "ExhAirDamp_Aout.Val_Hw_R",
   "description": "Exhaust air damper - Hardware value writes from board; Modbus IR170",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3564,
   "name": "AuxAout_1.Val_Hw_R",
   "description": "Auxiliary output 1 - Hardware value writes from board; Modbus IR172",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3566,
   "name": "AuxAout_2.Val_Hw_R",
   "description": "Auxiliary output 2 - Hardware value writes from board; Modbus IR174",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3568,
   "name": "AuxAout_3.Val_Hw_R",
   "description": "Auxiliary output 3 - Hardware value writes from board; Modbus IR176",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3570,
   "name": "AuxAout_4.Val_Hw_R",
   "description": "Auxiliary output 4 - Hardware value writes from board; Modbus IR178",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3571,
   "name": "IEC_Aout.Val_W",
   "description": "IEC; Modbus IR179",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3572,
   "name": "IEC_Aout.Val_Hw_R",
   "description": "IEC - Hardware value writes from board; Modbus IR180",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3573,
   "name": "Recovery_Aout.Val_W",
   "description": "Recovery pump; Modbus IR181",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3574,
   "name": "Recovery_Aout.Val_Hw_R",
   "description": "Recovery pump - Hardware value writes from board; Modbus IR182",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3575,
   "name": "SupplyAirDamp_Aout.Val_W",
   "description": "Supply air damper; Modbus IR183",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3576,
   "name": "SupplyAirDamp_Aout.Val_Hw_R",
   "description": "Supply air damper - Hardware value writes from board; Modbus IR184",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3577,
   "name": "RetAirDamp_Aout.Val_W",
   "description": "Return air damper; Modbus IR185",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3578,
   "name": "RetAirDamp_Aout.Val_Hw_R",
   "description": "Return air damper - Hardware value writes from board; Modbus IR186",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3579,
   "name": "AlarmsMng.AlrmHour",
   "description": "Alarm timestamp to which alarm index refers, hour; Modbus IR187",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3580,
   "name": "AlarmsMng.AlrmMinute",
   "description": "Alarm timestamp to which alarm index refers, minute; Modbus IR188",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3581,
   "name": "AlarmsMng.AlrmDay",
   "description": "Alarm timestamp to which alarm index refers, day; Modbus IR189",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3582,
   "name": "AlarmsMng.AlrmMonth",
   "description": "Alarm timestamp to which alarm index refers, month; Modbus IR190",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3583,
   "name": "AlarmsMng.AlrmYear",
   "description": "Alarm timestamp to which alarm index refers, year; Modbus IR191",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3584,
   "name": "AlarmsMng.AlrmLogHour",
   "description": "Alarm log. timestamp to which alarm log. index refers, hour; Modbus IR192",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3585,
   "name": "AlarmsMng.AlrmLogMinute",
   "description": "Alarm log. timestamp to which alarm log. index refers, minute; Modbus IR193",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3586,
   "name": "AlarmsMng.AlrmLogDay",
   "description": "Alarm log. timestamp to which alarm log. index refers, day; Modbus IR194",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3587,
   "name": "AlarmsMng.AlrmLogMonth",
   "description": "Alarm log. timestamp to which alarm log. index refers, month; Modbus IR195",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3588,
   "name": "AlarmsMng.AlrmLogYear",
   "description": "Alarm log. timestamp to which alarm log. index refers, year; Modbus IR196",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3589,
   "name": "AlarmsMng.ErrParamExpAlrms",
   "description": "32-bit (2 Modbus registers); Modbus IR197",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3590,
   "name": "Scheduler_OnOffUnit.OnOffByKeb_SecLeft",
   "description": "Seconds left before switching on/ff by keyboard; Modbus IR199",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3591,
   "name": "Scheduler_OnOffUnit.PartyMode_CntDwn",
   "description": "Party mode countdown; 32-bit (2 Modbus registers); Modbus IR200",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3592,
   "name": "Dampers.DampersStatus",
   "description": "0: Off; 1: Startup; 2: On; 3: Shutdown;; Modbus IR202",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3593,
   "name": "MaskMng.HeatExchgReq",
   "description": "Modbus IR203",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3594,
   "name": "MaskMng.HeatExchgStatusSyn",
   "description": "Heat exchanger status (0: recovery; 1: freecooling; 2: freeheating; 3: ...; Modbus IR204",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3595,
   "name": "HeatExchanger.HeatExchgEfficiency",
   "description": "Heat exchanger efficiency (see comment on the algorithm for the formula); Modbus IR205",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3596,
   "name": "RetAirFlwVal",
   "description": "Return air flw value; Modbus IR206",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3597,
   "name": "AirFlwVal",
   "description": "Input probe air flow; Modbus IR207",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3598,
   "name": "SupplyFanReq",
   "description": "Supply fan request; Modbus IR208",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3599,
   "name": "ComStatus_Supply_EBM_1",
   "description": "Communication status of supply ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR209",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3600,
   "name": "SupplyFanAct",
   "description": "Percentage of activation of ebmpapst supply fan; Modbus IR210",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3601,
   "name": "RetFanReq",
   "description": "Return fan request; Modbus IR211",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3602,
   "name": "ComStatus_Return_EBM_1",
   "description": "Communication status of return ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR212",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3603,
   "name": "RetFanAct",
   "description": "Percentage of activation of ebmpapst return fan; Modbus IR213",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3604,
   "name": "Fans_regulation.RetFan_AirQuality_SetPOffs",
   "description": "Return fan - Air quality setpoint offset; Modbus IR214",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3605,
   "name": "Fans_regulation.SupplyFan_AirQuality_SetPOffs",
   "description": "Supply fan - Air quality setpoint offset; Modbus IR215",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3606,
   "name": "AirQuality_Damps_RegReq",
   "description": "Air Quality - Dampers regulation request; Modbus IR216",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3607,
   "name": "AirQuality_Fans_RegReq",
   "description": "Air Quality - Fans regulation request; Modbus IR217",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3608,
   "name": "SupplyTempRegSetP",
   "description": "Supply temperature regulation set point; Modbus IR218",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3609,
   "name": "PreHeatCoilRegReq",
   "description": "Pre-heating request from PID Seq; Modbus IR219",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3610,
   "name": "PreHeatCoilReq",
   "description": "Pre-heating request; Modbus IR220",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3611,
   "name": "Coils.ModulMainCoilReq",
   "description": "Cooling/Heating coil request; Modbus IR221",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3612,
   "name": "ReHeatCoilRegReq",
   "description": "Post-heating request from PID Seq; Modbus IR222",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3613,
   "name": "ReHeatCoilReq",
   "description": "Post-heating request; Modbus IR223",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3614,
   "name": "CondTemp",
   "description": "Condensing temperature; Modbus IR224",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3615,
   "name": "MaskMng.CompStatusMsk",
   "description": "Modbus IR225",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3616,
   "name": "MaskMng.CompOnOffCntDwn",
   "description": "OnOff compressor countdown; 32-bit (2 Modbus registers); Modbus IR226",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3617,
   "name": "CompReq",
   "description": "Compressor request; Modbus IR228",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3618,
   "name": "Data_EVD_Emb_1.EVD.Variables.SH_EvapTemp.Val",
   "description": "EVD parameters - Status variables - Evaporation temperature; Modbus IR229",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3619,
   "name": "Data_EVD_Emb_1.EVD.Variables.CondTemp.Val",
   "description": "EVD parameters - Status variables - Condensing temperature; Modbus IR230",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3620,
   "name": "MaskMng.BLDC_CompStatus",
   "description": "For mask usage; Modbus IR231",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3621,
   "name": "MaskMng.BLDC_CompCntDwn",
   "description": "For mask usage; 32-bit (2 Modbus registers); Modbus IR232",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3622,
   "name": "BLDC_PwrReq",
   "description": "BLDC power request; Modbus IR234",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3623,
   "name": "MaskMng.BLDC_CompPerc_Scaled",
   "description": "BLDC Compressore run request scaled with the custom maximum limit; Modbus IR235",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3624,
   "name": "BLDC_compressor.EnvZone",
   "description": "0=Null;1=OK;2=Max.comp.rat;3=Max.dsc.P.;4=Curr.limit;5=Max. suct.P.;6=Min.comp.rat;7=Min.DeltaP;8=Min.dsc.P.;9=Min.suct.P.; Modbus IR236",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3625,
   "name": "BLDCtoEVD.RegSubTyp",
   "description": "BLDC to EVD parameters - EVD regulation subtype; Modbus IR237",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3626,
   "name": "MaskMng.EEV_Status",
   "description": "For mask usage; Modbus IR238",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3627,
   "name": "Data_EVD_Emb_1.EVD.Variables.SH.Val",
   "description": "EVD parameters - Status variables - Superheat; Modbus IR239",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3628,
   "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rps",
   "description": "Inverter Power Plus Info - Current rotor speed [rps]; Modbus IR240",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3629,
   "name": "Data_EVD_Emb_1.EVD.Variables.EEV_PosPercent.Val",
   "description": "EVD parameters - Status variables - Valve opening; Modbus IR241",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3630,
   "name": "MaskMng.CompEnvCntDwn",
   "description": "Modbus IR242",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3631,
   "name": "Data_EVD_Emb_1.EVD.Variables.EEV_PosSteps.Val",
   "description": "EVD parameters - Status variables - Valve position; Modbus IR243",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3632,
   "name": "MaskMng.EEVSet",
   "description": "For mask usage; Modbus IR244",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3633,
   "name": "Data_EVD_Emb_1.EVD.Variables.DscgSH.Val",
   "description": "EVD parameters - Status variables - Discharge superheat; Modbus IR245",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3634,
   "name": "HumDehumReg.HumDehum_RegHum_Rel",
   "description": "Humidification/Dehumidification: Relative humidity variable; Modbus IR246",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3635,
   "name": "HumDehumReg.HumDehum_RegHum_Abs",
   "description": "Humidification/Dehumidification: Absolute humidity variable; Modbus IR247",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3636,
   "name": "HumDehumReg.HumDehum_SetP_Abs",
   "description": "Humidification/Dehumidification: Absolute setpoint; Modbus IR248",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3637,
   "name": "HumRegReq",
   "description": "Humidification request from PID Seq; Modbus IR249",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3638,
   "name": "DehumRegReq",
   "description": "Dehumidification request; Modbus IR250",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3639,
   "name": "Dehum_DewPointSetP",
   "description": "Dew point set point for dehumidification; Modbus IR251",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3640,
   "name": "AuxiliaryRegulation.AuxReg1_Info.RegVal",
   "description": "Auxiliary regulation 1: Informations - Regulation value; Modbus IR252",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3641,
   "name": "AuxiliaryRegulation.AuxReg2_Info.RegVal",
   "description": "Auxiliary regulation 2: Informations - Regulation value; Modbus IR253",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3642,
   "name": "AuxiliaryRegulation.AuxReg3_Info.RegVal",
   "description": "Auxiliary regulation 3: Informations - Regulation value; Modbus IR254",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3643,
   "name": "AuxiliaryRegulation.AuxReg4_Info.RegVal",
   "description": "Auxiliary regulation 4: Informations - Regulation value; Modbus IR255",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3644,
   "name": "Scheduler_OnOffUnit.SchedSrc",
   "description": "Scheduler source (DIN, Party mode, SPV, cpCO, th-Tune); Modbus IR256",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3645,
   "name": "SchedStatus",
   "description": "Unit status currently active: 0=Off; 1=Economy; 2=Pre-comfort; 3=Comfort; Modbus IR257",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3646,
   "name": "KWater_MB.HR18_ExtT",
   "description": "KWater modbus variables - External temperature; Modbus IR258",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3647,
   "name": "KWater_MB.HR21_TCircKAir",
   "description": "KWater modbus variables - KAir circuit temperature; Modbus IR259",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3648,
   "name": "kWater_UnitStatus",
   "description": "Unit status kwater; Modbus IR260",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3649,
   "name": "HumifogMng.HUMFOG_PwrReq",
   "description": "Power request; Modbus IR261",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3650,
   "name": "HumifogMng.HUMFOG_ActualProd",
   "description": "Actual production of rack (kg/h-lb/h); Modbus IR262",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3651,
   "name": "HumifogMng.HUMFOG_HoursWorsk",
   "description": "Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR263",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3652,
   "name": "HumifogMng.HUMFOG_UnitStatus",
   "description": "Machine status; Modbus IR265",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3653,
   "name": "IEC_Req",
   "description": "IEC: request; Modbus IR266",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3654,
   "name": "IEC.IEC_HUMFOG_ActualProd",
   "description": "Actual production of rack (kg/h-lb/h); Modbus IR267",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3655,
   "name": "IEC.IEC_HUMFOG_HoursWorks",
   "description": "Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR268",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3656,
   "name": "IEC.IEC_HUMFOG_UnitStatus",
   "description": "Machine status; Modbus IR270",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3657,
   "name": "uChiller_mng.Info_uCh.BLDC_rps_Circ1",
   "description": "Split an int value into digits - rps bldc circ1 ...; Modbus IR271",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3658,
   "name": "uChiller_mng.Info_uCh.EEV_PosPerc_Circ1",
   "description": "Split an int value into digits - Opn1 - EEV ...; Modbus IR272",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3659,
   "name": "uChiller_mng.Info_uCh.DscgPCirc1",
   "description": "Split an int value into digits - dSP1-Discharge press. probe ...; Modbus IR273",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3660,
   "name": "uChiller_mng.Info_uCh.SuctPCirc1",
   "description": "Split an int value into digits - ScP1-Suction press. of circ.1; Modbus IR274",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3661,
   "name": "uChiller_mng.UnitStatus_uCh",
   "description": "Unitstatus(0=OffByDI; 1=OffByKeyb; 2=OffBySched; 3=OffByBMS; 4=OffByChgOvr; 5=OffByAl; 6=Dfr; 7=StdBy; 14=FCOn; 15=CoolOn; ...; Modbus IR275",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3662,
   "name": "uChiller_mng.Info_uCh.BLDC_rps_Circ2",
   "description": "Split an int value into digits - rps bldc circ2 ...; Modbus IR276",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3663,
   "name": "GeneralMng.CurrVer.X",
   "description": "Current version of the application according to standard - X ...; Modbus IR277",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3664,
   "name": "GeneralMng.CurrVer.Y",
   "description": "Current version of the application according to standard - Y ...; Modbus IR278",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3665,
   "name": "GeneralMng.CurrVer.Z",
   "description": "Current version of the application according to standard - Z ...; Modbus IR279",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3666,
   "name": "GeneralMng.CurrVer.D",
   "description": "Current version of the application according to standard - D ...; Modbus IR280",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3667,
   "name": "GeneralMng.OsVersion[1]",
   "description": "Application version; 32-bit (2 Modbus registers); Modbus IR281",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3668,
   "name": "GeneralMng.OsVersion[2]",
   "description": "Application version; 32-bit (2 Modbus registers); Modbus IR283",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3669,
   "name": "GeneralMng.OsVersion[3]",
   "description": "Application version; 32-bit (2 Modbus registers); Modbus IR285",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3670,
   "name": "GeneralMng.BoardTyp[1]",
   "description": "Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR287",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3671,
   "name": "GeneralMng.BoardTyp[2]",
   "description": "Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR289",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3672,
   "name": "VarToShow.IdxChName",
   "description": "Modbus IR291",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3673,
   "name": "VarToShow.Board",
   "description": "Modbus IR292",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3674,
   "name": "VarToShow.Ch_Id",
   "description": "Modbus IR293",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3675,
   "name": "ObjMsk.ValStaticPress",
   "description": "High/low limit alarm with hysteresis - Value static pressure; Modbus IR294",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3676,
   "name": "ObjMsk.ValAirQual",
   "description": "High/low limit alarm with hysteresis - Value air quality; Modbus IR295",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3677,
   "name": "ObjMsk.ValRfrgPress",
   "description": "High/low limit alarm with hysteresis - Value refrigerant pressure; Modbus IR296",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3678,
   "name": "ObjMsk.ValFlowRate",
   "description": "High/low limit alarm with hysteresis - Value flow rate; Modbus IR297",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3679,
   "name": "ObjMsk.ValAirFlow",
   "description": "High/low limit alarm with hysteresis - Value air flow; Modbus IR298",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3680,
   "name": "ObjMsk.ValTemp",
   "description": "High/low limit alarm with hysteresis - Value temperature; Modbus IR299",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3681,
   "name": "ObjMsk.ValHum",
   "description": "High/low limit alarm with hysteresis - Value humidity; Modbus IR300",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3682,
   "name": "ObjMsk.ValAout",
   "description": "High/low limit alarm with hysteresis - Value analog output; Modbus IR301",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3683,
   "name": "ObjMsk.ValGeneric",
   "description": "High/low limit alarm with hysteresis - Value generic probe; Modbus IR302",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3684,
   "name": "ObjMsk.ValPercent",
   "description": "High/low limit alarm with hysteresis - Value percent probe; Modbus IR303",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3685,
   "name": "SupplyFan_MainMask",
   "description": "Used only for main mask; Modbus IR304",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3686,
   "name": "MaskMng.RetFan_MainMask",
   "description": "Used only for main mask; Modbus IR305",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3687,
   "name": "Hour",
   "description": "Actual hour; Modbus IR306",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3688,
   "name": "Minute",
   "description": "Actual minute; Modbus IR307",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3689,
   "name": "Scheduler_OnOffUnit.UnitStatus",
   "description": "Unit status; Modbus IR308",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3690,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_1.CurrSpeed",
   "description": "Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR309",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3691,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_V",
   "description": "DC link voltage for Ebmpapst fan; Modbus IR310",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3692,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_A",
   "description": "DC link current for Ebmpapst fan; Modbus IR311",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3693,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.CurrPower",
   "description": "Current power in [W] for Ebmpapst fan; Modbus IR312",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3694,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_1.ElectrTemp",
   "description": "Internal circuit temperature for Ebmpapst fan; Modbus IR313",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3695,
   "name": "Ebmpapst_SupplyFan.MotStatus_EBM_1.IR_MotStatus",
   "description": "Motor status input register; Modbus IR314",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3696,
   "name": "Ebmpapst_SupplyFan.Warn_EBM_1.IR_Warn",
   "description": "Warining input register (Bitfield); Modbus IR315",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3697,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_1.MaxSpeed",
   "description": "Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR316",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3698,
   "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_1",
   "description": "Working hour counter for Ebmpapst fan; Modbus IR317",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3699,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_1.CurrSpeed",
   "description": "Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR318",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3700,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_V",
   "description": "DC link voltage for Ebmpapst fan; Modbus IR319",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3701,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_A",
   "description": "DC link current for Ebmpapst fan; Modbus IR320",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3702,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.CurrPower",
   "description": "Current power in [W] for Ebmpapst fan; Modbus IR321",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3703,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_1.ElectrTemp",
   "description": "Internal circuit temperature for Ebmpapst fan; Modbus IR322",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3704,
   "name": "Ebmpapst_ReturnFan.MotStatus_EBM_1.IR_MotStatus",
   "description": "Motor status input register; Modbus IR323",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3705,
   "name": "Ebmpapst_ReturnFan.Warn_EBM_1.IR_Warn",
   "description": "Warining input register (Bitfield); Modbus IR324",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3706,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_1.MaxSpeed",
   "description": "Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR325",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3707,
   "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_1",
   "description": "Working hour counter for Ebmpapst fan; Modbus IR326",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3708,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm",
   "description": "Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR327",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3709,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.DC_LinkV",
   "description": "Fan electrical informations - DC link voltage (V); Modbus IR328",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3710,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.LineV",
   "description": "Fan electrical informations - Supply voltage (peak voltage); Modbus IR329",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3711,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm",
   "description": "Fan speed informations - Maximum set speed; Modbus IR330",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3712,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MinSpeed_rpm",
   "description": "Fan speed informations - Minimum set speed; Modbus IR331",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3713,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotPwr",
   "description": "Fan electrical informations - Motor input power (W); Modbus IR332",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3714,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.ElectronicTemp",
   "description": "Fan electrical informations - Electronics temperature (°C); Modbus IR333",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3715,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.IGBT_temp",
   "description": "Fan electrical informations - IGBT temperature (°C); Modbus IR334",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3716,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MCU_Temp",
   "description": "Fan electrical informations - MCU temperature; Modbus IR335",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3717,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotTemp",
   "description": "Fan electrical informations - Motr temperature (°C); Modbus IR336",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3718,
   "name": "FanAlrm_ZA_SupplyFan.ErrStatus",
   "description": "Fan alarms - Error status defines errors currently detected; Modbus IR337",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3719,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkingStatus",
   "description": "Fan status (working mode, errors) - Working status defines current ...; Modbus IR338",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3720,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkStatusCode",
   "description": "Fan status (working mode, errors) - Working status code; Modbus IR339",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3721,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm",
   "description": "Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR340",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3722,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.DC_LinkV",
   "description": "Fan electrical informations - DC link voltage (V); Modbus IR341",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3723,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.LineV",
   "description": "Fan electrical informations - Supply voltage (peak voltage); Modbus IR342",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3724,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm",
   "description": "Fan speed informations - Maximum set speed; Modbus IR343",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3725,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MinSpeed_rpm",
   "description": "Fan speed informations - Minimum set speed; Modbus IR344",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3726,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotPwr",
   "description": "Fan electrical informations - Motor input power (W); Modbus IR345",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3727,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.ElectronicTemp",
   "description": "Fan electrical informations - Electronics temperature (°C); Modbus IR346",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3728,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.IGBT_temp",
   "description": "Fan electrical informations - IGBT temperature (°C); Modbus IR347",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3729,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MCU_Temp",
   "description": "Fan electrical informations - MCU temperature; Modbus IR348",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3730,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotTemp",
   "description": "Fan electrical informations - Motr temperature (°C); Modbus IR349",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3731,
   "name": "FanAlrm_ZA_RetFan.ErrStatus",
   "description": "Fan alarms - Error status defines errors currently detected; Modbus IR350",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3732,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkingStatus",
   "description": "Fan status (working mode, errors) - Working status defines current ...; Modbus IR351",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3733,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkStatusCode",
   "description": "Fan status (working mode, errors) - Working status code; Modbus IR352",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3734,
   "name": "Humisonic.DevInfo_HUMS.FwRel_H",
   "description": "Device info - Firmware release (high part); Modbus IR353",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3735,
   "name": "Humisonic.DevInfo_HUMS.FwRel_L",
   "description": "Device info - Firmware release (low part); Modbus IR354",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3736,
   "name": "Humisonic.DevInfo_HUMS.UnitHrsCount",
   "description": "Device info - Working hours of the unit; Modbus IR355",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3737,
   "name": "Humisonic.Humisonic_2_1.FwVars.CtrlState",
   "description": "Lists of variables of the device not managed by default; Modbus IR356",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3738,
   "name": "Humisonic.AlrmCode_HUMS",
   "description": "Alarm code read from device; Modbus IR357",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3739,
   "name": "GeneralMng.Day",
   "description": "Actual day; Modbus IR358",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3740,
   "name": "GeneralMng.Month",
   "description": "Actual month; Modbus IR359",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3741,
   "name": "GeneralMng.Year",
   "description": "Actual year; Modbus IR360",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3742,
   "name": "GeneralMng.RTC.Hour",
   "description": "cpCO real time clock; Modbus IR361",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3743,
   "name": "GeneralMng.RTC.Minute",
   "description": "cpCO real time clock; Modbus IR362",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3744,
   "name": "GeneralMng.RTC.Second",
   "description": "cpCO real time clock; Modbus IR363",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3745,
   "name": "GeneralMng.LastOnDay",
   "description": "Saving of last day before blackout; Modbus IR364",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3746,
   "name": "GeneralMng.LastOnMonth",
   "description": "Saving of last month before blackout; Modbus IR365",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3747,
   "name": "GeneralMng.LastOnYear",
   "description": "Saving of last year before blackout; Modbus IR366",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3748,
   "name": "GeneralMng.LastOnHour",
   "description": "Saving of last hour before blackout; Modbus IR367",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3749,
   "name": "GeneralMng.LastOnMinute",
   "description": "Saving of last minute before blackout; Modbus IR368",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3750,
   "name": "GeneralMng.LastOnSecond",
   "description": "Saving of last second before blackout; Modbus IR369",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3751,
   "name": "GeneralMng.OffDays",
   "description": "Number of days since the last blackout; Modbus IR370",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3752,
   "name": "GeneralMng.OffHours",
   "description": "Number of hours since the last blackout; Modbus IR371",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3753,
   "name": "GeneralMng.OffMinutes",
   "description": "Numbers of minutes since the last blackout; Modbus IR372",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3754,
   "name": "GeneralMng.FB_PollT",
   "description": "Last polling loop time (ms); 32-bit (2 Modbus registers); Modbus IR373",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3755,
   "name": "GeneralMng.FB_PollLoopNo",
   "description": "Number of Polling loops; 32-bit (2 Modbus registers); Modbus IR375",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3756,
   "name": "MemWritingsNo",
   "description": "Absolute number of writings in retain memory during the entire ...; 32-bit; Modbus IR377",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3757,
   "name": "GeneralMng.PrgCycleMs",
   "description": "Program speed in ms; Modbus IR379",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3758,
   "name": "GeneralMng.CyclesPerSecond",
   "description": "Program speed in CyclePerSecond; Modbus IR380",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3759,
   "name": "GeneralMng.ErrParamWizard",
   "description": "Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR381",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3760,
   "name": "GeneralMng.DayOfWeek",
   "description": "Day of week; Modbus IR383",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3761,
   "name": "Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgsSchedMsg",
   "description": "Modbus IR384",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3762,
   "name": "WrkHrs_Unit.WrkHrs",
   "description": "Unit - Working hours; 32-bit (2 Modbus registers); Modbus IR385",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3763,
   "name": "WrkHrs_Unit.WrkHrs_Left",
   "description": "Unit - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR387",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3764,
   "name": "WrkHrs_SupplyFan.WrkHrs",
   "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR389",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3765,
   "name": "WrkHrs_SupplyFan.WrkHrs_Left",
   "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR391",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3766,
   "name": "WrkHrs_ReturnFan.WrkHrs",
   "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR393",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3767,
   "name": "WrkHrs_ReturnFan.WrkHrs_Left",
   "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR395",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3768,
   "name": "WrkHrs_DirtyFilt.WrkHrs",
   "description": "Dirty filters - Working hours; 32-bit (2 Modbus registers); Modbus IR397",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3769,
   "name": "WrkHrs_DirtyFilt.WrkHrs_Left",
   "description": "Dirty filters - Working hours left to the maintenance; 32-bit ...; Modbus IR399",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3770,
   "name": "WrkHrs_ThrmlWheel.WrkHrs",
   "description": "Thermal wheel - Working hours; 32-bit (2 Modbus registers); Modbus IR401",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3771,
   "name": "WrkHrs_ThrmlWheel.WrkHrs_Left",
   "description": "Thermal wheel - Working hours left to the maintenance; 32-bit ...; Modbus IR403",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3772,
   "name": "WrkHrs_Comp.WrkHrs",
   "description": "Compressor - Working hours; 32-bit (2 Modbus registers); Modbus IR405",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3773,
   "name": "WrkHrs_Comp.WrkHrs_Left",
   "description": "Compressor - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR407",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3774,
   "name": "WrkHrs_IEC.WrkHrs",
   "description": "IEC - Working hours; 32-bit (2 Modbus registers); Modbus IR409",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3775,
   "name": "WrkHrs_IEC.WrkHrs_Left",
   "description": "IEC - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR411",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3776,
   "name": "WrkHrs_Humidifier.WrkHrs",
   "description": "Humidifier - Working hours; 32-bit (2 Modbus registers); Modbus IR413",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3777,
   "name": "WrkHrs_Humidifier.WrkHrs_Left",
   "description": "Humidifier - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR415",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3778,
   "name": "WrkHrs_AuxDout.WrkHrs",
   "description": "Auxiliary digital output - Working hours; 32-bit (2 Modbus registers); Modbus IR417",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3779,
   "name": "WrkHrs_AuxDout.WrkHrs_Left",
   "description": "Auxiliary digital output - Working hours left to the maintenance; ...; 32-bit; Modbus IR419",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3780,
   "name": "WrkHrs_AuxAout.WrkHrs",
   "description": "Auxiliary analogue output - Working hours; 32-bit (2 Modbus registers); Modbus IR421",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3781,
   "name": "WrkHrs_AuxAout.WrkHrs_Left",
   "description": "Auxiliary analogue output - Working hours left to the maintenance; ...; 32-bit; Modbus IR423",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3782,
   "name": "WrkHrs_MainCoilPmp1.WrkHrs",
   "description": "Main coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR425",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3783,
   "name": "WrkHrs_MainCoilPmp1.WrkHrs_Left",
   "description": "Main coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR427",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3784,
   "name": "WrkHrs_MainCoilPmp2.WrkHrs",
   "description": "Main coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR429",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3785,
   "name": "WrkHrs_MainCoilPmp2.WrkHrs_Left",
   "description": "Main coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR431",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3786,
   "name": "WrkHrs_MainCoilAout.WrkHrs",
   "description": "Main coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR433",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3787,
   "name": "WrkHrs_MainCoilAout.WrkHrs_Left",
   "description": "Main coil analog output - Working hours left to the ...; 32-bit; Modbus IR435",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3788,
   "name": "WrkHrs_MainCoilStep1.WrkHrs",
   "description": "Main coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR437",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3789,
   "name": "WrkHrs_MainCoilStep1.WrkHrs_Left",
   "description": "Main coil step 1 - Working hours left to the ...; 32-bit; Modbus IR439",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3790,
   "name": "WrkHrs_MainCoilStep2.WrkHrs",
   "description": "Main coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR441",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3791,
   "name": "WrkHrs_MainCoilStep2.WrkHrs_Left",
   "description": "Main coil step 2 - Working hours left to the ...; 32-bit; Modbus IR443",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3792,
   "name": "WrkHrs_MainCoilStep3.WrkHrs",
   "description": "Main coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR445",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3793,
   "name": "WrkHrs_MainCoilStep3.WrkHrs_Left",
   "description": "Main coil step 3 - Working hours left to the ...; 32-bit; Modbus IR447",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3794,
   "name": "WrkHrs_MainCoilStep4.WrkHrs",
   "description": "Main coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR449",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3795,
   "name": "WrkHrs_MainCoilStep4.WrkHrs_Left",
   "description": "Main coil step 4 - Working hours left to the ...; 32-bit; Modbus IR451",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3796,
   "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs",
   "description": "Pre-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR453",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3797,
   "name": "WrkHrs_PreHeatCoilPmp1.WrkHrs_Left",
   "description": "Pre-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR455",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3798,
   "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs",
   "description": "Pre-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR457",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3799,
   "name": "WrkHrs_PreHeatCoilPmp2.WrkHrs_Left",
   "description": "Pre-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR459",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3800,
   "name": "WrkHrs_PreHeatCoilAout.WrkHrs",
   "description": "Pre-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR461",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3801,
   "name": "WrkHrs_PreHeatCoilAout.WrkHrs_Left",
   "description": "Pre-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR463",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3802,
   "name": "WrkHrs_PreHeatCoilStep1.WrkHrs",
   "description": "Pre-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR465",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3803,
   "name": "WrkHrs_PreHeatCoilStep1.WrkHrs_Left",
   "description": "Pre-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR467",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3804,
   "name": "WrkHrs_PreHeatCoilStep2.WrkHrs",
   "description": "Pre-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR469",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3805,
   "name": "WrkHrs_PreHeatCoilStep2.WrkHrs_Left",
   "description": "Pre-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR471",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3806,
   "name": "WrkHrs_PreHeatCoilStep3.WrkHrs",
   "description": "Pre-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR473",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3807,
   "name": "WrkHrs_PreHeatCoilStep3.WrkHrs_Left",
   "description": "Pre-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR475",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3808,
   "name": "WrkHrs_PreHeatCoilStep4.WrkHrs",
   "description": "Pre-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR477",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3809,
   "name": "WrkHrs_PreHeatCoilStep4.WrkHrs_Left",
   "description": "Pre-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR479",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3810,
   "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs",
   "description": "Re-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR481",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3811,
   "name": "WrkHrs_ReHeatCoilPmp1.WrkHrs_Left",
   "description": "Re-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR483",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3812,
   "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs",
   "description": "Re-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR485",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3813,
   "name": "WrkHrs_ReHeatCoilPmp2.WrkHrs_Left",
   "description": "Re-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR487",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3814,
   "name": "WrkHrs_ReHeatCoilAout.WrkHrs",
   "description": "Re-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR489",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3815,
   "name": "WrkHrs_ReHeatCoilAout.WrkHrs_Left",
   "description": "Re-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR491",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3816,
   "name": "WrkHrs_ReHeatCoilStep1.WrkHrs",
   "description": "Re-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR493",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3817,
   "name": "WrkHrs_ReHeatCoilStep1.WrkHrs_Left",
   "description": "Re-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR495",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3818,
   "name": "WrkHrs_ReHeatCoilStep2.WrkHrs",
   "description": "Re-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR497",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3819,
   "name": "WrkHrs_ReHeatCoilStep2.WrkHrs_Left",
   "description": "Re-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR499",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3820,
   "name": "WrkHrs_ReHeatCoilStep3.WrkHrs",
   "description": "Re-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR501",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3821,
   "name": "WrkHrs_ReHeatCoilStep3.WrkHrs_Left",
   "description": "Re-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR503",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3822,
   "name": "WrkHrs_ReHeatCoilStep4.WrkHrs",
   "description": "Re-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR505",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3823,
   "name": "WrkHrs_ReHeatCoilStep4.WrkHrs_Left",
   "description": "Re-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR507",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3824,
   "name": "GeneralMng.ErrParamImpExp",
   "description": "Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR509",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3825,
   "name": "Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc",
   "description": "0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR511",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3826,
   "name": "Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.CommChangeStatus",
   "description": "0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR512",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3827,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_1.CommChangeStatus",
   "description": "Fan status (working mode, errors) - Status of the COM ...; Modbus IR513",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3828,
   "name": "Humisonic.HumCylinderWorkHrsLeft",
   "description": "Number of working hours left before check the humidifier cylinder; Modbus IR514",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3829,
   "name": "Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc",
   "description": "0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR515",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3830,
   "name": "Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.CommChangeStatus",
   "description": "0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR516",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3831,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_1.CommChangeStatus",
   "description": "Fan status (working mode, errors) - Status of the COM ...; Modbus IR517",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3832,
   "name": "VDI_Conf[0].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR518",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3833,
   "name": "VDI_Conf[1].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR519",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3834,
   "name": "VDI_Conf[2].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR520",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3835,
   "name": "VDI_Conf[3].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR521",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3836,
   "name": "VDI_Conf[4].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR522",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3837,
   "name": "VDI_Conf[5].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR523",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3838,
   "name": "VDI_Conf[6].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR524",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3839,
   "name": "VDI_Conf[7].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR525",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3840,
   "name": "VDI_Conf[8].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR526",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3841,
   "name": "VDI_Conf[9].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR527",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3842,
   "name": "VDI_Conf[10].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR528",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3843,
   "name": "VDI_Conf[11].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR529",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3844,
   "name": "VDI_Conf[12].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR530",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3845,
   "name": "VDI_Conf[13].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR531",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3846,
   "name": "VDI_Conf[14].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR532",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3847,
   "name": "VDI_Conf[15].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR533",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3848,
   "name": "VDI_Conf[16].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR534",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3849,
   "name": "VDI_Conf[17].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR535",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3850,
   "name": "VDI_Conf[18].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR536",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3851,
   "name": "VDI_Conf[19].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR537",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3852,
   "name": "VDI_Conf[20].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR538",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3853,
   "name": "VDI_Conf[21].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR539",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3854,
   "name": "VDI_Conf[22].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR540",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3855,
   "name": "VDI_Conf[23].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR541",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3856,
   "name": "VDI_Conf[24].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR542",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3857,
   "name": "VDI_Conf[25].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR543",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3858,
   "name": "VDI_Conf[26].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR544",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3859,
   "name": "VDI_Conf[27].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR545",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3860,
   "name": "VDI_Conf[28].CntDwn",
   "description": "Countdown before the next inspection; Modbus IR546",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3861,
   "name": "GeneralMng.RTC_BMS.Second",
   "description": "BMS real time clock; Modbus IR547",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3862,
   "name": "GeneralMng.Zone_Read",
   "description": "Index of the zone read; Modbus IR548",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3863,
   "name": "GeneralMng.SPV_Error",
   "description": "BMS error; Modbus IR549",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3864,
   "name": "GeneralMng.IP_Byte4",
   "description": "Automatically generated; Modbus IR550",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3865,
   "name": "GeneralMng.IP_Byte3",
   "description": "Automatically generated; Modbus IR551",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3866,
   "name": "GeneralMng.IP_Byte2",
   "description": "Automatically generated; Modbus IR552",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3867,
   "name": "GeneralMng.IP_Byte1",
   "description": "Automatically generated; Modbus IR553",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3868,
   "name": "GeneralMng.GW_Byte4",
   "description": "Automatically generated; Modbus IR554",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3869,
   "name": "GeneralMng.GW_Byte3",
   "description": "Automatically generated; Modbus IR555",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3870,
   "name": "GeneralMng.GW_Byte2",
   "description": "Automatically generated; Modbus IR556",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3871,
   "name": "GeneralMng.GW_Byte1",
   "description": "Automatically generated; Modbus IR557",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3872,
   "name": "GeneralMng.NMSK_Byte4",
   "description": "Automatically generated; Modbus IR558",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3873,
   "name": "GeneralMng.NMSK_Byte3",
   "description": "Automatically generated; Modbus IR559",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3874,
   "name": "GeneralMng.NMSK_Byte2",
   "description": "Automatically generated; Modbus IR560",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3875,
   "name": "GeneralMng.NMSK_Byte1",
   "description": "Automatically generated; Modbus IR561",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3876,
   "name": "GeneralMng.DNS_Byte4",
   "description": "Automatically generated; Modbus IR562",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3877,
   "name": "GeneralMng.DNS_Byte3",
   "description": "Automatically generated; Modbus IR563",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3878,
   "name": "GeneralMng.DNS_Byte2",
   "description": "Automatically generated; Modbus IR564",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3879,
   "name": "GeneralMng.DNS_Byte1",
   "description": "Automatically generated; Modbus IR565",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3880,
   "name": "Data_EVD_Emb_1.Superparameters.MainRegulation.Val",
   "description": "Superparameters - Main regulation; Modbus IR566",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3881,
   "name": "Data_EVD_Emb_1.Inputs.S1.Val",
   "description": "Probes data - Probe S1 - Value; Modbus IR567",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3882,
   "name": "Data_EVD_Emb_1.Inputs.S2.Val",
   "description": "Probes data - Probe S2 - Value; Modbus IR568",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3883,
   "name": "Data_EVD_Emb_1.Inputs.S3.Val",
   "description": "Probes data - Probe S3 - Value; Modbus IR569",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3884,
   "name": "Data_EVD_Emb_1.Inputs.S4.Val",
   "description": "Probes data - Probe S4 - Value; Modbus IR570",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3885,
   "name": "BLDC_compressor.IRparam_PWRP1.IR104_DriveStatus",
   "description": "0: Stop; 1: Run; 2: Alarm; 3: Crankcase heating; 4:DCbus ready); Modbus IR571",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3886,
   "name": "BLDC_compressor.Info_PWRP1.Info_DriveTemp",
   "description": "Inverter Power Plus Info - Drive temperature; Modbus IR572",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3887,
   "name": "BLDC_compressor.IRparam_PWRP1.IR105_AlrmCode",
   "description": "see doc; Modbus IR573",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3888,
   "name": "BLDC_compressor.Info_PWRP1.Info_FreqSetP",
   "description": "Inverter Power Plus Info - Speed reference [Hz/rps]; Modbus IR574",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3889,
   "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_Hz",
   "description": "Inverter Power Plus Info - Current rotor speed [Hz]; Modbus IR575",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3890,
   "name": "BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rpm",
   "description": "Inverter Power Plus Info - Current rotorspeed [rpm]; Modbus IR576",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3891,
   "name": "BLDC_compressor.Info_PWRP1.Info_MotA",
   "description": "Inverter Power Plus Info - Current motor current [A]; Modbus IR577",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3892,
   "name": "BLDC_compressor.Info_PWRP1.Info_MotV",
   "description": "Inverter Power Plus Info - Current motor voltage [V]; Modbus IR578",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3893,
   "name": "BLDC_compressor.Info_PWRP1.Info_MotPwr",
   "description": "Inverter Power Plus Info - Current motor consumption [W]; Modbus IR579",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3894,
   "name": "BLDC_compressor.IRparam_PWRP1.IR113_DCBusVoltage",
   "description": "DC bus voltage; Modbus IR580",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3895,
   "name": "BLDC_compressor.IRparam_PWRP1.IR134_DCBusRipple",
   "description": "DC bus ripple; Modbus IR581",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3896,
   "name": "BLDC_compressor.IRparam_PWRP1.IR124_OperatingSwitchingFreq",
   "description": "PWM switching frequency (0: 4kHz, 1: 6kHz, 2: 8kHz); Modbus IR582",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3897,
   "name": "BLDC_compressor.IRparam_PWRP1.IR125_PreRampOutput_SpeedRef",
   "description": "Pre-ramp output frequency reference; Modbus IR583",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3898,
   "name": "BLDC_compressor.IRparam_PWRP1.IR153_OvldMot_accumulator",
   "description": "Motor Overload Accumulator; Modbus IR584",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3899,
   "name": "BLDC_compressor.IRparam_PWRP1.IR154_OvldDrive_accumulator",
   "description": "Drive Overload Accumulator; Modbus IR585",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3900,
   "name": "BLDC_compressor.Info_PWRP1.Info_PSD_AAa",
   "description": "Inverter Power Plus Info - Device rated current [AA.a]; Modbus IR586",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3901,
   "name": "BLDC_compressor.Info_PWRP1.Mng_MotSelect_AAa",
   "description": "Inverter Power Plus Info - Rated current of compressor; Modbus IR587",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3902,
   "name": "BLDC_compressor.Info_PWRP1.UI_RatedStartingA",
   "description": "Inverter Power Plus Info - Rated starting current; Modbus IR588",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3903,
   "name": "BLDC_compressor.Info_PWRP1.UI_RatedCrankCaseHeatA",
   "description": "Inverter Power Plus Info - Rated crankcase heating current; Modbus IR589",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3904,
   "name": "BLDC_compressor.Info_PWRP1.UI_RatedInductsatReductA",
   "description": "Inverter Power Plus Info - Inductance saturation reduction (percentage at ...; Modbus IR590",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3905,
   "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_X",
   "description": "Inverter Power Plus Info - FB version x; Modbus IR591",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3906,
   "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Y",
   "description": "Inverter Power Plus Info - FB version y; Modbus IR592",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3907,
   "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Z",
   "description": "Inverter Power Plus Info - FB version zzz; Modbus IR593",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3908,
   "name": "BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Beta",
   "description": "Inverter Power Plus Info - FB version beta; Modbus IR594",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3909,
   "name": "BLDC_compressor.IRparam_PWRP1.IR141_BootLoaderRelease",
   "description": "Bootloader version; Modbus IR595",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3910,
   "name": "BLDC_compressor.IRparam_PWRP1.IR142_FirmwareRelease",
   "description": "Firmware version; Modbus IR596",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3911,
   "name": "BLDC_compressor.IRparam_PWRP1.IR143_FirmwareCRC",
   "description": "Firmware checksum; Modbus IR597",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3912,
   "name": "BLDC_compressor.IRparam_PWRP1.IR144_MotCtrlRelease",
   "description": "Motor control version; Modbus IR598",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3913,
   "name": "BLDC_compressor.IRparam_PWRP1.IR149_HardwareIdentification",
   "description": "Hardware identification; Modbus IR599",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3914,
   "name": "Info_BLDC1.Info_CompRequest",
   "description": "BLDC informations - Compressor power request [%]; Modbus IR600",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3915,
   "name": "Info_BLDC1.Info_ReqSpeedToPWRP",
   "description": "BLDC informations - Required speed to PowerPlus [%]; Modbus IR601",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3916,
   "name": "Info_BLDC1.Press_DscgP_Bar",
   "description": "BLDC informations - Discharge pressure relative [bar]; Modbus IR602",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3917,
   "name": "Info_BLDC1.Press_SuctP_Bar",
   "description": "BLDC informations - Suction pressure relative [bar]; Modbus IR603",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3918,
   "name": "Info_BLDC1.Info_EnvZone",
   "description": "BLDC informations - Current envelope zone; Modbus IR604",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3919,
   "name": "Info_BLDC1.Time_CntDwnOutEnv",
   "description": "BLDC informations - Out of envelop timing countdown; Modbus IR605",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3920,
   "name": "Info_BLDC1.Press_DeltaP",
   "description": "BLDC informations - Current delta pressure; Modbus IR606",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3921,
   "name": "Info_BLDC1.Press_RatioP",
   "description": "BLDC informations - Current pressure ratio; Modbus IR607",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3922,
   "name": "Info_BLDC1.Time_CntDwnDeltaPAlrm",
   "description": "BLDC informations - Low pressure difference alarm timing countdown; Modbus IR608",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3923,
   "name": "Info_BLDC1.Info_DscgTemp",
   "description": "BLDC informations - Current discharge temperature; Modbus IR609",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 3924,
   "name": "Info_BLDC1.Info_HTZone",
   "description": "BLDC informations - High discharge temperature zone; Modbus IR610",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3925,
   "name": "Info_BLDC1.Info_ActiveDscgHTLim",
   "description": "BLDC informations - Show active value of discharge temp. alarm ...; Modbus IR611",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3926,
   "name": "Info_BLDC1.Info_DscgSH",
   "description": "BLDC informations - Current discharge superheat; Modbus IR612",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3927,
   "name": "Info_BLDC1.Dbg_FBVersion_X",
   "description": "BLDC informations - Debug: FB version x; Modbus IR613",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3928,
   "name": "Info_BLDC1.Dbg_FBVersion_Y",
   "description": "BLDC informations - Debug: FB version y; Modbus IR614",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3929,
   "name": "Info_BLDC1.Dbg_FBVersion_Z",
   "description": "BLDC informations - Debug: FB version z; Modbus IR615",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3930,
   "name": "Info_BLDC1.Dbg_FBVersion_Beta",
   "description": "BLDC informations - Debug: FB version beta; Modbus IR616",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3931,
   "name": "GeneralMng.BACnet_ID_Max",
   "description": "BACnet maximum ID (MSTP: 127; IP: 4194303); 32-bit (2 Modbus registers); Modbus IR617",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3947,
   "name": "MainVlv_Perc",
   "description": "Main coil floating valve: Estimating position valve; Modbus IR619",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3948,
   "name": "PreHeatVlv_Perc",
   "description": "PreHeat coil floating valve: Estimating position valve; Modbus IR620",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3949,
   "name": "ReHeatVlv_Perc",
   "description": "ReHeat coil floating valve: Estimating position valve; Modbus IR621",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4033,
   "name": "SupplyTempRegSetP",
   "description": "Temperature compensated setpoint; Modbus IR622",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4034,
   "name": "TempReg",
   "description": "Temperature regulation; Modbus IR623",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3987,
   "name": "AirQuality_PM10.Uom_W",
   "description": "Air quality: PM 10 - Uom; Modbus IR624",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3988,
   "name": "AirQuality_PM10.Val_Hw_R",
   "description": "Air quality: PM 10 - Value reads from board; Modbus IR625",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3989,
   "name": "AirQuality_PM10.Val_R",
   "description": "Air quality: PM 10; Modbus IR626",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4001,
   "name": "AirQuality_PM25.Uom_W",
   "description": "Air quality: PM 2.5 - Uom; Modbus IR627",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4002,
   "name": "AirQuality_PM25.Val_Hw_R",
   "description": "Air quality: PM 2.5 - Value reads from board; Modbus IR628",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4003,
   "name": "AirQuality_PM25.Val_R",
   "description": "Air quality: PM 2.5; Modbus IR629",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3964,
   "name": "WrkHrs_SanificationDevice.WrkHrs",
   "description": "Sanification device - Working hours; 32-bit (2 Modbus registers); Modbus IR630",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3966,
   "name": "WrkHrs_SanificationDevice.WrkHrs_Left",
   "description": "Sanification device - Working hours left to the maintenance; 32-bit ...; Modbus IR632",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4077,
   "name": "EBM_AlrmCode_SupplyFan1",
   "description": "EBM alarms code number - Fan Supply 1; Modbus IR634",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4078,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.AnemometerSpeed",
   "description": "EBM1 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR635",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4079,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.AirFlow",
   "description": "EBM1 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR636",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4080,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_1.MassFlow",
   "description": "EBM1 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR637",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4081,
   "name": "EBM_AlrmCode_ReturnFan1",
   "description": "EBM alarms code number - Fan Return 1; Modbus IR638",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4082,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.AnemometerSpeed",
   "description": "EBM1 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR639",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4083,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.AirFlow",
   "description": "EBM1 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR640",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4084,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_1.MassFlow",
   "description": "EBM1 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR641",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4085,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_2.CurrSpeed",
   "description": "EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR642",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4086,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_V",
   "description": "EBM2 Supply - Electrical info - DC link voltage for ...; Modbus IR643",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4087,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_A",
   "description": "EBM2 Supply - Electrical info - DC link current for ...; Modbus IR644",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4088,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.CurrPower",
   "description": "EBM2 Supply - Electrical info - Current power in [W] ...; Modbus IR645",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4089,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_2.ElectrTemp",
   "description": "EBM2 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR646",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4090,
   "name": "Ebmpapst_SupplyFan.MotStatus_EBM_2.IR_MotStatus",
   "description": "EBM2 Supply - Motor status defines errors currently detected for ...; Modbus IR647",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4091,
   "name": "Ebmpapst_SupplyFan.Warn_EBM_2.IR_Warn",
   "description": "EBM2 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR648",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4092,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_2.MaxSpeed",
   "description": "EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR649",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4093,
   "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_2",
   "description": "EBM2 Supply - Working hour counter for Ebmpapst fan; Modbus IR650",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4094,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.AnemometerSpeed",
   "description": "EBM2 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR651",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4095,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.AirFlow",
   "description": "EBM2 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR652",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4096,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_2.MassFlow",
   "description": "EBM2 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR653",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4097,
   "name": "ComStatus_Supply_EBM_2",
   "description": "EBM2 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR654",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4098,
   "name": "EBM_AlrmCode_SupplyFan2",
   "description": "EBM alarms code number - Fan Supply 2; Modbus IR655",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4099,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_3.CurrSpeed",
   "description": "EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR656",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4100,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_V",
   "description": "EBM3 Supply - Electrical info - DC link voltage for ...; Modbus IR657",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4101,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_A",
   "description": "EBM3 Supply - Electrical info - DC link current for ...; Modbus IR658",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4102,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.CurrPower",
   "description": "EBM3 Supply - Electrical info - Current power in [W] ...; Modbus IR659",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4103,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_3.ElectrTemp",
   "description": "EBM3 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR660",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4104,
   "name": "Ebmpapst_SupplyFan.MotStatus_EBM_3.IR_MotStatus",
   "description": "EBM3 Supply - Motor status defines errors currently detected for ...; Modbus IR661",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4105,
   "name": "Ebmpapst_SupplyFan.Warn_EBM_3.IR_Warn",
   "description": "EBM3 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR662",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4106,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_3.MaxSpeed",
   "description": "EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR663",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4107,
   "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_3",
   "description": "EBM3 Supply - Working hour counter for Ebmpapst fan; Modbus IR664",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4108,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.AnemometerSpeed",
   "description": "EBM3 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR665",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4109,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.AirFlow",
   "description": "EBM3 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR666",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4110,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_3.MassFlow",
   "description": "EBM3 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR667",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4111,
   "name": "ComStatus_Supply_EBM_3",
   "description": "EBM3 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR668",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4112,
   "name": "EBM_AlrmCode_SupplyFan3",
   "description": "EBM alarms code number - Fan Supply 3; Modbus IR669",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4113,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_4.CurrSpeed",
   "description": "EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR670",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4114,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_V",
   "description": "EBM4 Supply - Electrical info - DC link voltage for ...; Modbus IR671",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4115,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_A",
   "description": "EBM4 Supply - Electrical info - DC link current for ...; Modbus IR672",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4116,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.CurrPower",
   "description": "EBM4 Supply - Electrical info - Current power in [W] ...; Modbus IR673",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4117,
   "name": "Ebmpapst_SupplyFan.ElectrInfo_EBM_4.ElectrTemp",
   "description": "EBM4 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR674",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4118,
   "name": "Ebmpapst_SupplyFan.MotStatus_EBM_4.IR_MotStatus",
   "description": "EBM4 Supply - Motor status defines errors currently detected for ...; Modbus IR675",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4119,
   "name": "Ebmpapst_SupplyFan.Warn_EBM_4.IR_Warn",
   "description": "EBM4 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR676",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4120,
   "name": "Ebmpapst_SupplyFan.InfoSpeed_EBM_4.MaxSpeed",
   "description": "EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR677",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4121,
   "name": "Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_4",
   "description": "EBM4 Supply - Working hour counter for Ebmpapst fan; Modbus IR678",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4122,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.AnemometerSpeed",
   "description": "EBM4 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR679",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4123,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.AirFlow",
   "description": "EBM4 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR680",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4124,
   "name": "Ebmpapst_SupplyFan.SenVal_EBM_4.MassFlow",
   "description": "EBM4 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR681",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4125,
   "name": "ComStatus_Supply_EBM_4",
   "description": "EBM4 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR682",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4126,
   "name": "EBM_AlrmCode_SupplyFan4",
   "description": "EBM alarms code number - Fan Supply 4; Modbus IR683",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4127,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_2.CurrSpeed",
   "description": "EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR684",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4128,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_V",
   "description": "EBM2 Return - Electrical info - DC link voltage for ...; Modbus IR685",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4129,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_A",
   "description": "EBM2 Return - Electrical info - DC link current for ...; Modbus IR686",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4130,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.CurrPower",
   "description": "EBM2 Return - Electrical info - Current power in [W] ...; Modbus IR687",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4131,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_2.ElectrTemp",
   "description": "EBM2 Return - Electrical info - Internal circuit temperature for ...; Modbus IR688",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4132,
   "name": "Ebmpapst_ReturnFan.MotStatus_EBM_2.IR_MotStatus",
   "description": "EBM2 Return - Motor status defines errors currently detected for ...; Modbus IR689",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4133,
   "name": "Ebmpapst_ReturnFan.Warn_EBM_2.IR_Warn",
   "description": "EBM2 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR690",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4134,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_2.MaxSpeed",
   "description": "EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR691",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4135,
   "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_2",
   "description": "EBM2 Return - Working hour counter for Ebmpapst fan; Modbus IR692",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4136,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.AnemometerSpeed",
   "description": "EBM2 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR693",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4137,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.AirFlow",
   "description": "EBM2 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR694",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4138,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_2.MassFlow",
   "description": "EBM2 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR695",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4139,
   "name": "ComStatus_Return_EBM_2",
   "description": "EBM2 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR696",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4140,
   "name": "EBM_AlrmCode_ReturnFan2",
   "description": "EBM alarms code number - Fan Return 2; Modbus IR697",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4141,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_3.CurrSpeed",
   "description": "EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR698",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4142,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_V",
   "description": "EBM3 Return - Electrical info - DC link voltage for ...; Modbus IR699",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4143,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_A",
   "description": "EBM3 Return - Electrical info - DC link current for ...; Modbus IR700",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4144,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.CurrPower",
   "description": "EBM3 Return - Electrical info - Current power in [W] ...; Modbus IR701",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4145,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_3.ElectrTemp",
   "description": "EBM3 Return - Electrical info - Internal circuit temperature for ...; Modbus IR702",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4146,
   "name": "Ebmpapst_ReturnFan.MotStatus_EBM_3.IR_MotStatus",
   "description": "EBM3 Return - Motor status defines errors currently detected for ...; Modbus IR703",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4147,
   "name": "Ebmpapst_ReturnFan.Warn_EBM_3.IR_Warn",
   "description": "EBM3 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR704",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4148,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_3.MaxSpeed",
   "description": "EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR705",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4149,
   "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_3",
   "description": "EBM3 Return - Working hour counter for Ebmpapst fan; Modbus IR706",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4150,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.AnemometerSpeed",
   "description": "EBM3 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR707",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4151,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.AirFlow",
   "description": "EBM3 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR708",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4152,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_3.MassFlow",
   "description": "EBM3 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR709",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4153,
   "name": "ComStatus_Return_EBM_3",
   "description": "EBM3 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR710",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4154,
   "name": "EBM_AlrmCode_ReturnFan3",
   "description": "EBM alarms code number - Fan Return 3; Modbus IR711",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4155,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_4.CurrSpeed",
   "description": "EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR712",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4156,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_V",
   "description": "EBM4 Return - Electrical info - DC link voltage for ...; Modbus IR713",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4157,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_A",
   "description": "EBM4 Return - Electrical info - DC link current for ...; Modbus IR714",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4158,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.CurrPower",
   "description": "EBM4 Return - Electrical info - Current power in [W] ...; Modbus IR715",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4159,
   "name": "Ebmpapst_ReturnFan.ElectrInfo_EBM_4.ElectrTemp",
   "description": "EBM4 Return - Electrical info - Internal circuit temperature for ...; Modbus IR716",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4160,
   "name": "Ebmpapst_ReturnFan.MotStatus_EBM_4.IR_MotStatus",
   "description": "EBM4 Return - Motor status defines errors currently detected for ...; Modbus IR717",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4161,
   "name": "Ebmpapst_ReturnFan.Warn_EBM_4.IR_Warn",
   "description": "EBM4 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR718",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4162,
   "name": "Ebmpapst_ReturnFan.InfoSpeed_EBM_4.MaxSpeed",
   "description": "EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR719",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4163,
   "name": "Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_4",
   "description": "EBM4 Return - Working hour counter for Ebmpapst fan; Modbus IR720",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4164,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.AnemometerSpeed",
   "description": "EBM4 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR721",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4165,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.AirFlow",
   "description": "EBM4 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR722",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4166,
   "name": "Ebmpapst_ReturnFan.SenVal_EBM_4.MassFlow",
   "description": "EBM4 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR723",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4167,
   "name": "ComStatus_Return_EBM_4",
   "description": "EBM4 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR724",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4168,
   "name": "EBM_AlrmCode_ReturnFan4",
   "description": "EBM alarms code number - Fan Return 4; Modbus IR725",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4169,
   "name": "ZA_AlrmCode_SupplyFan1",
   "description": "ZA alarms code number - Fan Supply 1; Modbus IR726",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4170,
   "name": "ZA_AlrmCode_ReturnFan1",
   "description": "ZA alarms code number - Fan Return 1; Modbus IR727",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4171,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm",
   "description": "ZA2 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR728",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4172,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.DC_LinkV",
   "description": "ZA2 Supply - Fan electrical informations - DC link voltage (V); Modbus IR729",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4173,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.LineV",
   "description": "ZA2 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR730",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4174,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm",
   "description": "ZA2 Supply - Fan speed informations - Maximum set speed; Modbus IR731",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4175,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MinSpeed_rpm",
   "description": "ZA2 Supply - Fan speed informations - Minimum set speed; Modbus IR732",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4176,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotPwr",
   "description": "ZA2 Supply - Fan electrical informations - Motor input power (W); Modbus IR733",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4177,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.ElectronicTemp",
   "description": "ZA2 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR734",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4178,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.IGBT_temp",
   "description": "ZA2 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR735",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4179,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MCU_Temp",
   "description": "ZA2 Supply - Fan electrical informations - MCU temperature; Modbus IR736",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4180,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotTemp",
   "description": "ZA2 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR737",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4181,
   "name": "FanAlrm_ZA_SupplyFan_2.ErrStatus",
   "description": "ZA2 supply - Fan alarms - Error status defines errors ...; Modbus IR738",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4182,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkingStatus",
   "description": "ZA2 Supply - Fan status - Working status defines current ...; Modbus IR739",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4183,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkStatusCode",
   "description": "ZA2 Supply - Fan status - Working status code; Modbus IR740",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4184,
   "name": "ZA_AlrmCode_SupplyFan2",
   "description": "ZA alarms code number - Fan Supply 2; Modbus IR741",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4185,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm",
   "description": "ZA3 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR742",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4186,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.DC_LinkV",
   "description": "ZA3 Supply - Fan electrical informations - DC link voltage (V); Modbus IR743",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4187,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.LineV",
   "description": "ZA3 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR744",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4188,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm",
   "description": "ZA3 Supply - Fan speed informations - Maximum set speed; Modbus IR745",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4189,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MinSpeed_rpm",
   "description": "ZA3 Supply - Fan speed informations - Minimum set speed; Modbus IR746",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4190,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotPwr",
   "description": "ZA3 Supply - Fan electrical informations - Motor input power (W); Modbus IR747",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4191,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.ElectronicTemp",
   "description": "ZA3 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR748",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4192,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.IGBT_temp",
   "description": "ZA3 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR749",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4193,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MCU_Temp",
   "description": "ZA3 Supply - Fan electrical informations - MCU temperature; Modbus IR750",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4194,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotTemp",
   "description": "ZA3 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR751",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4195,
   "name": "FanAlrm_ZA_SupplyFan_3.ErrStatus",
   "description": "ZA3 supply - Fan alarms - Error status defines errors ...; Modbus IR752",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4196,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkingStatus",
   "description": "ZA3 Supply - Fan status - Working status defines current ...; Modbus IR753",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4197,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkStatusCode",
   "description": "ZA3 Supply - Fan status - Working status code; Modbus IR754",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4198,
   "name": "ZA_AlrmCode_SupplyFan3",
   "description": "ZA alarms code number - Fan Supply 3; Modbus IR755",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4199,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm",
   "description": "ZA4 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR756",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4200,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.DC_LinkV",
   "description": "ZA4 Supply - Fan electrical informations - DC link voltage (V); Modbus IR757",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4201,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.LineV",
   "description": "ZA4 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR758",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4202,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm",
   "description": "ZA4 Supply - Fan speed informations - Maximum set speed; Modbus IR759",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4203,
   "name": "ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MinSpeed_rpm",
   "description": "ZA4 Supply - Fan speed informations - Minimum set speed; Modbus IR760",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4204,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotPwr",
   "description": "ZA4 Supply - Fan electrical informations - Motor input power (W); Modbus IR761",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4205,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.ElectronicTemp",
   "description": "ZA4 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR762",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4206,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.IGBT_temp",
   "description": "ZA4 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR763",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4207,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MCU_Temp",
   "description": "ZA4 Supply - Fan electrical informations - MCU temperature; Modbus IR764",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4208,
   "name": "ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotTemp",
   "description": "ZA4 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR765",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4209,
   "name": "FanAlrm_ZA_SupplyFan_4.ErrStatus",
   "description": "ZA4 supply - Fan alarms - Error status defines errors ...; Modbus IR766",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4210,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkingStatus",
   "description": "ZA4 Supply - Fan status - Working status defines current ...; Modbus IR767",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4211,
   "name": "ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkStatusCode",
   "description": "ZA4 Supply - Fan status - Working status code; Modbus IR768",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4212,
   "name": "ZA_AlrmCode_SupplyFan4",
   "description": "ZA alarms code number - Fan Supply 4; Modbus IR769",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4213,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm",
   "description": "ZA2 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR770",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4214,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.DC_LinkV",
   "description": "ZA2 Return - Fan electrical informations - DC link voltage (V); Modbus IR771",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4215,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.LineV",
   "description": "ZA2 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR772",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4216,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm",
   "description": "ZA2 Return - Fan speed informations - Maximum set speed; Modbus IR773",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4217,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MinSpeed_rpm",
   "description": "ZA2 Return - Fan speed informations - Minimum set speed; Modbus IR774",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4218,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotPwr",
   "description": "ZA2 Return - Fan electrical informations - Motor input power (W); Modbus IR775",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4219,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.ElectronicTemp",
   "description": "ZA2 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR776",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4220,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.IGBT_temp",
   "description": "ZA2 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR777",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4221,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MCU_Temp",
   "description": "ZA2 Return - Fan electrical informations - MCU temperature; Modbus IR778",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4222,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotTemp",
   "description": "ZA2 Return - Fan electrical informations - Motr temperature (°C); Modbus IR779",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4223,
   "name": "FanAlrm_ZA_RetFan_2.ErrStatus",
   "description": "ZA2 return - Fan alarms - Error status defines errors ...; Modbus IR780",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4224,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkingStatus",
   "description": "ZA2 Return - Fan status - Working status defines current ...; Modbus IR781",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4225,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkStatusCode",
   "description": "ZA2 Return - Fan status - Working status code; Modbus IR782",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4226,
   "name": "ZA_AlrmCode_ReturnFan2",
   "description": "ZA alarms code number - Fan Return 2; Modbus IR783",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4227,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm",
   "description": "ZA3 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR784",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4228,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.DC_LinkV",
   "description": "ZA3 Return - Fan electrical informations - DC link voltage (V); Modbus IR785",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4229,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.LineV",
   "description": "ZA3 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR786",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4230,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm",
   "description": "ZA3 Return - Fan speed informations - Maximum set speed; Modbus IR787",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4231,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MinSpeed_rpm",
   "description": "ZA3 Return - Fan speed informations - Minimum set speed; Modbus IR788",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4232,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotPwr",
   "description": "ZA3 Return - Fan electrical informations - Motor input power (W); Modbus IR789",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4233,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.ElectronicTemp",
   "description": "ZA3 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR790",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4234,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.IGBT_temp",
   "description": "ZA3 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR791",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4235,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MCU_Temp",
   "description": "ZA3 Return - Fan electrical informations - MCU temperature; Modbus IR792",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4236,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotTemp",
   "description": "ZA3 Return - Fan electrical informations - Motr temperature (°C); Modbus IR793",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4237,
   "name": "FanAlrm_ZA_RetFan_3.ErrStatus",
   "description": "ZA3 return - Fan alarms - Error status defines errors ...; Modbus IR794",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4238,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkingStatus",
   "description": "ZA3 Return - Fan status - Working status defines current ...; Modbus IR795",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4239,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkStatusCode",
   "description": "ZA3 Return - Fan status - Working status code; Modbus IR796",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4240,
   "name": "ZA_AlrmCode_ReturnFan3",
   "description": "ZA alarms code number - Fan Return 3; Modbus IR797",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4241,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm",
   "description": "ZA4 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR798",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4242,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.DC_LinkV",
   "description": "ZA4 Return - Fan electrical informations - DC link voltage (V); Modbus IR799",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4243,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.LineV",
   "description": "ZA4 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR800",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4244,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm",
   "description": "ZA4 Return - Fan speed informations - Maximum set speed; Modbus IR801",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4245,
   "name": "ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MinSpeed_rpm",
   "description": "ZA4 Return - Fan speed informations - Minimum set speed; Modbus IR802",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4246,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotPwr",
   "description": "ZA4 Return - Fan electrical informations - Motor input power (W); Modbus IR803",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4247,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.ElectronicTemp",
   "description": "ZA4 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR804",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4248,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.IGBT_temp",
   "description": "ZA4 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR805",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4249,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MCU_Temp",
   "description": "ZA4 Return - Fan electrical informations - MCU temperature; Modbus IR806",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4250,
   "name": "ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotTemp",
   "description": "ZA4 Return - Fan electrical informations - Motr temperature (°C); Modbus IR807",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4251,
   "name": "FanAlrm_ZA_RetFan_4.ErrStatus",
   "description": "ZA4 return - Fan alarms - Error status defines errors ...; Modbus IR808",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4252,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkingStatus",
   "description": "ZA4 Return - Fan status - Working status defines current ...; Modbus IR809",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4253,
   "name": "ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkStatusCode",
   "description": "ZA4 Return - Fan status - Working status code; Modbus IR810",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4254,
   "name": "ZA_AlrmCode_ReturnFan4",
   "description": "ZA alarms code number - Fan Return 4; Modbus IR811",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4267,
   "name": "WrkHrs_SupplyFan_2.WrkHrs",
   "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR812",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4268,
   "name": "WrkHrs_SupplyFan_2.WrkHrs_Left",
   "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR814",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4269,
   "name": "WrkHrs_SupplyFan_3.WrkHrs",
   "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR816",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4270,
   "name": "WrkHrs_SupplyFan_3.WrkHrs_Left",
   "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR818",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4271,
   "name": "WrkHrs_SupplyFan_4.WrkHrs",
   "description": "Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR820",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4272,
   "name": "WrkHrs_SupplyFan_4.WrkHrs_Left",
   "description": "Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR822",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4273,
   "name": "WrkHrs_ReturnFan_2.WrkHrs",
   "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR824",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4274,
   "name": "WrkHrs_ReturnFan_2.WrkHrs_Left",
   "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR826",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4275,
   "name": "WrkHrs_ReturnFan_3.WrkHrs",
   "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR828",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4276,
   "name": "WrkHrs_ReturnFan_3.WrkHrs_Left",
   "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR830",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4277,
   "name": "WrkHrs_ReturnFan_4.WrkHrs",
   "description": "Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR832",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4278,
   "name": "WrkHrs_ReturnFan_4.WrkHrs_Left",
   "description": "Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR834",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4279,
   "name": "Fans.Value_AVG",
   "description": "SFP - Value to calculate the average; Modbus IR836",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4280,
   "name": "Fans.AvgTimeData_AVG.Daily",
   "description": "SFP - Calculated average time data - Daily average; Modbus IR837",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4281,
   "name": "Fans.AvgTimeData_AVG.Monthly",
   "description": "SFP - Calculated average time data - Monthly average; Modbus IR838",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4282,
   "name": "HeatExchanger.Value_AVG",
   "description": "Heat Rec. Eff. - Value to calculate the average; Modbus IR839",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4283,
   "name": "HeatExchanger.AvgTimeData_AVG.Daily",
   "description": "Heat Rec. Eff. - Calculated average time data - Daily average; Modbus IR840",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4284,
   "name": "HeatExchanger.AvgTimeData_AVG.Monthly",
   "description": "Heat Rec. Eff. - Calculated average time data - Monthly average; Modbus IR841",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4346,
   "name": "HumiSteamMng.CntCylHr_UEY",
   "description": "HumiSteam - Cylinder hours counter value; Modbus IR842",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4347,
   "name": "HumiSteamMng.HumState_UEY",
   "description": "HumiSteam - Humidifier satus; Modbus IR843",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4348,
   "name": "HumiSteamMng.Curr_UEY",
   "description": "HumiSteam - Immersed electrode current; 32-bit (2 Modbus registers); Modbus IR844",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4349,
   "name": "HumiSteamMng.Conductivity_UEY",
   "description": "HumiSteam - Conductivity of the water in the cylinder; Modbus IR846",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4350,
   "name": "HumiSteamMng.SteamInstantFlowRate_UEY",
   "description": "HumiSteam - Steam istant flow rate value returned by the ...; 32-bit; Modbus IR847",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "IV",
   "instance": 4351,
   "name": "UEY_AlrmCode",
   "description": "HumiSteam - UEY alarms code number; Modbus IR849",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4370,
   "name": "Fans_regulation.SupplyFan_FanTempReg_SetPOffs",
   "description": "Supply fan - Temperature regulation setpoint offset; Modbus IR850",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4371,
   "name": "Fans_regulation.SupplyFan_FC_FH_SetPOffs",
   "description": "Supply fan - FC/FH setpoint offset; Modbus IR851",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4372,
   "name": "Fans_regulation.RetFan_FanTempReg_SetPOffs",
   "description": "Return fan - Temperature regulation setpoint offset; Modbus IR852",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4373,
   "name": "Fans_regulation.RetFan_FC_FH_SetPOffs",
   "description": "Return fan - FC/FH setpoint offset; Modbus IR853",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4388,
   "name": "GenericAin1.Uom_W",
   "description": "Generic Ain1 - Uom; Modbus IR854",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4389,
   "name": "GenericAin1.Val_Hw_R",
   "description": "Generic Ain1 - Value reads from board; Modbus IR855",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4390,
   "name": "GenericAin1.Val_R",
   "description": "Generic Ain1; Modbus IR856",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4402,
   "name": "GenericAin2.Uom_W",
   "description": "Generic Ain2 - Uom; Modbus IR857",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4403,
   "name": "GenericAin2.Val_Hw_R",
   "description": "Generic Ain2 - Value reads from board; Modbus IR858",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4404,
   "name": "GenericAin2.Val_R",
   "description": "Generic Ain2; Modbus IR859",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4416,
   "name": "GenericAin3.Uom_W",
   "description": "Generic Ain3 - Uom; Modbus IR860",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4417,
   "name": "GenericAin3.Val_Hw_R",
   "description": "Generic Ain3 - Value reads from board; Modbus IR861",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4418,
   "name": "GenericAin3.Val_R",
   "description": "Generic Ain3; Modbus IR862",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4430,
   "name": "GenericAin4.Uom_W",
   "description": "Generic Ain4 - Uom; Modbus IR863",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4431,
   "name": "GenericAin4.Val_Hw_R",
   "description": "Generic Ain4 - Value reads from board; Modbus IR864",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4432,
   "name": "GenericAin4.Val_R",
   "description": "Generic Ain4; Modbus IR865",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4444,
   "name": "GenericAin5.Uom_W",
   "description": "Generic Ain5 - Uom; Modbus IR866",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4445,
   "name": "GenericAin5.Val_Hw_R",
   "description": "Generic Ain5 - Value reads from board; Modbus IR867",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4446,
   "name": "GenericAin5.Val_R",
   "description": "Generic Ain5; Modbus IR868",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4562,
   "name": "OA_CoilRegReq",
   "description": "Outdoor air pre-treatment request from PID Seq; Modbus IR869",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4563,
   "name": "OA_CoilReq",
   "description": "Outdoor air pre-treatment request; Modbus IR870",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4564,
   "name": "WrkHrs_OA_CoilAout.WrkHrs",
   "description": "Outdoor air pre-treatment coil analog output - Working hours; 32-bit ...; Modbus IR871",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4565,
   "name": "WrkHrs_OA_CoilAout.WrkHrs_Left",
   "description": "Outdoor air pre-treatment coil analog output - Working hours left ...; 32-bit; Modbus IR873",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4566,
   "name": "WrkHrs_OA_CoilStep1.WrkHrs",
   "description": "Outdoor air pre-treatment coil step 1 - Working hours; 32-bit ...; Modbus IR875",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4567,
   "name": "WrkHrs_OA_CoilStep1.WrkHrs_Left",
   "description": "Outdoor air pre-treatment coil step 1 - Working hours left ...; 32-bit; Modbus IR877",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4568,
   "name": "WrkHrs_OA_CoilStep2.WrkHrs",
   "description": "Outdoor air pre-treatment coil step 2 - Working hours; 32-bit ...; Modbus IR879",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4569,
   "name": "WrkHrs_OA_CoilStep2.WrkHrs_Left",
   "description": "Outdoor air pre-treatment coil step 2 - Working hours left ...; 32-bit; Modbus IR881",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4570,
   "name": "WrkHrs_OA_CoilStep3.WrkHrs",
   "description": "Outdoor air pre-treatment coil step 3 - Working hours; 32-bit ...; Modbus IR883",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4571,
   "name": "WrkHrs_OA_CoilStep3.WrkHrs_Left",
   "description": "Outdoor air pre-treatment coil step 3 - Working hours left ...; 32-bit; Modbus IR885",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4572,
   "name": "WrkHrs_OA_CoilStep4.WrkHrs",
   "description": "Outdoor air pre-treatment coil step 4 - Working hours; 32-bit ...; Modbus IR887",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4573,
   "name": "WrkHrs_OA_CoilStep4.WrkHrs_Left",
   "description": "Outdoor air pre-treatment coil step 4 - Working hours left ...; 32-bit; Modbus IR889",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 4574,
   "name": "OA_Vlv_Perc",
   "description": "Outdoor air pre-treatment floating valve: Estimating position valve; Modbus IR891",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3596,
   "name": "AirFlwVal",
   "description": "Supply air flow value; 32-bit (2 Modbus registers); Modbus IR892",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "PIV",
   "instance": 3597,
   "name": "RetAirFlwVal",
   "description": "Return air flow value; 32-bit (2 Modbus registers); Modbus IR894",
   "units": "",
   "access": "R",
   "states": ""
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller",
 "note": "Provided as-is. Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. May contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
