{
 "manufacturer": "Carrier",
 "manufacturer_slug": "carrier",
 "model": "30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)",
 "model_slug": "30hx-upc-open",
 "aliases": [
  "30HX",
  "30HXA",
  "30HXC",
  "30HX-2T",
  "UPC Open",
  "ComfortLink",
  "screw chiller"
 ],
 "equipment_type": "Water-cooled screw chiller controller (BACnet option)",
 "applies_to": "Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.",
 "summary": "On the 30HX, BACnet MS/TP comes from a UPC Open controller added to the ComfortLink chiller. Its list has about 250 AVs, BVs and three multistate values covering start/stop, control point, demand limit, setpoints, cooler and condenser water temperatures, refrigerant pressures, compressor currents and run hours, and alarm state.",
 "bacnet_transport": [
  "BACnet MS/TP"
 ],
 "firmware": null,
 "default_device_instance": "Network number 16101 followed by the MAC address (MAC 20 gives 1610120)",
 "access_inferred": false,
 "notes": [
  "BACnet comes from the optional UPC Open controller, mounted in the main control box; object names end in _1.",
  "The Network Points List gives a point description, CCN name, read/write, units, default and range for each object; descriptions here are the printed point descriptions.",
  "The table lists multistate values as MSV (mapped as MV here). AV 19 / MV 2 (Alarm State) and AV 58 / MV 5 (Control Mode) share one table row each.",
  "AV 58 Control Mode codes: 0 Service Test, 1 Off-Local, 2 Off-CCN, 3 Off-Clock, 4 Off-Emergency, 5 On-Local, 6 On-CCN, 7 On-Clock.",
  "Emergency Stop (BV 33) is printed as read-only in this table.",
  "Some printed units are clear misprints and are corrected here: Cooling Setpoint 1 (AV 64) has no unit printed (set to °F), Lead/Lag Sequence Select (AV 103) shows °F (removed), circuit starts (AV 33, AV 35) show hr (removed), and \"Minimum\" is shown as min. Other printed defaults and ranges that look shifted by a row are not carried over."
 ],
 "source": {
  "title": "30HXA,HXC076-271 Condenserless and Water-Cooled Chillers with ComfortLink Controls 50/60 Hz, Series 9 - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix H, BACnet Communication Option, Network Points List)",
  "doc_number": "30HX-2T",
  "revision_date": "8-24",
  "url": "https://www.shareddocs.com/hvac/docs/1005/Public/08/30HX-2T.pdf"
 },
 "integration": {
  "summary": "Address the UPC Open, set the MS/TP DIP switches, and set the control method (OPT2 > CTRL) to CCN. The BMS then starts and stops the chiller with BV 3 (CHIL_S_S) and can write control point and demand limit; read control mode, leaving fluid temperature, capacity and alarm state.",
  "minimum_points": [
   {
    "ref": "BV 3",
    "name": "chil_s_s_1",
    "why": "Network start/stop"
   },
   {
    "ref": "AV 59",
    "name": "ctrl_pnt_1",
    "why": "Control point (leaving fluid setpoint)"
   },
   {
    "ref": "AV 16",
    "name": "dem_lim_1",
    "why": "Demand limit, 0-100 %"
   },
   {
    "ref": "MV 5",
    "name": "stat_msv_1",
    "why": "Control mode"
   },
   {
    "ref": "AV 62",
    "name": "cool_lwt_1",
    "why": "Cooler leaving fluid temperature"
   },
   {
    "ref": "AV 61",
    "name": "cool_ewt_1",
    "why": "Cooler entering fluid temperature"
   },
   {
    "ref": "AV 120",
    "name": "cap_t_1",
    "why": "Percent total capacity"
   },
   {
    "ref": "MV 2",
    "name": "alm_msv_1",
    "why": "Alarm state: 1 Normal, 2 Alert, 3 Alarm"
   }
  ],
  "enable": "Set the control method (OPT2 > CTRL) to CCN = CCN Control; CHIL_S_S (BV 3) then starts and stops the chiller from the network.",
  "heartbeat": null,
  "remote_sensors": null,
  "gotchas": [
   "Alarm state and control mode exist both as AVs (AV 19, AV 58) and as multistate values (MV 2, MV 5); the alarm codes start at 0 on the AV and at 1 on the MV.",
   "Emergency Stop (BV 33) is listed read-only in the BACnet table, so it is not a BMS command here."
  ],
  "setup": [
   "The BACnet option adds a UPC Open controller; it speaks BACnet MS/TP at 9600, 19.2k, 38.4k or 76.8k (Carrier default 76.8k), set on BAS port DIP switches DS1-DS2.",
   "For MS/TP set DS3 to enable, DS4 to E1-485 and the protocol switches DS5-DS8 to MSTP; the EIA-485 jumpers must be set to EIA-485 and 2W.",
   "MAC address from the two rotary switches (tens and ones); the controller reads switches and DIP settings only at power-up.",
   "Device instance is auto-generated as the network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120; change it with i-Vu Tools or a BACview.",
   "Fit a BT485 terminator on the first and last controller of the MS/TP segment."
  ]
 },
 "points": [
  {
   "type": "AV",
   "instance": 1,
   "name": "dmv_lvl_1_perct_1",
   "description": "Demand Level 1",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2,
   "name": "dmv_lvl_2_perct_1",
   "description": "Demand Level 2",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 3,
   "name": "dmv_lvl_3_perct_1",
   "description": "Demand Level 3",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 4,
   "name": "csp_in_1",
   "description": "4-20 ma Cooling Setpoint",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 5,
   "name": "lmt_ma_1",
   "description": "4-20 ma Demand Signal",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 6,
   "name": "hsp_in_1",
   "description": "4-20 ma Heating Setpoint",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 7,
   "name": "rst_ma_1",
   "description": "4-20 ma Reset Signal",
   "units": "mA",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 8,
   "name": "tmtr_a1_1",
   "description": "A1 Motor Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9,
   "name": "fltp_a1_1",
   "description": "A1 Oil Filter Diff.Press",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 10,
   "name": "op_a1_1",
   "description": "A1 Oil Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 11,
   "name": "dop_a1_1",
   "description": "A1 Oil Pressure Diff.",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 12,
   "name": "tmtr_a2_1",
   "description": "A2 Motor Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 13,
   "name": "fltp_a2_1",
   "description": "A2 Oil Filter Diff.Press",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 14,
   "name": "op_a2_1",
   "description": "A2 Oil Pressure",
   "units": "PSIG",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 15,
   "name": "dop_a2_1",
   "description": "A2 Oil Pressure Diff.",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 16,
   "name": "dem_lim_1",
   "description": "Active Demand Limit",
   "units": "%",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 17,
   "name": "sp_1",
   "description": "Active Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 18,
   "name": "alrmcnfg_1",
   "description": "Alarm Relay Usage",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 19,
   "name": "alm_1",
   "description": "Alarm State",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 20,
   "name": "aprch_sp_1",
   "description": "Approach Setpoint",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 21,
   "name": "tmtr_b1_1",
   "description": "B1 Motor Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 22,
   "name": "fltp_b1_1",
   "description": "B1 Oil Filter Diff.Press",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 23,
   "name": "op_b1_1",
   "description": "B1 Oil Pressure",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 24,
   "name": "dop_b1_1",
   "description": "B1 Oil Pressure Diff.",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 25,
   "name": "tmtr_b2_1",
   "description": "B2 Motor Temperature",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 26,
   "name": "fltp_b2_1",
   "description": "B2 Oil Filter Diff.Press",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 27,
   "name": "op_b2_1",
   "description": "B2 Oil Pressure",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 28,
   "name": "dop_b2_1",
   "description": "B2 Oil Pressure Diff.",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 29,
   "name": "mop_spa_1",
   "description": "Calculated MOP Circuit A",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 30,
   "name": "mop_spb_1",
   "description": "Calculated MOP Circuit B",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 31,
   "name": "dl_stat_1",
   "description": "CCN Loadshed Signal",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 32,
   "name": "hr_cira_1",
   "description": "Circuit A Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 33,
   "name": "cy_cira_1",
   "description": "Circuit A Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 34,
   "name": "hr_cirb_1",
   "description": "Circuit B Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 35,
   "name": "cy_cirb_1",
   "description": "Circuit B Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 36,
   "name": "a_curr_1",
   "description": "Circuit Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 37,
   "name": "b_curr_1",
   "description": "Circuit Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 38,
   "name": "a1_mta_1",
   "description": "Comp A1 % Must Trip Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 39,
   "name": "a1_curr_1",
   "description": "Comp A1 Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 40,
   "name": "a2_mta_1",
   "description": "Comp A2 % Must Trip Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 41,
   "name": "a2_curr_1",
   "description": "Comp A2 Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 42,
   "name": "b1_mta_1",
   "description": "Comp B1 % Must Trip Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 43,
   "name": "b1_curr_1",
   "description": "Comp B1 Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 44,
   "name": "b2_mta_1",
   "description": "Comp B2 % Must Trip Amps",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 45,
   "name": "b2_curr_1",
   "description": "Comp B2 Running Current",
   "units": "A",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 46,
   "name": "hr_a1_1",
   "description": "Compressor A1 Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 47,
   "name": "cy_a1_1",
   "description": "Compressor A1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 48,
   "name": "hr_a2_1",
   "description": "Compressor A2 Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 49,
   "name": "cy_a2_1",
   "description": "Compressor A2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 50,
   "name": "hr_b1_1",
   "description": "Compressor B1 Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 51,
   "name": "cy_b1_1",
   "description": "Compressor B1 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 52,
   "name": "hr_b2_1",
   "description": "Compressor B2 Run Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 53,
   "name": "cy_b2_1",
   "description": "Compressor B2 Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 54,
   "name": "comp_seq_1",
   "description": "Compressor Sequence",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 55,
   "name": "cond_ewt_1",
   "description": "Condenser Entering Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 56,
   "name": "cond_lwt_1",
   "description": "Condenser Leaving Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 57,
   "name": "cnpc_1",
   "description": "Condenser Pump Control",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 58,
   "name": "stat_1",
   "description": "Control Mode",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 59,
   "name": "ctrl_pnt_1",
   "description": "Control Point",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 60,
   "name": "coolewts_1",
   "description": "Cool Entering Fluid-Slave",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 61,
   "name": "cool_ewt_1",
   "description": "Cooler Entering Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 62,
   "name": "cool_lwt_1",
   "description": "Cooler Leaving Fluid",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 63,
   "name": "cramp_1",
   "description": "Cooling Ramp Loading",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 64,
   "name": "csp1_1",
   "description": "Cooling Setpoint 1",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 65,
   "name": "csp2_1",
   "description": "Cooling Setpoint 2",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 66,
   "name": "coollwts_1",
   "description": "Cool Leaving Fluid-Slave",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 67,
   "name": "cur_trip_1",
   "description": "Current Unbalance SetPnt",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 68,
   "name": "z_gain_1",
   "description": "Deadband Multiplier",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 69,
   "name": "dmt20ma_1",
   "description": "Demand Limit at 20 mA",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 70,
   "name": "distmp_a_1",
   "description": "Discharge Gas Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 71,
   "name": "distmp_b_1",
   "description": "Discharge Gas Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 72,
   "name": "distmpa1_1",
   "description": "Discharge Gas Temp - A1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 73,
   "name": "distmpa2_1",
   "description": "Discharge Gas Temp - A2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 74,
   "name": "distmpb1_1",
   "description": "Discharge Gas Temp - B1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 75,
   "name": "distmpb2_1",
   "description": "Discharge Gas Temp - B2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 76,
   "name": "dp_a_1",
   "description": "Discharge Pressure (circuit A)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 77,
   "name": "dp_b_1",
   "description": "Discharge Pressure (circuit B)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 78,
   "name": "sh_a_1",
   "description": "Discharge Superheat Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 79,
   "name": "sh_b_1",
   "description": "Discharge Superheat Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 80,
   "name": "size_dpx_1",
   "description": "Dual Chiller Size",
   "units": "tons",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 81,
   "name": "sizeadpx_1",
   "description": "Dual Chiller Tons Avail",
   "units": "tons",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 82,
   "name": "dclgcapl_1",
   "description": "Dual Chill Lag CapLimit",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 83,
   "name": "dcldcapl_1",
   "description": "Dual Chill Lead Cap Limit",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 84,
   "name": "capa_dpx_1",
   "description": "Dual Chill Pct Avail Cap",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 85,
   "name": "capt_dpx_1",
   "description": "Dual Chill Pct Total Cap",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 86,
   "name": "ecnp_a_1",
   "description": "Economizer Pressure (circuit A)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 87,
   "name": "ecnp_b_1",
   "description": "Economizer Pressure (circuit B)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 88,
   "name": "ewt_1",
   "description": "Entering Fluid Temp",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 89,
   "name": "exv_a_1",
   "description": "EXV % Open (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 90,
   "name": "exv_b_1",
   "description": "EXV % Open (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 91,
   "name": "head_typ_1",
   "description": "Head Press. Control Type",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 92,
   "name": "hsp_a_1",
   "description": "Head Pressure Setpoint A",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 93,
   "name": "hsp_b_1",
   "description": "Head Pressure Setpoint B",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 94,
   "name": "hramp_1",
   "description": "Heating Ramp Loading",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 95,
   "name": "hsp1_1",
   "description": "Heating Setpoint 1",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 96,
   "name": "hsp2_1",
   "description": "Heating Setpoint 2",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 97,
   "name": "csp3_1",
   "description": "Ice Setpoint",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 98,
   "name": "lag_cp_1",
   "description": "Lag Chiller Ctrl Point",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 99,
   "name": "ll_delay_1",
   "description": "Lag Start Delay",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 100,
   "name": "ll_bal_d_1",
   "description": "Lead/Lag Balance Delta",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 101,
   "name": "ll_bal_1",
   "description": "Lead/Lag Balance Select",
   "units": "hrs",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 102,
   "name": "dual_lwt_1",
   "description": "Lead/Lag Leaving Fluid",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 103,
   "name": "lead_type_1",
   "description": "Lead/Lag Sequence Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 104,
   "name": "lead_cp_1",
   "description": "Lead Chiller Ctrl Point",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 105,
   "name": "lwt_1",
   "description": "Leaving Fluid Temp - Prime Variable",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 106,
   "name": "smz_1",
   "description": "Load/Unload Factor",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 107,
   "name": "smzslave_1",
   "description": "Load/Unload Factor-Slave",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 108,
   "name": "seq_type_1",
   "description": "Loading Sequence Select",
   "units": "",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 109,
   "name": "shed_del_1",
   "description": "Loadshed Demand Delta",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 110,
   "name": "shed_num_1",
   "description": "Loadshed Group Number",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 111,
   "name": "hr_mach_1",
   "description": "Machine Operating Hours",
   "units": "hr",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 112,
   "name": "cy_mach_1",
   "description": "Machine Starts",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 113,
   "name": "shed_tim_1",
   "description": "Maximum Loadshed Time",
   "units": "min",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 114,
   "name": "delay_1",
   "description": "Minutes Off Time",
   "units": "min",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 115,
   "name": "fp_sp_1",
   "description": "Oil Filter Delta P Setpt",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 116,
   "name": "oat_1",
   "description": "Outside Air Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 117,
   "name": "cap_a_1",
   "description": "Percent Avail.Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 118,
   "name": "capa_a_1",
   "description": "Percent Available Cap. (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 119,
   "name": "capb_a_1",
   "description": "Percent Available Cap. (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 120,
   "name": "cap_t_1",
   "description": "Percent Total Capacity",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 121,
   "name": "capa_t_1",
   "description": "Percent Total Capacity (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 122,
   "name": "capb_t_1",
   "description": "Percent Total Capacity (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 123,
   "name": "hrem_deg_1",
   "description": "Remote - Degrees Reset",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 124,
   "name": "hrem_ful_1",
   "description": "Remote - Full Reset Temp",
   "units": "dF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 125,
   "name": "hrem_no_1",
   "description": "Remote - No Reset Temp",
   "units": "dF",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 126,
   "name": "hrtn_deg_1",
   "description": "Return - Degrees Reset",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 127,
   "name": "hrtn_ful_1",
   "description": "Return - Full Reset Temp",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 128,
   "name": "hrtn_no_1",
   "description": "Return - No Reset Temp",
   "units": "°F (delta)",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 129,
   "name": "tmp_scta_1",
   "description": "Saturated Condensing Tmp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 130,
   "name": "tmp_sctb_1",
   "description": "Saturated Condensing Tmp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 131,
   "name": "tmp_ssta_1",
   "description": "Saturated Suction Temp (circuit A)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 132,
   "name": "tmp_sstb_1",
   "description": "Saturated Suction Temp (circuit B)",
   "units": "°F",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 133,
   "name": "slv_addr_1",
   "description": "Slave Address",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 134,
   "name": "spt_1",
   "description": "Space Temperature",
   "units": "°F",
   "access": "W",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 135,
   "name": "sp_a_1",
   "description": "Suction Pressure (circuit A)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 136,
   "name": "sp_b_1",
   "description": "Suction Pressure (circuit B)",
   "units": "PSI",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 137,
   "name": "vhptype_1",
   "description": "Var Head Pressure Select",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 138,
   "name": "vhpa_1",
   "description": "Variable Head Press Pct. (circuit A)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 139,
   "name": "vhpb_1",
   "description": "Variable Head Press Pct. (circuit B)",
   "units": "%",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2901,
   "name": "user_analog_1_1",
   "description": "User Defined Analog 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2902,
   "name": "user_analog_2_1",
   "description": "User Defined Analog 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2903,
   "name": "user_analog_3_1",
   "description": "User Defined Analog 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2904,
   "name": "user_analog_4_1",
   "description": "User Defined Analog 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 2905,
   "name": "user_analog_5_1",
   "description": "User Defined Analog 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "AV",
   "instance": 9006,
   "name": "cool_demand_level_1",
   "description": "System Cooling Demand Level",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 1,
   "name": "schedule_1",
   "description": "Local Schedule",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 2,
   "name": "dem_lmt_act_1",
   "description": "System Demand Limiting",
   "units": "",
   "access": "R",
   "states": "Inactive/Active"
  },
  {
   "type": "BV",
   "instance": 3,
   "name": "chil_s_s_1",
   "description": "CCN Chiller",
   "units": "",
   "access": "W",
   "states": "Start/Stop"
  },
  {
   "type": "BV",
   "instance": 4,
   "name": "mode_27_1",
   "description": "Circuit A - Pumping out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 5,
   "name": "mode_28_1",
   "description": "Circuit B - Pumping out",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 6,
   "name": "mode_25_1",
   "description": "Ckt A Off Ref Flow Delay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 7,
   "name": "mode_26_1",
   "description": "Ckt B Off Ref Flow Delay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 8,
   "name": "cls_ctrl_1",
   "description": "Close Control Select",
   "units": "",
   "access": "R",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 9,
   "name": "k_a1_fbk_1",
   "description": "Compressor A1 Feedback",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 10,
   "name": "k_a1_rly_1",
   "description": "Compressor A1 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 11,
   "name": "k_a2_fbk_1",
   "description": "Compressor A2 Feedback",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 12,
   "name": "k_a2_rly_1",
   "description": "Compressor A2 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 13,
   "name": "k_b1_fbk_1",
   "description": "Compressor B1 Feedback",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 14,
   "name": "k_b1_rly_1",
   "description": "Compressor B1 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 15,
   "name": "k_b2_fbk_1",
   "description": "Compressor B2 Feedback",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 16,
   "name": "k_b2_rly_1",
   "description": "Compressor B2 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 17,
   "name": "condflow_1",
   "description": "Condenser Flow Switch",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 18,
   "name": "cd_temp_1",
   "description": "Condenser Fluid Sensors",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 19,
   "name": "cnd_lock_1",
   "description": "Condenser Pump Interlock",
   "units": "",
   "access": "R",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 20,
   "name": "cond_pmp_1",
   "description": "Condenser Pump Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 21,
   "name": "coolflow_1",
   "description": "Cooler Flow Switch",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 22,
   "name": "mode_16_1",
   "description": "Cooler Freeze Protection",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 23,
   "name": "cool_htr_1",
   "description": "Cooler Heater",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 24,
   "name": "cpc_1",
   "description": "Cooler Pump Control",
   "units": "",
   "access": "R",
   "states": "Off/On"
  },
  {
   "type": "BV",
   "instance": 25,
   "name": "cool_pmp_1",
   "description": "Cooler Pump Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 26,
   "name": "mode_1_1",
   "description": "CSM Controlling Chiller",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 27,
   "name": "mode_15_1",
   "description": "Demand Limit In Effect",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 28,
   "name": "dmd_sw1_1",
   "description": "Demand Limit Switch 1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 29,
   "name": "dmd_sw2_1",
   "description": "Demand Limit Switch 2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 30,
   "name": "dc_link_1",
   "description": "Dual Chiller Link Good ?",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 31,
   "name": "mode_13_1",
   "description": "Dual Setpoint",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 32,
   "name": "dual_in_1",
   "description": "Dual Setpoint Switch",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 33,
   "name": "emstop_1",
   "description": "Emergency Stop",
   "units": "",
   "access": "R",
   "states": "Enable/Emstop"
  },
  {
   "type": "BV",
   "instance": 34,
   "name": "emm_brd_1",
   "description": "EMM Module installed",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 35,
   "name": "noflowen_1",
   "description": "Enable No Flow Detection",
   "units": "",
   "access": "R",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 36,
   "name": "fan_1_1",
   "description": "Fan 1 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 37,
   "name": "fan_2_1",
   "description": "Fan 2 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 38,
   "name": "fan_3_1",
   "description": "Fan 3 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 39,
   "name": "fan_4_1",
   "description": "Fan 4 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 40,
   "name": "heatcool_1",
   "description": "Heat Cool Select",
   "units": "",
   "access": "R",
   "states": "Heat/Cool"
  },
  {
   "type": "BV",
   "instance": 41,
   "name": "mode_23_1",
   "description": "High Motor Current Cir.A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 42,
   "name": "mode_24_1",
   "description": "High Motor Current Cir.B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 43,
   "name": "mode_21_1",
   "description": "High SCT Circuit A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 44,
   "name": "mode_22_1",
   "description": "High SCT Circuit B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 45,
   "name": "mode_18_1",
   "description": "Hi Tmp Cool/Lo Tmp Heat",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 46,
   "name": "ice_1",
   "description": "Ice Done",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 47,
   "name": "ice_cnfg_1",
   "description": "Ice Mode Enable",
   "units": "",
   "access": "R",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 48,
   "name": "lag_off_1",
   "description": "Lag Commanded Off?",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 49,
   "name": "lag_smzc_1",
   "description": "Lag- SMZ Clear Commanded",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 50,
   "name": "ll_ena_1",
   "description": "Lead/Lag Chiller Enable",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 51,
   "name": "leadsmzc_1",
   "description": "Lead SMZ Clear Commanded",
   "units": "",
   "access": "R",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 52,
   "name": "llsv_1",
   "description": "Liq. Line Solenoid Valve",
   "units": "",
   "access": "R",
   "states": "Open/Close"
  },
  {
   "type": "BV",
   "instance": 53,
   "name": "loadr_a1_1",
   "description": "Loader A1 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 54,
   "name": "loadr_a2_1",
   "description": "Loader A2 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 55,
   "name": "loadr_b1_1",
   "description": "Loader B1 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 56,
   "name": "loadr_b2_1",
   "description": "Loader B2 Relay",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 57,
   "name": "mode_17_1",
   "description": "Lo Tmp Cool/Hi Tmp Heat",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 58,
   "name": "mode_7_1",
   "description": "Low Cooler Suction Temp A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 59,
   "name": "mode_8_1",
   "description": "Low Cooler Suction Temp B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 60,
   "name": "mode_11_1",
   "description": "Low Dischrge Superheat A",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 61,
   "name": "mode_12_1",
   "description": "Low Dischrge Superheat B",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 62,
   "name": "mode_4_1",
   "description": "Low Source Protection",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 63,
   "name": "mode_19_1",
   "description": "Making ICE",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 64,
   "name": "mode_3_1",
   "description": "Master/Slave Control",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 65,
   "name": "ms_sel_1",
   "description": "Master/Slave Select",
   "units": "",
   "access": "R",
   "states": "Slave/Master"
  },
  {
   "type": "BV",
   "instance": 66,
   "name": "mlv_flg_1",
   "description": "Minimum Load Valve Select",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 67,
   "name": "mlva_1",
   "description": "Minimum Load Valve (circuit A)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 68,
   "name": "mlvb_1",
   "description": "Minimum Load Valve (circuit B)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 69,
   "name": "mode_10_1",
   "description": "Minimum OFF Time Active",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 70,
   "name": "mtrcl_a1_1",
   "description": "Motor Coolng A1 Solenoid",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 71,
   "name": "mtrcl_a2_1",
   "description": "Motor Coolng A2 Solenoid",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 72,
   "name": "mtrcl_b1_1",
   "description": "Motor Coolng B1 Solenoid",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 73,
   "name": "mtrcl_b2_1",
   "description": "Motor Coolng B2 Solenoid",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 74,
   "name": "occ_1",
   "description": "Occupied",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 75,
   "name": "oila_htr_1",
   "description": "Oil Heater (circuit A)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 76,
   "name": "oilb_htr_1",
   "description": "Oil Heater (circuit B)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 77,
   "name": "oila_sw_1",
   "description": "Oil Level Switch (circuit A)",
   "units": "",
   "access": "R",
   "states": "Close/Open"
  },
  {
   "type": "BV",
   "instance": 78,
   "name": "oilb_sw_1",
   "description": "Oil Level Switch (circuit B)",
   "units": "",
   "access": "R",
   "states": "Close/Open"
  },
  {
   "type": "BV",
   "instance": 79,
   "name": "oilpmp_a_1",
   "description": "Oil Pump (circuit A)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 80,
   "name": "oilpmp_b_1",
   "description": "Oil Pump (circuit B)",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 81,
   "name": "oilsl_a1_1",
   "description": "Oil Solenoid A1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 82,
   "name": "oilsl_a2_1",
   "description": "Oil Solenoid A2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 83,
   "name": "oilsl_b1_1",
   "description": "Oil Solenoid B1",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 84,
   "name": "oilsl_b2_1",
   "description": "Oil Solenoid B2",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 85,
   "name": "mode_1",
   "description": "Override Modes in Effect",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 86,
   "name": "parallel_1",
   "description": "Parallel Configuration",
   "units": "",
   "access": "R",
   "states": "Yes/No"
  },
  {
   "type": "BV",
   "instance": 87,
   "name": "press_ty_1",
   "description": "Pressure Transducers",
   "units": "",
   "access": "R",
   "states": "No/Yes"
  },
  {
   "type": "BV",
   "instance": 88,
   "name": "mode_5_1",
   "description": "Ramp Load Limited",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 89,
   "name": "ramp_ebl_1",
   "description": "Ramp Load Select",
   "units": "",
   "access": "W",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 90,
   "name": "mode_9_1",
   "description": "Slow Change Override",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 91,
   "name": "mode_20_1",
   "description": "Storing ICE",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 92,
   "name": "mode_14_1",
   "description": "Temperature Reset",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 93,
   "name": "mode_6_1",
   "description": "Timed Override In Effect",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 94,
   "name": "mode_29_1",
   "description": "Unit Off: No Water Flow",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 95,
   "name": "wintmsg_1",
   "description": "Winterize Alert Config",
   "units": "",
   "access": "R",
   "states": "Disable/Enable"
  },
  {
   "type": "BV",
   "instance": 96,
   "name": "mode_2_1",
   "description": "WSM Controlling Chiller",
   "units": "",
   "access": "R",
   "states": "On/Off"
  },
  {
   "type": "BV",
   "instance": 97,
   "name": "comm_lost_alm_1",
   "description": "Element Communications Alarm",
   "units": "",
   "access": "R",
   "states": "Comm Normal/Comm Lost"
  },
  {
   "type": "BV",
   "instance": 118,
   "name": "element_alarm_1",
   "description": "Equipment Alarm",
   "units": "",
   "access": "R",
   "states": "Normal/Alarm"
  },
  {
   "type": "BV",
   "instance": 2911,
   "name": "user_binary_1_1",
   "description": "User Defined Binary 1",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2912,
   "name": "user_binary_2_1",
   "description": "User Defined Binary 2",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2913,
   "name": "user_binary_3_1",
   "description": "User Defined Binary 3",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2914,
   "name": "user_binary_4_1",
   "description": "User Defined Binary 4",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2915,
   "name": "user_binary_5_1",
   "description": "User Defined Binary 5",
   "units": "",
   "access": "R",
   "states": ""
  },
  {
   "type": "BV",
   "instance": 2999,
   "name": "element_stat_1",
   "description": "Element Comm Status",
   "units": "",
   "access": "R",
   "states": "No Comm/Normal"
  },
  {
   "type": "MV",
   "instance": 2,
   "name": "alm_msv_1",
   "description": "Alarm State",
   "units": "",
   "access": "R",
   "states": "1 = Normal, 2 = Alert, 3 = Alarm"
  },
  {
   "type": "MV",
   "instance": 5,
   "name": "stat_msv_1",
   "description": "Control Mode",
   "units": "",
   "access": "R",
   "states": "0 = Service Test, 1 = Off-Local, 2 = Off-CCN, 3 = Off-Clock, 4 = Off-Emergency, 5 = On-Local, 6 = On-CCN, 7 = On-Clock"
  },
  {
   "type": "MV",
   "instance": 6,
   "name": "fluidtyp_msv_1",
   "description": "Cooler Fluid",
   "units": "",
   "access": "R",
   "states": "1 = Water, 2 = Medium Brine, 3 = Low Brine"
  }
 ],
 "page": "https://easybacnet.com/bacnet-points-lists/carrier/30hx-upc-open",
 "note": "Re-typed from the manufacturer's public documentation (see source). Point availability varies by firmware and options; verify against the live device.",
 "disclaimer": "DISCLAIMER: reference only, provided AS IS with no warranty. Re-typed by hand from public documents; may contain errors or be out of date. You must verify every point against the manufacturer's current documentation and the live device before use. easybacnet.com accepts no liability for its use and is not affiliated with the manufacturer. Terms: https://easybacnet.com/terms#content"
}
